{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "WECC240",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1001,
      "class": "Bus",
      "name": "FOURCORN",
      "init": {
        "Vr": 1.0291178854372438,
        "Vi": 0.10050546385827296
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.79104,
        "longitude": -113.740793
      }
    },
    {
      "number": 1002,
      "class": "Bus",
      "name": "FOURCORN",
      "init": {
        "Vr": 1.0032050288440562,
        "Vi": 0.1475662615574077
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.321766,
        "longitude": -112.086864
      }
    },
    {
      "number": 1003,
      "class": "Bus",
      "name": "FOURCORN",
      "init": {
        "Vr": 0.9731683917939695,
        "Vi": -0.004970202771357422
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.652361,
        "longitude": -111.331526
      }
    },
    {
      "number": 1004,
      "class": "Bus",
      "name": "SAN JUAN",
      "init": {
        "Vr": 0.9750083889067531,
        "Vi": 0.33205210625568937
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.948556,
        "longitude": -109.788292
      }
    },
    {
      "number": 1032,
      "class": "Bus",
      "name": "FCNGN4CC",
      "init": {
        "Vr": 1.0015564684871028,
        "Vi": 0.15773042379182503
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.598981,
        "longitude": -112.054306
      }
    },
    {
      "number": 1034,
      "class": "Bus",
      "name": "SJUAN G4",
      "init": {
        "Vr": 0.9684387912559518,
        "Vi": 0.3606341824247621
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.09398,
        "longitude": -109.788292
      }
    },
    {
      "number": 1101,
      "class": "Bus",
      "name": "CORONADO",
      "init": {
        "Vr": 0.9817288403261187,
        "Vi": -0.2372941158573136
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.998612,
        "longitude": -114.346366
      }
    },
    {
      "number": 1102,
      "class": "Bus",
      "name": "CHOLLA",
      "init": {
        "Vr": 0.9911787882031262,
        "Vi": -0.08302254767036511
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.668367,
        "longitude": -113.350101
      }
    },
    {
      "number": 1131,
      "class": "Bus",
      "name": "CORONADO",
      "init": {
        "Vr": 0.9841390269038477,
        "Vi": -0.22466520004927026
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.247111,
        "longitude": -113.350101
      }
    },
    {
      "number": 1201,
      "class": "Bus",
      "name": "MOENKOPI",
      "init": {
        "Vr": 1.0840856880765497,
        "Vi": -0.12579664590720174
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.168218,
        "longitude": -114.613339
      }
    },
    {
      "number": 1202,
      "class": "Bus",
      "name": "NAVAJO",
      "init": {
        "Vr": 1.077540070445575,
        "Vi": -0.07285279279270523
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.943311,
        "longitude": -114.782639
      }
    },
    {
      "number": 1232,
      "class": "Bus",
      "name": "NAVAJO 2",
      "init": {
        "Vr": 1.0783785013749112,
        "Vi": -0.057202406790463976
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.675315,
        "longitude": -116.156573
      }
    },
    {
      "number": 1301,
      "class": "Bus",
      "name": "MEAD",
      "init": {
        "Vr": 1.0295416878422843,
        "Vi": -0.1790777485711603
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.938065,
        "longitude": -117.908175
      }
    },
    {
      "number": 1302,
      "class": "Bus",
      "name": "H ALLEN",
      "init": {
        "Vr": 1.0031906476403882,
        "Vi": -0.20748574427235075
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.361733,
        "longitude": -116.924934
      }
    },
    {
      "number": 1303,
      "class": "Bus",
      "name": "H ALLEN",
      "init": {
        "Vr": 0.9697210881035389,
        "Vi": -0.26394325445288835
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.523226,
        "longitude": -116.091457
      }
    },
    {
      "number": 1331,
      "class": "Bus",
      "name": "HOOVER",
      "init": {
        "Vr": 1.0327887989266924,
        "Vi": -0.15963854865450935
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.507614,
        "longitude": -118.077475
      }
    },
    {
      "number": 1333,
      "class": "Bus",
      "name": "H ALLEN",
      "init": {
        "Vr": 0.9789437262325904,
        "Vi": -0.23992078469011754
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.010702,
        "longitude": -116.924934
      }
    },
    {
      "number": 1401,
      "class": "Bus",
      "name": "PALOVRDE",
      "init": {
        "Vr": 1.0007416182190785,
        "Vi": -0.2640855482760244
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.976431,
        "longitude": -115.32312
      }
    },
    {
      "number": 1402,
      "class": "Bus",
      "name": "WESTWING",
      "init": {
        "Vr": 0.992803796506842,
        "Vi": -0.3683836828133849
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.561594,
        "longitude": -115.961227
      }
    },
    {
      "number": 1403,
      "class": "Bus",
      "name": "PARKER",
      "init": {
        "Vr": 1.002713928087405,
        "Vi": -0.2575738183209373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.113847,
        "longitude": -115.829421
      }
    },
    {
      "number": 1431,
      "class": "Bus",
      "name": "PALOVRD2",
      "init": {
        "Vr": 1.0156571770372371,
        "Vi": -0.2238705814068629
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.729446,
        "longitude": -115.238446
      }
    },
    {
      "number": 2000,
      "class": "Bus",
      "name": "MEXICO",
      "init": {
        "Vr": 0.9574411831779276,
        "Vi": -0.28862849322034656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.297952,
        "longitude": -118.241794
      }
    },
    {
      "number": 2030,
      "class": "Bus",
      "name": "MEXICO",
      "init": {
        "Vr": 0.9622086686257666,
        "Vi": -0.2772296896864369
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.150117,
        "longitude": -118.177975
      }
    },
    {
      "number": 2100,
      "class": "Bus",
      "name": "IMPERIAL",
      "init": {
        "Vr": 1.0106471695431412,
        "Vi": -0.2231978164697469
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.212286,
        "longitude": -116.144263
      }
    },
    {
      "number": 2130,
      "class": "Bus",
      "name": "IMPERIAL",
      "init": {
        "Vr": 1.0125355376272693,
        "Vi": -0.2170399742555953
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.444485,
        "longitude": -115.867712
      }
    },
    {
      "number": 2201,
      "class": "Bus",
      "name": "MIGUEL",
      "init": {
        "Vr": 0.8892165103680651,
        "Vi": -0.4436522372250774
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.718903,
        "longitude": -118.331141
      }
    },
    {
      "number": 2202,
      "class": "Bus",
      "name": "MIGUEL",
      "init": {
        "Vr": 0.8770950011639516,
        "Vi": -0.4605788667938676
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.496665,
        "longitude": -118.684275
      }
    },
    {
      "number": 2203,
      "class": "Bus",
      "name": "MISSION",
      "init": {
        "Vr": 0.8879448550434562,
        "Vi": -0.47072173767196135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.934562,
        "longitude": -119.041664
      }
    },
    {
      "number": 2233,
      "class": "Bus",
      "name": "MISSION",
      "init": {
        "Vr": 0.8918895552561795,
        "Vi": -0.46722178204038184
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.098921,
        "longitude": -118.914025
      }
    },
    {
      "number": 2301,
      "class": "Bus",
      "name": "IMPRLVLY",
      "init": {
        "Vr": 1.000405604495706,
        "Vi": -0.26766941321129933
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.850762,
        "longitude": -117.880151
      }
    },
    {
      "number": 2302,
      "class": "Bus",
      "name": "IMPRLVLY",
      "init": {
        "Vr": 1.0047474357675403,
        "Vi": -0.24841006440961605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.538755,
        "longitude": -117.812077
      }
    },
    {
      "number": 2332,
      "class": "Bus",
      "name": "IMPRLVLY",
      "init": {
        "Vr": 1.0059463388354748,
        "Vi": -0.2443372613350076
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.376289,
        "longitude": -117.756767
      }
    },
    {
      "number": 2400,
      "class": "Bus",
      "name": "DEVERS",
      "init": {
        "Vr": 0.9687697509488613,
        "Vi": -0.3485044292044673
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.218248,
        "longitude": -117.433415
      }
    },
    {
      "number": 2401,
      "class": "Bus",
      "name": "LUGO",
      "init": {
        "Vr": 1.020185317104043,
        "Vi": -0.24861917121833166
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.298976,
        "longitude": -118.960826
      }
    },
    {
      "number": 2402,
      "class": "Bus",
      "name": "MIRALOMA",
      "init": {
        "Vr": 0.9812428318038446,
        "Vi": -0.3189001946872327
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.761927,
        "longitude": -120.296779
      }
    },
    {
      "number": 2403,
      "class": "Bus",
      "name": "VALLEY",
      "init": {
        "Vr": 0.9496430311917626,
        "Vi": -0.39128519368666664
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.176503,
        "longitude": -118.182229
      }
    },
    {
      "number": 2404,
      "class": "Bus",
      "name": "VINCENT",
      "init": {
        "Vr": 1.023581697567488,
        "Vi": -0.17919105886843667
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.525085,
        "longitude": -119.411817
      }
    },
    {
      "number": 2405,
      "class": "Bus",
      "name": "SYLMAR S",
      "init": {
        "Vr": 0.9927278917027919,
        "Vi": -0.19378213071990696
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.767849,
        "longitude": -119.305451
      }
    },
    {
      "number": 2406,
      "class": "Bus",
      "name": "EAGLROCK",
      "init": {
        "Vr": 0.9735893514354769,
        "Vi": -0.2602517408174836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.631543,
        "longitude": -119.60753
      }
    },
    {
      "number": 2407,
      "class": "Bus",
      "name": "LITEHIPE",
      "init": {
        "Vr": 0.9107761107658282,
        "Vi": -0.34771665985036765
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.340375,
        "longitude": -119.960664
      }
    },
    {
      "number": 2408,
      "class": "Bus",
      "name": "MESA CAL",
      "init": {
        "Vr": 0.9960829983667543,
        "Vi": -0.16093347539392014
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.489062,
        "longitude": -120.011719
      }
    },
    {
      "number": 2409,
      "class": "Bus",
      "name": "MIRALOMA",
      "init": {
        "Vr": 0.9657092502933803,
        "Vi": -0.3283376653103315
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.295716,
        "longitude": -120.322307
      }
    },
    {
      "number": 2410,
      "class": "Bus",
      "name": "PARDEE",
      "init": {
        "Vr": 0.9741576354525452,
        "Vi": -0.2554786962820719
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.912788,
        "longitude": -119.428835
      }
    },
    {
      "number": 2411,
      "class": "Bus",
      "name": "VINCENT",
      "init": {
        "Vr": 1.0001435873014726,
        "Vi": -0.20195836646429502
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.293094,
        "longitude": -119.582002
      }
    },
    {
      "number": 2431,
      "class": "Bus",
      "name": "LUGO",
      "init": {
        "Vr": 1.0202564793923456,
        "Vi": -0.24814636216204305
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.87031,
        "longitude": -118.731076
      }
    },
    {
      "number": 2434,
      "class": "Bus",
      "name": "VINCENT",
      "init": {
        "Vr": 0.9999165296632286,
        "Vi": -0.20141225118379424
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.348723,
        "longitude": -119.73175
      }
    },
    {
      "number": 2438,
      "class": "Bus",
      "name": "MESA CAL",
      "init": {
        "Vr": 1.000573076456902,
        "Vi": -0.13623958120764726
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.486091,
        "longitude": -120.798825
      }
    },
    {
      "number": 2439,
      "class": "Bus",
      "name": "MIRALOMA",
      "init": {
        "Vr": 0.965799645483867,
        "Vi": -0.3273326397192824
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.018277,
        "longitude": -120.420163
      }
    },
    {
      "number": 2501,
      "class": "Bus",
      "name": "SERRANO",
      "init": {
        "Vr": 0.9633415436055629,
        "Vi": -0.35580217762303923
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.322514,
        "longitude": -119.37778
      }
    },
    {
      "number": 2502,
      "class": "Bus",
      "name": "SERRANO",
      "init": {
        "Vr": 0.9513187283801735,
        "Vi": -0.3767703855060677
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.018277,
        "longitude": -119.586256
      }
    },
    {
      "number": 2503,
      "class": "Bus",
      "name": "S.ONOFRE",
      "init": {
        "Vr": 0.9248147380467772,
        "Vi": -0.40348310205813004
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.757883,
        "longitude": -119.509673
      }
    },
    {
      "number": 2533,
      "class": "Bus",
      "name": "S.ONOFRE",
      "init": {
        "Vr": 0.9290778821775172,
        "Vi": -0.3950762656465426
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.607858,
        "longitude": -119.77346
      }
    },
    {
      "number": 2600,
      "class": "Bus",
      "name": "ADELANTO",
      "init": {
        "Vr": 1.0417157975318705,
        "Vi": -0.1718999503042707
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.522153,
        "longitude": -116.91435
      }
    },
    {
      "number": 2601,
      "class": "Bus",
      "name": "RINALDI",
      "init": {
        "Vr": 1.0326042911106608,
        "Vi": -0.1787074418783699
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.390086,
        "longitude": -117.654656
      }
    },
    {
      "number": 2602,
      "class": "Bus",
      "name": "STA E",
      "init": {
        "Vr": 1.0086893651068751,
        "Vi": -0.1676346330837567
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.248967,
        "longitude": -116.880313
      }
    },
    {
      "number": 2603,
      "class": "Bus",
      "name": "VICTORVL",
      "init": {
        "Vr": 1.040439629599286,
        "Vi": -0.1840136012542966
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.727142,
        "longitude": -117.484471
      }
    },
    {
      "number": 2604,
      "class": "Bus",
      "name": "INTERMT",
      "init": {
        "Vr": 1.0282510831640337,
        "Vi": -0.05999710691454806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.483424,
        "longitude": -114.886823
      }
    },
    {
      "number": 2605,
      "class": "Bus",
      "name": "STA B1",
      "init": {
        "Vr": 1.012818757596012,
        "Vi": -0.12872909805887428
      },
      "params": {
        "kv": 287.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.782651,
        "longitude": -118.288595
      }
    },
    {
      "number": 2606,
      "class": "Bus",
      "name": "STA B2",
      "init": {
        "Vr": 1.012818757596012,
        "Vi": -0.12872909805887428
      },
      "params": {
        "kv": 287.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.729351,
        "longitude": -118.497072
      }
    },
    {
      "number": 2607,
      "class": "Bus",
      "name": "VICTORVL",
      "init": {
        "Vr": 1.034163217506761,
        "Vi": -0.1656247680371199
      },
      "params": {
        "kv": 287.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.530949,
        "longitude": -117.756767
      }
    },
    {
      "number": 2608,
      "class": "Bus",
      "name": "CASTAIC",
      "init": {
        "Vr": 1.0012616559172747,
        "Vi": -0.1664334836786176
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.213648,
        "longitude": -118.51409
      }
    },
    {
      "number": 2609,
      "class": "Bus",
      "name": "GLENDAL",
      "init": {
        "Vr": 0.9906538349030883,
        "Vi": -0.13431046642691002
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.889143,
        "longitude": -117.250466
      }
    },
    {
      "number": 2610,
      "class": "Bus",
      "name": "HAYNES",
      "init": {
        "Vr": 0.9976290136127944,
        "Vi": 0.11292599284040156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.408805,
        "longitude": -116.633545
      }
    },
    {
      "number": 2611,
      "class": "Bus",
      "name": "OLIVE",
      "init": {
        "Vr": 1.0006947498616412,
        "Vi": -0.16980879614779287
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.381274,
        "longitude": -118.207757
      }
    },
    {
      "number": 2612,
      "class": "Bus",
      "name": "RINALDI",
      "init": {
        "Vr": 0.9981814359215982,
        "Vi": -0.1759485753724291
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.23131,
        "longitude": -117.54829
      }
    },
    {
      "number": 2613,
      "class": "Bus",
      "name": "RIVER",
      "init": {
        "Vr": 0.9920714739096348,
        "Vi": -0.07327006970795101
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.414753,
        "longitude": -117.986517
      }
    },
    {
      "number": 2614,
      "class": "Bus",
      "name": "STA BLD",
      "init": {
        "Vr": 0.9970240906342276,
        "Vi": -0.1012968961463488
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.732313,
        "longitude": -118.00779
      }
    },
    {
      "number": 2615,
      "class": "Bus",
      "name": "STA E",
      "init": {
        "Vr": 0.9926101753760911,
        "Vi": -0.1598443473006861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.010251,
        "longitude": -117.314285
      }
    },
    {
      "number": 2616,
      "class": "Bus",
      "name": "STA F",
      "init": {
        "Vr": 0.9935468290693091,
        "Vi": -0.07920529831602903
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.536584,
        "longitude": -117.37385
      }
    },
    {
      "number": 2617,
      "class": "Bus",
      "name": "STA G",
      "init": {
        "Vr": 0.9916964406539152,
        "Vi": -0.10926410263002753
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.829998,
        "longitude": -117.633383
      }
    },
    {
      "number": 2618,
      "class": "Bus",
      "name": "STA J",
      "init": {
        "Vr": 0.992558705681965,
        "Vi": -0.19283153771568565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.927563,
        "longitude": -117.867387
      }
    },
    {
      "number": 2619,
      "class": "Bus",
      "name": "SYLMARLA",
      "init": {
        "Vr": 0.9980796625833909,
        "Vi": -0.17047058525181263
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.880274,
        "longitude": -118.663002
      }
    },
    {
      "number": 2620,
      "class": "Bus",
      "name": "VALLEY",
      "init": {
        "Vr": 0.9937915165908,
        "Vi": -0.17620498344481186
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.821123,
        "longitude": -116.365504
      }
    },
    {
      "number": 2621,
      "class": "Bus",
      "name": "STA B",
      "init": {
        "Vr": 1.005434675493241,
        "Vi": -0.12177584337612585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.521736,
        "longitude": -118.428998
      }
    },
    {
      "number": 2630,
      "class": "Bus",
      "name": "HAYNES3G",
      "init": {
        "Vr": 0.9971389605845953,
        "Vi": 0.12430745398752142
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.471234,
        "longitude": -116.40805
      }
    },
    {
      "number": 2631,
      "class": "Bus",
      "name": "OLIVE",
      "init": {
        "Vr": 1.0010405941541551,
        "Vi": -0.16870832017950163
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.478155,
        "longitude": -118.126919
      }
    },
    {
      "number": 2634,
      "class": "Bus",
      "name": "INTERM1G",
      "init": {
        "Vr": 1.0285417184438843,
        "Vi": -0.05254019095669047
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.871886,
        "longitude": -115.20813
      }
    },
    {
      "number": 2637,
      "class": "Bus",
      "name": "OWENS G",
      "init": {
        "Vr": 0.9984488847326837,
        "Vi": -0.1755800027868625
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.328378,
        "longitude": -117.38236
      }
    },
    {
      "number": 2638,
      "class": "Bus",
      "name": "CASTAI4G",
      "init": {
        "Vr": 1.0014600657990034,
        "Vi": -0.1654677318950609
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.098749,
        "longitude": -118.543873
      }
    },
    {
      "number": 2901,
      "class": "Bus",
      "name": "ELDORADO",
      "init": {
        "Vr": 1.0905891370529095,
        "Vi": -0.19230903479861583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.454784,
        "longitude": -117.007952
      }
    },
    {
      "number": 2902,
      "class": "Bus",
      "name": "MOHAVE",
      "init": {
        "Vr": 1.096153053959966,
        "Vi": -0.2170147670364765
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.106388,
        "longitude": -118.199248
      }
    },
    {
      "number": 3101,
      "class": "Bus",
      "name": "EMBRCDRD",
      "init": {
        "Vr": 0.9722931284547578,
        "Vi": -0.1327856272299986
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.046666,
        "longitude": -123.385639
      }
    },
    {
      "number": 3102,
      "class": "Bus",
      "name": "MARTIN",
      "init": {
        "Vr": 0.9794265121238133,
        "Vi": -0.11390642826319415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.867662,
        "longitude": -123.453713
      }
    },
    {
      "number": 3103,
      "class": "Bus",
      "name": "SANMATEO",
      "init": {
        "Vr": 0.9896580875926599,
        "Vi": -0.07790952575830737
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.542025,
        "longitude": -122.994213
      }
    },
    {
      "number": 3104,
      "class": "Bus",
      "name": "MARTIN",
      "init": {
        "Vr": 0.9660330473147188,
        "Vi": -0.19645501561854037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.149938,
        "longitude": -123.751537
      }
    },
    {
      "number": 3105,
      "class": "Bus",
      "name": "POTRERO",
      "init": {
        "Vr": 0.9799048238020691,
        "Vi": -0.19946565935283173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.367134,
        "longitude": -123.730263
      }
    },
    {
      "number": 3133,
      "class": "Bus",
      "name": "SANMATEO",
      "init": {
        "Vr": 0.9896073417355664,
        "Vi": -0.07774889842772482
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.347599,
        "longitude": -122.870829
      }
    },
    {
      "number": 3135,
      "class": "Bus",
      "name": "POTRERO",
      "init": {
        "Vr": 0.9805420521360869,
        "Vi": -0.19847290035110018
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.580861,
        "longitude": -123.82812
      }
    },
    {
      "number": 3201,
      "class": "Bus",
      "name": "C.COSTA",
      "init": {
        "Vr": 1.0004147159397625,
        "Vi": -0.08004229102575253
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.001959,
        "longitude": -121.968848
      }
    },
    {
      "number": 3202,
      "class": "Bus",
      "name": "MORAGA",
      "init": {
        "Vr": 0.9997040603567278,
        "Vi": -0.07217977124062025
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.623578,
        "longitude": -122.258162
      }
    },
    {
      "number": 3203,
      "class": "Bus",
      "name": "NEWARK",
      "init": {
        "Vr": 0.9978320796012269,
        "Vi": -0.07366535831230554
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.192233,
        "longitude": -122.06245
      }
    },
    {
      "number": 3204,
      "class": "Bus",
      "name": "PITSBURG",
      "init": {
        "Vr": 1.0099967188161656,
        "Vi": 0.0025696894778991807
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.954425,
        "longitude": -122.930394
      }
    },
    {
      "number": 3205,
      "class": "Bus",
      "name": "SOBRANTE",
      "init": {
        "Vr": 0.9998452023240696,
        "Vi": -0.04401002055119826
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.278112,
        "longitude": -122.828282
      }
    },
    {
      "number": 3234,
      "class": "Bus",
      "name": "PITSBURG",
      "init": {
        "Vr": 1.0118253240235424,
        "Vi": 0.022346231478620488
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.381033,
        "longitude": -123.245236
      }
    },
    {
      "number": 3301,
      "class": "Bus",
      "name": "METCALF",
      "init": {
        "Vr": 1.007866937546572,
        "Vi": -0.08340156198974104
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.761069,
        "longitude": -121.360436
      }
    },
    {
      "number": 3302,
      "class": "Bus",
      "name": "JEFFERSN",
      "init": {
        "Vr": 0.9754937580171337,
        "Vi": -0.1313626301481899
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.262896,
        "longitude": -123.249491
      }
    },
    {
      "number": 3303,
      "class": "Bus",
      "name": "METCALF",
      "init": {
        "Vr": 0.9954325113973748,
        "Vi": -0.09546791965348518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.4274,
        "longitude": -122.258162
      }
    },
    {
      "number": 3304,
      "class": "Bus",
      "name": "MONTAVIS",
      "init": {
        "Vr": 0.9823906419731837,
        "Vi": -0.12141073436103614
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.050692,
        "longitude": -122.785736
      }
    },
    {
      "number": 3305,
      "class": "Bus",
      "name": "RAVENSWD",
      "init": {
        "Vr": 0.9914754213389761,
        "Vi": -0.08296385035941362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.325022,
        "longitude": -122.411329
      }
    },
    {
      "number": 3333,
      "class": "Bus",
      "name": "METCALF",
      "init": {
        "Vr": 0.9966163504641669,
        "Vi": -0.09150801474746428
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.284334,
        "longitude": -122.63257
      }
    },
    {
      "number": 3401,
      "class": "Bus",
      "name": "GREGG",
      "init": {
        "Vr": 0.9385628433185484,
        "Vi": -0.23141879696687814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.704141,
        "longitude": -119.501164
      }
    },
    {
      "number": 3402,
      "class": "Bus",
      "name": "HELMS PP",
      "init": {
        "Vr": 0.9405776900269747,
        "Vi": -0.23215352799590322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.880469,
        "longitude": -119.407562
      }
    },
    {
      "number": 3403,
      "class": "Bus",
      "name": "MC CALL",
      "init": {
        "Vr": 0.9996379495082729,
        "Vi": -0.02690702982598862
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.678509,
        "longitude": -120.092557
      }
    },
    {
      "number": 3404,
      "class": "Bus",
      "name": "PANOCHE",
      "init": {
        "Vr": 0.9770923660147381,
        "Vi": -0.14887042972563508
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.521669,
        "longitude": -120.403145
      }
    },
    {
      "number": 3405,
      "class": "Bus",
      "name": "WILSON",
      "init": {
        "Vr": 0.9267614523616793,
        "Vi": -0.25834289053386744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.237466,
        "longitude": -120.700969
      }
    },
    {
      "number": 3432,
      "class": "Bus",
      "name": "HELMS PP",
      "init": {
        "Vr": 0.9405776900269747,
        "Vi": -0.23215352799590322
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.991161,
        "longitude": -119.43309
      }
    },
    {
      "number": 3433,
      "class": "Bus",
      "name": "MC CALL",
      "init": {
        "Vr": 1.000022781865973,
        "Vi": -0.020785219240381233
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.803734,
        "longitude": -120.203177
      }
    },
    {
      "number": 3501,
      "class": "Bus",
      "name": "FULTON",
      "init": {
        "Vr": 0.9996023627645195,
        "Vi": 0.028197887326842485
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.658411,
        "longitude": -123.47924
      }
    },
    {
      "number": 3531,
      "class": "Bus",
      "name": "FULTON",
      "init": {
        "Vr": 0.9997935418988533,
        "Vi": 0.03365037183766125
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.94291,
        "longitude": -123.551569
      }
    },
    {
      "number": 3601,
      "class": "Bus",
      "name": "HUMBOLDT",
      "init": {
        "Vr": 1.012594829955947,
        "Vi": -0.06983332616798761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.475448,
        "longitude": -122.828282
      }
    },
    {
      "number": 3631,
      "class": "Bus",
      "name": "HUMBOLDT",
      "init": {
        "Vr": 1.012396079859527,
        "Vi": -0.06934060539135728
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.701961,
        "longitude": -123.198435
      }
    },
    {
      "number": 3701,
      "class": "Bus",
      "name": "SUMMIT",
      "init": {
        "Vr": 0.9416557558603073,
        "Vi": -0.3556129593048615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.974002,
        "longitude": -120.096812
      }
    },
    {
      "number": 3731,
      "class": "Bus",
      "name": "SUMMIT",
      "init": {
        "Vr": 0.9414818409693088,
        "Vi": -0.3543683776528598
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.772376,
        "longitude": -120.024483
      }
    },
    {
      "number": 3801,
      "class": "Bus",
      "name": "DIABLO",
      "init": {
        "Vr": 1.0489913945645062,
        "Vi": 0.0042578862107550295
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.034726,
        "longitude": -121.556149
      }
    },
    {
      "number": 3802,
      "class": "Bus",
      "name": "GATES",
      "init": {
        "Vr": 1.0318774425716297,
        "Vi": -0.10387071565097808
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.244225,
        "longitude": -119.956409
      }
    },
    {
      "number": 3803,
      "class": "Bus",
      "name": "MIDWAY",
      "init": {
        "Vr": 1.0381071545683649,
        "Vi": -0.12961703817420264
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.775612,
        "longitude": -120.535038
      }
    },
    {
      "number": 3804,
      "class": "Bus",
      "name": "GATES",
      "init": {
        "Vr": 0.9945929770856804,
        "Vi": -0.12431144741711979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.321558,
        "longitude": -120.377617
      }
    },
    {
      "number": 3805,
      "class": "Bus",
      "name": "MIDWAY",
      "init": {
        "Vr": 1.0280211033651232,
        "Vi": -0.1199898918403978
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.582124,
        "longitude": -119.930881
      }
    },
    {
      "number": 3806,
      "class": "Bus",
      "name": "MORROBAY",
      "init": {
        "Vr": 1.0170704073699968,
        "Vi": -0.06268100801336776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.648602,
        "longitude": -121.224288
      }
    },
    {
      "number": 3831,
      "class": "Bus",
      "name": "DIABLO1",
      "init": {
        "Vr": 1.0486618750743935,
        "Vi": 0.014304334865360438
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.985852,
        "longitude": -121.862482
      }
    },
    {
      "number": 3835,
      "class": "Bus",
      "name": "MIDWAY",
      "init": {
        "Vr": 1.028507010937164,
        "Vi": -0.11820331528869157
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.668823,
        "longitude": -119.420326
      }
    },
    {
      "number": 3836,
      "class": "Bus",
      "name": "MORROBAY",
      "init": {
        "Vr": 1.0172317024618558,
        "Vi": -0.05935292294210547
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.483744,
        "longitude": -121.147705
      }
    },
    {
      "number": 3891,
      "class": "Bus",
      "name": "GATES1",
      "init": {
        "Vr": 1.0384992251021798,
        "Vi": -0.16914564786810307
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.118023,
        "longitude": -120.173395
      }
    },
    {
      "number": 3892,
      "class": "Bus",
      "name": "MIDWAY1",
      "init": {
        "Vr": 1.0362966886561964,
        "Vi": -0.07080251210623617
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.315619,
        "longitude": -119.918117
      }
    },
    {
      "number": 3893,
      "class": "Bus",
      "name": "MIDWAY2",
      "init": {
        "Vr": 1.006416717622578,
        "Vi": -0.23516357143142072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.902413,
        "longitude": -119.522437
      }
    },
    {
      "number": 3894,
      "class": "Bus",
      "name": "MIDWAY3",
      "init": {
        "Vr": 1.0361566693266289,
        "Vi": -0.06982286263393161
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.312717,
        "longitude": -120.330816
      }
    },
    {
      "number": 3895,
      "class": "Bus",
      "name": "MIDWAY4",
      "init": {
        "Vr": 1.0065214763974337,
        "Vi": -0.23557587673313815
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.884904,
        "longitude": -119.89259
      }
    },
    {
      "number": 3896,
      "class": "Bus",
      "name": "MIDWAY5",
      "init": {
        "Vr": 1.036734140432592,
        "Vi": -0.0669784292058116
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.286594,
        "longitude": -120.726497
      }
    },
    {
      "number": 3897,
      "class": "Bus",
      "name": "MIDWAY6",
      "init": {
        "Vr": 1.0090410697014338,
        "Vi": -0.233151317831234
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.832353,
        "longitude": -120.309543
      }
    },
    {
      "number": 3901,
      "class": "Bus",
      "name": "LOSBANOS",
      "init": {
        "Vr": 1.024235363911919,
        "Vi": -0.10791164810628685
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.911707,
        "longitude": -120.705223
      }
    },
    {
      "number": 3902,
      "class": "Bus",
      "name": "MOSSLAND",
      "init": {
        "Vr": 0.9992197525213846,
        "Vi": -0.03949539156705649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.56733,
        "longitude": -121.109413
      }
    },
    {
      "number": 3903,
      "class": "Bus",
      "name": "TESLA",
      "init": {
        "Vr": 1.0302497343114967,
        "Vi": -0.09537211903974258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.028019,
        "longitude": -121.126432
      }
    },
    {
      "number": 3904,
      "class": "Bus",
      "name": "VACA-DIX",
      "init": {
        "Vr": 1.029444168877676,
        "Vi": -0.0984415143079731
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.486572,
        "longitude": -121.973102
      }
    },
    {
      "number": 3905,
      "class": "Bus",
      "name": "TABLE MT",
      "init": {
        "Vr": 1.0431184070605861,
        "Vi": -0.11237193427097877
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.669483,
        "longitude": -121.879501
      }
    },
    {
      "number": 3906,
      "class": "Bus",
      "name": "ROUND MT",
      "init": {
        "Vr": 1.0649774101089475,
        "Vi": -0.10257592982310373
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.614724,
        "longitude": -121.339163
      }
    },
    {
      "number": 3907,
      "class": "Bus",
      "name": "BELLOTA",
      "init": {
        "Vr": 0.9419070958335489,
        "Vi": -0.22991313501305208
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.387092,
        "longitude": -121.015811
      }
    },
    {
      "number": 3908,
      "class": "Bus",
      "name": "BRIGHTON",
      "init": {
        "Vr": 0.9345738765963039,
        "Vi": -0.2783865547472467
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.029904,
        "longitude": -121.488075
      }
    },
    {
      "number": 3909,
      "class": "Bus",
      "name": "COLGATE",
      "init": {
        "Vr": 0.9404009334990066,
        "Vi": -0.30122816256084395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.669483,
        "longitude": -121.007302
      }
    },
    {
      "number": 3910,
      "class": "Bus",
      "name": "CORTINA",
      "init": {
        "Vr": 0.9545072532199945,
        "Vi": -0.22023624942858822
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.683319,
        "longitude": -122.364528
      }
    },
    {
      "number": 3911,
      "class": "Bus",
      "name": "COTWDPGE",
      "init": {
        "Vr": 1.0403165540407433,
        "Vi": -0.07528126503320838
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.989749,
        "longitude": -122.177324
      }
    },
    {
      "number": 3912,
      "class": "Bus",
      "name": "GLENN",
      "init": {
        "Vr": 1.0083289707968137,
        "Vi": -0.181486005345536
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.091578,
        "longitude": -122.91763
      }
    },
    {
      "number": 3913,
      "class": "Bus",
      "name": "GOLDHILL",
      "init": {
        "Vr": 0.9638389469915553,
        "Vi": -0.2169752947485779
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.990777,
        "longitude": -120.951992
      }
    },
    {
      "number": 3914,
      "class": "Bus",
      "name": "IGNACIO",
      "init": {
        "Vr": 0.9906657476318554,
        "Vi": -0.03698206466516002
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.816003,
        "longitude": -123.168653
      }
    },
    {
      "number": 3915,
      "class": "Bus",
      "name": "LAKEVILE",
      "init": {
        "Vr": 0.9952778869991848,
        "Vi": -0.05887878208945546
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.489347,
        "longitude": -122.764463
      }
    },
    {
      "number": 3916,
      "class": "Bus",
      "name": "LOGAN CR",
      "init": {
        "Vr": 1.006797145740073,
        "Vi": -0.1767096480581869
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.206976,
        "longitude": -122.692134
      }
    },
    {
      "number": 3917,
      "class": "Bus",
      "name": "LOSBANOS",
      "init": {
        "Vr": 0.9994489088245955,
        "Vi": -0.1464411568037393
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.687054,
        "longitude": -120.492492
      }
    },
    {
      "number": 3918,
      "class": "Bus",
      "name": "MOSSLAND",
      "init": {
        "Vr": 0.9883467710975091,
        "Vi": -0.10435004632524449
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.086439,
        "longitude": -122.296454
      }
    },
    {
      "number": 3919,
      "class": "Bus",
      "name": "PALERMO",
      "init": {
        "Vr": 0.9551573079151378,
        "Vi": -0.2850749833122782
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.937398,
        "longitude": -121.215779
      }
    },
    {
      "number": 3920,
      "class": "Bus",
      "name": "RIO OSO",
      "init": {
        "Vr": 0.9504839580759618,
        "Vi": -0.27778590974446277
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.52264,
        "longitude": -120.675441
      }
    },
    {
      "number": 3921,
      "class": "Bus",
      "name": "ROUND MT",
      "init": {
        "Vr": 1.0696329641683537,
        "Vi": 0.028025873450743668
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.272826,
        "longitude": -121.113668
      }
    },
    {
      "number": 3922,
      "class": "Bus",
      "name": "TABLE MT",
      "init": {
        "Vr": 0.9913288500399144,
        "Vi": -0.2238669662880582
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.411601,
        "longitude": -121.585931
      }
    },
    {
      "number": 3923,
      "class": "Bus",
      "name": "TESLA",
      "init": {
        "Vr": 1.0174459838144574,
        "Vi": -0.018204050668783302
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.530769,
        "longitude": -121.577422
      }
    },
    {
      "number": 3924,
      "class": "Bus",
      "name": "VACA-DIX",
      "init": {
        "Vr": 1.0049188471121937,
        "Vi": -0.09598996043849413
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.353232,
        "longitude": -122.339
      }
    },
    {
      "number": 3925,
      "class": "Bus",
      "name": "COTWDPGE",
      "init": {
        "Vr": 1.0272875871698077,
        "Vi": -0.07321869957591998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.300244,
        "longitude": -122.551732
      }
    },
    {
      "number": 3926,
      "class": "Bus",
      "name": "RIO OSO",
      "init": {
        "Vr": 0.9403213475282999,
        "Vi": -0.333957210894513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.161093,
        "longitude": -120.330816
      }
    },
    {
      "number": 3931,
      "class": "Bus",
      "name": "ROUND MT",
      "init": {
        "Vr": 1.070091197006786,
        "Vi": 0.03480174694473029
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.352307,
        "longitude": -120.837117
      }
    },
    {
      "number": 3932,
      "class": "Bus",
      "name": "MOSSLAND",
      "init": {
        "Vr": 0.9982283130082861,
        "Vi": -0.032675670009689115
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.4274,
        "longitude": -121.122177
      }
    },
    {
      "number": 3933,
      "class": "Bus",
      "name": "TESLA",
      "init": {
        "Vr": 1.0199999809265137,
        "Vi": 0.0
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.999668,
        "longitude": -121.598695
      }
    },
    {
      "number": 4001,
      "class": "Bus",
      "name": "MALIN",
      "init": {
        "Vr": 1.0742150954886451,
        "Vi": -0.1116334975647323
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.295809,
        "longitude": -122.313473
      }
    },
    {
      "number": 4002,
      "class": "Bus",
      "name": "SUMMER L",
      "init": {
        "Vr": 1.1117588653391925,
        "Vi": -0.07213652237198542
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.66171,
        "longitude": -118.057941
      }
    },
    {
      "number": 4003,
      "class": "Bus",
      "name": "BURNS",
      "init": {
        "Vr": 1.1254580462787114,
        "Vi": 0.08074687523525724
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.641831,
        "longitude": -117.452368
      }
    },
    {
      "number": 4004,
      "class": "Bus",
      "name": "GRIZZLY",
      "init": {
        "Vr": 1.0958334028460324,
        "Vi": -0.10978355460893538
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.5891,
        "longitude": -118.832813
      }
    },
    {
      "number": 4005,
      "class": "Bus",
      "name": "JOHN DAY",
      "init": {
        "Vr": 1.0753080995429867,
        "Vi": -0.10056131570277813
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.945107,
        "longitude": -119.282109
      }
    },
    {
      "number": 4006,
      "class": "Bus",
      "name": "BIG EDDY",
      "init": {
        "Vr": 1.0628128498876628,
        "Vi": -0.16758686526287284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.217585,
        "longitude": -120.493254
      }
    },
    {
      "number": 4007,
      "class": "Bus",
      "name": "CELILOCA",
      "init": {
        "Vr": 1.0623064836131175,
        "Vi": -0.17079729309735756
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.087627,
        "longitude": -120.851389
      }
    },
    {
      "number": 4008,
      "class": "Bus",
      "name": "MALIN",
      "init": {
        "Vr": 1.0693154704164687,
        "Vi": -0.15247801518194742
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.796341,
        "longitude": -119.438386
      }
    },
    {
      "number": 4009,
      "class": "Bus",
      "name": "BIG EDDY",
      "init": {
        "Vr": 1.0585649232896344,
        "Vi": -0.2141037233349766
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.97862,
        "longitude": -121.509054
      }
    },
    {
      "number": 4010,
      "class": "Bus",
      "name": "CELILO",
      "init": {
        "Vr": 1.0563885991972057,
        "Vi": -0.2182870495419395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.84809,
        "longitude": -121.430915
      }
    },
    {
      "number": 4031,
      "class": "Bus",
      "name": "MALIN",
      "init": {
        "Vr": 1.0717996284183116,
        "Vi": -0.10414307826474267
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.665296,
        "longitude": -123.176007
      }
    },
    {
      "number": 4035,
      "class": "Bus",
      "name": "JOHN DAY",
      "init": {
        "Vr": 1.073926468979413,
        "Vi": -0.08980213940015647
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770018,
        "longitude": -119.907216
      }
    },
    {
      "number": 4039,
      "class": "Bus",
      "name": "DALLES21",
      "init": {
        "Vr": 1.0644295672627466,
        "Vi": -0.20468437089984598
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.295089,
        "longitude": -122.459738
      }
    },
    {
      "number": 4090,
      "class": "Bus",
      "name": "MALIN1",
      "init": {
        "Vr": 1.1079273209852338,
        "Vi": -0.0781504103577864
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.651772,
        "longitude": -119.190948
      }
    },
    {
      "number": 4091,
      "class": "Bus",
      "name": "GRIZZLY1",
      "init": {
        "Vr": 1.106561302953537,
        "Vi": -0.09471677727580895
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.053065,
        "longitude": -118.630956
      }
    },
    {
      "number": 4092,
      "class": "Bus",
      "name": "GRIZZLY2",
      "init": {
        "Vr": 1.0882278845876256,
        "Vi": -0.11299995543237296
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.122169,
        "longitude": -118.884905
      }
    },
    {
      "number": 4093,
      "class": "Bus",
      "name": "GRIZZLY3",
      "init": {
        "Vr": 1.0863994414257208,
        "Vi": -0.11337996995770021
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.944321,
        "longitude": -119.295132
      }
    },
    {
      "number": 4094,
      "class": "Bus",
      "name": "GRIZZLY4",
      "init": {
        "Vr": 1.1003951431675545,
        "Vi": -0.11047017243942504
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.726275,
        "longitude": -120.278374
      }
    },
    {
      "number": 4095,
      "class": "Bus",
      "name": "GRIZZLY5",
      "init": {
        "Vr": 1.0865438776549408,
        "Vi": -0.11305572669568284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.18627,
        "longitude": -119.151878
      }
    },
    {
      "number": 4096,
      "class": "Bus",
      "name": "GRIZZLY6",
      "init": {
        "Vr": 1.0844982600176971,
        "Vi": -0.11345434404839705
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.978941,
        "longitude": -119.718382
      }
    },
    {
      "number": 4097,
      "class": "Bus",
      "name": "GRIZZLY7",
      "init": {
        "Vr": 1.100156324094967,
        "Vi": -0.11040203663047926
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.820522,
        "longitude": -120.64302
      }
    },
    {
      "number": 4101,
      "class": "Bus",
      "name": "COULEE",
      "init": {
        "Vr": 1.106259130542874,
        "Vi": 0.2203968985312899
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.644104,
        "longitude": -119.197459
      }
    },
    {
      "number": 4102,
      "class": "Bus",
      "name": "HANFORD",
      "init": {
        "Vr": 1.0933308488862448,
        "Vi": 0.0764431476694636
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.810297,
        "longitude": -120.297908
      }
    },
    {
      "number": 4103,
      "class": "Bus",
      "name": "BELL",
      "init": {
        "Vr": 1.0785286137608066,
        "Vi": -0.0704903631402604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.417318,
        "longitude": -116.833772
      }
    },
    {
      "number": 4104,
      "class": "Bus",
      "name": "BELL",
      "init": {
        "Vr": 1.0173271028054875,
        "Vi": -0.26701826375529075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.476456,
        "longitude": -117.458879
      }
    },
    {
      "number": 4131,
      "class": "Bus",
      "name": "COULEE",
      "init": {
        "Vr": 1.101289655917031,
        "Vi": 0.2574803744594305
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.318885,
        "longitude": -118.377006
      }
    },
    {
      "number": 4132,
      "class": "Bus",
      "name": "HANFORD",
      "init": {
        "Vr": 1.0912138201935935,
        "Vi": 0.10767016380894881
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.222214,
        "longitude": -118.943509
      }
    },
    {
      "number": 4201,
      "class": "Bus",
      "name": "NORTH",
      "init": {
        "Vr": 1.1171502138256575,
        "Vi": 0.07984619348110389
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.337256,
        "longitude": -121.183477
      }
    },
    {
      "number": 4202,
      "class": "Bus",
      "name": "WCASCADE",
      "init": {
        "Vr": 1.0490325011586195,
        "Vi": -0.15208777987868904
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.252146,
        "longitude": -122.51183
      }
    },
    {
      "number": 4203,
      "class": "Bus",
      "name": "WILLAMET",
      "init": {
        "Vr": 1.008659388938506,
        "Vi": -0.20519613920439653
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.231747,
        "longitude": -123.228099
      }
    },
    {
      "number": 4204,
      "class": "Bus",
      "name": "MERIDIAN",
      "init": {
        "Vr": 1.0522103173835093,
        "Vi": -0.1428316386092655
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.984478,
        "longitude": -123.195541
      }
    },
    {
      "number": 4231,
      "class": "Bus",
      "name": "NORTH G3",
      "init": {
        "Vr": 1.122012845901798,
        "Vi": 0.09840754125580804
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.77632,
        "longitude": -119.900705
      }
    },
    {
      "number": 4232,
      "class": "Bus",
      "name": "WCASCADE",
      "init": {
        "Vr": 1.0495669903600091,
        "Vi": -0.14793564763330605
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.037956,
        "longitude": -123.130426
      }
    },
    {
      "number": 5001,
      "class": "Bus",
      "name": "CANADA",
      "init": {
        "Vr": 1.044697957467842,
        "Vi": -0.10538541844550599
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.207314,
        "longitude": -121.137896
      }
    },
    {
      "number": 5002,
      "class": "Bus",
      "name": "CANALB",
      "init": {
        "Vr": 1.0471976935789618,
        "Vi": -0.12806984041606298
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.184716,
        "longitude": -117.497949
      }
    },
    {
      "number": 5003,
      "class": "Bus",
      "name": "CA230TO",
      "init": {
        "Vr": 1.0362072539978977,
        "Vi": -0.19109784448597206
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.465683,
        "longitude": -117.361206
      }
    },
    {
      "number": 5004,
      "class": "Bus",
      "name": "CA230",
      "init": {
        "Vr": 1.0605136082258966,
        "Vi": -0.23750667870276446
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.871489,
        "longitude": -117.471902
      }
    },
    {
      "number": 5031,
      "class": "Bus",
      "name": "CANAD G1",
      "init": {
        "Vr": 1.0520077225700353,
        "Vi": -0.07358953981120041
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.89414,
        "longitude": -122.205788
      }
    },
    {
      "number": 5032,
      "class": "Bus",
      "name": "CMAIN GM",
      "init": {
        "Vr": 1.0580457806182115,
        "Vi": -0.08431627327644076
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.965446,
        "longitude": -118.676536
      }
    },
    {
      "number": 6101,
      "class": "Bus",
      "name": "MIDPOINT",
      "init": {
        "Vr": 1.034845555465481,
        "Vi": 0.25667915598909957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.656741,
        "longitude": -116.794703
      }
    },
    {
      "number": 6102,
      "class": "Bus",
      "name": "MIDPOINT",
      "init": {
        "Vr": 0.9865247716604576,
        "Vi": 0.29608922033956325
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.156693,
        "longitude": -115.362165
      }
    },
    {
      "number": 6103,
      "class": "Bus",
      "name": "BORAH",
      "init": {
        "Vr": 0.9814350507322236,
        "Vi": 0.260871446160652
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.537365,
        "longitude": -114.417993
      }
    },
    {
      "number": 6104,
      "class": "Bus",
      "name": "BORAH",
      "init": {
        "Vr": 1.0086610396824167,
        "Vi": 0.0471410495450563
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.628262,
        "longitude": -114.203112
      }
    },
    {
      "number": 6132,
      "class": "Bus",
      "name": "MIDPOINT",
      "init": {
        "Vr": 0.9770442655079542,
        "Vi": 0.31232070242024784
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.818825,
        "longitude": -115.648673
      }
    },
    {
      "number": 6201,
      "class": "Bus",
      "name": "COLSTRP",
      "init": {
        "Vr": 1.0512607632089848,
        "Vi": 0.13583332169594756
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.373758,
        "longitude": -109.65155
      }
    },
    {
      "number": 6202,
      "class": "Bus",
      "name": "GARRISON",
      "init": {
        "Vr": 1.0935227185534016,
        "Vi": 0.05218150379495341
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.411162,
        "longitude": -115.244958
      }
    },
    {
      "number": 6203,
      "class": "Bus",
      "name": "COLSTRP",
      "init": {
        "Vr": 0.9993297313330015,
        "Vi": 0.11320335548013538
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.654371,
        "longitude": -109.664573
      }
    },
    {
      "number": 6204,
      "class": "Bus",
      "name": "GARRISON",
      "init": {
        "Vr": 1.050156048950021,
        "Vi": 0.05732658547417582
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.112482,
        "longitude": -114.639385
      }
    },
    {
      "number": 6205,
      "class": "Bus",
      "name": "MONTANA",
      "init": {
        "Vr": 1.0230816995897476,
        "Vi": 0.2362281508376658
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.91778,
        "longitude": -113.17429
      }
    },
    {
      "number": 6231,
      "class": "Bus",
      "name": "COLSTRP",
      "init": {
        "Vr": 1.0498663181019732,
        "Vi": 0.14007728523184154
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.056422,
        "longitude": -110.022707
      }
    },
    {
      "number": 6235,
      "class": "Bus",
      "name": "MONTA G1",
      "init": {
        "Vr": 1.0222216198529543,
        "Vi": 0.24292622395523433
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.548084,
        "longitude": -113.219871
      }
    },
    {
      "number": 6301,
      "class": "Bus",
      "name": "BRIDGER",
      "init": {
        "Vr": 0.9773593118339055,
        "Vi": 0.2837587127891073
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.862718,
        "longitude": -112.438486
      }
    },
    {
      "number": 6302,
      "class": "Bus",
      "name": "LARAMIE",
      "init": {
        "Vr": 0.8513436846801328,
        "Vi": -0.5377241134892583
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.467628,
        "longitude": -108.219012
      }
    },
    {
      "number": 6303,
      "class": "Bus",
      "name": "BRIDGER2",
      "init": {
        "Vr": 0.8961468778007547,
        "Vi": 0.507760479283254
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.449803,
        "longitude": -110.79758
      }
    },
    {
      "number": 6304,
      "class": "Bus",
      "name": "LARAMIE",
      "init": {
        "Vr": 0.9368187909677602,
        "Vi": -0.3360948471764651
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.862718,
        "longitude": -108.316685
      }
    },
    {
      "number": 6305,
      "class": "Bus",
      "name": "NAUGHTON",
      "init": {
        "Vr": 0.9180104614155901,
        "Vi": 0.5299591093737004
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.875023,
        "longitude": -111.722218
      }
    },
    {
      "number": 6333,
      "class": "Bus",
      "name": "BRIDGER",
      "init": {
        "Vr": 0.8896627869972821,
        "Vi": 0.5250505848593485
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.686959,
        "longitude": -110.426422
      }
    },
    {
      "number": 6335,
      "class": "Bus",
      "name": "NAUGHT",
      "init": {
        "Vr": 0.9143801386054924,
        "Vi": 0.5432691934430212
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.132843,
        "longitude": -110.660838
      }
    },
    {
      "number": 6401,
      "class": "Bus",
      "name": "TRACYSPP",
      "init": {
        "Vr": 1.0130307044587665,
        "Vi": -0.3517413188519168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.955241,
        "longitude": -118.194683
      }
    },
    {
      "number": 6402,
      "class": "Bus",
      "name": "SUMITSPP",
      "init": {
        "Vr": 0.9670124115274004,
        "Vi": -0.3713112601222232
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.237737,
        "longitude": -119.002113
      }
    },
    {
      "number": 6403,
      "class": "Bus",
      "name": "VALMY",
      "init": {
        "Vr": 1.1072754144375725,
        "Vi": 0.07772519617874256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.624923,
        "longitude": -116.319361
      }
    },
    {
      "number": 6404,
      "class": "Bus",
      "name": "GONDER",
      "init": {
        "Vr": 1.0792041930637892,
        "Vi": -0.07692081573967828
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.325258,
        "longitude": -116.052388
      }
    },
    {
      "number": 6433,
      "class": "Bus",
      "name": "VALMY",
      "init": {
        "Vr": 1.1079871163876425,
        "Vi": 0.08373549796191469
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.942202,
        "longitude": -116.78168
      }
    },
    {
      "number": 6501,
      "class": "Bus",
      "name": "BENLOMND",
      "init": {
        "Vr": 1.0222378440185365,
        "Vi": -0.007572623790669165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.78627,
        "longitude": -113.55847
      }
    },
    {
      "number": 6502,
      "class": "Bus",
      "name": "CAMP WIL",
      "init": {
        "Vr": 1.0199890330318777,
        "Vi": -0.021025209189236563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.119151,
        "longitude": -112.080352
      }
    },
    {
      "number": 6503,
      "class": "Bus",
      "name": "EMERY",
      "init": {
        "Vr": 1.0480922840187312,
        "Vi": 0.18901770216968847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.554441,
        "longitude": -113.610563
      }
    },
    {
      "number": 6504,
      "class": "Bus",
      "name": "MONA",
      "init": {
        "Vr": 1.0225335445238373,
        "Vi": -0.02107489960942126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.837876,
        "longitude": -113.623586
      }
    },
    {
      "number": 6505,
      "class": "Bus",
      "name": "PINTO",
      "init": {
        "Vr": 1.0586390446964378,
        "Vi": 0.1648467805072507
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.220784,
        "longitude": -113.317544
      }
    },
    {
      "number": 6506,
      "class": "Bus",
      "name": "PINTO PS",
      "init": {
        "Vr": 1.0470416985338609,
        "Vi": 0.15883207957364662
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.770013,
        "longitude": -112.607786
      }
    },
    {
      "number": 6507,
      "class": "Bus",
      "name": "SIGURD",
      "init": {
        "Vr": 1.0513104657332852,
        "Vi": 0.005304431058699239
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.052036,
        "longitude": -115.095192
      }
    },
    {
      "number": 6508,
      "class": "Bus",
      "name": "SPAN FRK",
      "init": {
        "Vr": 1.0278217002112773,
        "Vi": 0.027586293009952273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.273788,
        "longitude": -114.092416
      }
    },
    {
      "number": 6509,
      "class": "Bus",
      "name": "TERMINAL",
      "init": {
        "Vr": 1.020743685275763,
        "Vi": -0.020705281744462806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.584525,
        "longitude": -112.106398
      }
    },
    {
      "number": 6510,
      "class": "Bus",
      "name": "BENLOMND",
      "init": {
        "Vr": 0.9884696859234469,
        "Vi": 0.005820398069765441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.322932,
        "longitude": -112.646856
      }
    },
    {
      "number": 6533,
      "class": "Bus",
      "name": "EMERY",
      "init": {
        "Vr": 1.0466086833922248,
        "Vi": 0.2047088327764947
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 38.074326,
        "longitude": -111.852448
      }
    },
    {
      "number": 7001,
      "class": "Bus",
      "name": "COLOEAST",
      "init": {
        "Vr": 0.8473568427622199,
        "Vi": -0.5677907759663925
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 40.412562,
        "longitude": -107.795762
      }
    },
    {
      "number": 7002,
      "class": "Bus",
      "name": "CRAIG",
      "init": {
        "Vr": 0.8730095288262582,
        "Vi": -0.5177638049496448
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.211974,
        "longitude": -109.632015
      }
    },
    {
      "number": 7031,
      "class": "Bus",
      "name": "COLOEAST",
      "init": {
        "Vr": 0.8647534008283276,
        "Vi": -0.5524872070474078
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.103668,
        "longitude": -107.567859
      }
    },
    {
      "number": 7032,
      "class": "Bus",
      "name": "CRAIG",
      "init": {
        "Vr": 0.8801103910765938,
        "Vi": -0.5062950378008639
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.980729,
        "longitude": -110.231076
      }
    },
    {
      "number": 8001,
      "class": "Bus",
      "name": "OLINDA",
      "init": {
        "Vr": 1.058881132588958,
        "Vi": -0.11206694277966919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.715581,
        "longitude": -122.134778
      }
    },
    {
      "number": 8002,
      "class": "Bus",
      "name": "TRACY",
      "init": {
        "Vr": 1.032499551862721,
        "Vi": -0.14027832116440273
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.231813,
        "longitude": -120.228705
      }
    },
    {
      "number": 8003,
      "class": "Bus",
      "name": "COTWDWAP",
      "init": {
        "Vr": 1.073016887407295,
        "Vi": -0.06526760091869742
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.401591,
        "longitude": -122.181579
      }
    },
    {
      "number": 8004,
      "class": "Bus",
      "name": "RNCHSECO",
      "init": {
        "Vr": 0.9791255000728262,
        "Vi": -0.2032566364151699
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.806022,
        "longitude": -121.007302
      }
    },
    {
      "number": 8005,
      "class": "Bus",
      "name": "TRACYPMP",
      "init": {
        "Vr": 0.975632495789703,
        "Vi": -0.23274557610966565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.519511,
        "longitude": -119.956409
      }
    },
    {
      "number": 8033,
      "class": "Bus",
      "name": "COTWDWAP",
      "init": {
        "Vr": 1.074528218161104,
        "Vi": -0.05985193640100093
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 41.58198,
        "longitude": -121.790153
      }
    },
    {
      "number": 8034,
      "class": "Bus",
      "name": "RNCHSECO",
      "init": {
        "Vr": 0.9846175031479656,
        "Vi": -0.18717265584303155
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 39.654487,
        "longitude": -120.794571
      }
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "1032_C_pmech"
    },
    {
      "signal_id": 1,
      "name": "1032_C_efd"
    },
    {
      "signal_id": 2,
      "name": "1032_C_speed"
    },
    {
      "signal_id": 3,
      "name": "1032_G_pmech"
    },
    {
      "signal_id": 4,
      "name": "1032_G_efd"
    },
    {
      "signal_id": 5,
      "name": "1032_G_speed"
    },
    {
      "signal_id": 6,
      "name": "1032_S_ipcmd"
    },
    {
      "signal_id": 7,
      "name": "1032_S_iqcmd"
    },
    {
      "signal_id": 8,
      "name": "1032_S_ibranchr"
    },
    {
      "signal_id": 9,
      "name": "1032_S_ibranchi"
    },
    {
      "signal_id": 10,
      "name": "1032_S_pbranch"
    },
    {
      "signal_id": 11,
      "name": "1032_S_qbranch"
    },
    {
      "signal_id": 12,
      "name": "1032_S_qext"
    },
    {
      "signal_id": 13,
      "name": "1032_S_pext"
    },
    {
      "signal_id": 14,
      "name": "1034_C_pmech"
    },
    {
      "signal_id": 15,
      "name": "1034_C_efd"
    },
    {
      "signal_id": 16,
      "name": "1034_C_speed"
    },
    {
      "signal_id": 17,
      "name": "1034_G_pmech"
    },
    {
      "signal_id": 18,
      "name": "1034_G_efd"
    },
    {
      "signal_id": 19,
      "name": "1034_G_speed"
    },
    {
      "signal_id": 20,
      "name": "1034_W_ipcmd"
    },
    {
      "signal_id": 21,
      "name": "1034_W_iqcmd"
    },
    {
      "signal_id": 22,
      "name": "1034_W_ibranchr"
    },
    {
      "signal_id": 23,
      "name": "1034_W_ibranchi"
    },
    {
      "signal_id": 24,
      "name": "1034_W_pbranch"
    },
    {
      "signal_id": 25,
      "name": "1034_W_qbranch"
    },
    {
      "signal_id": 26,
      "name": "1034_W_qext"
    },
    {
      "signal_id": 27,
      "name": "1034_W_pext"
    },
    {
      "signal_id": 28,
      "name": "1131_C_pmech"
    },
    {
      "signal_id": 29,
      "name": "1131_C_efd"
    },
    {
      "signal_id": 30,
      "name": "1131_C_speed"
    },
    {
      "signal_id": 31,
      "name": "1131_G_pmech"
    },
    {
      "signal_id": 32,
      "name": "1131_G_efd"
    },
    {
      "signal_id": 33,
      "name": "1131_G_speed"
    },
    {
      "signal_id": 34,
      "name": "1232_C_pmech"
    },
    {
      "signal_id": 35,
      "name": "1232_C_efd"
    },
    {
      "signal_id": 36,
      "name": "1232_C_speed"
    },
    {
      "signal_id": 37,
      "name": "1232_H_pmech"
    },
    {
      "signal_id": 38,
      "name": "1232_H_efd"
    },
    {
      "signal_id": 39,
      "name": "1232_H_speed"
    },
    {
      "signal_id": 40,
      "name": "1331_G_pmech"
    },
    {
      "signal_id": 41,
      "name": "1331_G_efd"
    },
    {
      "signal_id": 42,
      "name": "1331_G_speed"
    },
    {
      "signal_id": 43,
      "name": "1331_H_pmech"
    },
    {
      "signal_id": 44,
      "name": "1331_H_efd"
    },
    {
      "signal_id": 45,
      "name": "1331_H_speed"
    },
    {
      "signal_id": 46,
      "name": "1333_C_pmech"
    },
    {
      "signal_id": 47,
      "name": "1333_C_efd"
    },
    {
      "signal_id": 48,
      "name": "1333_C_speed"
    },
    {
      "signal_id": 49,
      "name": "1333_G_pmech"
    },
    {
      "signal_id": 50,
      "name": "1333_G_efd"
    },
    {
      "signal_id": 51,
      "name": "1333_G_speed"
    },
    {
      "signal_id": 52,
      "name": "1333_G_vs"
    },
    {
      "signal_id": 53,
      "name": "1333_S_ipcmd"
    },
    {
      "signal_id": 54,
      "name": "1333_S_iqcmd"
    },
    {
      "signal_id": 55,
      "name": "1333_S_ibranchr"
    },
    {
      "signal_id": 56,
      "name": "1333_S_ibranchi"
    },
    {
      "signal_id": 57,
      "name": "1333_S_pbranch"
    },
    {
      "signal_id": 58,
      "name": "1333_S_qbranch"
    },
    {
      "signal_id": 59,
      "name": "1333_S_qext"
    },
    {
      "signal_id": 60,
      "name": "1333_S_pext"
    },
    {
      "signal_id": 61,
      "name": "1431_G_pmech"
    },
    {
      "signal_id": 62,
      "name": "1431_G_efd"
    },
    {
      "signal_id": 63,
      "name": "1431_G_speed"
    },
    {
      "signal_id": 64,
      "name": "1431_N_pmech"
    },
    {
      "signal_id": 65,
      "name": "1431_N_efd"
    },
    {
      "signal_id": 66,
      "name": "1431_N_speed"
    },
    {
      "signal_id": 67,
      "name": "1431_S_ipcmd"
    },
    {
      "signal_id": 68,
      "name": "1431_S_iqcmd"
    },
    {
      "signal_id": 69,
      "name": "1431_S_ibranchr"
    },
    {
      "signal_id": 70,
      "name": "1431_S_ibranchi"
    },
    {
      "signal_id": 71,
      "name": "1431_S_pbranch"
    },
    {
      "signal_id": 72,
      "name": "1431_S_qbranch"
    },
    {
      "signal_id": 73,
      "name": "1431_S_qext"
    },
    {
      "signal_id": 74,
      "name": "1431_S_pext"
    },
    {
      "signal_id": 75,
      "name": "2030_E_pmech"
    },
    {
      "signal_id": 76,
      "name": "2030_E_efd"
    },
    {
      "signal_id": 77,
      "name": "2030_E_speed"
    },
    {
      "signal_id": 78,
      "name": "2030_G_pmech"
    },
    {
      "signal_id": 79,
      "name": "2030_G_efd"
    },
    {
      "signal_id": 80,
      "name": "2030_G_speed"
    },
    {
      "signal_id": 81,
      "name": "2030_G_vs"
    },
    {
      "signal_id": 82,
      "name": "2130_E_pmech"
    },
    {
      "signal_id": 83,
      "name": "2130_E_efd"
    },
    {
      "signal_id": 84,
      "name": "2130_E_speed"
    },
    {
      "signal_id": 85,
      "name": "2130_G_pmech"
    },
    {
      "signal_id": 86,
      "name": "2130_G_efd"
    },
    {
      "signal_id": 87,
      "name": "2130_G_speed"
    },
    {
      "signal_id": 88,
      "name": "2130_H_pmech"
    },
    {
      "signal_id": 89,
      "name": "2130_H_efd"
    },
    {
      "signal_id": 90,
      "name": "2130_H_speed"
    },
    {
      "signal_id": 91,
      "name": "2130_S_ipcmd"
    },
    {
      "signal_id": 92,
      "name": "2130_S_iqcmd"
    },
    {
      "signal_id": 93,
      "name": "2130_S_ibranchr"
    },
    {
      "signal_id": 94,
      "name": "2130_S_ibranchi"
    },
    {
      "signal_id": 95,
      "name": "2130_S_pbranch"
    },
    {
      "signal_id": 96,
      "name": "2130_S_qbranch"
    },
    {
      "signal_id": 97,
      "name": "2130_S_qext"
    },
    {
      "signal_id": 98,
      "name": "2130_S_pext"
    },
    {
      "signal_id": 99,
      "name": "2233_DG_pmech"
    },
    {
      "signal_id": 100,
      "name": "2233_DG_efd"
    },
    {
      "signal_id": 101,
      "name": "2233_DG_speed"
    },
    {
      "signal_id": 102,
      "name": "2233_EG_pmech"
    },
    {
      "signal_id": 103,
      "name": "2233_EG_efd"
    },
    {
      "signal_id": 104,
      "name": "2233_EG_speed"
    },
    {
      "signal_id": 105,
      "name": "2233_TG_pmech"
    },
    {
      "signal_id": 106,
      "name": "2233_TG_efd"
    },
    {
      "signal_id": 107,
      "name": "2233_TG_speed"
    },
    {
      "signal_id": 108,
      "name": "2332_S_ipcmd"
    },
    {
      "signal_id": 109,
      "name": "2332_S_iqcmd"
    },
    {
      "signal_id": 110,
      "name": "2332_S_ibranchr"
    },
    {
      "signal_id": 111,
      "name": "2332_S_ibranchi"
    },
    {
      "signal_id": 112,
      "name": "2332_S_pbranch"
    },
    {
      "signal_id": 113,
      "name": "2332_S_qbranch"
    },
    {
      "signal_id": 114,
      "name": "2332_S_qext"
    },
    {
      "signal_id": 115,
      "name": "2332_S_pext"
    },
    {
      "signal_id": 116,
      "name": "2431_S_ipcmd"
    },
    {
      "signal_id": 117,
      "name": "2431_S_iqcmd"
    },
    {
      "signal_id": 118,
      "name": "2431_S_ibranchr"
    },
    {
      "signal_id": 119,
      "name": "2431_S_ibranchi"
    },
    {
      "signal_id": 120,
      "name": "2431_S_pbranch"
    },
    {
      "signal_id": 121,
      "name": "2431_S_qbranch"
    },
    {
      "signal_id": 122,
      "name": "2431_S_qext"
    },
    {
      "signal_id": 123,
      "name": "2431_S_pext"
    },
    {
      "signal_id": 124,
      "name": "2434_S_ipcmd"
    },
    {
      "signal_id": 125,
      "name": "2434_S_iqcmd"
    },
    {
      "signal_id": 126,
      "name": "2434_S_ibranchr"
    },
    {
      "signal_id": 127,
      "name": "2434_S_ibranchi"
    },
    {
      "signal_id": 128,
      "name": "2434_S_pbranch"
    },
    {
      "signal_id": 129,
      "name": "2434_S_qbranch"
    },
    {
      "signal_id": 130,
      "name": "2434_S_qext"
    },
    {
      "signal_id": 131,
      "name": "2434_S_pext"
    },
    {
      "signal_id": 132,
      "name": "2438_EG_pmech"
    },
    {
      "signal_id": 133,
      "name": "2438_EG_efd"
    },
    {
      "signal_id": 134,
      "name": "2438_EG_speed"
    },
    {
      "signal_id": 135,
      "name": "2438_RG_pmech"
    },
    {
      "signal_id": 136,
      "name": "2438_RG_efd"
    },
    {
      "signal_id": 137,
      "name": "2438_RG_speed"
    },
    {
      "signal_id": 138,
      "name": "2438_S_ipcmd"
    },
    {
      "signal_id": 139,
      "name": "2438_S_iqcmd"
    },
    {
      "signal_id": 140,
      "name": "2438_S_ibranchr"
    },
    {
      "signal_id": 141,
      "name": "2438_S_ibranchi"
    },
    {
      "signal_id": 142,
      "name": "2438_S_pbranch"
    },
    {
      "signal_id": 143,
      "name": "2438_S_qbranch"
    },
    {
      "signal_id": 144,
      "name": "2438_S_qext"
    },
    {
      "signal_id": 145,
      "name": "2438_S_pext"
    },
    {
      "signal_id": 146,
      "name": "2438_SG_pmech"
    },
    {
      "signal_id": 147,
      "name": "2438_SG_efd"
    },
    {
      "signal_id": 148,
      "name": "2438_SG_speed"
    },
    {
      "signal_id": 149,
      "name": "2438_SH_pmech"
    },
    {
      "signal_id": 150,
      "name": "2438_SH_efd"
    },
    {
      "signal_id": 151,
      "name": "2438_SH_speed"
    },
    {
      "signal_id": 152,
      "name": "2438_SW_ipcmd"
    },
    {
      "signal_id": 153,
      "name": "2438_SW_iqcmd"
    },
    {
      "signal_id": 154,
      "name": "2438_SW_ibranchr"
    },
    {
      "signal_id": 155,
      "name": "2438_SW_ibranchi"
    },
    {
      "signal_id": 156,
      "name": "2438_SW_pbranch"
    },
    {
      "signal_id": 157,
      "name": "2438_SW_qbranch"
    },
    {
      "signal_id": 158,
      "name": "2438_SW_qext"
    },
    {
      "signal_id": 159,
      "name": "2438_SW_pext"
    },
    {
      "signal_id": 160,
      "name": "2438_WG_pmech"
    },
    {
      "signal_id": 161,
      "name": "2438_WG_efd"
    },
    {
      "signal_id": 162,
      "name": "2438_WG_speed"
    },
    {
      "signal_id": 163,
      "name": "2438_WG_vs"
    },
    {
      "signal_id": 164,
      "name": "2439_S_ipcmd"
    },
    {
      "signal_id": 165,
      "name": "2439_S_iqcmd"
    },
    {
      "signal_id": 166,
      "name": "2439_S_ibranchr"
    },
    {
      "signal_id": 167,
      "name": "2439_S_ibranchi"
    },
    {
      "signal_id": 168,
      "name": "2439_S_pbranch"
    },
    {
      "signal_id": 169,
      "name": "2439_S_qbranch"
    },
    {
      "signal_id": 170,
      "name": "2439_S_qext"
    },
    {
      "signal_id": 171,
      "name": "2439_S_pext"
    },
    {
      "signal_id": 172,
      "name": "2533_S_ipcmd"
    },
    {
      "signal_id": 173,
      "name": "2533_S_iqcmd"
    },
    {
      "signal_id": 174,
      "name": "2533_S_ibranchr"
    },
    {
      "signal_id": 175,
      "name": "2533_S_ibranchi"
    },
    {
      "signal_id": 176,
      "name": "2533_S_pbranch"
    },
    {
      "signal_id": 177,
      "name": "2533_S_qbranch"
    },
    {
      "signal_id": 178,
      "name": "2533_S_qext"
    },
    {
      "signal_id": 179,
      "name": "2533_S_pext"
    },
    {
      "signal_id": 180,
      "name": "2630_G_pmech"
    },
    {
      "signal_id": 181,
      "name": "2630_G_efd"
    },
    {
      "signal_id": 182,
      "name": "2630_G_speed"
    },
    {
      "signal_id": 183,
      "name": "2630_G_vs"
    },
    {
      "signal_id": 184,
      "name": "2631_S_ipcmd"
    },
    {
      "signal_id": 185,
      "name": "2631_S_iqcmd"
    },
    {
      "signal_id": 186,
      "name": "2631_S_ibranchr"
    },
    {
      "signal_id": 187,
      "name": "2631_S_ibranchi"
    },
    {
      "signal_id": 188,
      "name": "2631_S_pbranch"
    },
    {
      "signal_id": 189,
      "name": "2631_S_qbranch"
    },
    {
      "signal_id": 190,
      "name": "2631_S_qext"
    },
    {
      "signal_id": 191,
      "name": "2631_S_pext"
    },
    {
      "signal_id": 192,
      "name": "2634_C_pmech"
    },
    {
      "signal_id": 193,
      "name": "2634_C_efd"
    },
    {
      "signal_id": 194,
      "name": "2634_C_speed"
    },
    {
      "signal_id": 195,
      "name": "2637_H_pmech"
    },
    {
      "signal_id": 196,
      "name": "2637_H_efd"
    },
    {
      "signal_id": 197,
      "name": "2637_H_speed"
    },
    {
      "signal_id": 198,
      "name": "2638_H_pmech"
    },
    {
      "signal_id": 199,
      "name": "2638_H_efd"
    },
    {
      "signal_id": 200,
      "name": "2638_H_speed"
    },
    {
      "signal_id": 201,
      "name": "3133_NG_pmech"
    },
    {
      "signal_id": 202,
      "name": "3133_NG_efd"
    },
    {
      "signal_id": 203,
      "name": "3133_NG_speed"
    },
    {
      "signal_id": 204,
      "name": "3135_MG_pmech"
    },
    {
      "signal_id": 205,
      "name": "3135_MG_efd"
    },
    {
      "signal_id": 206,
      "name": "3135_MG_speed"
    },
    {
      "signal_id": 207,
      "name": "3135_NG_pmech"
    },
    {
      "signal_id": 208,
      "name": "3135_NG_efd"
    },
    {
      "signal_id": 209,
      "name": "3135_NG_speed"
    },
    {
      "signal_id": 210,
      "name": "3234_DG_pmech"
    },
    {
      "signal_id": 211,
      "name": "3234_DG_efd"
    },
    {
      "signal_id": 212,
      "name": "3234_DG_speed"
    },
    {
      "signal_id": 213,
      "name": "3234_MG_pmech"
    },
    {
      "signal_id": 214,
      "name": "3234_MG_efd"
    },
    {
      "signal_id": 215,
      "name": "3234_MG_speed"
    },
    {
      "signal_id": 216,
      "name": "3234_NG_pmech"
    },
    {
      "signal_id": 217,
      "name": "3234_NG_efd"
    },
    {
      "signal_id": 218,
      "name": "3234_NG_speed"
    },
    {
      "signal_id": 219,
      "name": "3234_NW_ipcmd"
    },
    {
      "signal_id": 220,
      "name": "3234_NW_iqcmd"
    },
    {
      "signal_id": 221,
      "name": "3234_NW_ibranchr"
    },
    {
      "signal_id": 222,
      "name": "3234_NW_ibranchi"
    },
    {
      "signal_id": 223,
      "name": "3234_NW_pbranch"
    },
    {
      "signal_id": 224,
      "name": "3234_NW_qbranch"
    },
    {
      "signal_id": 225,
      "name": "3234_NW_qext"
    },
    {
      "signal_id": 226,
      "name": "3234_NW_pext"
    },
    {
      "signal_id": 227,
      "name": "3333_CG_pmech"
    },
    {
      "signal_id": 228,
      "name": "3333_CG_efd"
    },
    {
      "signal_id": 229,
      "name": "3333_CG_speed"
    },
    {
      "signal_id": 230,
      "name": "3333_NG_pmech"
    },
    {
      "signal_id": 231,
      "name": "3333_NG_efd"
    },
    {
      "signal_id": 232,
      "name": "3333_NG_speed"
    },
    {
      "signal_id": 233,
      "name": "3433_NG_pmech"
    },
    {
      "signal_id": 234,
      "name": "3433_NG_efd"
    },
    {
      "signal_id": 235,
      "name": "3433_NG_speed"
    },
    {
      "signal_id": 236,
      "name": "3433_S_ipcmd"
    },
    {
      "signal_id": 237,
      "name": "3433_S_iqcmd"
    },
    {
      "signal_id": 238,
      "name": "3433_S_ibranchr"
    },
    {
      "signal_id": 239,
      "name": "3433_S_ibranchi"
    },
    {
      "signal_id": 240,
      "name": "3433_S_pbranch"
    },
    {
      "signal_id": 241,
      "name": "3433_S_qbranch"
    },
    {
      "signal_id": 242,
      "name": "3433_S_qext"
    },
    {
      "signal_id": 243,
      "name": "3433_S_pext"
    },
    {
      "signal_id": 244,
      "name": "3531_CE_pmech"
    },
    {
      "signal_id": 245,
      "name": "3531_CE_efd"
    },
    {
      "signal_id": 246,
      "name": "3531_CE_speed"
    },
    {
      "signal_id": 247,
      "name": "3531_NE_pmech"
    },
    {
      "signal_id": 248,
      "name": "3531_NE_efd"
    },
    {
      "signal_id": 249,
      "name": "3531_NE_speed"
    },
    {
      "signal_id": 250,
      "name": "3531_NH_pmech"
    },
    {
      "signal_id": 251,
      "name": "3531_NH_efd"
    },
    {
      "signal_id": 252,
      "name": "3531_NH_speed"
    },
    {
      "signal_id": 253,
      "name": "3631_NB_pmech"
    },
    {
      "signal_id": 254,
      "name": "3631_NB_efd"
    },
    {
      "signal_id": 255,
      "name": "3631_NB_speed"
    },
    {
      "signal_id": 256,
      "name": "3631_NG_pmech"
    },
    {
      "signal_id": 257,
      "name": "3631_NG_efd"
    },
    {
      "signal_id": 258,
      "name": "3631_NG_speed"
    },
    {
      "signal_id": 259,
      "name": "3731_NH_pmech"
    },
    {
      "signal_id": 260,
      "name": "3731_NH_efd"
    },
    {
      "signal_id": 261,
      "name": "3731_NH_speed"
    },
    {
      "signal_id": 262,
      "name": "3831_NN_pmech"
    },
    {
      "signal_id": 263,
      "name": "3831_NN_efd"
    },
    {
      "signal_id": 264,
      "name": "3831_NN_speed"
    },
    {
      "signal_id": 265,
      "name": "3835_NG_pmech"
    },
    {
      "signal_id": 266,
      "name": "3835_NG_efd"
    },
    {
      "signal_id": 267,
      "name": "3835_NG_speed"
    },
    {
      "signal_id": 268,
      "name": "3835_S_ipcmd"
    },
    {
      "signal_id": 269,
      "name": "3835_S_iqcmd"
    },
    {
      "signal_id": 270,
      "name": "3835_S_ibranchr"
    },
    {
      "signal_id": 271,
      "name": "3835_S_ibranchi"
    },
    {
      "signal_id": 272,
      "name": "3835_S_pbranch"
    },
    {
      "signal_id": 273,
      "name": "3835_S_qbranch"
    },
    {
      "signal_id": 274,
      "name": "3835_S_qext"
    },
    {
      "signal_id": 275,
      "name": "3835_S_pext"
    },
    {
      "signal_id": 276,
      "name": "3836_DG_pmech"
    },
    {
      "signal_id": 277,
      "name": "3836_DG_efd"
    },
    {
      "signal_id": 278,
      "name": "3836_DG_speed"
    },
    {
      "signal_id": 279,
      "name": "3931_NB_pmech"
    },
    {
      "signal_id": 280,
      "name": "3931_NB_efd"
    },
    {
      "signal_id": 281,
      "name": "3931_NB_speed"
    },
    {
      "signal_id": 282,
      "name": "3931_NH_pmech"
    },
    {
      "signal_id": 283,
      "name": "3931_NH_efd"
    },
    {
      "signal_id": 284,
      "name": "3931_NH_speed"
    },
    {
      "signal_id": 285,
      "name": "3931_NH_vs"
    },
    {
      "signal_id": 286,
      "name": "3932_S_ipcmd"
    },
    {
      "signal_id": 287,
      "name": "3932_S_iqcmd"
    },
    {
      "signal_id": 288,
      "name": "3932_S_ibranchr"
    },
    {
      "signal_id": 289,
      "name": "3932_S_ibranchi"
    },
    {
      "signal_id": 290,
      "name": "3932_S_pbranch"
    },
    {
      "signal_id": 291,
      "name": "3932_S_qbranch"
    },
    {
      "signal_id": 292,
      "name": "3932_S_qext"
    },
    {
      "signal_id": 293,
      "name": "3932_S_pext"
    },
    {
      "signal_id": 294,
      "name": "3933_CG_pmech"
    },
    {
      "signal_id": 295,
      "name": "3933_CG_efd"
    },
    {
      "signal_id": 296,
      "name": "3933_CG_speed"
    },
    {
      "signal_id": 297,
      "name": "3933_NB_pmech"
    },
    {
      "signal_id": 298,
      "name": "3933_NB_efd"
    },
    {
      "signal_id": 299,
      "name": "3933_NB_speed"
    },
    {
      "signal_id": 300,
      "name": "3933_NG_pmech"
    },
    {
      "signal_id": 301,
      "name": "3933_NG_efd"
    },
    {
      "signal_id": 302,
      "name": "3933_NG_speed"
    },
    {
      "signal_id": 303,
      "name": "3933_NH_pmech"
    },
    {
      "signal_id": 304,
      "name": "3933_NH_efd"
    },
    {
      "signal_id": 305,
      "name": "3933_NH_speed"
    },
    {
      "signal_id": 306,
      "name": "3933_NW_ipcmd"
    },
    {
      "signal_id": 307,
      "name": "3933_NW_iqcmd"
    },
    {
      "signal_id": 308,
      "name": "3933_NW_ibranchr"
    },
    {
      "signal_id": 309,
      "name": "3933_NW_ibranchi"
    },
    {
      "signal_id": 310,
      "name": "3933_NW_pbranch"
    },
    {
      "signal_id": 311,
      "name": "3933_NW_qbranch"
    },
    {
      "signal_id": 312,
      "name": "3933_NW_qext"
    },
    {
      "signal_id": 313,
      "name": "3933_NW_pext"
    },
    {
      "signal_id": 314,
      "name": "3933_S_ipcmd"
    },
    {
      "signal_id": 315,
      "name": "3933_S_iqcmd"
    },
    {
      "signal_id": 316,
      "name": "3933_S_ibranchr"
    },
    {
      "signal_id": 317,
      "name": "3933_S_ibranchi"
    },
    {
      "signal_id": 318,
      "name": "3933_S_pbranch"
    },
    {
      "signal_id": 319,
      "name": "3933_S_qbranch"
    },
    {
      "signal_id": 320,
      "name": "3933_S_qext"
    },
    {
      "signal_id": 321,
      "name": "3933_S_pext"
    },
    {
      "signal_id": 322,
      "name": "4031_G_pmech"
    },
    {
      "signal_id": 323,
      "name": "4031_G_efd"
    },
    {
      "signal_id": 324,
      "name": "4031_G_speed"
    },
    {
      "signal_id": 325,
      "name": "4031_H_pmech"
    },
    {
      "signal_id": 326,
      "name": "4031_H_efd"
    },
    {
      "signal_id": 327,
      "name": "4031_H_speed"
    },
    {
      "signal_id": 328,
      "name": "4031_S_ipcmd"
    },
    {
      "signal_id": 329,
      "name": "4031_S_iqcmd"
    },
    {
      "signal_id": 330,
      "name": "4031_S_ibranchr"
    },
    {
      "signal_id": 331,
      "name": "4031_S_ibranchi"
    },
    {
      "signal_id": 332,
      "name": "4031_S_pbranch"
    },
    {
      "signal_id": 333,
      "name": "4031_S_qbranch"
    },
    {
      "signal_id": 334,
      "name": "4031_S_qext"
    },
    {
      "signal_id": 335,
      "name": "4031_S_pext"
    },
    {
      "signal_id": 336,
      "name": "4031_W_ipcmd"
    },
    {
      "signal_id": 337,
      "name": "4031_W_iqcmd"
    },
    {
      "signal_id": 338,
      "name": "4031_W_ibranchr"
    },
    {
      "signal_id": 339,
      "name": "4031_W_ibranchi"
    },
    {
      "signal_id": 340,
      "name": "4031_W_pbranch"
    },
    {
      "signal_id": 341,
      "name": "4031_W_qbranch"
    },
    {
      "signal_id": 342,
      "name": "4031_W_qext"
    },
    {
      "signal_id": 343,
      "name": "4031_W_pext"
    },
    {
      "signal_id": 344,
      "name": "4035_C_pmech"
    },
    {
      "signal_id": 345,
      "name": "4035_C_efd"
    },
    {
      "signal_id": 346,
      "name": "4035_C_speed"
    },
    {
      "signal_id": 347,
      "name": "4035_G_pmech"
    },
    {
      "signal_id": 348,
      "name": "4035_G_efd"
    },
    {
      "signal_id": 349,
      "name": "4035_G_speed"
    },
    {
      "signal_id": 350,
      "name": "4035_H_pmech"
    },
    {
      "signal_id": 351,
      "name": "4035_H_efd"
    },
    {
      "signal_id": 352,
      "name": "4035_H_speed"
    },
    {
      "signal_id": 353,
      "name": "4035_W_ipcmd"
    },
    {
      "signal_id": 354,
      "name": "4035_W_iqcmd"
    },
    {
      "signal_id": 355,
      "name": "4035_W_ibranchr"
    },
    {
      "signal_id": 356,
      "name": "4035_W_ibranchi"
    },
    {
      "signal_id": 357,
      "name": "4035_W_pbranch"
    },
    {
      "signal_id": 358,
      "name": "4035_W_qbranch"
    },
    {
      "signal_id": 359,
      "name": "4035_W_qext"
    },
    {
      "signal_id": 360,
      "name": "4035_W_pext"
    },
    {
      "signal_id": 361,
      "name": "4039_G_pmech"
    },
    {
      "signal_id": 362,
      "name": "4039_G_efd"
    },
    {
      "signal_id": 363,
      "name": "4039_G_speed"
    },
    {
      "signal_id": 364,
      "name": "4039_H_pmech"
    },
    {
      "signal_id": 365,
      "name": "4039_H_efd"
    },
    {
      "signal_id": 366,
      "name": "4039_H_speed"
    },
    {
      "signal_id": 367,
      "name": "4039_W_ipcmd"
    },
    {
      "signal_id": 368,
      "name": "4039_W_iqcmd"
    },
    {
      "signal_id": 369,
      "name": "4039_W_ibranchr"
    },
    {
      "signal_id": 370,
      "name": "4039_W_ibranchi"
    },
    {
      "signal_id": 371,
      "name": "4039_W_pbranch"
    },
    {
      "signal_id": 372,
      "name": "4039_W_qbranch"
    },
    {
      "signal_id": 373,
      "name": "4039_W_qext"
    },
    {
      "signal_id": 374,
      "name": "4039_W_pext"
    },
    {
      "signal_id": 375,
      "name": "4131_B_pmech"
    },
    {
      "signal_id": 376,
      "name": "4131_B_efd"
    },
    {
      "signal_id": 377,
      "name": "4131_B_speed"
    },
    {
      "signal_id": 378,
      "name": "4131_H_pmech"
    },
    {
      "signal_id": 379,
      "name": "4131_H_efd"
    },
    {
      "signal_id": 380,
      "name": "4131_H_speed"
    },
    {
      "signal_id": 381,
      "name": "4131_H_vs"
    },
    {
      "signal_id": 382,
      "name": "4131_W_ipcmd"
    },
    {
      "signal_id": 383,
      "name": "4131_W_iqcmd"
    },
    {
      "signal_id": 384,
      "name": "4131_W_ibranchr"
    },
    {
      "signal_id": 385,
      "name": "4131_W_ibranchi"
    },
    {
      "signal_id": 386,
      "name": "4131_W_pbranch"
    },
    {
      "signal_id": 387,
      "name": "4131_W_qbranch"
    },
    {
      "signal_id": 388,
      "name": "4131_W_qext"
    },
    {
      "signal_id": 389,
      "name": "4131_W_pext"
    },
    {
      "signal_id": 390,
      "name": "4132_G_pmech"
    },
    {
      "signal_id": 391,
      "name": "4132_G_efd"
    },
    {
      "signal_id": 392,
      "name": "4132_G_speed"
    },
    {
      "signal_id": 393,
      "name": "4132_H_pmech"
    },
    {
      "signal_id": 394,
      "name": "4132_H_efd"
    },
    {
      "signal_id": 395,
      "name": "4132_H_speed"
    },
    {
      "signal_id": 396,
      "name": "4132_N_pmech"
    },
    {
      "signal_id": 397,
      "name": "4132_N_efd"
    },
    {
      "signal_id": 398,
      "name": "4132_N_speed"
    },
    {
      "signal_id": 399,
      "name": "4132_W_ipcmd"
    },
    {
      "signal_id": 400,
      "name": "4132_W_iqcmd"
    },
    {
      "signal_id": 401,
      "name": "4132_W_ibranchr"
    },
    {
      "signal_id": 402,
      "name": "4132_W_ibranchi"
    },
    {
      "signal_id": 403,
      "name": "4132_W_pbranch"
    },
    {
      "signal_id": 404,
      "name": "4132_W_qbranch"
    },
    {
      "signal_id": 405,
      "name": "4132_W_qext"
    },
    {
      "signal_id": 406,
      "name": "4132_W_pext"
    },
    {
      "signal_id": 407,
      "name": "4231_C_pmech"
    },
    {
      "signal_id": 408,
      "name": "4231_C_efd"
    },
    {
      "signal_id": 409,
      "name": "4231_C_speed"
    },
    {
      "signal_id": 410,
      "name": "4231_G_pmech"
    },
    {
      "signal_id": 411,
      "name": "4231_G_efd"
    },
    {
      "signal_id": 412,
      "name": "4231_G_speed"
    },
    {
      "signal_id": 413,
      "name": "4231_H_pmech"
    },
    {
      "signal_id": 414,
      "name": "4231_H_efd"
    },
    {
      "signal_id": 415,
      "name": "4231_H_speed"
    },
    {
      "signal_id": 416,
      "name": "4232_G_pmech"
    },
    {
      "signal_id": 417,
      "name": "4232_G_efd"
    },
    {
      "signal_id": 418,
      "name": "4232_G_speed"
    },
    {
      "signal_id": 419,
      "name": "4232_H_pmech"
    },
    {
      "signal_id": 420,
      "name": "4232_H_efd"
    },
    {
      "signal_id": 421,
      "name": "4232_H_speed"
    },
    {
      "signal_id": 422,
      "name": "4232_W_ipcmd"
    },
    {
      "signal_id": 423,
      "name": "4232_W_iqcmd"
    },
    {
      "signal_id": 424,
      "name": "4232_W_ibranchr"
    },
    {
      "signal_id": 425,
      "name": "4232_W_ibranchi"
    },
    {
      "signal_id": 426,
      "name": "4232_W_pbranch"
    },
    {
      "signal_id": 427,
      "name": "4232_W_qbranch"
    },
    {
      "signal_id": 428,
      "name": "4232_W_qext"
    },
    {
      "signal_id": 429,
      "name": "4232_W_pext"
    },
    {
      "signal_id": 430,
      "name": "5031_G_pmech"
    },
    {
      "signal_id": 431,
      "name": "5031_G_efd"
    },
    {
      "signal_id": 432,
      "name": "5031_G_speed"
    },
    {
      "signal_id": 433,
      "name": "5031_H_pmech"
    },
    {
      "signal_id": 434,
      "name": "5031_H_efd"
    },
    {
      "signal_id": 435,
      "name": "5031_H_speed"
    },
    {
      "signal_id": 436,
      "name": "5032_C_pmech"
    },
    {
      "signal_id": 437,
      "name": "5032_C_efd"
    },
    {
      "signal_id": 438,
      "name": "5032_C_speed"
    },
    {
      "signal_id": 439,
      "name": "5032_G_pmech"
    },
    {
      "signal_id": 440,
      "name": "5032_G_efd"
    },
    {
      "signal_id": 441,
      "name": "5032_G_speed"
    },
    {
      "signal_id": 442,
      "name": "5032_R_pmech"
    },
    {
      "signal_id": 443,
      "name": "5032_R_efd"
    },
    {
      "signal_id": 444,
      "name": "5032_R_speed"
    },
    {
      "signal_id": 445,
      "name": "5032_S_ipcmd"
    },
    {
      "signal_id": 446,
      "name": "5032_S_iqcmd"
    },
    {
      "signal_id": 447,
      "name": "5032_S_ibranchr"
    },
    {
      "signal_id": 448,
      "name": "5032_S_ibranchi"
    },
    {
      "signal_id": 449,
      "name": "5032_S_pbranch"
    },
    {
      "signal_id": 450,
      "name": "5032_S_qbranch"
    },
    {
      "signal_id": 451,
      "name": "5032_S_qext"
    },
    {
      "signal_id": 452,
      "name": "5032_S_pext"
    },
    {
      "signal_id": 453,
      "name": "5032_W_ipcmd"
    },
    {
      "signal_id": 454,
      "name": "5032_W_iqcmd"
    },
    {
      "signal_id": 455,
      "name": "5032_W_ibranchr"
    },
    {
      "signal_id": 456,
      "name": "5032_W_ibranchi"
    },
    {
      "signal_id": 457,
      "name": "5032_W_pbranch"
    },
    {
      "signal_id": 458,
      "name": "5032_W_qbranch"
    },
    {
      "signal_id": 459,
      "name": "5032_W_qext"
    },
    {
      "signal_id": 460,
      "name": "5032_W_pext"
    },
    {
      "signal_id": 461,
      "name": "6132_B_pmech"
    },
    {
      "signal_id": 462,
      "name": "6132_B_efd"
    },
    {
      "signal_id": 463,
      "name": "6132_B_speed"
    },
    {
      "signal_id": 464,
      "name": "6132_G_pmech"
    },
    {
      "signal_id": 465,
      "name": "6132_G_efd"
    },
    {
      "signal_id": 466,
      "name": "6132_G_speed"
    },
    {
      "signal_id": 467,
      "name": "6132_H_pmech"
    },
    {
      "signal_id": 468,
      "name": "6132_H_efd"
    },
    {
      "signal_id": 469,
      "name": "6132_H_speed"
    },
    {
      "signal_id": 470,
      "name": "6132_S_ipcmd"
    },
    {
      "signal_id": 471,
      "name": "6132_S_iqcmd"
    },
    {
      "signal_id": 472,
      "name": "6132_S_ibranchr"
    },
    {
      "signal_id": 473,
      "name": "6132_S_ibranchi"
    },
    {
      "signal_id": 474,
      "name": "6132_S_pbranch"
    },
    {
      "signal_id": 475,
      "name": "6132_S_qbranch"
    },
    {
      "signal_id": 476,
      "name": "6132_S_qext"
    },
    {
      "signal_id": 477,
      "name": "6132_S_pext"
    },
    {
      "signal_id": 478,
      "name": "6132_W_ipcmd"
    },
    {
      "signal_id": 479,
      "name": "6132_W_iqcmd"
    },
    {
      "signal_id": 480,
      "name": "6132_W_ibranchr"
    },
    {
      "signal_id": 481,
      "name": "6132_W_ibranchi"
    },
    {
      "signal_id": 482,
      "name": "6132_W_pbranch"
    },
    {
      "signal_id": 483,
      "name": "6132_W_qbranch"
    },
    {
      "signal_id": 484,
      "name": "6132_W_qext"
    },
    {
      "signal_id": 485,
      "name": "6132_W_pext"
    },
    {
      "signal_id": 486,
      "name": "6231_C_pmech"
    },
    {
      "signal_id": 487,
      "name": "6231_C_efd"
    },
    {
      "signal_id": 488,
      "name": "6231_C_speed"
    },
    {
      "signal_id": 489,
      "name": "6231_G_pmech"
    },
    {
      "signal_id": 490,
      "name": "6231_G_efd"
    },
    {
      "signal_id": 491,
      "name": "6231_G_speed"
    },
    {
      "signal_id": 492,
      "name": "6235_G_pmech"
    },
    {
      "signal_id": 493,
      "name": "6235_G_efd"
    },
    {
      "signal_id": 494,
      "name": "6235_G_speed"
    },
    {
      "signal_id": 495,
      "name": "6235_H_pmech"
    },
    {
      "signal_id": 496,
      "name": "6235_H_efd"
    },
    {
      "signal_id": 497,
      "name": "6235_H_speed"
    },
    {
      "signal_id": 498,
      "name": "6235_H_vs"
    },
    {
      "signal_id": 499,
      "name": "6235_W_ipcmd"
    },
    {
      "signal_id": 500,
      "name": "6235_W_iqcmd"
    },
    {
      "signal_id": 501,
      "name": "6235_W_ibranchr"
    },
    {
      "signal_id": 502,
      "name": "6235_W_ibranchi"
    },
    {
      "signal_id": 503,
      "name": "6235_W_pbranch"
    },
    {
      "signal_id": 504,
      "name": "6235_W_qbranch"
    },
    {
      "signal_id": 505,
      "name": "6235_W_qext"
    },
    {
      "signal_id": 506,
      "name": "6235_W_pext"
    },
    {
      "signal_id": 507,
      "name": "6333_C_pmech"
    },
    {
      "signal_id": 508,
      "name": "6333_C_efd"
    },
    {
      "signal_id": 509,
      "name": "6333_C_speed"
    },
    {
      "signal_id": 510,
      "name": "6333_W_ipcmd"
    },
    {
      "signal_id": 511,
      "name": "6333_W_iqcmd"
    },
    {
      "signal_id": 512,
      "name": "6333_W_ibranchr"
    },
    {
      "signal_id": 513,
      "name": "6333_W_ibranchi"
    },
    {
      "signal_id": 514,
      "name": "6333_W_pbranch"
    },
    {
      "signal_id": 515,
      "name": "6333_W_qbranch"
    },
    {
      "signal_id": 516,
      "name": "6333_W_qext"
    },
    {
      "signal_id": 517,
      "name": "6333_W_pext"
    },
    {
      "signal_id": 518,
      "name": "6335_C_pmech"
    },
    {
      "signal_id": 519,
      "name": "6335_C_efd"
    },
    {
      "signal_id": 520,
      "name": "6335_C_speed"
    },
    {
      "signal_id": 521,
      "name": "6335_G_pmech"
    },
    {
      "signal_id": 522,
      "name": "6335_G_efd"
    },
    {
      "signal_id": 523,
      "name": "6335_G_speed"
    },
    {
      "signal_id": 524,
      "name": "6335_H_pmech"
    },
    {
      "signal_id": 525,
      "name": "6335_H_efd"
    },
    {
      "signal_id": 526,
      "name": "6335_H_speed"
    },
    {
      "signal_id": 527,
      "name": "6433_C_pmech"
    },
    {
      "signal_id": 528,
      "name": "6433_C_efd"
    },
    {
      "signal_id": 529,
      "name": "6433_C_speed"
    },
    {
      "signal_id": 530,
      "name": "6433_E_pmech"
    },
    {
      "signal_id": 531,
      "name": "6433_E_efd"
    },
    {
      "signal_id": 532,
      "name": "6433_E_speed"
    },
    {
      "signal_id": 533,
      "name": "6433_G_pmech"
    },
    {
      "signal_id": 534,
      "name": "6433_G_efd"
    },
    {
      "signal_id": 535,
      "name": "6433_G_speed"
    },
    {
      "signal_id": 536,
      "name": "6433_W_ipcmd"
    },
    {
      "signal_id": 537,
      "name": "6433_W_iqcmd"
    },
    {
      "signal_id": 538,
      "name": "6433_W_ibranchr"
    },
    {
      "signal_id": 539,
      "name": "6433_W_ibranchi"
    },
    {
      "signal_id": 540,
      "name": "6433_W_pbranch"
    },
    {
      "signal_id": 541,
      "name": "6433_W_qbranch"
    },
    {
      "signal_id": 542,
      "name": "6433_W_qext"
    },
    {
      "signal_id": 543,
      "name": "6433_W_pext"
    },
    {
      "signal_id": 544,
      "name": "6533_C_pmech"
    },
    {
      "signal_id": 545,
      "name": "6533_C_efd"
    },
    {
      "signal_id": 546,
      "name": "6533_C_speed"
    },
    {
      "signal_id": 547,
      "name": "6533_C_vs"
    },
    {
      "signal_id": 548,
      "name": "6533_G_pmech"
    },
    {
      "signal_id": 549,
      "name": "6533_G_efd"
    },
    {
      "signal_id": 550,
      "name": "6533_G_speed"
    },
    {
      "signal_id": 551,
      "name": "6533_H_pmech"
    },
    {
      "signal_id": 552,
      "name": "6533_H_efd"
    },
    {
      "signal_id": 553,
      "name": "6533_H_speed"
    },
    {
      "signal_id": 554,
      "name": "6533_S_ipcmd"
    },
    {
      "signal_id": 555,
      "name": "6533_S_iqcmd"
    },
    {
      "signal_id": 556,
      "name": "6533_S_ibranchr"
    },
    {
      "signal_id": 557,
      "name": "6533_S_ibranchi"
    },
    {
      "signal_id": 558,
      "name": "6533_S_pbranch"
    },
    {
      "signal_id": 559,
      "name": "6533_S_qbranch"
    },
    {
      "signal_id": 560,
      "name": "6533_S_qext"
    },
    {
      "signal_id": 561,
      "name": "6533_S_pext"
    },
    {
      "signal_id": 562,
      "name": "6533_W_ipcmd"
    },
    {
      "signal_id": 563,
      "name": "6533_W_iqcmd"
    },
    {
      "signal_id": 564,
      "name": "6533_W_ibranchr"
    },
    {
      "signal_id": 565,
      "name": "6533_W_ibranchi"
    },
    {
      "signal_id": 566,
      "name": "6533_W_pbranch"
    },
    {
      "signal_id": 567,
      "name": "6533_W_qbranch"
    },
    {
      "signal_id": 568,
      "name": "6533_W_qext"
    },
    {
      "signal_id": 569,
      "name": "6533_W_pext"
    },
    {
      "signal_id": 570,
      "name": "7031_C_pmech"
    },
    {
      "signal_id": 571,
      "name": "7031_C_efd"
    },
    {
      "signal_id": 572,
      "name": "7031_C_speed"
    },
    {
      "signal_id": 573,
      "name": "7031_G_pmech"
    },
    {
      "signal_id": 574,
      "name": "7031_G_efd"
    },
    {
      "signal_id": 575,
      "name": "7031_G_speed"
    },
    {
      "signal_id": 576,
      "name": "7031_G_vs"
    },
    {
      "signal_id": 577,
      "name": "7031_P_pmech"
    },
    {
      "signal_id": 578,
      "name": "7031_P_efd"
    },
    {
      "signal_id": 579,
      "name": "7031_P_speed"
    },
    {
      "signal_id": 580,
      "name": "7031_W_ipcmd"
    },
    {
      "signal_id": 581,
      "name": "7031_W_iqcmd"
    },
    {
      "signal_id": 582,
      "name": "7031_W_ibranchr"
    },
    {
      "signal_id": 583,
      "name": "7031_W_ibranchi"
    },
    {
      "signal_id": 584,
      "name": "7031_W_pbranch"
    },
    {
      "signal_id": 585,
      "name": "7031_W_qbranch"
    },
    {
      "signal_id": 586,
      "name": "7031_W_qext"
    },
    {
      "signal_id": 587,
      "name": "7031_W_pext"
    },
    {
      "signal_id": 588,
      "name": "7032_C_pmech"
    },
    {
      "signal_id": 589,
      "name": "7032_C_efd"
    },
    {
      "signal_id": 590,
      "name": "7032_C_speed"
    },
    {
      "signal_id": 591,
      "name": "7032_G_pmech"
    },
    {
      "signal_id": 592,
      "name": "7032_G_efd"
    },
    {
      "signal_id": 593,
      "name": "7032_G_speed"
    },
    {
      "signal_id": 594,
      "name": "7032_H_pmech"
    },
    {
      "signal_id": 595,
      "name": "7032_H_efd"
    },
    {
      "signal_id": 596,
      "name": "7032_H_speed"
    },
    {
      "signal_id": 597,
      "name": "7032_S_ipcmd"
    },
    {
      "signal_id": 598,
      "name": "7032_S_iqcmd"
    },
    {
      "signal_id": 599,
      "name": "7032_S_ibranchr"
    },
    {
      "signal_id": 600,
      "name": "7032_S_ibranchi"
    },
    {
      "signal_id": 601,
      "name": "7032_S_pbranch"
    },
    {
      "signal_id": 602,
      "name": "7032_S_qbranch"
    },
    {
      "signal_id": 603,
      "name": "7032_S_qext"
    },
    {
      "signal_id": 604,
      "name": "7032_S_pext"
    },
    {
      "signal_id": 605,
      "name": "8033_H_pmech"
    },
    {
      "signal_id": 606,
      "name": "8033_H_efd"
    },
    {
      "signal_id": 607,
      "name": "8033_H_speed"
    },
    {
      "signal_id": 608,
      "name": "8034_G_pmech"
    },
    {
      "signal_id": 609,
      "name": "8034_G_efd"
    },
    {
      "signal_id": 610,
      "name": "8034_G_speed"
    },
    {
      "signal_id": 611,
      "name": "8034_G_vs"
    },
    {
      "signal_id": 612,
      "name": "8034_H_pmech"
    },
    {
      "signal_id": 613,
      "name": "8034_H_efd"
    },
    {
      "signal_id": 614,
      "name": "8034_H_speed"
    }
  ],
  "devices": [
    {
      "class": "Branch",
      "id": "branch_1001_1002_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1002
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.010999999940395355,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1002_2",
      "ports": {
        "bus1": 1001,
        "bus2": 1002
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.010999999940395355,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1201_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1201
      },
      "params": {
        "R": 0.001769999973475933,
        "X": 0.031690001487731934,
        "B": 3.344599962234497,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1202_9",
      "ports": {
        "bus1": 1001,
        "bus2": 1202
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1003_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1003
      },
      "params": {
        "R": 0.0002800000074785203,
        "X": 0.013799999840557575,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1003_2",
      "ports": {
        "bus1": 1002,
        "bus2": 1003
      },
      "params": {
        "R": 0.0002899999963119626,
        "X": 0.013899999670684338,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1004_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1004
      },
      "params": {
        "R": 0.0005000000237487257,
        "X": 0.0052999998442828655,
        "B": 0.08820000290870667,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1032_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1032
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1102_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1102
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.01988000050187111,
        "B": 2.5759999752044678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1102_2",
      "ports": {
        "bus1": 1002,
        "bus2": 1102
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.01988000050187111,
        "B": 2.5759999752044678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_6506_1",
      "ports": {
        "bus1": 1002,
        "bus2": 6506
      },
      "params": {
        "R": 0.004800000227987766,
        "X": 0.04360000044107437,
        "B": 0.7077999711036682,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1004_1034_1",
      "ports": {
        "bus1": 1004,
        "bus2": 1034
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1004_7001_1",
      "ports": {
        "bus1": 1004,
        "bus2": 7001
      },
      "params": {
        "R": 0.00810999982059002,
        "X": 0.13689999282360077,
        "B": 2.434799909591675,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1004_7002_1",
      "ports": {
        "bus1": 1004,
        "bus2": 7002
      },
      "params": {
        "R": 0.009770000353455544,
        "X": 0.10999999940395355,
        "B": 2.0,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1101_1102_1",
      "ports": {
        "bus1": 1101,
        "bus2": 1102
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.014600000344216824,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1101_1102_2",
      "ports": {
        "bus1": 1101,
        "bus2": 1102
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.014600000344216824,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1101_1131_1",
      "ports": {
        "bus1": 1101,
        "bus2": 1131
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1101_1401_1",
      "ports": {
        "bus1": 1101,
        "bus2": 1401
      },
      "params": {
        "R": 0.00279999990016222,
        "X": 0.0210999995470047,
        "B": 1.0194000005722046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1101_1401_2",
      "ports": {
        "bus1": 1101,
        "bus2": 1401
      },
      "params": {
        "R": 0.00279999990016222,
        "X": 0.0210999995470047,
        "B": 1.0194000005722046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1201_1202_1",
      "ports": {
        "bus1": 1201,
        "bus2": 1202
      },
      "params": {
        "R": 0.0007699999841861427,
        "X": 0.00535999983549118,
        "B": 1.398419976234436,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1201_1402_1",
      "ports": {
        "bus1": 1201,
        "bus2": 1402
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.025919999927282333,
        "B": 3.392199993133545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1201_2901_1",
      "ports": {
        "bus1": 1201,
        "bus2": 2901
      },
      "params": {
        "R": 0.0020699999295175076,
        "X": 0.013690000399947166,
        "B": 3.9516000747680664,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1202_1232_1",
      "ports": {
        "bus1": 1202,
        "bus2": 1232
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1202_1302_1",
      "ports": {
        "bus1": 1202,
        "bus2": 1302
      },
      "params": {
        "R": 0.00279999990016222,
        "X": 0.0210999995470047,
        "B": 1.0194000005722046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1202_1402_1",
      "ports": {
        "bus1": 1202,
        "bus2": 1402
      },
      "params": {
        "R": 0.002409999957308173,
        "X": 0.03488999977707863,
        "B": 4.865600109100342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_1302_1",
      "ports": {
        "bus1": 1301,
        "bus2": 1302
      },
      "params": {
        "R": 0.00279999990016222,
        "X": 0.0210999995470047,
        "B": 1.0194000005722046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_1331_1",
      "ports": {
        "bus1": 1301,
        "bus2": 1331
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_1402_1",
      "ports": {
        "bus1": 1301,
        "bus2": 1402
      },
      "params": {
        "R": 0.00279999990016222,
        "X": 0.0210999995470047,
        "B": 1.0194000005722046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_1402_2",
      "ports": {
        "bus1": 1301,
        "bus2": 1402
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_2603_1",
      "ports": {
        "bus1": 1301,
        "bus2": 2603
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.02524000033736229,
        "B": 0.5354599952697754,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_2901_1",
      "ports": {
        "bus1": 1301,
        "bus2": 2901
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1302_1303_1",
      "ports": {
        "bus1": 1302,
        "bus2": 1303
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.007199999876320362,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1303_1333_1",
      "ports": {
        "bus1": 1303,
        "bus2": 1333
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1303_6507_1",
      "ports": {
        "bus1": 1303,
        "bus2": 6507
      },
      "params": {
        "R": 0.00810999982059002,
        "X": 0.13689999282360077,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_1402_1",
      "ports": {
        "bus1": 1401,
        "bus2": 1402
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.009600000455975533,
        "B": 0.9038000106811523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_1402_2",
      "ports": {
        "bus1": 1401,
        "bus2": 1402
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.009600000455975533,
        "B": 0.9038000106811523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_1403_1",
      "ports": {
        "bus1": 1401,
        "bus2": 1403
      },
      "params": {
        "R": 0.0002800000074785203,
        "X": 0.013799999840557575,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_1431_1",
      "ports": {
        "bus1": 1401,
        "bus2": 1431
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_2301_1",
      "ports": {
        "bus1": 1401,
        "bus2": 2301
      },
      "params": {
        "R": 0.002589999930933118,
        "X": 0.029670000076293945,
        "B": 2.1530001163482666,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1401_2400_1",
      "ports": {
        "bus1": 1401,
        "bus2": 2400
      },
      "params": {
        "R": 0.002589999930933118,
        "X": 0.029670000076293945,
        "B": 2.1530001163482666,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1403_2100_1",
      "ports": {
        "bus1": 1403,
        "bus2": 2100
      },
      "params": {
        "R": 0.008449999615550041,
        "X": 0.07034000009298325,
        "B": 0.15953999757766724,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2000_2030_1",
      "ports": {
        "bus1": 2000,
        "bus2": 2030
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2000_2202_1",
      "ports": {
        "bus1": 2000,
        "bus2": 2202
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.05398999899625778,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2000_2302_1",
      "ports": {
        "bus1": 2000,
        "bus2": 2302
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.05398999899625778,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2100_2130_1",
      "ports": {
        "bus1": 2100,
        "bus2": 2130
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2100_2302_1",
      "ports": {
        "bus1": 2100,
        "bus2": 2302
      },
      "params": {
        "R": 0.008449999615550041,
        "X": 0.07034000009298325,
        "B": 0.15953999757766724,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2100_2400_1",
      "ports": {
        "bus1": 2100,
        "bus2": 2400
      },
      "params": {
        "R": 0.0002800000074785203,
        "X": 0.013799999840557575,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2201_2202_1",
      "ports": {
        "bus1": 2201,
        "bus2": 2202
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2201_2202_2",
      "ports": {
        "bus1": 2201,
        "bus2": 2202
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2201_2301_1",
      "ports": {
        "bus1": 2201,
        "bus2": 2301
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.02524000033736229,
        "B": 2.1530001163482666,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2202_2203_1",
      "ports": {
        "bus1": 2202,
        "bus2": 2203
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2202_2203_2",
      "ports": {
        "bus1": 2202,
        "bus2": 2203
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2202_2503_1",
      "ports": {
        "bus1": 2202,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2233_1",
      "ports": {
        "bus1": 2203,
        "bus2": 2233
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2503_1",
      "ports": {
        "bus1": 2203,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2503_2",
      "ports": {
        "bus1": 2203,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2301_2302_1",
      "ports": {
        "bus1": 2301,
        "bus2": 2302
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2301_2302_2",
      "ports": {
        "bus1": 2301,
        "bus2": 2302
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2302_2332_1",
      "ports": {
        "bus1": 2302,
        "bus2": 2332
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2400_2403_1",
      "ports": {
        "bus1": 2400,
        "bus2": 2403
      },
      "params": {
        "R": 0.0004199999966658652,
        "X": 0.009050000458955765,
        "B": 0.6679400205612183,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2402_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2402
      },
      "params": {
        "R": 0.0002800000074785203,
        "X": 0.007530000060796738,
        "B": 0.5173599720001221,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2402_2",
      "ports": {
        "bus1": 2401,
        "bus2": 2402
      },
      "params": {
        "R": 0.0003499999875202775,
        "X": 0.007499999832361937,
        "B": 0.553600013256073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2404_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2404
      },
      "params": {
        "R": 0.0004400000034365803,
        "X": 0.011250000447034836,
        "B": 0.829200029373169,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2404_2",
      "ports": {
        "bus1": 2401,
        "bus2": 2404
      },
      "params": {
        "R": 0.0004400000034365803,
        "X": 0.011250000447034836,
        "B": 0.829200029373169,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2431_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2431
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 9.999999747378752e-05,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2501_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2501
      },
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.012799999676644802,
        "B": 0.9462000131607056,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2603_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2603
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.004100000020116568,
        "B": 0.2962000072002411,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2901_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2901
      },
      "params": {
        "R": 0.001930000027641654,
        "X": 0.027790000662207603,
        "B": 4.671199798583984,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2902_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2902
      },
      "params": {
        "R": 0.0019000000320374966,
        "X": 0.03099999949336052,
        "B": 4.140200138092041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2402_2409_1",
      "ports": {
        "bus1": 2402,
        "bus2": 2409
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2402_2501_1",
      "ports": {
        "bus1": 2402,
        "bus2": 2501
      },
      "params": {
        "R": 0.0002099999983329326,
        "X": 0.004569999873638153,
        "B": 0.32335999608039856,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2403_2501_1",
      "ports": {
        "bus1": 2403,
        "bus2": 2501
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.00930000003427267,
        "B": 0.6855999827384949,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_2411_1",
      "ports": {
        "bus1": 2404,
        "bus2": 2411
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.011490000411868095,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_2411_2",
      "ports": {
        "bus1": 2404,
        "bus2": 2411
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.011490000411868095,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_2411_3",
      "ports": {
        "bus1": 2404,
        "bus2": 2411
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.011490000411868095,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_3893_1",
      "ports": {
        "bus1": 2404,
        "bus2": 3893
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.009349999949336052,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_3895_1",
      "ports": {
        "bus1": 2404,
        "bus2": 3895
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.009349999949336052,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2404_3897_1",
      "ports": {
        "bus1": 2404,
        "bus2": 3897
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.00839999970048666,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2406_1",
      "ports": {
        "bus1": 2405,
        "bus2": 2406
      },
      "params": {
        "R": 0.00139999995008111,
        "X": 0.026399999856948853,
        "B": 0.10199999809265137,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2410_1",
      "ports": {
        "bus1": 2405,
        "bus2": 2410
      },
      "params": {
        "R": 0.0006500000017695129,
        "X": 0.011869999580085278,
        "B": 0.046720001846551895,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2410_2",
      "ports": {
        "bus1": 2405,
        "bus2": 2410
      },
      "params": {
        "R": 0.0006500000017695129,
        "X": 0.011869999580085278,
        "B": 0.046720001846551895,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2619_1",
      "ports": {
        "bus1": 2405,
        "bus2": 2619
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0011500000255182385,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2406_2408_1",
      "ports": {
        "bus1": 2406,
        "bus2": 2408
      },
      "params": {
        "R": 0.0019000000320374966,
        "X": 0.025800000876188278,
        "B": 0.09839999675750732,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2406_2410_1",
      "ports": {
        "bus1": 2406,
        "bus2": 2410
      },
      "params": {
        "R": 0.008449999615550041,
        "X": 0.07034000009298325,
        "B": 0.15953999757766724,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2407_2408_1",
      "ports": {
        "bus1": 2407,
        "bus2": 2408
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2409_1",
      "ports": {
        "bus1": 2408,
        "bus2": 2409
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.05398999899625778,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2409_2",
      "ports": {
        "bus1": 2408,
        "bus2": 2409
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.05398999899625778,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2411_1",
      "ports": {
        "bus1": 2408,
        "bus2": 2411
      },
      "params": {
        "R": 0.0031999999191612005,
        "X": 0.039500001817941666,
        "B": 0.14399999380111694,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2438_1",
      "ports": {
        "bus1": 2408,
        "bus2": 2438
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2502_1",
      "ports": {
        "bus1": 2408,
        "bus2": 2502
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2409_2439_1",
      "ports": {
        "bus1": 2409,
        "bus2": 2439
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 9.999999747378752e-05,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2409_2502_1",
      "ports": {
        "bus1": 2409,
        "bus2": 2502
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2409_2503_1",
      "ports": {
        "bus1": 2409,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2410_2411_1",
      "ports": {
        "bus1": 2410,
        "bus2": 2411
      },
      "params": {
        "R": 0.002850000048056245,
        "X": 0.036490000784397125,
        "B": 0.1265600025653839,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2410_2411_2",
      "ports": {
        "bus1": 2410,
        "bus2": 2411
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.03398999944329262,
        "B": 0.1125200018286705,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2411_2434_1",
      "ports": {
        "bus1": 2411,
        "bus2": 2434
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 9.999999747378752e-05,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2501_2502_1",
      "ports": {
        "bus1": 2501,
        "bus2": 2502
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2501_2502_2",
      "ports": {
        "bus1": 2501,
        "bus2": 2502
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2501_2502_3",
      "ports": {
        "bus1": 2501,
        "bus2": 2502
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004999999888241291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2502_2503_1",
      "ports": {
        "bus1": 2502,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2502_2503_2",
      "ports": {
        "bus1": 2502,
        "bus2": 2503
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2503_2533_1",
      "ports": {
        "bus1": 2503,
        "bus2": 2533
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2600_2601_1",
      "ports": {
        "bus1": 2600,
        "bus2": 2601
      },
      "params": {
        "R": 0.0007399999885819852,
        "X": 0.018610000610351562,
        "B": 1.4026399850845337,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2600_2602_1",
      "ports": {
        "bus1": 2600,
        "bus2": 2602
      },
      "params": {
        "R": 0.0008200000156648457,
        "X": 0.016680000349879265,
        "B": 1.1880199909210205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2600_2603_1",
      "ports": {
        "bus1": 2600,
        "bus2": 2603
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0015899999998509884,
        "B": 0.12002000212669373,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2600_2603_2",
      "ports": {
        "bus1": 2600,
        "bus2": 2603
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0015899999998509884,
        "B": 0.12002000212669373,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2601_2603_1",
      "ports": {
        "bus1": 2601,
        "bus2": 2603
      },
      "params": {
        "R": 0.0008299999753944576,
        "X": 0.0188400000333786,
        "B": 1.6666799783706665,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2601_2612_1",
      "ports": {
        "bus1": 2601,
        "bus2": 2612
      },
      "params": {
        "R": 0.00026000000070780516,
        "X": 0.013860000297427177,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2602_2615_1",
      "ports": {
        "bus1": 2602,
        "bus2": 2615
      },
      "params": {
        "R": 0.00013000000035390258,
        "X": 0.013860000297427177,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2602_2615_2",
      "ports": {
        "bus1": 2602,
        "bus2": 2615
      },
      "params": {
        "R": 0.00013000000035390258,
        "X": 0.013860000297427177,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2603_2607_1",
      "ports": {
        "bus1": 2603,
        "bus2": 2607
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.02338000014424324,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2603_2901_1",
      "ports": {
        "bus1": 2603,
        "bus2": 2901
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.02524000033736229,
        "B": 0.5354599952697754,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_2634_1",
      "ports": {
        "bus1": 2604,
        "bus2": 2634
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_6404_1",
      "ports": {
        "bus1": 2604,
        "bus2": 6404
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_6504_1",
      "ports": {
        "bus1": 2604,
        "bus2": 6504
      },
      "params": {
        "R": 0.0017999999690800905,
        "X": 0.02449999935925007,
        "B": 0.4392000138759613,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_6504_2",
      "ports": {
        "bus1": 2604,
        "bus2": 6504
      },
      "params": {
        "R": 0.0017999999690800905,
        "X": 0.02449999935925007,
        "B": 0.4392000138759613,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2605_2607_1",
      "ports": {
        "bus1": 2605,
        "bus2": 2607
      },
      "params": {
        "R": 0.010700000450015068,
        "X": 0.07904999703168869,
        "B": 0.3666999936103821,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2605_2621_1",
      "ports": {
        "bus1": 2605,
        "bus2": 2621
      },
      "params": {
        "R": 0.000590000010561198,
        "X": 0.014910000376403332,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2606_2607_1",
      "ports": {
        "bus1": 2606,
        "bus2": 2607
      },
      "params": {
        "R": 0.010700000450015068,
        "X": 0.07904999703168869,
        "B": 0.3666999936103821,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2606_2621_1",
      "ports": {
        "bus1": 2606,
        "bus2": 2621
      },
      "params": {
        "R": 0.000590000010561198,
        "X": 0.014910000376403332,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2611_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2611
      },
      "params": {
        "R": 0.0022100000642240047,
        "X": 0.03345999866724014,
        "B": 0.0733800008893013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2612_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2612
      },
      "params": {
        "R": 0.002899999963119626,
        "X": 0.03799999877810478,
        "B": 0.08240000158548355,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2618_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2618
      },
      "params": {
        "R": 0.0030900000128895044,
        "X": 0.04676999896764755,
        "B": 0.10080000013113022,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2619_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2619
      },
      "params": {
        "R": 0.002259999979287386,
        "X": 0.034219998866319656,
        "B": 0.07506000250577927,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2638_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2638
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2609_2615_1",
      "ports": {
        "bus1": 2609,
        "bus2": 2615
      },
      "params": {
        "R": 0.00046999999904073775,
        "X": 0.007230000104755163,
        "B": 0.01624000072479248,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2609_2617_1",
      "ports": {
        "bus1": 2609,
        "bus2": 2617
      },
      "params": {
        "R": 0.0003499999875202775,
        "X": 0.00535999983549118,
        "B": 0.012040000408887863,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2613_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2613
      },
      "params": {
        "R": 0.002199999988079071,
        "X": 0.034219998866319656,
        "B": 0.07716000080108643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2613_2",
      "ports": {
        "bus1": 2610,
        "bus2": 2613
      },
      "params": {
        "R": 0.0023799999617040157,
        "X": 0.03669000044465065,
        "B": 0.08284000307321548,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2616_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2616
      },
      "params": {
        "R": 0.0020099999383091927,
        "X": 0.030740000307559967,
        "B": 0.0688600018620491,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2617_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2617
      },
      "params": {
        "R": 0.0028099999763071537,
        "X": 0.04295999929308891,
        "B": 0.09647999703884125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2630_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2630
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2611_2612_1",
      "ports": {
        "bus1": 2611,
        "bus2": 2612
      },
      "params": {
        "R": 0.0002899999963119626,
        "X": 0.004339999984949827,
        "B": 0.009499999694526196,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2611_2631_1",
      "ports": {
        "bus1": 2611,
        "bus2": 2631
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2615_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2615
      },
      "params": {
        "R": 0.0022899999748915434,
        "X": 0.01583000086247921,
        "B": 0.03060000017285347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2615_2",
      "ports": {
        "bus1": 2612,
        "bus2": 2615
      },
      "params": {
        "R": 0.0022899999748915434,
        "X": 0.01583000086247921,
        "B": 0.03060000017285347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2618_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2618
      },
      "params": {
        "R": 0.0014100000262260437,
        "X": 0.009669999592006207,
        "B": 0.01940000057220459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2618_2",
      "ports": {
        "bus1": 2612,
        "bus2": 2618
      },
      "params": {
        "R": 0.0014100000262260437,
        "X": 0.009669999592006207,
        "B": 0.01940000057220459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2618_3",
      "ports": {
        "bus1": 2612,
        "bus2": 2618
      },
      "params": {
        "R": 0.001610000035725534,
        "X": 0.009709999896585941,
        "B": 0.019279999658465385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2618_4",
      "ports": {
        "bus1": 2612,
        "bus2": 2618
      },
      "params": {
        "R": 0.001610000035725534,
        "X": 0.009709999896585941,
        "B": 0.019279999658465385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2619_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2619
      },
      "params": {
        "R": 0.0002699999895412475,
        "X": 0.003930000122636557,
        "B": 0.009180000051856041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2619_2",
      "ports": {
        "bus1": 2612,
        "bus2": 2619
      },
      "params": {
        "R": 0.0002699999895412475,
        "X": 0.003930000122636557,
        "B": 0.009180000051856041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2619_3",
      "ports": {
        "bus1": 2612,
        "bus2": 2619
      },
      "params": {
        "R": 0.0002699999895412475,
        "X": 0.003930000122636557,
        "B": 0.009180000051856041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2620_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2620
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.01116000022739172,
        "B": 0.024700000882148743,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2620_2",
      "ports": {
        "bus1": 2612,
        "bus2": 2620
      },
      "params": {
        "R": 0.0013800000306218863,
        "X": 0.01116000022739172,
        "B": 0.024700000882148743,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2637_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2637
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2613_2616_1",
      "ports": {
        "bus1": 2613,
        "bus2": 2616
      },
      "params": {
        "R": 0.0003699999942909926,
        "X": 0.003659999929368496,
        "B": 0.008299999870359898,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2613_2617_1",
      "ports": {
        "bus1": 2613,
        "bus2": 2617
      },
      "params": {
        "R": 0.0005499999970197678,
        "X": 0.005859999917447567,
        "B": 0.01245999988168478,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2614_2616_1",
      "ports": {
        "bus1": 2614,
        "bus2": 2616
      },
      "params": {
        "R": 0.0007300000288523734,
        "X": 0.010250000283122063,
        "B": 0.02558000013232231,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2614_2616_2",
      "ports": {
        "bus1": 2614,
        "bus2": 2616
      },
      "params": {
        "R": 0.0007300000288523734,
        "X": 0.010250000283122063,
        "B": 0.02558000013232231,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2614_2621_1",
      "ports": {
        "bus1": 2614,
        "bus2": 2621
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.013299999758601189,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2614_2621_2",
      "ports": {
        "bus1": 2614,
        "bus2": 2621
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.013399999588727951,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_2615_2617_1",
      "ports": {
        "bus1": 2615,
        "bus2": 2617
      },
      "params": {
        "R": 0.0011899999808520079,
        "X": 0.012439999729394913,
        "B": 0.027979999780654907,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2615_2617_2",
      "ports": {
        "bus1": 2615,
        "bus2": 2617
      },
      "params": {
        "R": 0.0011899999808520079,
        "X": 0.012439999729394913,
        "B": 0.027979999780654907,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2615_2620_1",
      "ports": {
        "bus1": 2615,
        "bus2": 2620
      },
      "params": {
        "R": 0.0012799999676644802,
        "X": 0.009789999574422836,
        "B": 0.021199999377131462,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2616_2617_1",
      "ports": {
        "bus1": 2616,
        "bus2": 2617
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.011889999732375145,
        "B": 0.025140000507235527,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2901_2902_1",
      "ports": {
        "bus1": 2901,
        "bus2": 2902
      },
      "params": {
        "R": 0.0005600000149570405,
        "X": 0.014150000177323818,
        "B": 1.0428999662399292,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3101_3102_1",
      "ports": {
        "bus1": 3101,
        "bus2": 3102
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3101_3102_2",
      "ports": {
        "bus1": 3101,
        "bus2": 3102
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3103_1",
      "ports": {
        "bus1": 3102,
        "bus2": 3103
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3103_2",
      "ports": {
        "bus1": 3102,
        "bus2": 3103
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3103_3",
      "ports": {
        "bus1": 3102,
        "bus2": 3103
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3104_1",
      "ports": {
        "bus1": 3102,
        "bus2": 3104
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3302_1",
      "ports": {
        "bus1": 3102,
        "bus2": 3302
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3133_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3133
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3204_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3204
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3204_2",
      "ports": {
        "bus1": 3103,
        "bus2": 3204
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3305_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3305
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3305_2",
      "ports": {
        "bus1": 3103,
        "bus2": 3305
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3104_3105_1",
      "ports": {
        "bus1": 3104,
        "bus2": 3105
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3105_3135_1",
      "ports": {
        "bus1": 3105,
        "bus2": 3135
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3202_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3202
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3202_2",
      "ports": {
        "bus1": 3201,
        "bus2": 3202
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3203_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3203
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3203_2",
      "ports": {
        "bus1": 3201,
        "bus2": 3203
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3923_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3923_2",
      "ports": {
        "bus1": 3201,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3924_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3924
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3924_2",
      "ports": {
        "bus1": 3201,
        "bus2": 3924
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3202_3203_9",
      "ports": {
        "bus1": 3202,
        "bus2": 3203
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3202_3204_1",
      "ports": {
        "bus1": 3202,
        "bus2": 3204
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3202_3205_1",
      "ports": {
        "bus1": 3202,
        "bus2": 3205
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3202_3924_1",
      "ports": {
        "bus1": 3202,
        "bus2": 3924
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3202_3924_2",
      "ports": {
        "bus1": 3202,
        "bus2": 3924
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3204_1",
      "ports": {
        "bus1": 3203,
        "bus2": 3204
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3303_1",
      "ports": {
        "bus1": 3203,
        "bus2": 3303
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3303_9",
      "ports": {
        "bus1": 3203,
        "bus2": 3303
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3305_1",
      "ports": {
        "bus1": 3203,
        "bus2": 3305
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3923_1",
      "ports": {
        "bus1": 3203,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3923_2",
      "ports": {
        "bus1": 3203,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3205_1",
      "ports": {
        "bus1": 3204,
        "bus2": 3205
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3205_2",
      "ports": {
        "bus1": 3204,
        "bus2": 3205
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3234_1",
      "ports": {
        "bus1": 3204,
        "bus2": 3234
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3923_1",
      "ports": {
        "bus1": 3204,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3923_2",
      "ports": {
        "bus1": 3204,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3205_3914_1",
      "ports": {
        "bus1": 3205,
        "bus2": 3914
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3205_3915_1",
      "ports": {
        "bus1": 3205,
        "bus2": 3915
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3303_1",
      "ports": {
        "bus1": 3301,
        "bus2": 3303
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3303_2",
      "ports": {
        "bus1": 3301,
        "bus2": 3303
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3303_3",
      "ports": {
        "bus1": 3301,
        "bus2": 3303
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3902_1",
      "ports": {
        "bus1": 3301,
        "bus2": 3902
      },
      "params": {
        "R": 0.0005300000193528831,
        "X": 0.012969999574124813,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3903_1",
      "ports": {
        "bus1": 3301,
        "bus2": 3903
      },
      "params": {
        "R": 0.0005000000237487257,
        "X": 0.00880999956279993,
        "B": 0.5987799763679504,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3302_3304_1",
      "ports": {
        "bus1": 3302,
        "bus2": 3304
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3302_3304_2",
      "ports": {
        "bus1": 3302,
        "bus2": 3304
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3304_1",
      "ports": {
        "bus1": 3303,
        "bus2": 3304
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3304_2",
      "ports": {
        "bus1": 3303,
        "bus2": 3304
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3304_3",
      "ports": {
        "bus1": 3303,
        "bus2": 3304
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.01269999984651804,
        "B": 0.04800000041723251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3333_1",
      "ports": {
        "bus1": 3303,
        "bus2": 3333
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3918_1",
      "ports": {
        "bus1": 3303,
        "bus2": 3918
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3918_2",
      "ports": {
        "bus1": 3303,
        "bus2": 3918
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3305_3923_1",
      "ports": {
        "bus1": 3305,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3402_1",
      "ports": {
        "bus1": 3401,
        "bus2": 3402
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3402_2",
      "ports": {
        "bus1": 3401,
        "bus2": 3402
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3404_1",
      "ports": {
        "bus1": 3401,
        "bus2": 3404
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3405_1",
      "ports": {
        "bus1": 3401,
        "bus2": 3405
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3405_2",
      "ports": {
        "bus1": 3401,
        "bus2": 3405
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3401_3804_1",
      "ports": {
        "bus1": 3401,
        "bus2": 3804
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3402_3432_1",
      "ports": {
        "bus1": 3402,
        "bus2": 3432
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3403_3404_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3404
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3403_3433_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3433
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3403_3804_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3804
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3404_3804_2",
      "ports": {
        "bus1": 3404,
        "bus2": 3804
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3404_3917_1",
      "ports": {
        "bus1": 3404,
        "bus2": 3917
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3404_3918_1",
      "ports": {
        "bus1": 3404,
        "bus2": 3918
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3405_3907_1",
      "ports": {
        "bus1": 3405,
        "bus2": 3907
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3405_3907_2",
      "ports": {
        "bus1": 3405,
        "bus2": 3907
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3501_3531_1",
      "ports": {
        "bus1": 3501,
        "bus2": 3531
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3501_3914_1",
      "ports": {
        "bus1": 3501,
        "bus2": 3914
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3501_3915_1",
      "ports": {
        "bus1": 3501,
        "bus2": 3915
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3601_3631_1",
      "ports": {
        "bus1": 3601,
        "bus2": 3631
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3601_3925_1",
      "ports": {
        "bus1": 3601,
        "bus2": 3925
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3701_3731_1",
      "ports": {
        "bus1": 3701,
        "bus2": 3731
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3701_3926_1",
      "ports": {
        "bus1": 3701,
        "bus2": 3926
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3701_3926_2",
      "ports": {
        "bus1": 3701,
        "bus2": 3926
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3701_6402_1",
      "ports": {
        "bus1": 3701,
        "bus2": 6402
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3701_6402_2",
      "ports": {
        "bus1": 3701,
        "bus2": 6402
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3801_3802_1",
      "ports": {
        "bus1": 3801,
        "bus2": 3802
      },
      "params": {
        "R": 0.0007900000200606883,
        "X": 0.019370000809431076,
        "B": 1.3285000324249268,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3801_3803_1",
      "ports": {
        "bus1": 3801,
        "bus2": 3803
      },
      "params": {
        "R": 0.0008699999889358878,
        "X": 0.02087000012397766,
        "B": 1.4571000337600708,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3801_3803_2",
      "ports": {
        "bus1": 3801,
        "bus2": 3803
      },
      "params": {
        "R": 0.0008699999889358878,
        "X": 0.02087000012397766,
        "B": 1.4571000337600708,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3801_3831_1",
      "ports": {
        "bus1": 3801,
        "bus2": 3831
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3802_3804_1",
      "ports": {
        "bus1": 3802,
        "bus2": 3804
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3802_3891_1",
      "ports": {
        "bus1": 3802,
        "bus2": 3891
      },
      "params": {
        "R": 0.0007200000109151006,
        "X": 0.01600000075995922,
        "B": 1.0879000425338745,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3802_3901_1",
      "ports": {
        "bus1": 3802,
        "bus2": 3901
      },
      "params": {
        "R": 0.0008299999753944576,
        "X": 0.019850000739097595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3805_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3805
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3805_2",
      "ports": {
        "bus1": 3803,
        "bus2": 3805
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.011900000274181366,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3891_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3891
      },
      "params": {
        "R": 1.9999999494757503e-05,
        "X": -0.009979999624192715,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3892_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3892
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.009349999949336052,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3894_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3894
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.009440000168979168,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3896_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3896
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.009349999949336052,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3803_3901_1",
      "ports": {
        "bus1": 3803,
        "bus2": 3901
      },
      "params": {
        "R": 0.0015300000086426735,
        "X": 0.014700000174343586,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3804_3806_1",
      "ports": {
        "bus1": 3804,
        "bus2": 3806
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3805_3806_1",
      "ports": {
        "bus1": 3805,
        "bus2": 3806
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3805_3835_1",
      "ports": {
        "bus1": 3805,
        "bus2": 3835
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3806_3836_1",
      "ports": {
        "bus1": 3806,
        "bus2": 3836
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3892_3893_1",
      "ports": {
        "bus1": 3892,
        "bus2": 3893
      },
      "params": {
        "R": 0.001230000052601099,
        "X": 0.026590000838041306,
        "B": 1.9870200157165527,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3894_3895_1",
      "ports": {
        "bus1": 3894,
        "bus2": 3895
      },
      "params": {
        "R": 0.001230000052601099,
        "X": 0.02662000060081482,
        "B": 1.988800048828125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3896_3897_1",
      "ports": {
        "bus1": 3896,
        "bus2": 3897
      },
      "params": {
        "R": 0.001120000029914081,
        "X": 0.02517000027000904,
        "B": 1.835860013961792,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3901_3902_1",
      "ports": {
        "bus1": 3901,
        "bus2": 3902
      },
      "params": {
        "R": 0.0005300000193528831,
        "X": 0.012969999574124813,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3901_3903_1",
      "ports": {
        "bus1": 3901,
        "bus2": 3903
      },
      "params": {
        "R": 0.0009299999801442027,
        "X": 0.03643999993801117,
        "B": 1.3895000219345093,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3901_3917_1",
      "ports": {
        "bus1": 3901,
        "bus2": 3917
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3901_8002_1",
      "ports": {
        "bus1": 3901,
        "bus2": 8002
      },
      "params": {
        "R": 0.0006799999973736703,
        "X": 0.015850000083446503,
        "B": 1.1512600183486938,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3902_3918_1",
      "ports": {
        "bus1": 3902,
        "bus2": 3918
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3902_3932_1",
      "ports": {
        "bus1": 3902,
        "bus2": 3932
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3903_3904_1",
      "ports": {
        "bus1": 3903,
        "bus2": 3904
      },
      "params": {
        "R": 9.999999747378752e-06,
        "X": 0.003590000094845891,
        "B": 0.9781200289726257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3903_3905_9",
      "ports": {
        "bus1": 3903,
        "bus2": 3905
      },
      "params": {
        "R": 0.0009800000116229057,
        "X": 0.010350000113248825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3903_3923_1",
      "ports": {
        "bus1": 3903,
        "bus2": 3923
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3903_8002_1",
      "ports": {
        "bus1": 3903,
        "bus2": 8002
      },
      "params": {
        "R": 0.0016499999910593033,
        "X": 0.057190001010894775,
        "B": 2.477400064468384,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3904_3905_9",
      "ports": {
        "bus1": 3904,
        "bus2": 3905
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.01228999998420477,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3904_3924_1",
      "ports": {
        "bus1": 3904,
        "bus2": 3924
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.012500000186264515,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3905_3906_9",
      "ports": {
        "bus1": 3905,
        "bus2": 3906
      },
      "params": {
        "R": 0.0007200000109151006,
        "X": 0.0034600000362843275,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3905_3922_1",
      "ports": {
        "bus1": 3905,
        "bus2": 3922
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3906_3921_1",
      "ports": {
        "bus1": 3906,
        "bus2": 3921
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3906_4001_1",
      "ports": {
        "bus1": 3906,
        "bus2": 4001
      },
      "params": {
        "R": 0.0005300000193528831,
        "X": 0.004559999797493219,
        "B": 0.7634999752044678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3906_4001_2",
      "ports": {
        "bus1": 3906,
        "bus2": 4001
      },
      "params": {
        "R": 0.0005300000193528831,
        "X": 0.004559999797493219,
        "B": 0.7634999752044678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3907_3908_1",
      "ports": {
        "bus1": 3907,
        "bus2": 3908
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3907_3923_1",
      "ports": {
        "bus1": 3907,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3907_8004_1",
      "ports": {
        "bus1": 3907,
        "bus2": 8004
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3908_3920_1",
      "ports": {
        "bus1": 3908,
        "bus2": 3920
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3909_3919_1",
      "ports": {
        "bus1": 3909,
        "bus2": 3919
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3909_3920_1",
      "ports": {
        "bus1": 3909,
        "bus2": 3920
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3910_3911_1",
      "ports": {
        "bus1": 3910,
        "bus2": 3911
      },
      "params": {
        "R": 0.024819999933242798,
        "X": 0.16937999427318573,
        "B": 0.20231999456882477,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3910_3924_1",
      "ports": {
        "bus1": 3910,
        "bus2": 3924
      },
      "params": {
        "R": 0.014800000004470348,
        "X": 0.10101000219583511,
        "B": 0.12065999954938889,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3912_1",
      "ports": {
        "bus1": 3911,
        "bus2": 3912
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3916_1",
      "ports": {
        "bus1": 3911,
        "bus2": 3916
      },
      "params": {
        "R": 0.016680000349879265,
        "X": 0.11381000280380249,
        "B": 0.13607999682426453,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3921_1",
      "ports": {
        "bus1": 3911,
        "bus2": 3921
      },
      "params": {
        "R": 0.011130000464618206,
        "X": 0.06678000092506409,
        "B": 0.0728600025177002,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3921_2",
      "ports": {
        "bus1": 3911,
        "bus2": 3921
      },
      "params": {
        "R": 0.010499999858438969,
        "X": 0.06539999693632126,
        "B": 0.06859999895095825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3921_3",
      "ports": {
        "bus1": 3911,
        "bus2": 3921
      },
      "params": {
        "R": 0.011049999855458736,
        "X": 0.06641999632120132,
        "B": 0.07159999758005142,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3924_1",
      "ports": {
        "bus1": 3911,
        "bus2": 3924
      },
      "params": {
        "R": 0.03903000056743622,
        "X": 0.27402999997138977,
        "B": 0.3107199966907501,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_3925_1",
      "ports": {
        "bus1": 3911,
        "bus2": 3925
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_8003_1",
      "ports": {
        "bus1": 3911,
        "bus2": 8003
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3911_8003_2",
      "ports": {
        "bus1": 3911,
        "bus2": 8003
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3912_3924_1",
      "ports": {
        "bus1": 3912,
        "bus2": 3924
      },
      "params": {
        "R": 0.030579999089241028,
        "X": 0.2046000063419342,
        "B": 0.244719997048378,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_3920_1",
      "ports": {
        "bus1": 3913,
        "bus2": 3920
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_3920_2",
      "ports": {
        "bus1": 3913,
        "bus2": 3920
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_3923_1",
      "ports": {
        "bus1": 3913,
        "bus2": 3923
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_8004_1",
      "ports": {
        "bus1": 3913,
        "bus2": 8004
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3915_3924_1",
      "ports": {
        "bus1": 3915,
        "bus2": 3924
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3916_3924_1",
      "ports": {
        "bus1": 3916,
        "bus2": 3924
      },
      "params": {
        "R": 0.022350000217556953,
        "X": 0.16106000542640686,
        "B": 0.18342000246047974,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3919_3922_1",
      "ports": {
        "bus1": 3919,
        "bus2": 3922
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3920_3922_1",
      "ports": {
        "bus1": 3920,
        "bus2": 3922
      },
      "params": {
        "R": 0.003120000008493662,
        "X": 0.028860000893473625,
        "B": 0.15252000093460083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3920_3926_1",
      "ports": {
        "bus1": 3920,
        "bus2": 3926
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3920_3926_2",
      "ports": {
        "bus1": 3920,
        "bus2": 3926
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3921_3931_1",
      "ports": {
        "bus1": 3921,
        "bus2": 3931
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3923_3933_1",
      "ports": {
        "bus1": 3923,
        "bus2": 3933
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3923_8005_1",
      "ports": {
        "bus1": 3923,
        "bus2": 8005
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3923_8005_2",
      "ports": {
        "bus1": 3923,
        "bus2": 8005
      },
      "params": {
        "R": 0.013819999992847443,
        "X": 0.09267999976873398,
        "B": 0.11060000211000443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4008_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4008
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.007199999876320362,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4031_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4031
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4090_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4090
      },
      "params": {
        "R": 0.0007200000109151006,
        "X": 0.013819999992847443,
        "B": 1.2757200002670288,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4094_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4094
      },
      "params": {
        "R": 0.0007800000021234155,
        "X": 0.01501999981701374,
        "B": 1.138100028038025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4097_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4097
      },
      "params": {
        "R": 0.0007399999885819852,
        "X": 0.01413000002503395,
        "B": 1.0663399696350098,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4204_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4204
      },
      "params": {
        "R": 0.0007800000021234155,
        "X": 0.0023900000378489494,
        "B": 1.138100028038025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_8001_1",
      "ports": {
        "bus1": 4001,
        "bus2": 8001
      },
      "params": {
        "R": 0.0010600000387057662,
        "X": 0.012930000200867653,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4002_4003_1",
      "ports": {
        "bus1": 4002,
        "bus2": 4003
      },
      "params": {
        "R": 0.0012199999764561653,
        "X": 0.023730000481009483,
        "B": 2.2070999145507812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4002_4090_1",
      "ports": {
        "bus1": 4002,
        "bus2": 4090
      },
      "params": {
        "R": 0.00011999999696854502,
        "X": 0.0023799999617040157,
        "B": 0.21926000714302063,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4002_4091_1",
      "ports": {
        "bus1": 4002,
        "bus2": 4091
      },
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.010359999723732471,
        "B": 1.0145599842071533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4003_6101_1",
      "ports": {
        "bus1": 4003,
        "bus2": 6101
      },
      "params": {
        "R": 0.0026400000788271427,
        "X": 0.026890000328421593,
        "B": 5.2906599044799805,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4005_1",
      "ports": {
        "bus1": 4004,
        "bus2": 4005
      },
      "params": {
        "R": 0.0006300000241026282,
        "X": 0.014120000414550304,
        "B": 1.0975600481033325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4005_2",
      "ports": {
        "bus1": 4004,
        "bus2": 4005
      },
      "params": {
        "R": 0.0010900000343099236,
        "X": 0.024080000817775726,
        "B": 1.5554200410842896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4005_3",
      "ports": {
        "bus1": 4004,
        "bus2": 4005
      },
      "params": {
        "R": 0.00107999995816499,
        "X": 0.024089999496936798,
        "B": 1.5534800291061401,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4091_1",
      "ports": {
        "bus1": 4004,
        "bus2": 4091
      },
      "params": {
        "R": 0.00041000000783242285,
        "X": 0.007369999773800373,
        "B": 0.7269399762153625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4092_1",
      "ports": {
        "bus1": 4004,
        "bus2": 4092
      },
      "params": {
        "R": 0.0006600000197067857,
        "X": 0.012659999541938305,
        "B": 0.9597600102424622,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4095_1",
      "ports": {
        "bus1": 4004,
        "bus2": 4095
      },
      "params": {
        "R": 0.0006600000197067857,
        "X": 0.012659999541938305,
        "B": 0.9597600102424622,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4006_1",
      "ports": {
        "bus1": 4005,
        "bus2": 4006
      },
      "params": {
        "R": 0.0002300000051036477,
        "X": 0.004509999882429838,
        "B": 0.33320000767707825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4006_2",
      "ports": {
        "bus1": 4005,
        "bus2": 4006
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.004459999967366457,
        "B": 0.3050000071525574,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4035_1",
      "ports": {
        "bus1": 4005,
        "bus2": 4035
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4102_1",
      "ports": {
        "bus1": 4005,
        "bus2": 4102
      },
      "params": {
        "R": 0.0012000000569969416,
        "X": 0.023159999400377274,
        "B": 1.7151999473571777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4102_2",
      "ports": {
        "bus1": 4005,
        "bus2": 4102
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.019999999552965164,
        "B": 3.5999999046325684,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4202_1",
      "ports": {
        "bus1": 4005,
        "bus2": 4202
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_6202_1",
      "ports": {
        "bus1": 4005,
        "bus2": 6202
      },
      "params": {
        "R": 0.0019600000232458115,
        "X": 0.03303999826312065,
        "B": 1.8799999952316284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4006_4007_1",
      "ports": {
        "bus1": 4006,
        "bus2": 4007
      },
      "params": {
        "R": 9.999999747378752e-06,
        "X": 0.0003000000142492354,
        "B": 0.014340000227093697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4006_4007_2",
      "ports": {
        "bus1": 4006,
        "bus2": 4007
      },
      "params": {
        "R": 9.999999747378752e-06,
        "X": 0.0003000000142492354,
        "B": 0.01844000071287155,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4006_4009_1",
      "ports": {
        "bus1": 4006,
        "bus2": 4009
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.01181000005453825,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4006_4009_2",
      "ports": {
        "bus1": 4006,
        "bus2": 4009
      },
      "params": {
        "R": 9.000000136438757e-05,
        "X": 0.007350000087171793,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4006_4202_1",
      "ports": {
        "bus1": 4006,
        "bus2": 4202
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4007_4010_1",
      "ports": {
        "bus1": 4007,
        "bus2": 4010
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0022100000642240047,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4008_6401_1",
      "ports": {
        "bus1": 4008,
        "bus2": 6401
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4010_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4010
      },
      "params": {
        "R": 5.999999848427251e-05,
        "X": 0.0013099999632686377,
        "B": 0.0037799999117851257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4010_2",
      "ports": {
        "bus1": 4009,
        "bus2": 4010
      },
      "params": {
        "R": 5.999999848427251e-05,
        "X": 0.0011599999852478504,
        "B": 0.0033199999015778303,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4039_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4039
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4104_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4104
      },
      "params": {
        "R": 0.0020000000949949026,
        "X": 0.019999999552965164,
        "B": 0.800000011920929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4092_4093_1",
      "ports": {
        "bus1": 4092,
        "bus2": 4093
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0016499999910593033,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4093_4094_1",
      "ports": {
        "bus1": 4093,
        "bus2": 4094
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.012629999779164791,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4095_4096_1",
      "ports": {
        "bus1": 4095,
        "bus2": 4096
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0016499999910593033,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4096_4097_1",
      "ports": {
        "bus1": 4096,
        "bus2": 4097
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": -0.012629999779164791,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "capacitor": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4102_1",
      "ports": {
        "bus1": 4101,
        "bus2": 4102
      },
      "params": {
        "R": 0.001129999989643693,
        "X": 0.02068999968469143,
        "B": 1.8552600145339966,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4102_2",
      "ports": {
        "bus1": 4101,
        "bus2": 4102
      },
      "params": {
        "R": 0.001129999989643693,
        "X": 0.02068999968469143,
        "B": 1.8552600145339966,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4103_1",
      "ports": {
        "bus1": 4101,
        "bus2": 4103
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.07400000095367432,
        "B": 4.869999885559082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4103_2",
      "ports": {
        "bus1": 4101,
        "bus2": 4103
      },
      "params": {
        "R": 0.0020000000949949026,
        "X": 0.019999999552965164,
        "B": 0.800000011920929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4131_1",
      "ports": {
        "bus1": 4101,
        "bus2": 4131
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4201_1",
      "ports": {
        "bus1": 4101,
        "bus2": 4201
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4101_4201_2",
      "ports": {
        "bus1": 4101,
        "bus2": 4201
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_4132_1",
      "ports": {
        "bus1": 4102,
        "bus2": 4132
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_4201_1",
      "ports": {
        "bus1": 4102,
        "bus2": 4201
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_4201_2",
      "ports": {
        "bus1": 4102,
        "bus2": 4201
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_4202_1",
      "ports": {
        "bus1": 4102,
        "bus2": 4202
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_4202_2",
      "ports": {
        "bus1": 4102,
        "bus2": 4202
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.008200000040233135,
        "B": 1.2999999523162842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4102_6202_1",
      "ports": {
        "bus1": 4102,
        "bus2": 6202
      },
      "params": {
        "R": 0.0014199999859556556,
        "X": 0.022579999640583992,
        "B": 1.8799999952316284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4103_4104_1",
      "ports": {
        "bus1": 4103,
        "bus2": 4104
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.009999999776482582,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4103_6202_1",
      "ports": {
        "bus1": 4103,
        "bus2": 6202
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.07400000095367432,
        "B": 4.869999885559082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4104_5004_1",
      "ports": {
        "bus1": 4104,
        "bus2": 5004
      },
      "params": {
        "R": 0.0020000000949949026,
        "X": 0.07999999821186066,
        "B": 0.800000011920929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4201_4202_1",
      "ports": {
        "bus1": 4201,
        "bus2": 4202
      },
      "params": {
        "R": 0.0010900000343099236,
        "X": 0.024080000817775726,
        "B": 1.5554200410842896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4201_4231_1",
      "ports": {
        "bus1": 4201,
        "bus2": 4231
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4201_5001_1",
      "ports": {
        "bus1": 4201,
        "bus2": 5001
      },
      "params": {
        "R": 0.0008299999753944576,
        "X": 0.019999999552965164,
        "B": 3.299999952316284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4203_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4203
      },
      "params": {
        "R": 0.0006600000197067857,
        "X": 0.0016499999910593033,
        "B": 0.9597600102424622,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4232_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4232
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_4203_4204_1",
      "ports": {
        "bus1": 4203,
        "bus2": 4204
      },
      "params": {
        "R": 0.0007399999885819852,
        "X": 0.012659999541938305,
        "B": 1.082200050354004,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5001_5002_1",
      "ports": {
        "bus1": 5001,
        "bus2": 5002
      },
      "params": {
        "R": 0.0035000001080334187,
        "X": 0.007000000216066837,
        "B": 4.605999946594238,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5001_5031_1",
      "ports": {
        "bus1": 5001,
        "bus2": 5031
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_5002_5003_1",
      "ports": {
        "bus1": 5002,
        "bus2": 5003
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.009999999776482582,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_5002_5032_1",
      "ports": {
        "bus1": 5002,
        "bus2": 5032
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_5003_5004_1",
      "ports": {
        "bus1": 5003,
        "bus2": 5004
      },
      "params": {
        "R": 0.0020000000949949026,
        "X": 0.07999999821186066,
        "B": 0.800000011920929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6101_6102_1",
      "ports": {
        "bus1": 6101,
        "bus2": 6102
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.007199999876320362,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6103_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6103
      },
      "params": {
        "R": 0.0012000000569969416,
        "X": 0.0023159999400377274,
        "B": 1.7151999473571777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6132_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6132
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6301_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6301
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004600000102072954,
        "B": 0.30000001192092896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6403_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6403
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6103_6104_1",
      "ports": {
        "bus1": 6103,
        "bus2": 6104
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0034500360488892,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6103_6301_1",
      "ports": {
        "bus1": 6103,
        "bus2": 6301
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004600000102072954,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6103_6301_2",
      "ports": {
        "bus1": 6103,
        "bus2": 6301
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004600000102072954,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6103_6501_1",
      "ports": {
        "bus1": 6103,
        "bus2": 6501
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6103_6501_2",
      "ports": {
        "bus1": 6103,
        "bus2": 6501
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6104_6204_1",
      "ports": {
        "bus1": 6104,
        "bus2": 6204
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6104_6305_1",
      "ports": {
        "bus1": 6104,
        "bus2": 6305
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6202_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6202
      },
      "params": {
        "R": 0.0017900000093504786,
        "X": 0.014050000347197056,
        "B": 3.680000066757202,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6203_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6203
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6231_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6231
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6202_6204_1",
      "ports": {
        "bus1": 6202,
        "bus2": 6204
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6203_6205_1",
      "ports": {
        "bus1": 6203,
        "bus2": 6205
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.07400000095367432,
        "B": 0.4876999855041504,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6203_6303_1",
      "ports": {
        "bus1": 6203,
        "bus2": 6303
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6203_6303_2",
      "ports": {
        "bus1": 6203,
        "bus2": 6303
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6203_6304_1",
      "ports": {
        "bus1": 6203,
        "bus2": 6304
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6204_6205_1",
      "ports": {
        "bus1": 6204,
        "bus2": 6205
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.02500000037252903,
        "B": 0.4869999885559082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6205_6235_1",
      "ports": {
        "bus1": 6205,
        "bus2": 6235
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6301_6303_1",
      "ports": {
        "bus1": 6301,
        "bus2": 6303
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6302_6304_1",
      "ports": {
        "bus1": 6302,
        "bus2": 6304
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0028599500656128,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6302_7001_1",
      "ports": {
        "bus1": 6302,
        "bus2": 7001
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004600000102072954,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6303_6304_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6304
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6303_6305_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6305
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6303_6305_2",
      "ports": {
        "bus1": 6303,
        "bus2": 6305
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6303_6333_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6333
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6305_6335_1",
      "ports": {
        "bus1": 6305,
        "bus2": 6335
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6305_6510_1",
      "ports": {
        "bus1": 6305,
        "bus2": 6510
      },
      "params": {
        "R": 0.00547999981790781,
        "X": 0.048250000923871994,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6305_6510_2",
      "ports": {
        "bus1": 6305,
        "bus2": 6510
      },
      "params": {
        "R": 0.005400000140070915,
        "X": 0.048250000923871994,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6402_1",
      "ports": {
        "bus1": 6401,
        "bus2": 6402
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6402_2",
      "ports": {
        "bus1": 6401,
        "bus2": 6402
      },
      "params": {
        "R": 0.0008900000248104334,
        "X": 0.029899999499320984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6403_1",
      "ports": {
        "bus1": 6401,
        "bus2": 6403
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6403_2",
      "ports": {
        "bus1": 6401,
        "bus2": 6403
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6404_1",
      "ports": {
        "bus1": 6401,
        "bus2": 6404
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6403_6404_1",
      "ports": {
        "bus1": 6403,
        "bus2": 6404
      },
      "params": {
        "R": 0.006200000178068876,
        "X": 0.06729999929666519,
        "B": 1.1155999898910522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6403_6433_1",
      "ports": {
        "bus1": 6403,
        "bus2": 6433
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6404_6507_1",
      "ports": {
        "bus1": 6404,
        "bus2": 6507
      },
      "params": {
        "R": 0.01080000028014183,
        "X": 0.09650000184774399,
        "B": 0.3296000063419342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6502_1",
      "ports": {
        "bus1": 6501,
        "bus2": 6502
      },
      "params": {
        "R": 0.002400000113993883,
        "X": 0.0033199999015778303,
        "B": 0.5849000215530396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6504_1",
      "ports": {
        "bus1": 6501,
        "bus2": 6504
      },
      "params": {
        "R": 0.002099999925121665,
        "X": 0.0023799999617040157,
        "B": 0.38449999690055847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6509_1",
      "ports": {
        "bus1": 6501,
        "bus2": 6509
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.022600000724196434,
        "B": 0.38100001215934753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6509_2",
      "ports": {
        "bus1": 6501,
        "bus2": 6509
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.022600000724196434,
        "B": 0.38100001215934753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6510_1",
      "ports": {
        "bus1": 6501,
        "bus2": 6510
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6501_6510_2",
      "ports": {
        "bus1": 6501,
        "bus2": 6510
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.01810000091791153,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6503_1",
      "ports": {
        "bus1": 6502,
        "bus2": 6503
      },
      "params": {
        "R": 0.005200000014156103,
        "X": 0.06019999831914902,
        "B": 1.0099999904632568,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6503_2",
      "ports": {
        "bus1": 6502,
        "bus2": 6503
      },
      "params": {
        "R": 0.004900000058114529,
        "X": 0.053700000047683716,
        "B": 0.8842999935150146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6504_2",
      "ports": {
        "bus1": 6502,
        "bus2": 6504
      },
      "params": {
        "R": 0.002099999925121665,
        "X": 0.0023799999617040157,
        "B": 0.38449999690055847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6504_3",
      "ports": {
        "bus1": 6502,
        "bus2": 6504
      },
      "params": {
        "R": 0.0017000000225380063,
        "X": 0.0022499999031424522,
        "B": 0.3991999924182892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6508_1",
      "ports": {
        "bus1": 6502,
        "bus2": 6508
      },
      "params": {
        "R": 0.0012000000569969416,
        "X": 0.01720000058412552,
        "B": 0.2987000048160553,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6509_1",
      "ports": {
        "bus1": 6502,
        "bus2": 6509
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.0010600000387057662,
        "B": 0.20389999449253082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6509_2",
      "ports": {
        "bus1": 6502,
        "bus2": 6509
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.0010600000387057662,
        "B": 0.20389999449253082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6504_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6504
      },
      "params": {
        "R": 0.0031999999191612005,
        "X": 0.0348999984562397,
        "B": 0.5722000002861023,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6505_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6505
      },
      "params": {
        "R": 0.009600000455975533,
        "X": 0.08780000358819962,
        "B": 1.4264999628067017,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6507_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6507
      },
      "params": {
        "R": 0.0034000000450760126,
        "X": 0.03739999979734421,
        "B": 0.6208000183105469,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6507_2",
      "ports": {
        "bus1": 6503,
        "bus2": 6507
      },
      "params": {
        "R": 0.0034000000450760126,
        "X": 0.03720000013709068,
        "B": 0.6182000041007996,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6508_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6508
      },
      "params": {
        "R": 0.0034000000450760126,
        "X": 0.03920000046491623,
        "B": 0.652400016784668,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6533_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6533
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_6504_6507_1",
      "ports": {
        "bus1": 6504,
        "bus2": 6507
      },
      "params": {
        "R": 0.003800000064074993,
        "X": 0.03400000184774399,
        "B": 0.5824000239372253,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6504_6507_2",
      "ports": {
        "bus1": 6504,
        "bus2": 6507
      },
      "params": {
        "R": 0.0031999999191612005,
        "X": 0.0348999984562397,
        "B": 0.5722000002861023,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6504_7002_1",
      "ports": {
        "bus1": 6504,
        "bus2": 7002
      },
      "params": {
        "R": 0.00810999982059002,
        "X": 0.13689999282360077,
        "B": 2.434799909591675,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6505_6506_1",
      "ports": {
        "bus1": 6505,
        "bus2": 6506
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.019500000402331352,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7002_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7002
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.004600000102072954,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7031_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7031
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_7002_7032_1",
      "ports": {
        "bus1": 7002,
        "bus2": 7032
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_8001_8002_9",
      "ports": {
        "bus1": 8001,
        "bus2": 8002
      },
      "params": {
        "R": 0.0015899999998509884,
        "X": 0.011099999770522118,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8001_8003_1",
      "ports": {
        "bus1": 8001,
        "bus2": 8003
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_8002_8005_1",
      "ports": {
        "bus1": 8002,
        "bus2": 8005
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.017400000244379044,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_8004_1",
      "ports": {
        "bus1": 8003,
        "bus2": 8004
      },
      "params": {
        "R": 0.019519999623298645,
        "X": 0.13702000677585602,
        "B": 0.15535999834537506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_8005_1",
      "ports": {
        "bus1": 8003,
        "bus2": 8005
      },
      "params": {
        "R": 0.03903000056743622,
        "X": 0.27402999997138977,
        "B": 0.3107199966907501,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_8005_2",
      "ports": {
        "bus1": 8003,
        "bus2": 8005
      },
      "params": {
        "R": 0.03903000056743622,
        "X": 0.27402999997138977,
        "B": 0.3107199966907501,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_8033_1",
      "ports": {
        "bus1": 8003,
        "bus2": 8033
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_8004_8005_1",
      "ports": {
        "bus1": 8004,
        "bus2": 8005
      },
      "params": {
        "R": 0.019519999623298645,
        "X": 0.13702000677585602,
        "B": 0.15535999834537506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8004_8034_1",
      "ports": {
        "bus1": 8004,
        "bus2": 8034
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.0005000000237487257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1002",
      "ports": {
        "bus": 1002
      },
      "params": {
        "Pnom": 2.2684197425842285,
        "Qnom": -5.999997615814209,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1003",
      "ports": {
        "bus": 1003
      },
      "params": {
        "Pnom": 21.533227920532227,
        "Qnom": 3.668557643890381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1004",
      "ports": {
        "bus": 1004
      },
      "params": {
        "Pnom": 10.379494667053223,
        "Qnom": 0.05520923435688019,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1101",
      "ports": {
        "bus": 1101
      },
      "params": {
        "Pnom": 45.27366256713867,
        "Qnom": -1.3704431056976318,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1102",
      "ports": {
        "bus": 1102
      },
      "params": {
        "Pnom": 1.7891063690185547,
        "Qnom": 0.23651868104934692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1201",
      "ports": {
        "bus": 1201
      },
      "params": {
        "Pnom": 1.680519700050354,
        "Qnom": -0.020379148423671722,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1202",
      "ports": {
        "bus": 1202
      },
      "params": {
        "Pnom": 8.75610065460205,
        "Qnom": 2.8713154792785645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1301",
      "ports": {
        "bus": 1301
      },
      "params": {
        "Pnom": 27.04778480529785,
        "Qnom": 3.5282559394836426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1302",
      "ports": {
        "bus": 1302
      },
      "params": {
        "Pnom": 0.17505332827568054,
        "Qnom": 0.022909315302968025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1303",
      "ports": {
        "bus": 1303
      },
      "params": {
        "Pnom": 62.35136795043945,
        "Qnom": 8.133489608764648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1401",
      "ports": {
        "bus": 1401
      },
      "params": {
        "Pnom": 65.3553695678711,
        "Qnom": 15.245942115783691,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1402",
      "ports": {
        "bus": 1402
      },
      "params": {
        "Pnom": 53.73303985595703,
        "Qnom": -6.016554355621338,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2000",
      "ports": {
        "bus": 2000
      },
      "params": {
        "Pnom": 22.071880340576172,
        "Qnom": 2.879159927368164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2100",
      "ports": {
        "bus": 2100
      },
      "params": {
        "Pnom": 2.530357837677002,
        "Qnom": 0.4934704899787903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2202",
      "ports": {
        "bus": 2202
      },
      "params": {
        "Pnom": 14.007658958435059,
        "Qnom": 2.4498908519744873,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2203",
      "ports": {
        "bus": 2203
      },
      "params": {
        "Pnom": 15.376973152160645,
        "Qnom": 2.504457950592041,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2400",
      "ports": {
        "bus": 2400
      },
      "params": {
        "Pnom": 7.635193824768066,
        "Qnom": 0.6982765197753906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2401",
      "ports": {
        "bus": 2401
      },
      "params": {
        "Pnom": 7.944181442260742,
        "Qnom": 0.9476205706596375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2402",
      "ports": {
        "bus": 2402
      },
      "params": {
        "Pnom": 9.741750717163086,
        "Qnom": 0.7410865426063538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2403",
      "ports": {
        "bus": 2403
      },
      "params": {
        "Pnom": 9.499732971191406,
        "Qnom": 0.350541353225708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2405",
      "ports": {
        "bus": 2405
      },
      "params": {
        "Pnom": 7.427496433258057,
        "Qnom": 0.20640239119529724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2406",
      "ports": {
        "bus": 2406
      },
      "params": {
        "Pnom": 6.643393516540527,
        "Qnom": -0.3674974739551544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2407",
      "ports": {
        "bus": 2407
      },
      "params": {
        "Pnom": 15.699891090393066,
        "Qnom": -0.33325526118278503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2408",
      "ports": {
        "bus": 2408
      },
      "params": {
        "Pnom": 15.689494132995605,
        "Qnom": -0.6536079049110413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2409",
      "ports": {
        "bus": 2409
      },
      "params": {
        "Pnom": 14.416006088256836,
        "Qnom": -0.7802792191505432,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2410",
      "ports": {
        "bus": 2410
      },
      "params": {
        "Pnom": 14.214787483215332,
        "Qnom": 0.5254030227661133,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2411",
      "ports": {
        "bus": 2411
      },
      "params": {
        "Pnom": 9.789714813232422,
        "Qnom": 0.6837463974952698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2502",
      "ports": {
        "bus": 2502
      },
      "params": {
        "Pnom": 21.36306381225586,
        "Qnom": -0.8303046822547913,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2503",
      "ports": {
        "bus": 2503
      },
      "params": {
        "Pnom": 16.61333656311035,
        "Qnom": 1.817926049232483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2600",
      "ports": {
        "bus": 2600
      },
      "params": {
        "Pnom": -16.808162689208984,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2602",
      "ports": {
        "bus": 2602
      },
      "params": {
        "Pnom": 0.8950256109237671,
        "Qnom": 0.11699766665697098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2604",
      "ports": {
        "bus": 2604
      },
      "params": {
        "Pnom": 18.45703125,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2608",
      "ports": {
        "bus": 2608
      },
      "params": {
        "Pnom": 0.8935045003890991,
        "Qnom": 0.11660086363554001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2609",
      "ports": {
        "bus": 2609
      },
      "params": {
        "Pnom": 1.2075583934783936,
        "Qnom": 0.24177315831184387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2610",
      "ports": {
        "bus": 2610
      },
      "params": {
        "Pnom": 0.8934997320175171,
        "Qnom": 0.11659720540046692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2611",
      "ports": {
        "bus": 2611
      },
      "params": {
        "Pnom": 0.8935045003890991,
        "Qnom": 0.11660086363554001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2612",
      "ports": {
        "bus": 2612
      },
      "params": {
        "Pnom": 1.0811445713043213,
        "Qnom": 0.22337107360363007,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2613",
      "ports": {
        "bus": 2613
      },
      "params": {
        "Pnom": 2.8622119426727295,
        "Qnom": 0.5819884538650513,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2614",
      "ports": {
        "bus": 2614
      },
      "params": {
        "Pnom": 1.2341761589050293,
        "Qnom": 0.25063762068748474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2615",
      "ports": {
        "bus": 2615
      },
      "params": {
        "Pnom": 7.225333213806152,
        "Qnom": 1.1828069686889648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2616",
      "ports": {
        "bus": 2616
      },
      "params": {
        "Pnom": 1.0464341640472412,
        "Qnom": 0.21486438810825348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2617",
      "ports": {
        "bus": 2617
      },
      "params": {
        "Pnom": 1.0822324752807617,
        "Qnom": 0.22381579875946045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2618",
      "ports": {
        "bus": 2618
      },
      "params": {
        "Pnom": 7.9342827796936035,
        "Qnom": -0.05543218180537224,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2619",
      "ports": {
        "bus": 2619
      },
      "params": {
        "Pnom": -24.97441291809082,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2620",
      "ports": {
        "bus": 2620
      },
      "params": {
        "Pnom": 1.834448218345642,
        "Qnom": 0.15742522478103638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_2621",
      "ports": {
        "bus": 2621
      },
      "params": {
        "Pnom": 2.120918035507202,
        "Qnom": -0.5655044913291931,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3101",
      "ports": {
        "bus": 3101
      },
      "params": {
        "Pnom": 3.0772182941436768,
        "Qnom": 0.4771499037742615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3102",
      "ports": {
        "bus": 3102
      },
      "params": {
        "Pnom": 1.436879277229309,
        "Qnom": 0.22489137947559357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3103",
      "ports": {
        "bus": 3103
      },
      "params": {
        "Pnom": 3.7764956951141357,
        "Qnom": 0.5379905104637146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3104",
      "ports": {
        "bus": 3104
      },
      "params": {
        "Pnom": 2.794879674911499,
        "Qnom": 0.36252567172050476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3105",
      "ports": {
        "bus": 3105
      },
      "params": {
        "Pnom": 2.153719902038574,
        "Qnom": 0.4418199956417084,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3201",
      "ports": {
        "bus": 3201
      },
      "params": {
        "Pnom": 4.186827182769775,
        "Qnom": 0.8910516500473022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3202",
      "ports": {
        "bus": 3202
      },
      "params": {
        "Pnom": 5.301629543304443,
        "Qnom": 0.7586875557899475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3203",
      "ports": {
        "bus": 3203
      },
      "params": {
        "Pnom": 5.928674697875977,
        "Qnom": 1.4333983659744263,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3204",
      "ports": {
        "bus": 3204
      },
      "params": {
        "Pnom": 6.019084453582764,
        "Qnom": 0.8578122854232788,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3205",
      "ports": {
        "bus": 3205
      },
      "params": {
        "Pnom": 4.926012992858887,
        "Qnom": 0.7033026814460754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3302",
      "ports": {
        "bus": 3302
      },
      "params": {
        "Pnom": 3.114095449447632,
        "Qnom": 0.7751820087432861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3303",
      "ports": {
        "bus": 3303
      },
      "params": {
        "Pnom": 5.628699779510498,
        "Qnom": 1.3564300537109375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3304",
      "ports": {
        "bus": 3304
      },
      "params": {
        "Pnom": 4.808534622192383,
        "Qnom": 1.1068475246429443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3305",
      "ports": {
        "bus": 3305
      },
      "params": {
        "Pnom": 3.87717342376709,
        "Qnom": 0.5522391200065613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3401",
      "ports": {
        "bus": 3401
      },
      "params": {
        "Pnom": 5.05819845199585,
        "Qnom": 1.2421801090240479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3403",
      "ports": {
        "bus": 3403
      },
      "params": {
        "Pnom": 4.6437201499938965,
        "Qnom": 0.6622499823570251,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3404",
      "ports": {
        "bus": 3404
      },
      "params": {
        "Pnom": 3.957129955291748,
        "Qnom": 0.5617892742156982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3405",
      "ports": {
        "bus": 3405
      },
      "params": {
        "Pnom": 4.0699143409729,
        "Qnom": 0.5820162892341614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3501",
      "ports": {
        "bus": 3501
      },
      "params": {
        "Pnom": 5.6251397132873535,
        "Qnom": 0.8011400103569031,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3601",
      "ports": {
        "bus": 3601
      },
      "params": {
        "Pnom": 0.9436962008476257,
        "Qnom": 0.13359957933425903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3701",
      "ports": {
        "bus": 3701
      },
      "params": {
        "Pnom": 3.19132924079895,
        "Qnom": 0.16055803000926971,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3801",
      "ports": {
        "bus": 3801
      },
      "params": {
        "Pnom": 1.721010446548462,
        "Qnom": 0.42669153213500977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3804",
      "ports": {
        "bus": 3804
      },
      "params": {
        "Pnom": 2.0229456424713135,
        "Qnom": 0.5029169917106628,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3805",
      "ports": {
        "bus": 3805
      },
      "params": {
        "Pnom": 4.494497776031494,
        "Qnom": 1.467953085899353,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3806",
      "ports": {
        "bus": 3806
      },
      "params": {
        "Pnom": 2.6062657833099365,
        "Qnom": 0.37229400873184204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3902",
      "ports": {
        "bus": 3902
      },
      "params": {
        "Pnom": 1.3769199848175049,
        "Qnom": 0.3442299962043762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3903",
      "ports": {
        "bus": 3903
      },
      "params": {
        "Pnom": 1.9735521078109741,
        "Qnom": 0.2880636155605316,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3907",
      "ports": {
        "bus": 3907
      },
      "params": {
        "Pnom": 4.172797679901123,
        "Qnom": 0.5732795596122742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3908",
      "ports": {
        "bus": 3908
      },
      "params": {
        "Pnom": 1.8222721815109253,
        "Qnom": 0.227347731590271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3909",
      "ports": {
        "bus": 3909
      },
      "params": {
        "Pnom": 1.5739049911499023,
        "Qnom": 0.37467920780181885,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3910",
      "ports": {
        "bus": 3910
      },
      "params": {
        "Pnom": 2.2377359867095947,
        "Qnom": 0.3276321589946747,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3911",
      "ports": {
        "bus": 3911
      },
      "params": {
        "Pnom": 2.1316230297088623,
        "Qnom": 0.43763992190361023,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3912",
      "ports": {
        "bus": 3912
      },
      "params": {
        "Pnom": 1.6076843738555908,
        "Qnom": -0.005983087699860334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3913",
      "ports": {
        "bus": 3913
      },
      "params": {
        "Pnom": 2.973787307739258,
        "Qnom": 0.3929828107357025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3914",
      "ports": {
        "bus": 3914
      },
      "params": {
        "Pnom": 2.054535150527954,
        "Qnom": 0.47512805461883545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3915",
      "ports": {
        "bus": 3915
      },
      "params": {
        "Pnom": 2.3016059398651123,
        "Qnom": 0.48545169830322266,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3916",
      "ports": {
        "bus": 3916
      },
      "params": {
        "Pnom": 1.4286702871322632,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3917",
      "ports": {
        "bus": 3917
      },
      "params": {
        "Pnom": 2.1632535457611084,
        "Qnom": 0.40320897102355957,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3918",
      "ports": {
        "bus": 3918
      },
      "params": {
        "Pnom": 2.8776047229766846,
        "Qnom": 0.6811009049415588,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3919",
      "ports": {
        "bus": 3919
      },
      "params": {
        "Pnom": 1.7111918926239014,
        "Qnom": 0.23026522994041443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3920",
      "ports": {
        "bus": 3920
      },
      "params": {
        "Pnom": 1.5727760791778564,
        "Qnom": 0.21869002282619476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3921",
      "ports": {
        "bus": 3921
      },
      "params": {
        "Pnom": 1.358012080192566,
        "Qnom": 0.3133935034275055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3922",
      "ports": {
        "bus": 3922
      },
      "params": {
        "Pnom": 2.3559069633483887,
        "Qnom": 0.3064464032649994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3923",
      "ports": {
        "bus": 3923
      },
      "params": {
        "Pnom": 3.5967586040496826,
        "Qnom": 0.604934573173523,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3924",
      "ports": {
        "bus": 3924
      },
      "params": {
        "Pnom": 3.0299627780914307,
        "Qnom": 0.4352167844772339,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3926",
      "ports": {
        "bus": 3926
      },
      "params": {
        "Pnom": 2.436922550201416,
        "Qnom": 0.15387041866779327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4001",
      "ports": {
        "bus": 4001
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -6.998400688171387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4002",
      "ports": {
        "bus": 4002
      },
      "params": {
        "Pnom": 1.7213351726531982,
        "Qnom": 0.22906558215618134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4004",
      "ports": {
        "bus": 4004
      },
      "params": {
        "Pnom": 2.733253002166748,
        "Qnom": 0.36051124334335327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4005",
      "ports": {
        "bus": 4005
      },
      "params": {
        "Pnom": 4.801139831542969,
        "Qnom": 1.5741851329803467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4008",
      "ports": {
        "bus": 4008
      },
      "params": {
        "Pnom": 2.8635165691375732,
        "Qnom": 0.3751359283924103,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4009",
      "ports": {
        "bus": 4009
      },
      "params": {
        "Pnom": 22.087425231933594,
        "Qnom": 4.313953876495361,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4010",
      "ports": {
        "bus": 4010
      },
      "params": {
        "Pnom": 31.3309326171875,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4101",
      "ports": {
        "bus": 4101
      },
      "params": {
        "Pnom": 9.95028018951416,
        "Qnom": 1.297844409942627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4102",
      "ports": {
        "bus": 4102
      },
      "params": {
        "Pnom": 4.806485652923584,
        "Qnom": 0.6866390109062195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4103",
      "ports": {
        "bus": 4103
      },
      "params": {
        "Pnom": 0.11678365617990494,
        "Qnom": 0.015221552923321724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4104",
      "ports": {
        "bus": 4104
      },
      "params": {
        "Pnom": 25.505657196044922,
        "Qnom": 3.35713529586792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4201",
      "ports": {
        "bus": 4201
      },
      "params": {
        "Pnom": 57.6265869140625,
        "Qnom": 4.610133171081543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4202",
      "ports": {
        "bus": 4202
      },
      "params": {
        "Pnom": 45.582393646240234,
        "Qnom": 5.946259498596191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4203",
      "ports": {
        "bus": 4203
      },
      "params": {
        "Pnom": 44.34751510620117,
        "Qnom": 5.858034610748291,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4204",
      "ports": {
        "bus": 4204
      },
      "params": {
        "Pnom": 10.083734512329102,
        "Qnom": 1.3074138164520264,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_5001",
      "ports": {
        "bus": 5001
      },
      "params": {
        "Pnom": 75.74051666259766,
        "Qnom": 17.2137508392334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_5002",
      "ports": {
        "bus": 5002
      },
      "params": {
        "Pnom": 90.03983306884766,
        "Qnom": 11.743592262268066,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_5003",
      "ports": {
        "bus": 5003
      },
      "params": {
        "Pnom": 6.208952903747559,
        "Qnom": 0.8174059987068176,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6102",
      "ports": {
        "bus": 6102
      },
      "params": {
        "Pnom": 10.531440734863281,
        "Qnom": -3.452773094177246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6103",
      "ports": {
        "bus": 6103
      },
      "params": {
        "Pnom": 3.924494504928589,
        "Qnom": 0.5125714540481567,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6104",
      "ports": {
        "bus": 6104
      },
      "params": {
        "Pnom": 17.000837326049805,
        "Qnom": -1.8542389869689941,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6201",
      "ports": {
        "bus": 6201
      },
      "params": {
        "Pnom": 2.058201789855957,
        "Qnom": 0.2685740888118744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6202",
      "ports": {
        "bus": 6202
      },
      "params": {
        "Pnom": 0.8902536034584045,
        "Qnom": 0.13621120154857635,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6203",
      "ports": {
        "bus": 6203
      },
      "params": {
        "Pnom": 6.127285003662109,
        "Qnom": 1.452741026878357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6204",
      "ports": {
        "bus": 6204
      },
      "params": {
        "Pnom": 7.020753860473633,
        "Qnom": 1.5770753622055054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6205",
      "ports": {
        "bus": 6205
      },
      "params": {
        "Pnom": 4.892831802368164,
        "Qnom": 0.8634448051452637,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6301",
      "ports": {
        "bus": 6301
      },
      "params": {
        "Pnom": 5.176612854003906,
        "Qnom": 0.6769766807556152,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6302",
      "ports": {
        "bus": 6302
      },
      "params": {
        "Pnom": 5.9250311851501465,
        "Qnom": 0.7739758491516113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6303",
      "ports": {
        "bus": 6303
      },
      "params": {
        "Pnom": 7.4660162925720215,
        "Qnom": 0.9740440845489502,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6304",
      "ports": {
        "bus": 6304
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -5.943535327911377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6305",
      "ports": {
        "bus": 6305
      },
      "params": {
        "Pnom": 0.6023237705230713,
        "Qnom": 0.19751763343811035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6401",
      "ports": {
        "bus": 6401
      },
      "params": {
        "Pnom": 17.462181091308594,
        "Qnom": -4.521339416503906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6402",
      "ports": {
        "bus": 6402
      },
      "params": {
        "Pnom": 2.8056514263153076,
        "Qnom": 0.3769932687282562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6403",
      "ports": {
        "bus": 6403
      },
      "params": {
        "Pnom": 0.021978000178933144,
        "Qnom": 0.002722941106185317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6404",
      "ports": {
        "bus": 6404
      },
      "params": {
        "Pnom": 0.29751238226890564,
        "Qnom": 0.03978864103555679,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6501",
      "ports": {
        "bus": 6501
      },
      "params": {
        "Pnom": 1.9733105897903442,
        "Qnom": 0.6530481576919556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6502",
      "ports": {
        "bus": 6502
      },
      "params": {
        "Pnom": 15.704302787780762,
        "Qnom": 2.8299992084503174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6503",
      "ports": {
        "bus": 6503
      },
      "params": {
        "Pnom": 4.411528587341309,
        "Qnom": 1.4460349082946777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6504",
      "ports": {
        "bus": 6504
      },
      "params": {
        "Pnom": 3.0040745735168457,
        "Qnom": 0.3963261544704437,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6505",
      "ports": {
        "bus": 6505
      },
      "params": {
        "Pnom": 0.07023005932569504,
        "Qnom": 0.023830218240618706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6507",
      "ports": {
        "bus": 6507
      },
      "params": {
        "Pnom": 5.549244403839111,
        "Qnom": -0.6460703611373901,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6508",
      "ports": {
        "bus": 6508
      },
      "params": {
        "Pnom": 1.3262748718261719,
        "Qnom": 0.4373018741607666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6509",
      "ports": {
        "bus": 6509
      },
      "params": {
        "Pnom": 0.08673001080751419,
        "Qnom": 0.02869579568505287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_6510",
      "ports": {
        "bus": 6510
      },
      "params": {
        "Pnom": 19.492170333862305,
        "Qnom": -1.093284010887146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_7001",
      "ports": {
        "bus": 7001
      },
      "params": {
        "Pnom": 70.0091781616211,
        "Qnom": 5.642703056335449,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_7002",
      "ports": {
        "bus": 7002
      },
      "params": {
        "Pnom": 25.54833984375,
        "Qnom": -1.3806869983673096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_8003",
      "ports": {
        "bus": 8003
      },
      "params": {
        "Pnom": 5.87404727935791,
        "Qnom": 0.7662602663040161,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_8004",
      "ports": {
        "bus": 8004
      },
      "params": {
        "Pnom": 34.09103012084961,
        "Qnom": 4.446990013122559,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_8005",
      "ports": {
        "bus": 8005
      },
      "params": {
        "Pnom": 12.168739318847656,
        "Qnom": 1.6246064901351929,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1032_C_genrou",
      "ports": {
        "bus": 1032,
        "pmech": 0,
        "efd": 1,
        "speed": 2
      },
      "params": {
        "p0": 7.119999885559082,
        "q0": -0.03334444761276245,
        "H": 2.4100000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 873.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1032_C_tgov1",
      "ports": {
        "speed": 2,
        "pmech": 0
      },
      "params": {
        "Trate": 873.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1032_C_sexs_pti",
      "ports": {
        "bus": 1032,
        "efd": 1
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1032_G_genrou",
      "ports": {
        "bus": 1032,
        "pmech": 3,
        "efd": 4,
        "speed": 5
      },
      "params": {
        "p0": 8.5600004196167,
        "q0": -0.03334444761276245,
        "H": 2.4100000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1050.0
      }
    },
    {
      "class": "GastPti",
      "id": "1032_G_gast_pti",
      "ports": {
        "pmech": 3,
        "speed": 5
      },
      "params": {
        "Trate": 1050.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1032_G_sexs_pti",
      "ports": {
        "bus": 1032,
        "efd": 4
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "1032_S_regca",
      "ports": {
        "bus": 1032,
        "ipcmd": 6,
        "iqcmd": 7,
        "ibranchr": 8,
        "ibranchi": 9,
        "pbranch": 10,
        "qbranch": 11
      },
      "params": {
        "p0": 5.199999809265137,
        "q0": -0.03334444761276245,
        "mva": 638.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "1032_S_reecb",
      "ports": {
        "bus": 1032,
        "iqcmd": 7,
        "ipcmd": 6,
        "pe": 10,
        "qgen": 11,
        "qext": 12,
        "pref": 13
      },
      "params": {
        "mva": 638.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "1032_S_repca",
      "ports": {
        "bus": 1032,
        "ir": 8,
        "ii": 9,
        "p": 10,
        "q": 11,
        "qext": 12,
        "pext": 13
      },
      "params": {
        "mva": 638.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "1034_C_genrou",
      "ports": {
        "bus": 1034,
        "pmech": 14,
        "efd": 15,
        "speed": 16
      },
      "params": {
        "p0": 18.469999313354492,
        "q0": 2.6262736320495605,
        "H": 2.4100000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2100.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1034_C_tgov1",
      "ports": {
        "speed": 16,
        "pmech": 14
      },
      "params": {
        "Trate": 2100.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1034_C_sexs_pti",
      "ports": {
        "bus": 1034,
        "efd": 15
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1034_G_genrou",
      "ports": {
        "bus": 1034,
        "pmech": 17,
        "efd": 18,
        "speed": 19
      },
      "params": {
        "p0": 25.649999618530273,
        "q0": 2.6262736320495605,
        "H": 2.4100000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2900.0
      }
    },
    {
      "class": "GastPti",
      "id": "1034_G_gast_pti",
      "ports": {
        "pmech": 17,
        "speed": 19
      },
      "params": {
        "Trate": 2900.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1034_G_sexs_pti",
      "ports": {
        "bus": 1034,
        "efd": 18
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "1034_W_regca",
      "ports": {
        "bus": 1034,
        "ipcmd": 20,
        "iqcmd": 21,
        "ibranchr": 22,
        "ibranchi": 23,
        "pbranch": 24,
        "qbranch": 25
      },
      "params": {
        "p0": 15.979999542236328,
        "q0": 2.6262736320495605,
        "mva": 1682.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "1034_W_reecb",
      "ports": {
        "bus": 1034,
        "iqcmd": 21,
        "ipcmd": 20,
        "pe": 24,
        "qgen": 25,
        "qext": 26,
        "pref": 27
      },
      "params": {
        "mva": 1682.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "1034_W_repca",
      "ports": {
        "bus": 1034,
        "ir": 22,
        "ii": 23,
        "p": 24,
        "q": 25,
        "qext": 26,
        "pext": 27
      },
      "params": {
        "mva": 1682.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "1131_C_genrou",
      "ports": {
        "bus": 1131,
        "pmech": 28,
        "efd": 29,
        "speed": 30
      },
      "params": {
        "p0": 5.300000190734863,
        "q0": -0.4679132103919983,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1268.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1131_C_tgov1",
      "ports": {
        "speed": 30,
        "pmech": 28
      },
      "params": {
        "Trate": 1268.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1131_C_sexs_pti",
      "ports": {
        "bus": 1131,
        "efd": 29
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1131_G_genrou",
      "ports": {
        "bus": 1131,
        "pmech": 31,
        "efd": 32,
        "speed": 33
      },
      "params": {
        "p0": 20.639999389648438,
        "q0": -0.4679132103919983,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 4934.0
      }
    },
    {
      "class": "GastPti",
      "id": "1131_G_gast_pti",
      "ports": {
        "pmech": 31,
        "speed": 33
      },
      "params": {
        "Trate": 4934.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1131_G_sexs_pti",
      "ports": {
        "bus": 1131,
        "efd": 32
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1232_C_genrou",
      "ports": {
        "bus": 1232,
        "pmech": 34,
        "efd": 35,
        "speed": 36
      },
      "params": {
        "p0": 27.280000686645508,
        "q0": 0.005521142389625311,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 4977.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1232_C_tgov1",
      "ports": {
        "speed": 36,
        "pmech": 34
      },
      "params": {
        "Trate": 4977.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1232_C_sexs_pti",
      "ports": {
        "bus": 1232,
        "efd": 35
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1232_H_genrou",
      "ports": {
        "bus": 1232,
        "pmech": 37,
        "efd": 38,
        "speed": 39
      },
      "params": {
        "p0": 6.570000171661377,
        "q0": 0.005521142389625311,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1199.0
      }
    },
    {
      "class": "Hygov",
      "id": "1232_H_hygov",
      "ports": {
        "speed": 39,
        "pmech": 37
      },
      "params": {
        "Trate": 1199.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1232_H_sexs_pti",
      "ports": {
        "bus": 1232,
        "efd": 38
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1331_G_genrou",
      "ports": {
        "bus": 1331,
        "pmech": 40,
        "efd": 41,
        "speed": 42
      },
      "params": {
        "p0": 19.860000610351562,
        "q0": 0.24621528387069702,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2167.0
      }
    },
    {
      "class": "GastPti",
      "id": "1331_G_gast_pti",
      "ports": {
        "pmech": 40,
        "speed": 42
      },
      "params": {
        "Trate": 2167.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1331_G_sexs_pti",
      "ports": {
        "bus": 1331,
        "efd": 41
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1331_H_genrou",
      "ports": {
        "bus": 1331,
        "pmech": 43,
        "efd": 44,
        "speed": 45
      },
      "params": {
        "p0": 21.329999923706055,
        "q0": 0.24621528387069702,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2328.0
      }
    },
    {
      "class": "Hygov",
      "id": "1331_H_hygov",
      "ports": {
        "speed": 45,
        "pmech": 43
      },
      "params": {
        "Trate": 2328.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1331_H_sexs_pti",
      "ports": {
        "bus": 1331,
        "efd": 44
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1333_C_genrou",
      "ports": {
        "bus": 1333,
        "pmech": 46,
        "efd": 47,
        "speed": 48
      },
      "params": {
        "p0": 2.180000066757202,
        "q0": 2.1732051372528076,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 418.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1333_C_tgov1",
      "ports": {
        "speed": 48,
        "pmech": 46
      },
      "params": {
        "Trate": 418.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1333_C_sexs_pti",
      "ports": {
        "bus": 1333,
        "efd": 47
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1333_G_genrou",
      "ports": {
        "bus": 1333,
        "pmech": 49,
        "efd": 50,
        "speed": 51
      },
      "params": {
        "p0": 36.619998931884766,
        "q0": 2.1732051372528076,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 7011.0
      }
    },
    {
      "class": "GastPti",
      "id": "1333_G_gast_pti",
      "ports": {
        "pmech": 49,
        "speed": 51
      },
      "params": {
        "Trate": 7011.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1333_G_sexs_pti",
      "ports": {
        "bus": 1333,
        "vs": 52,
        "efd": 50
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1333_G_ieeest",
      "ports": {
        "input": 51,
        "output": 52
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 3.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "1333_S_regca",
      "ports": {
        "bus": 1333,
        "ipcmd": 53,
        "iqcmd": 54,
        "ibranchr": 55,
        "ibranchi": 56,
        "pbranch": 57,
        "qbranch": 58
      },
      "params": {
        "p0": 12.65999984741211,
        "q0": 2.1732051372528076,
        "mva": 2423.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "1333_S_reecb",
      "ports": {
        "bus": 1333,
        "iqcmd": 54,
        "ipcmd": 53,
        "pe": 57,
        "qgen": 58,
        "qext": 59,
        "pref": 60
      },
      "params": {
        "mva": 2423.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "1333_S_repca",
      "ports": {
        "bus": 1333,
        "ir": 55,
        "ii": 56,
        "p": 57,
        "q": 58,
        "qext": 59,
        "pext": 60
      },
      "params": {
        "mva": 2423.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "1431_G_genrou",
      "ports": {
        "bus": 1431,
        "pmech": 61,
        "efd": 62,
        "speed": 63
      },
      "params": {
        "p0": 51.290000915527344,
        "q0": 4.09153938293457,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 9170.0
      }
    },
    {
      "class": "GastPti",
      "id": "1431_G_gast_pti",
      "ports": {
        "pmech": 61,
        "speed": 63
      },
      "params": {
        "Trate": 9170.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1431_G_sexs_pti",
      "ports": {
        "bus": 1431,
        "efd": 62
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1431_N_genrou",
      "ports": {
        "bus": 1431,
        "pmech": 64,
        "efd": 65,
        "speed": 66
      },
      "params": {
        "p0": 23.549999237060547,
        "q0": 4.09153938293457,
        "H": 4.260000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 4210.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1431_N_tgov1",
      "ports": {
        "speed": 66,
        "pmech": 64
      },
      "params": {
        "Trate": 4210.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "1431_N_sexs_pti",
      "ports": {
        "bus": 1431,
        "efd": 65
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "1431_S_regca",
      "ports": {
        "bus": 1431,
        "ipcmd": 67,
        "iqcmd": 68,
        "ibranchr": 69,
        "ibranchi": 70,
        "pbranch": 71,
        "qbranch": 72
      },
      "params": {
        "p0": 13.529999732971191,
        "q0": 4.09153938293457,
        "mva": 2419.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "1431_S_reecb",
      "ports": {
        "bus": 1431,
        "iqcmd": 68,
        "ipcmd": 67,
        "pe": 71,
        "qgen": 72,
        "qext": 73,
        "pref": 74
      },
      "params": {
        "mva": 2419.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "1431_S_repca",
      "ports": {
        "bus": 1431,
        "ir": 69,
        "ii": 70,
        "p": 71,
        "q": 72,
        "qext": 73,
        "pext": 74
      },
      "params": {
        "mva": 2419.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2030_E_genrou",
      "ports": {
        "bus": 2030,
        "pmech": 75,
        "efd": 76,
        "speed": 77
      },
      "params": {
        "p0": 6.050000190734863,
        "q0": 1.4247709512710571,
        "H": 4.53000020980835,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 699.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2030_E_tgov1",
      "ports": {
        "speed": 77,
        "pmech": 75
      },
      "params": {
        "Trate": 699.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "2030_E_sexs_pti",
      "ports": {
        "bus": 2030,
        "efd": 76
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2030_G_genrou",
      "ports": {
        "bus": 2030,
        "pmech": 78,
        "efd": 79,
        "speed": 80
      },
      "params": {
        "p0": 18.530000686645508,
        "q0": 1.4247709512710571,
        "H": 4.53000020980835,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2140.0
      }
    },
    {
      "class": "GastPti",
      "id": "2030_G_gast_pti",
      "ports": {
        "pmech": 78,
        "speed": 80
      },
      "params": {
        "Trate": 2140.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2030_G_sexs_pti",
      "ports": {
        "bus": 2030,
        "vs": 81,
        "efd": 79
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2030_G_ieeest",
      "ports": {
        "input": 80,
        "output": 81
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 4.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2130_E_genrou",
      "ports": {
        "bus": 2130,
        "pmech": 82,
        "efd": 83,
        "speed": 84
      },
      "params": {
        "p0": 5.730000019073486,
        "q0": 0.2871064245700836,
        "H": 3.740000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 831.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2130_E_tgov1",
      "ports": {
        "speed": 84,
        "pmech": 82
      },
      "params": {
        "Trate": 831.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "2130_E_sexs_pti",
      "ports": {
        "bus": 2130,
        "efd": 83
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2130_G_genrou",
      "ports": {
        "bus": 2130,
        "pmech": 85,
        "efd": 86,
        "speed": 87
      },
      "params": {
        "p0": 4.039999961853027,
        "q0": 0.2871064245700836,
        "H": 3.740000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 586.0
      }
    },
    {
      "class": "GastPti",
      "id": "2130_G_gast_pti",
      "ports": {
        "pmech": 85,
        "speed": 87
      },
      "params": {
        "Trate": 586.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2130_G_sexs_pti",
      "ports": {
        "bus": 2130,
        "efd": 86
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2130_H_genrou",
      "ports": {
        "bus": 2130,
        "pmech": 88,
        "efd": 89,
        "speed": 90
      },
      "params": {
        "p0": 2.7300000190734863,
        "q0": 0.2871064245700836,
        "H": 3.740000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 396.0
      }
    },
    {
      "class": "Hygov",
      "id": "2130_H_hygov",
      "ports": {
        "speed": 90,
        "pmech": 88
      },
      "params": {
        "Trate": 396.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2130_H_sexs_pti",
      "ports": {
        "bus": 2130,
        "efd": 89
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2130_S_regca",
      "ports": {
        "bus": 2130,
        "ipcmd": 91,
        "iqcmd": 92,
        "ibranchr": 93,
        "ibranchi": 94,
        "pbranch": 95,
        "qbranch": 96
      },
      "params": {
        "p0": 0.7900000214576721,
        "q0": 0.2871064245700836,
        "mva": 115.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2130_S_reecb",
      "ports": {
        "bus": 2130,
        "iqcmd": 92,
        "ipcmd": 91,
        "pe": 95,
        "qgen": 96,
        "qext": 97,
        "pref": 98
      },
      "params": {
        "mva": 115.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2130_S_repca",
      "ports": {
        "bus": 2130,
        "ir": 93,
        "ii": 94,
        "p": 95,
        "q": 96,
        "qext": 97,
        "pext": 98
      },
      "params": {
        "mva": 115.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2233_DG_genrou",
      "ports": {
        "bus": 2233,
        "pmech": 99,
        "efd": 100,
        "speed": 101
      },
      "params": {
        "p0": 2.8499999046325684,
        "q0": 1.2546589374542236,
        "H": 3.299999952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1035.0
      }
    },
    {
      "class": "GastPti",
      "id": "2233_DG_gast_pti",
      "ports": {
        "pmech": 99,
        "speed": 101
      },
      "params": {
        "Trate": 1035.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_DG_sexs_pti",
      "ports": {
        "bus": 2233,
        "efd": 100
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2233_EG_genrou",
      "ports": {
        "bus": 2233,
        "pmech": 102,
        "efd": 103,
        "speed": 104
      },
      "params": {
        "p0": 5.059999942779541,
        "q0": 1.2546589374542236,
        "H": 3.299999952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1837.0
      }
    },
    {
      "class": "GastPti",
      "id": "2233_EG_gast_pti",
      "ports": {
        "pmech": 102,
        "speed": 104
      },
      "params": {
        "Trate": 1837.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_EG_sexs_pti",
      "ports": {
        "bus": 2233,
        "efd": 103
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2233_TG_genrou",
      "ports": {
        "bus": 2233,
        "pmech": 105,
        "efd": 106,
        "speed": 107
      },
      "params": {
        "p0": 2.0199999809265137,
        "q0": 1.2546589374542236,
        "H": 3.299999952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 733.0
      }
    },
    {
      "class": "GastPti",
      "id": "2233_TG_gast_pti",
      "ports": {
        "pmech": 105,
        "speed": 107
      },
      "params": {
        "Trate": 733.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_TG_sexs_pti",
      "ports": {
        "bus": 2233,
        "efd": 106
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2332_S_regca",
      "ports": {
        "bus": 2332,
        "ipcmd": 108,
        "iqcmd": 109,
        "ibranchr": 110,
        "ibranchi": 111,
        "pbranch": 112,
        "qbranch": 113
      },
      "params": {
        "p0": 8.779999732971191,
        "q0": 0.42003318667411804,
        "mva": 1333.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2332_S_reecb",
      "ports": {
        "bus": 2332,
        "iqcmd": 109,
        "ipcmd": 108,
        "pe": 112,
        "qgen": 113,
        "qext": 114,
        "pref": 115
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2332_S_repca",
      "ports": {
        "bus": 2332,
        "ir": 110,
        "ii": 111,
        "p": 112,
        "q": 113,
        "qext": 114,
        "pext": 115
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "2431_S_regca",
      "ports": {
        "bus": 2431,
        "ipcmd": 116,
        "iqcmd": 117,
        "ibranchr": 118,
        "ibranchi": 119,
        "pbranch": 120,
        "qbranch": 121
      },
      "params": {
        "p0": 5.0,
        "q0": -0.452220618724823,
        "mva": 1666.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2431_S_reecb",
      "ports": {
        "bus": 2431,
        "iqcmd": 117,
        "ipcmd": 116,
        "pe": 120,
        "qgen": 121,
        "qext": 122,
        "pref": 123
      },
      "params": {
        "mva": 1666.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2431_S_repca",
      "ports": {
        "bus": 2431,
        "ir": 118,
        "ii": 119,
        "p": 120,
        "q": 121,
        "qext": 122,
        "pext": 123
      },
      "params": {
        "mva": 1666.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "2434_S_regca",
      "ports": {
        "bus": 2434,
        "ipcmd": 124,
        "iqcmd": 125,
        "ibranchr": 126,
        "ibranchi": 127,
        "pbranch": 128,
        "qbranch": 129
      },
      "params": {
        "p0": 5.0,
        "q0": -3.3753299713134766,
        "mva": 1489.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2434_S_reecb",
      "ports": {
        "bus": 2434,
        "iqcmd": 125,
        "ipcmd": 124,
        "pe": 128,
        "qgen": 129,
        "qext": 130,
        "pref": 131
      },
      "params": {
        "mva": 1489.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2434_S_repca",
      "ports": {
        "bus": 2434,
        "ir": 126,
        "ii": 127,
        "p": 128,
        "q": 129,
        "qext": 130,
        "pext": 131
      },
      "params": {
        "mva": 1489.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2438_EG_genrou",
      "ports": {
        "bus": 2438,
        "pmech": 132,
        "efd": 133,
        "speed": 134
      },
      "params": {
        "p0": 5.03000020980835,
        "q0": 0.32094326615333557,
        "H": 3.5399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2292.0
      }
    },
    {
      "class": "GastPti",
      "id": "2438_EG_gast_pti",
      "ports": {
        "pmech": 132,
        "speed": 134
      },
      "params": {
        "Trate": 2292.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_EG_sexs_pti",
      "ports": {
        "bus": 2438,
        "efd": 133
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2438_RG_genrou",
      "ports": {
        "bus": 2438,
        "pmech": 135,
        "efd": 136,
        "speed": 137
      },
      "params": {
        "p0": 11.959990501403809,
        "q0": 0.32094326615333557,
        "H": 3.5399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 5451.0
      }
    },
    {
      "class": "GastPti",
      "id": "2438_RG_gast_pti",
      "ports": {
        "pmech": 135,
        "speed": 137
      },
      "params": {
        "Trate": 5451.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_RG_sexs_pti",
      "ports": {
        "bus": 2438,
        "efd": 136
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2438_S_regca",
      "ports": {
        "bus": 2438,
        "ipcmd": 138,
        "iqcmd": 139,
        "ibranchr": 140,
        "ibranchi": 141,
        "pbranch": 142,
        "qbranch": 143
      },
      "params": {
        "p0": 2.509999990463257,
        "q0": 0.32094326615333557,
        "mva": 1146.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2438_S_reecb",
      "ports": {
        "bus": 2438,
        "iqcmd": 139,
        "ipcmd": 138,
        "pe": 142,
        "qgen": 143,
        "qext": 144,
        "pref": 145
      },
      "params": {
        "mva": 1146.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2438_S_repca",
      "ports": {
        "bus": 2438,
        "ir": 140,
        "ii": 141,
        "p": 142,
        "q": 143,
        "qext": 144,
        "pext": 145
      },
      "params": {
        "mva": 1146.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2438_SG_genrou",
      "ports": {
        "bus": 2438,
        "pmech": 146,
        "efd": 147,
        "speed": 148
      },
      "params": {
        "p0": 9.010000228881836,
        "q0": 0.32094326615333557,
        "H": 3.5399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 4110.0
      }
    },
    {
      "class": "GastPti",
      "id": "2438_SG_gast_pti",
      "ports": {
        "pmech": 146,
        "speed": 148
      },
      "params": {
        "Trate": 4110.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_SG_sexs_pti",
      "ports": {
        "bus": 2438,
        "efd": 147
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2438_SH_genrou",
      "ports": {
        "bus": 2438,
        "pmech": 149,
        "efd": 150,
        "speed": 151
      },
      "params": {
        "p0": 2.3299999237060547,
        "q0": 0.32094326615333557,
        "H": 3.5399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1460.0
      }
    },
    {
      "class": "Hygov",
      "id": "2438_SH_hygov",
      "ports": {
        "speed": 151,
        "pmech": 149
      },
      "params": {
        "Trate": 1460.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_SH_sexs_pti",
      "ports": {
        "bus": 2438,
        "efd": 150
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2438_SW_regca",
      "ports": {
        "bus": 2438,
        "ipcmd": 152,
        "iqcmd": 153,
        "ibranchr": 154,
        "ibranchi": 155,
        "pbranch": 156,
        "qbranch": 157
      },
      "params": {
        "p0": 7.039999961853027,
        "q0": 0.32094326615333557,
        "mva": 3210.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2438_SW_reecb",
      "ports": {
        "bus": 2438,
        "iqcmd": 153,
        "ipcmd": 152,
        "pe": 156,
        "qgen": 157,
        "qext": 158,
        "pref": 159
      },
      "params": {
        "mva": 3210.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2438_SW_repca",
      "ports": {
        "bus": 2438,
        "ir": 154,
        "ii": 155,
        "p": 156,
        "q": 157,
        "qext": 158,
        "pext": 159
      },
      "params": {
        "mva": 3210.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2438_WG_genrou",
      "ports": {
        "bus": 2438,
        "pmech": 160,
        "efd": 161,
        "speed": 162
      },
      "params": {
        "p0": 12.760000228881836,
        "q0": 0.32094326615333557,
        "H": 3.5399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 5817.0
      }
    },
    {
      "class": "GastPti",
      "id": "2438_WG_gast_pti",
      "ports": {
        "pmech": 160,
        "speed": 162
      },
      "params": {
        "Trate": 5817.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_WG_sexs_pti",
      "ports": {
        "bus": 2438,
        "vs": 163,
        "efd": 161
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2438_WG_ieeest",
      "ports": {
        "input": 162,
        "output": 163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 11.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2439_S_regca",
      "ports": {
        "bus": 2439,
        "ipcmd": 164,
        "iqcmd": 165,
        "ibranchr": 166,
        "ibranchi": 167,
        "pbranch": 168,
        "qbranch": 169
      },
      "params": {
        "p0": 10.0,
        "q0": -2.4267404079437256,
        "mva": 1666.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2439_S_reecb",
      "ports": {
        "bus": 2439,
        "iqcmd": 165,
        "ipcmd": 164,
        "pe": 168,
        "qgen": 169,
        "qext": 170,
        "pref": 171
      },
      "params": {
        "mva": 1666.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2439_S_repca",
      "ports": {
        "bus": 2439,
        "ir": 166,
        "ii": 167,
        "p": 168,
        "q": 169,
        "qext": 170,
        "pext": 171
      },
      "params": {
        "mva": 1666.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "2533_S_regca",
      "ports": {
        "bus": 2533,
        "ipcmd": 172,
        "iqcmd": 173,
        "ibranchr": 174,
        "ibranchi": 175,
        "pbranch": 176,
        "qbranch": 177
      },
      "params": {
        "p0": 18.989999771118164,
        "q0": 1.2751047611236572,
        "mva": 1999.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2533_S_reecb",
      "ports": {
        "bus": 2533,
        "iqcmd": 173,
        "ipcmd": 172,
        "pe": 176,
        "qgen": 177,
        "qext": 178,
        "pref": 179
      },
      "params": {
        "mva": 1999.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2533_S_repca",
      "ports": {
        "bus": 2533,
        "ir": 174,
        "ii": 175,
        "p": 176,
        "q": 177,
        "qext": 178,
        "pext": 179
      },
      "params": {
        "mva": 1999.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2630_G_genrou",
      "ports": {
        "bus": 2630,
        "pmech": 180,
        "efd": 181,
        "speed": 182
      },
      "params": {
        "p0": 22.81999969482422,
        "q0": 1.8477349281311035,
        "H": 4.75,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3947.0
      }
    },
    {
      "class": "GastPti",
      "id": "2630_G_gast_pti",
      "ports": {
        "pmech": 180,
        "speed": 182
      },
      "params": {
        "Trate": 3947.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2630_G_sexs_pti",
      "ports": {
        "bus": 2630,
        "vs": 183,
        "efd": 181
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2630_G_ieeest",
      "ports": {
        "input": 182,
        "output": 183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 4.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2631_S_regca",
      "ports": {
        "bus": 2631,
        "ipcmd": 184,
        "iqcmd": 185,
        "ibranchr": 186,
        "ibranchi": 187,
        "pbranch": 188,
        "qbranch": 189
      },
      "params": {
        "p0": 2.319999933242798,
        "q0": 0.3206254243850708,
        "mva": 520.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "2631_S_reecb",
      "ports": {
        "bus": 2631,
        "iqcmd": 185,
        "ipcmd": 184,
        "pe": 188,
        "qgen": 189,
        "qext": 190,
        "pref": 191
      },
      "params": {
        "mva": 520.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "2631_S_repca",
      "ports": {
        "bus": 2631,
        "ir": 186,
        "ii": 187,
        "p": 188,
        "q": 189,
        "qext": 190,
        "pext": 191
      },
      "params": {
        "mva": 520.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "2634_C_genrou",
      "ports": {
        "bus": 2634,
        "pmech": 192,
        "efd": 193,
        "speed": 194
      },
      "params": {
        "p0": 15.369999885559082,
        "q0": -0.1887885481119156,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1900.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2634_C_tgov1",
      "ports": {
        "speed": 194,
        "pmech": 192
      },
      "params": {
        "Trate": 1900.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "2634_C_sexs_pti",
      "ports": {
        "bus": 2634,
        "efd": 193
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2637_H_genrou",
      "ports": {
        "bus": 2637,
        "pmech": 195,
        "efd": 196,
        "speed": 197
      },
      "params": {
        "p0": 0.8299999833106995,
        "q0": 0.4044739603996277,
        "H": 4.75,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 200.0
      }
    },
    {
      "class": "Hygov",
      "id": "2637_H_hygov",
      "ports": {
        "speed": 197,
        "pmech": 195
      },
      "params": {
        "Trate": 200.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2637_H_sexs_pti",
      "ports": {
        "bus": 2637,
        "efd": 196
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2638_H_genrou",
      "ports": {
        "bus": 2638,
        "pmech": 198,
        "efd": 199,
        "speed": 200
      },
      "params": {
        "p0": 2.0,
        "q0": 0.07739762961864471,
        "H": 4.75,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 407.0
      }
    },
    {
      "class": "Hygov",
      "id": "2638_H_hygov",
      "ports": {
        "speed": 200,
        "pmech": 198
      },
      "params": {
        "Trate": 407.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2638_H_sexs_pti",
      "ports": {
        "bus": 2638,
        "efd": 199
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3133_NG_genrou",
      "ports": {
        "bus": 3133,
        "pmech": 201,
        "efd": 202,
        "speed": 203
      },
      "params": {
        "p0": 0.3100000023841858,
        "q0": -0.12547613680362701,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 80.0
      }
    },
    {
      "class": "GastPti",
      "id": "3133_NG_gast_pti",
      "ports": {
        "pmech": 201,
        "speed": 203
      },
      "params": {
        "Trate": 80.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3133_NG_sexs_pti",
      "ports": {
        "bus": 3133,
        "efd": 202
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3135_MG_genrou",
      "ports": {
        "bus": 3135,
        "pmech": 204,
        "efd": 205,
        "speed": 206
      },
      "params": {
        "p0": 2.059999942779541,
        "q0": 0.42757341265678406,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 541.0
      }
    },
    {
      "class": "GastPti",
      "id": "3135_MG_gast_pti",
      "ports": {
        "pmech": 204,
        "speed": 206
      },
      "params": {
        "Trate": 541.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3135_MG_sexs_pti",
      "ports": {
        "bus": 3135,
        "efd": 205
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3135_NG_genrou",
      "ports": {
        "bus": 3135,
        "pmech": 207,
        "efd": 208,
        "speed": 209
      },
      "params": {
        "p0": 0.14000000059604645,
        "q0": 0.42757341265678406,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 38.0
      }
    },
    {
      "class": "GastPti",
      "id": "3135_NG_gast_pti",
      "ports": {
        "pmech": 207,
        "speed": 209
      },
      "params": {
        "Trate": 38.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3135_NG_sexs_pti",
      "ports": {
        "bus": 3135,
        "efd": 208
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3234_DG_genrou",
      "ports": {
        "bus": 3234,
        "pmech": 210,
        "efd": 211,
        "speed": 212
      },
      "params": {
        "p0": 1.0399999618530273,
        "q0": 1.0099999904632568,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 177.0
      }
    },
    {
      "class": "GastPti",
      "id": "3234_DG_gast_pti",
      "ports": {
        "pmech": 210,
        "speed": 212
      },
      "params": {
        "Trate": 177.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_DG_sexs_pti",
      "ports": {
        "bus": 3234,
        "efd": 211
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3234_MG_genrou",
      "ports": {
        "bus": 3234,
        "pmech": 213,
        "efd": 214,
        "speed": 215
      },
      "params": {
        "p0": 22.610000610351562,
        "q0": 1.1887773275375366,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3853.0
      }
    },
    {
      "class": "GastPti",
      "id": "3234_MG_gast_pti",
      "ports": {
        "pmech": 213,
        "speed": 215
      },
      "params": {
        "Trate": 3853.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_MG_sexs_pti",
      "ports": {
        "bus": 3234,
        "efd": 214
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3234_NG_genrou",
      "ports": {
        "bus": 3234,
        "pmech": 216,
        "efd": 217,
        "speed": 218
      },
      "params": {
        "p0": 6.079999923706055,
        "q0": 1.1887773275375366,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1037.0
      }
    },
    {
      "class": "GastPti",
      "id": "3234_NG_gast_pti",
      "ports": {
        "pmech": 216,
        "speed": 218
      },
      "params": {
        "Trate": 1037.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_NG_sexs_pti",
      "ports": {
        "bus": 3234,
        "efd": 217
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3234_NW_regca",
      "ports": {
        "bus": 3234,
        "ipcmd": 219,
        "iqcmd": 220,
        "ibranchr": 221,
        "ibranchi": 222,
        "pbranch": 223,
        "qbranch": 224
      },
      "params": {
        "p0": 10.210000038146973,
        "q0": 1.1887773275375366,
        "mva": 1740.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3234_NW_reecb",
      "ports": {
        "bus": 3234,
        "iqcmd": 220,
        "ipcmd": 219,
        "pe": 223,
        "qgen": 224,
        "qext": 225,
        "pref": 226
      },
      "params": {
        "mva": 1740.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3234_NW_repca",
      "ports": {
        "bus": 3234,
        "ir": 221,
        "ii": 222,
        "p": 223,
        "q": 224,
        "qext": 225,
        "pext": 226
      },
      "params": {
        "mva": 1740.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "3333_CG_genrou",
      "ports": {
        "bus": 3333,
        "pmech": 227,
        "efd": 228,
        "speed": 229
      },
      "params": {
        "p0": 6.199999809265137,
        "q0": 0.8166592717170715,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1012.0
      }
    },
    {
      "class": "GastPti",
      "id": "3333_CG_gast_pti",
      "ports": {
        "pmech": 227,
        "speed": 229
      },
      "params": {
        "Trate": 1012.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3333_CG_sexs_pti",
      "ports": {
        "bus": 3333,
        "efd": 228
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3333_NG_genrou",
      "ports": {
        "bus": 3333,
        "pmech": 230,
        "efd": 231,
        "speed": 232
      },
      "params": {
        "p0": 1.909999966621399,
        "q0": 0.8166592717170715,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 312.0
      }
    },
    {
      "class": "GastPti",
      "id": "3333_NG_gast_pti",
      "ports": {
        "pmech": 230,
        "speed": 232
      },
      "params": {
        "Trate": 312.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3333_NG_sexs_pti",
      "ports": {
        "bus": 3333,
        "efd": 231
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3433_NG_genrou",
      "ports": {
        "bus": 3433,
        "pmech": 233,
        "efd": 234,
        "speed": 235
      },
      "params": {
        "p0": 4.809999942779541,
        "q0": 0.25637194514274597,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 921.0
      }
    },
    {
      "class": "GastPti",
      "id": "3433_NG_gast_pti",
      "ports": {
        "pmech": 233,
        "speed": 235
      },
      "params": {
        "Trate": 921.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3433_NG_sexs_pti",
      "ports": {
        "bus": 3433,
        "efd": 234
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3433_S_regca",
      "ports": {
        "bus": 3433,
        "ipcmd": 236,
        "iqcmd": 237,
        "ibranchr": 238,
        "ibranchi": 239,
        "pbranch": 240,
        "qbranch": 241
      },
      "params": {
        "p0": 7.449999809265137,
        "q0": 0.25637194514274597,
        "mva": 1426.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3433_S_reecb",
      "ports": {
        "bus": 3433,
        "iqcmd": 237,
        "ipcmd": 236,
        "pe": 240,
        "qgen": 241,
        "qext": 242,
        "pref": 243
      },
      "params": {
        "mva": 1426.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3433_S_repca",
      "ports": {
        "bus": 3433,
        "ir": 238,
        "ii": 239,
        "p": 240,
        "q": 241,
        "qext": 242,
        "pext": 243
      },
      "params": {
        "mva": 1426.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "3531_CE_genrou",
      "ports": {
        "bus": 3531,
        "pmech": 244,
        "efd": 245,
        "speed": 246
      },
      "params": {
        "p0": 7.829999923706055,
        "q0": 0.3085287809371948,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1424.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3531_CE_tgov1",
      "ports": {
        "speed": 246,
        "pmech": 244
      },
      "params": {
        "Trate": 1424.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3531_CE_sexs_pti",
      "ports": {
        "bus": 3531,
        "efd": 245
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3531_NE_genrou",
      "ports": {
        "bus": 3531,
        "pmech": 247,
        "efd": 248,
        "speed": 249
      },
      "params": {
        "p0": 2.930000066757202,
        "q0": 0.3085287809371948,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 533.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3531_NE_tgov1",
      "ports": {
        "speed": 249,
        "pmech": 247
      },
      "params": {
        "Trate": 533.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3531_NE_sexs_pti",
      "ports": {
        "bus": 3531,
        "efd": 248
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3531_NH_genrou",
      "ports": {
        "bus": 3531,
        "pmech": 250,
        "efd": 251,
        "speed": 252
      },
      "params": {
        "p0": 0.12999999523162842,
        "q0": 0.12999999523162842,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 24.0
      }
    },
    {
      "class": "Hygov",
      "id": "3531_NH_hygov",
      "ports": {
        "speed": 252,
        "pmech": 250
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3531_NH_sexs_pti",
      "ports": {
        "bus": 3531,
        "efd": 251
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3631_NB_genrou",
      "ports": {
        "bus": 3631,
        "pmech": 253,
        "efd": 254,
        "speed": 255
      },
      "params": {
        "p0": 0.30000001192092896,
        "q0": -0.14000000059604645,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 96.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3631_NB_tgov1",
      "ports": {
        "speed": 255,
        "pmech": 253
      },
      "params": {
        "Trate": 96.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3631_NB_sexs_pti",
      "ports": {
        "bus": 3631,
        "efd": 254
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3631_NG_genrou",
      "ports": {
        "bus": 3631,
        "pmech": 256,
        "efd": 257,
        "speed": 258
      },
      "params": {
        "p0": 0.6700000166893005,
        "q0": -0.3309527039527893,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 210.0
      }
    },
    {
      "class": "GastPti",
      "id": "3631_NG_gast_pti",
      "ports": {
        "pmech": 256,
        "speed": 258
      },
      "params": {
        "Trate": 210.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3631_NG_sexs_pti",
      "ports": {
        "bus": 3631,
        "efd": 257
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3731_NH_genrou",
      "ports": {
        "bus": 3731,
        "pmech": 259,
        "efd": 260,
        "speed": 261
      },
      "params": {
        "p0": 2.2200000286102295,
        "q0": -1.2100000381469727,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 400.0
      }
    },
    {
      "class": "Hygov",
      "id": "3731_NH_hygov",
      "ports": {
        "speed": 261,
        "pmech": 259
      },
      "params": {
        "Trate": 400.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3731_NH_sexs_pti",
      "ports": {
        "bus": 3731,
        "efd": 260
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3831_NN_genrou",
      "ports": {
        "bus": 3831,
        "pmech": 262,
        "efd": 263,
        "speed": 264
      },
      "params": {
        "p0": 21.079999923706055,
        "q0": -0.4079095125198364,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2323.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3831_NN_tgov1",
      "ports": {
        "speed": 264,
        "pmech": 262
      },
      "params": {
        "Trate": 2323.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3831_NN_sexs_pti",
      "ports": {
        "bus": 3831,
        "efd": 263
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3835_NG_genrou",
      "ports": {
        "bus": 3835,
        "pmech": 265,
        "efd": 266,
        "speed": 267
      },
      "params": {
        "p0": 2.2899999618530273,
        "q0": 0.28820106387138367,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2025.0
      }
    },
    {
      "class": "GastPti",
      "id": "3835_NG_gast_pti",
      "ports": {
        "pmech": 265,
        "speed": 267
      },
      "params": {
        "Trate": 2025.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3835_NG_sexs_pti",
      "ports": {
        "bus": 3835,
        "efd": 266
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3835_S_regca",
      "ports": {
        "bus": 3835,
        "ipcmd": 268,
        "iqcmd": 269,
        "ibranchr": 270,
        "ibranchi": 271,
        "pbranch": 272,
        "qbranch": 273
      },
      "params": {
        "p0": 1.5,
        "q0": 0.28820106387138367,
        "mva": 1333.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3835_S_reecb",
      "ports": {
        "bus": 3835,
        "iqcmd": 269,
        "ipcmd": 268,
        "pe": 272,
        "qgen": 273,
        "qext": 274,
        "pref": 275
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3835_S_repca",
      "ports": {
        "bus": 3835,
        "ir": 270,
        "ii": 271,
        "p": 272,
        "q": 273,
        "qext": 274,
        "pext": 275
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "3836_DG_genrou",
      "ports": {
        "bus": 3836,
        "pmech": 276,
        "efd": 277,
        "speed": 278
      },
      "params": {
        "p0": 6.789999961853027,
        "q0": -0.0682721883058548,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1497.0
      }
    },
    {
      "class": "GastPti",
      "id": "3836_DG_gast_pti",
      "ports": {
        "pmech": 276,
        "speed": 278
      },
      "params": {
        "Trate": 1497.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3836_DG_sexs_pti",
      "ports": {
        "bus": 3836,
        "efd": 277
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3931_NB_genrou",
      "ports": {
        "bus": 3931,
        "pmech": 279,
        "efd": 280,
        "speed": 281
      },
      "params": {
        "p0": 2.3499999046325684,
        "q0": 0.7247161269187927,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 567.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3931_NB_tgov1",
      "ports": {
        "speed": 281,
        "pmech": 279
      },
      "params": {
        "Trate": 567.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3931_NB_sexs_pti",
      "ports": {
        "bus": 3931,
        "efd": 280
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3931_NH_genrou",
      "ports": {
        "bus": 3931,
        "pmech": 282,
        "efd": 283,
        "speed": 284
      },
      "params": {
        "p0": 12.119999885559082,
        "q0": 0.7247161269187927,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2875.0
      }
    },
    {
      "class": "Hygov",
      "id": "3931_NH_hygov",
      "ports": {
        "speed": 284,
        "pmech": 282
      },
      "params": {
        "Trate": 2875.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3931_NH_sexs_pti",
      "ports": {
        "bus": 3931,
        "vs": 285,
        "efd": 283
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3931_NH_ieeest",
      "ports": {
        "input": 284,
        "output": 285
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 10.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3932_S_regca",
      "ports": {
        "bus": 3932,
        "ipcmd": 286,
        "iqcmd": 287,
        "ibranchr": 288,
        "ibranchi": 289,
        "pbranch": 290,
        "qbranch": 291
      },
      "params": {
        "p0": 13.550000190734863,
        "q0": -2.4277539253234863,
        "mva": 1426.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3932_S_reecb",
      "ports": {
        "bus": 3932,
        "iqcmd": 287,
        "ipcmd": 286,
        "pe": 290,
        "qgen": 291,
        "qext": 292,
        "pref": 293
      },
      "params": {
        "mva": 1426.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3932_S_repca",
      "ports": {
        "bus": 3932,
        "ir": 288,
        "ii": 289,
        "p": 290,
        "q": 291,
        "qext": 292,
        "pext": 293
      },
      "params": {
        "mva": 1426.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "3933_CG_genrou",
      "ports": {
        "bus": 3933,
        "pmech": 294,
        "efd": 295,
        "speed": 296
      },
      "params": {
        "p0": 4.048871040344238,
        "q0": 0.8865452408790588,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 865.0
      }
    },
    {
      "class": "GastPti",
      "id": "3933_CG_gast_pti",
      "ports": {
        "pmech": 294,
        "speed": 296
      },
      "params": {
        "Trate": 865.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_CG_sexs_pti",
      "ports": {
        "bus": 3933,
        "efd": 295
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3933_NB_genrou",
      "ports": {
        "bus": 3933,
        "pmech": 297,
        "efd": 298,
        "speed": 299
      },
      "params": {
        "p0": 1.6148682832717896,
        "q0": 0.7699999809265137,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 345.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3933_NB_tgov1",
      "ports": {
        "speed": 299,
        "pmech": 297
      },
      "params": {
        "Trate": 345.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_NB_sexs_pti",
      "ports": {
        "bus": 3933,
        "efd": 298
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3933_NG_genrou",
      "ports": {
        "bus": 3933,
        "pmech": 300,
        "efd": 301,
        "speed": 302
      },
      "params": {
        "p0": 9.019858360290527,
        "q0": 0.8865452408790588,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1927.0
      }
    },
    {
      "class": "GastPti",
      "id": "3933_NG_gast_pti",
      "ports": {
        "pmech": 300,
        "speed": 302
      },
      "params": {
        "Trate": 1927.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_NG_sexs_pti",
      "ports": {
        "bus": 3933,
        "efd": 301
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3933_NH_genrou",
      "ports": {
        "bus": 3933,
        "pmech": 303,
        "efd": 304,
        "speed": 305
      },
      "params": {
        "p0": 12.750443458557129,
        "q0": 0.8865452408790588,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2774.0
      }
    },
    {
      "class": "Hygov",
      "id": "3933_NH_hygov",
      "ports": {
        "speed": 305,
        "pmech": 303
      },
      "params": {
        "Trate": 2774.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_NH_sexs_pti",
      "ports": {
        "bus": 3933,
        "efd": 304
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3933_NW_regca",
      "ports": {
        "bus": 3933,
        "ipcmd": 306,
        "iqcmd": 307,
        "ibranchr": 308,
        "ibranchi": 309,
        "pbranch": 310,
        "qbranch": 311
      },
      "params": {
        "p0": 3.4637808799743652,
        "q0": 0.8865452408790588,
        "mva": 740.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3933_NW_reecb",
      "ports": {
        "bus": 3933,
        "iqcmd": 307,
        "ipcmd": 306,
        "pe": 310,
        "qgen": 311,
        "qext": 312,
        "pref": 313
      },
      "params": {
        "mva": 740.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3933_NW_repca",
      "ports": {
        "bus": 3933,
        "ir": 308,
        "ii": 309,
        "p": 310,
        "q": 311,
        "qext": 312,
        "pext": 313
      },
      "params": {
        "mva": 740.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "3933_S_regca",
      "ports": {
        "bus": 3933,
        "ipcmd": 314,
        "iqcmd": 315,
        "ibranchr": 316,
        "ibranchi": 317,
        "pbranch": 318,
        "qbranch": 319
      },
      "params": {
        "p0": 6.239480018615723,
        "q0": 0.8865452408790588,
        "mva": 1333.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "3933_S_reecb",
      "ports": {
        "bus": 3933,
        "iqcmd": 315,
        "ipcmd": 314,
        "pe": 318,
        "qgen": 319,
        "qext": 320,
        "pref": 321
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "3933_S_repca",
      "ports": {
        "bus": 3933,
        "ir": 316,
        "ii": 317,
        "p": 318,
        "q": 319,
        "qext": 320,
        "pext": 321
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4031_G_genrou",
      "ports": {
        "bus": 4031,
        "pmech": 322,
        "efd": 323,
        "speed": 324
      },
      "params": {
        "p0": 8.928009986877441,
        "q0": -1.6852635145187378,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2710.0
      }
    },
    {
      "class": "GastPti",
      "id": "4031_G_gast_pti",
      "ports": {
        "pmech": 322,
        "speed": 324
      },
      "params": {
        "Trate": 2710.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4031_G_sexs_pti",
      "ports": {
        "bus": 4031,
        "efd": 323
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4031_H_genrou",
      "ports": {
        "bus": 4031,
        "pmech": 325,
        "efd": 326,
        "speed": 327
      },
      "params": {
        "p0": 3.1319899559020996,
        "q0": -1.6852635145187378,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 952.0
      }
    },
    {
      "class": "Hygov",
      "id": "4031_H_hygov",
      "ports": {
        "speed": 327,
        "pmech": 325
      },
      "params": {
        "Trate": 952.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4031_H_sexs_pti",
      "ports": {
        "bus": 4031,
        "efd": 326
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4031_S_regca",
      "ports": {
        "bus": 4031,
        "ipcmd": 328,
        "iqcmd": 329,
        "ibranchr": 330,
        "ibranchi": 331,
        "pbranch": 332,
        "qbranch": 333
      },
      "params": {
        "p0": 1.403999924659729,
        "q0": -1.6852635145187378,
        "mva": 427.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4031_S_reecb",
      "ports": {
        "bus": 4031,
        "iqcmd": 329,
        "ipcmd": 328,
        "pe": 332,
        "qgen": 333,
        "qext": 334,
        "pref": 335
      },
      "params": {
        "mva": 427.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4031_S_repca",
      "ports": {
        "bus": 4031,
        "ir": 330,
        "ii": 331,
        "p": 332,
        "q": 333,
        "qext": 334,
        "pext": 335
      },
      "params": {
        "mva": 427.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "4031_W_regca",
      "ports": {
        "bus": 4031,
        "ipcmd": 336,
        "iqcmd": 337,
        "ibranchr": 338,
        "ibranchi": 339,
        "pbranch": 340,
        "qbranch": 341
      },
      "params": {
        "p0": 2.0880000591278076,
        "q0": -1.6852635145187378,
        "mva": 635.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4031_W_reecb",
      "ports": {
        "bus": 4031,
        "iqcmd": 337,
        "ipcmd": 336,
        "pe": 340,
        "qgen": 341,
        "qext": 342,
        "pref": 343
      },
      "params": {
        "mva": 635.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4031_W_repca",
      "ports": {
        "bus": 4031,
        "ir": 338,
        "ii": 339,
        "p": 340,
        "q": 341,
        "qext": 342,
        "pext": 343
      },
      "params": {
        "mva": 635.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4035_C_genrou",
      "ports": {
        "bus": 4035,
        "pmech": 344,
        "efd": 345,
        "speed": 346
      },
      "params": {
        "p0": 1.7369999885559082,
        "q0": -1.2261263132095337,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 642.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4035_C_tgov1",
      "ports": {
        "speed": 346,
        "pmech": 344
      },
      "params": {
        "Trate": 642.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "4035_C_sexs_pti",
      "ports": {
        "bus": 4035,
        "efd": 345
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4035_G_genrou",
      "ports": {
        "bus": 4035,
        "pmech": 347,
        "efd": 348,
        "speed": 349
      },
      "params": {
        "p0": 4.482000350952148,
        "q0": -1.2261263132095337,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1656.0
      }
    },
    {
      "class": "GastPti",
      "id": "4035_G_gast_pti",
      "ports": {
        "pmech": 347,
        "speed": 349
      },
      "params": {
        "Trate": 1656.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4035_G_sexs_pti",
      "ports": {
        "bus": 4035,
        "efd": 348
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4035_H_genrou",
      "ports": {
        "bus": 4035,
        "pmech": 350,
        "efd": 351,
        "speed": 352
      },
      "params": {
        "p0": 9.665999412536621,
        "q0": -1.2261263132095337,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3572.0
      }
    },
    {
      "class": "Hygov",
      "id": "4035_H_hygov",
      "ports": {
        "speed": 352,
        "pmech": 350
      },
      "params": {
        "Trate": 3572.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4035_H_sexs_pti",
      "ports": {
        "bus": 4035,
        "efd": 351
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4035_W_regca",
      "ports": {
        "bus": 4035,
        "ipcmd": 353,
        "iqcmd": 354,
        "ibranchr": 355,
        "ibranchi": 356,
        "pbranch": 357,
        "qbranch": 358
      },
      "params": {
        "p0": 6.974999904632568,
        "q0": -1.2261263132095337,
        "mva": 2578.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4035_W_reecb",
      "ports": {
        "bus": 4035,
        "iqcmd": 354,
        "ipcmd": 353,
        "pe": 357,
        "qgen": 358,
        "qext": 359,
        "pref": 360
      },
      "params": {
        "mva": 2578.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4035_W_repca",
      "ports": {
        "bus": 4035,
        "ir": 355,
        "ii": 356,
        "p": 357,
        "q": 358,
        "qext": 359,
        "pext": 360
      },
      "params": {
        "mva": 2578.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4039_G_genrou",
      "ports": {
        "bus": 4039,
        "pmech": 361,
        "efd": 362,
        "speed": 363
      },
      "params": {
        "p0": 0.7739999890327454,
        "q0": 1.0199999809265137,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 150.0
      }
    },
    {
      "class": "GastPti",
      "id": "4039_G_gast_pti",
      "ports": {
        "pmech": 361,
        "speed": 363
      },
      "params": {
        "Trate": 150.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4039_G_sexs_pti",
      "ports": {
        "bus": 4039,
        "efd": 362
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4039_H_genrou",
      "ports": {
        "bus": 4039,
        "pmech": 364,
        "efd": 365,
        "speed": 366
      },
      "params": {
        "p0": 14.553000450134277,
        "q0": 3.802260398864746,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2839.0
      }
    },
    {
      "class": "Hygov",
      "id": "4039_H_hygov",
      "ports": {
        "speed": 366,
        "pmech": 364
      },
      "params": {
        "Trate": 2839.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4039_H_sexs_pti",
      "ports": {
        "bus": 4039,
        "efd": 365
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4039_W_regca",
      "ports": {
        "bus": 4039,
        "ipcmd": 367,
        "iqcmd": 368,
        "ibranchr": 369,
        "ibranchi": 370,
        "pbranch": 371,
        "qbranch": 372
      },
      "params": {
        "p0": 7.127999782562256,
        "q0": 3.802260398864746,
        "mva": 1290.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4039_W_reecb",
      "ports": {
        "bus": 4039,
        "iqcmd": 368,
        "ipcmd": 367,
        "pe": 371,
        "qgen": 372,
        "qext": 373,
        "pref": 374
      },
      "params": {
        "mva": 1290.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4039_W_repca",
      "ports": {
        "bus": 4039,
        "ir": 369,
        "ii": 370,
        "p": 371,
        "q": 372,
        "qext": 373,
        "pext": 374
      },
      "params": {
        "mva": 1290.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4131_B_genrou",
      "ports": {
        "bus": 4131,
        "pmech": 375,
        "efd": 376,
        "speed": 377
      },
      "params": {
        "p0": 4.5,
        "q0": 1.5,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 711.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4131_B_tgov1",
      "ports": {
        "speed": 377,
        "pmech": 375
      },
      "params": {
        "Trate": 711.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "4131_B_sexs_pti",
      "ports": {
        "bus": 4131,
        "efd": 376
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4131_H_genrou",
      "ports": {
        "bus": 4131,
        "pmech": 378,
        "efd": 379,
        "speed": 380
      },
      "params": {
        "p0": 74.18700408935547,
        "q0": 5.434023857116699,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 12613.0
      }
    },
    {
      "class": "Hygov",
      "id": "4131_H_hygov",
      "ports": {
        "speed": 380,
        "pmech": 378
      },
      "params": {
        "Trate": 12613.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4131_H_sexs_pti",
      "ports": {
        "bus": 4131,
        "vs": 381,
        "efd": 379
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4131_H_ieeest",
      "ports": {
        "input": 380,
        "output": 381
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 7.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4131_W_regca",
      "ports": {
        "bus": 4131,
        "ipcmd": 382,
        "iqcmd": 383,
        "ibranchr": 384,
        "ibranchi": 385,
        "pbranch": 386,
        "qbranch": 387
      },
      "params": {
        "p0": 5.552999973297119,
        "q0": 1.2000000476837158,
        "mva": 790.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4131_W_reecb",
      "ports": {
        "bus": 4131,
        "iqcmd": 383,
        "ipcmd": 382,
        "pe": 386,
        "qgen": 387,
        "qext": 388,
        "pref": 389
      },
      "params": {
        "mva": 790.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4131_W_repca",
      "ports": {
        "bus": 4131,
        "ir": 384,
        "ii": 385,
        "p": 386,
        "q": 387,
        "qext": 388,
        "pext": 389
      },
      "params": {
        "mva": 790.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4132_G_genrou",
      "ports": {
        "bus": 4132,
        "pmech": 390,
        "efd": 391,
        "speed": 392
      },
      "params": {
        "p0": 18.54899024963379,
        "q0": 0.5226131081581116,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2170.0
      }
    },
    {
      "class": "GastPti",
      "id": "4132_G_gast_pti",
      "ports": {
        "pmech": 390,
        "speed": 392
      },
      "params": {
        "Trate": 2170.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4132_G_sexs_pti",
      "ports": {
        "bus": 4132,
        "efd": 391
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4132_H_genrou",
      "ports": {
        "bus": 4132,
        "pmech": 393,
        "efd": 394,
        "speed": 395
      },
      "params": {
        "p0": 38.358009338378906,
        "q0": 0.5226131081581116,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 5539.0
      }
    },
    {
      "class": "Hygov",
      "id": "4132_H_hygov",
      "ports": {
        "speed": 395,
        "pmech": 393
      },
      "params": {
        "Trate": 5539.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4132_H_sexs_pti",
      "ports": {
        "bus": 4132,
        "efd": 394
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4132_N_genrou",
      "ports": {
        "bus": 4132,
        "pmech": 396,
        "efd": 397,
        "speed": 398
      },
      "params": {
        "p0": 9.0,
        "q0": 0.5226131081581116,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1200.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4132_N_tgov1",
      "ports": {
        "speed": 398,
        "pmech": 396
      },
      "params": {
        "Trate": 1200.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "4132_N_sexs_pti",
      "ports": {
        "bus": 4132,
        "efd": 397
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4132_W_regca",
      "ports": {
        "bus": 4132,
        "ipcmd": 399,
        "iqcmd": 400,
        "ibranchr": 401,
        "ibranchi": 402,
        "pbranch": 403,
        "qbranch": 404
      },
      "params": {
        "p0": 2.700000047683716,
        "q0": 0.5226131081581116,
        "mva": 400.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4132_W_reecb",
      "ports": {
        "bus": 4132,
        "iqcmd": 400,
        "ipcmd": 399,
        "pe": 403,
        "qgen": 404,
        "qext": 405,
        "pref": 406
      },
      "params": {
        "mva": 400.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4132_W_repca",
      "ports": {
        "bus": 4132,
        "ir": 401,
        "ii": 402,
        "p": 403,
        "q": 404,
        "qext": 405,
        "pext": 406
      },
      "params": {
        "mva": 400.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "4231_C_genrou",
      "ports": {
        "bus": 4231,
        "pmech": 407,
        "efd": 408,
        "speed": 409
      },
      "params": {
        "p0": 9.989999771118164,
        "q0": 4.852294921875,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1460.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4231_C_tgov1",
      "ports": {
        "speed": 409,
        "pmech": 407
      },
      "params": {
        "Trate": 1460.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "4231_C_sexs_pti",
      "ports": {
        "bus": 4231,
        "efd": 408
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4231_G_genrou",
      "ports": {
        "bus": 4231,
        "pmech": 410,
        "efd": 411,
        "speed": 412
      },
      "params": {
        "p0": 6.642000198364258,
        "q0": 4.852294921875,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 970.0
      }
    },
    {
      "class": "GastPti",
      "id": "4231_G_gast_pti",
      "ports": {
        "pmech": 410,
        "speed": 412
      },
      "params": {
        "Trate": 970.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4231_G_sexs_pti",
      "ports": {
        "bus": 4231,
        "efd": 411
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4231_H_genrou",
      "ports": {
        "bus": 4231,
        "pmech": 413,
        "efd": 414,
        "speed": 415
      },
      "params": {
        "p0": 24.066011428833008,
        "q0": 4.852294921875,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3517.0
      }
    },
    {
      "class": "Hygov",
      "id": "4231_H_hygov",
      "ports": {
        "speed": 415,
        "pmech": 413
      },
      "params": {
        "Trate": 3517.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4231_H_sexs_pti",
      "ports": {
        "bus": 4231,
        "efd": 414
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4232_G_genrou",
      "ports": {
        "bus": 4232,
        "pmech": 416,
        "efd": 417,
        "speed": 418
      },
      "params": {
        "p0": 3.482999801635742,
        "q0": -0.03610236570239067,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 872.0
      }
    },
    {
      "class": "GastPti",
      "id": "4232_G_gast_pti",
      "ports": {
        "pmech": 416,
        "speed": 418
      },
      "params": {
        "Trate": 872.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4232_G_sexs_pti",
      "ports": {
        "bus": 4232,
        "efd": 417
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4232_H_genrou",
      "ports": {
        "bus": 4232,
        "pmech": 419,
        "efd": 420,
        "speed": 421
      },
      "params": {
        "p0": 2.2230000495910645,
        "q0": -0.03610236570239067,
        "H": 3.8399999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 558.0
      }
    },
    {
      "class": "Hygov",
      "id": "4232_H_hygov",
      "ports": {
        "speed": 421,
        "pmech": 419
      },
      "params": {
        "Trate": 558.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4232_H_sexs_pti",
      "ports": {
        "bus": 4232,
        "efd": 420
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4232_W_regca",
      "ports": {
        "bus": 4232,
        "ipcmd": 422,
        "iqcmd": 423,
        "ibranchr": 424,
        "ibranchi": 425,
        "pbranch": 426,
        "qbranch": 427
      },
      "params": {
        "p0": 3.1679999828338623,
        "q0": -0.03610236570239067,
        "mva": 695.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "4232_W_reecb",
      "ports": {
        "bus": 4232,
        "iqcmd": 423,
        "ipcmd": 422,
        "pe": 426,
        "qgen": 427,
        "qext": 428,
        "pref": 429
      },
      "params": {
        "mva": 695.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "4232_W_repca",
      "ports": {
        "bus": 4232,
        "ir": 424,
        "ii": 425,
        "p": 426,
        "q": 427,
        "qext": 428,
        "pext": 429
      },
      "params": {
        "mva": 695.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "5031_G_genrou",
      "ports": {
        "bus": 5031,
        "pmech": 430,
        "efd": 431,
        "speed": 432
      },
      "params": {
        "p0": 8.217000007629395,
        "q0": 5.343287467956543,
        "H": 3.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2650.0
      }
    },
    {
      "class": "GastPti",
      "id": "5031_G_gast_pti",
      "ports": {
        "pmech": 430,
        "speed": 432
      },
      "params": {
        "Trate": 2650.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5031_G_sexs_pti",
      "ports": {
        "bus": 5031,
        "efd": 431
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5031_H_genrou",
      "ports": {
        "bus": 5031,
        "pmech": 433,
        "efd": 434,
        "speed": 435
      },
      "params": {
        "p0": 59.7599983215332,
        "q0": 5.343287467956543,
        "H": 3.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 10747.0
      }
    },
    {
      "class": "Hygov",
      "id": "5031_H_hygov",
      "ports": {
        "speed": 435,
        "pmech": 433
      },
      "params": {
        "Trate": 10747.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5031_H_sexs_pti",
      "ports": {
        "bus": 5031,
        "efd": 434
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5032_C_genrou",
      "ports": {
        "bus": 5032,
        "pmech": 436,
        "efd": 437,
        "speed": 438
      },
      "params": {
        "p0": 36.46800231933594,
        "q0": 4.102795124053955,
        "H": 3.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 13039.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5032_C_tgov1",
      "ports": {
        "speed": 438,
        "pmech": 436
      },
      "params": {
        "Trate": 13039.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "5032_C_sexs_pti",
      "ports": {
        "bus": 5032,
        "efd": 437
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5032_G_genrou",
      "ports": {
        "bus": 5032,
        "pmech": 439,
        "efd": 440,
        "speed": 441
      },
      "params": {
        "p0": 26.954999923706055,
        "q0": 4.102795124053955,
        "H": 3.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 9636.0
      }
    },
    {
      "class": "GastPti",
      "id": "5032_G_gast_pti",
      "ports": {
        "pmech": 439,
        "speed": 441
      },
      "params": {
        "Trate": 9636.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5032_G_sexs_pti",
      "ports": {
        "bus": 5032,
        "efd": 440
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5032_R_genrou",
      "ports": {
        "bus": 5032,
        "pmech": 442,
        "efd": 443,
        "speed": 444
      },
      "params": {
        "p0": 0.6660000085830688,
        "q0": 0.5400000214576721,
        "H": 3.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 108.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5032_R_tgov1",
      "ports": {
        "speed": 444,
        "pmech": 442
      },
      "params": {
        "Trate": 108.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "5032_R_sexs_pti",
      "ports": {
        "bus": 5032,
        "efd": 443
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "5032_S_regca",
      "ports": {
        "bus": 5032,
        "ipcmd": 445,
        "iqcmd": 446,
        "ibranchr": 447,
        "ibranchi": 448,
        "pbranch": 449,
        "qbranch": 450
      },
      "params": {
        "p0": 27.01799964904785,
        "q0": 4.102795124053955,
        "mva": 4410.2001953125,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "5032_S_reecb",
      "ports": {
        "bus": 5032,
        "iqcmd": 446,
        "ipcmd": 445,
        "pe": 449,
        "qgen": 450,
        "qext": 451,
        "pref": 452
      },
      "params": {
        "mva": 4410.2001953125,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "5032_S_repca",
      "ports": {
        "bus": 5032,
        "ir": 447,
        "ii": 448,
        "p": 449,
        "q": 450,
        "qext": 451,
        "pext": 452
      },
      "params": {
        "mva": 4410.2001953125,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "5032_W_regca",
      "ports": {
        "bus": 5032,
        "ipcmd": 453,
        "iqcmd": 454,
        "ibranchr": 455,
        "ibranchi": 456,
        "pbranch": 457,
        "qbranch": 458
      },
      "params": {
        "p0": 3.312000036239624,
        "q0": 2.7100000381469727,
        "mva": 541.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "5032_W_reecb",
      "ports": {
        "bus": 5032,
        "iqcmd": 454,
        "ipcmd": 453,
        "pe": 457,
        "qgen": 458,
        "qext": 459,
        "pref": 460
      },
      "params": {
        "mva": 541.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "5032_W_repca",
      "ports": {
        "bus": 5032,
        "ir": 455,
        "ii": 456,
        "p": 457,
        "q": 458,
        "qext": 459,
        "pext": 460
      },
      "params": {
        "mva": 541.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "6132_B_genrou",
      "ports": {
        "bus": 6132,
        "pmech": 461,
        "efd": 462,
        "speed": 463
      },
      "params": {
        "p0": 0.44999998807907104,
        "q0": -0.20000000298023224,
        "H": 2.1500000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 122.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6132_B_tgov1",
      "ports": {
        "speed": 463,
        "pmech": 461
      },
      "params": {
        "Trate": 122.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6132_B_sexs_pti",
      "ports": {
        "bus": 6132,
        "efd": 462
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6132_G_genrou",
      "ports": {
        "bus": 6132,
        "pmech": 464,
        "efd": 465,
        "speed": 466
      },
      "params": {
        "p0": 10.430999755859375,
        "q0": -1.4700000286102295,
        "H": 2.1500000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1272.0
      }
    },
    {
      "class": "GastPti",
      "id": "6132_G_gast_pti",
      "ports": {
        "pmech": 464,
        "speed": 466
      },
      "params": {
        "Trate": 1272.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6132_G_sexs_pti",
      "ports": {
        "bus": 6132,
        "efd": 465
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6132_H_genrou",
      "ports": {
        "bus": 6132,
        "pmech": 467,
        "efd": 468,
        "speed": 469
      },
      "params": {
        "p0": 19.925989151000977,
        "q0": -3.874419689178467,
        "H": 2.1500000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2541.0
      }
    },
    {
      "class": "Hygov",
      "id": "6132_H_hygov",
      "ports": {
        "speed": 469,
        "pmech": 467
      },
      "params": {
        "Trate": 2541.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6132_H_sexs_pti",
      "ports": {
        "bus": 6132,
        "efd": 468
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6132_S_regca",
      "ports": {
        "bus": 6132,
        "ipcmd": 470,
        "iqcmd": 471,
        "ibranchr": 472,
        "ibranchi": 473,
        "pbranch": 474,
        "qbranch": 475
      },
      "params": {
        "p0": 1.7999999523162842,
        "q0": -0.75,
        "mva": 395.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6132_S_reecb",
      "ports": {
        "bus": 6132,
        "iqcmd": 471,
        "ipcmd": 470,
        "pe": 474,
        "qgen": 475,
        "qext": 476,
        "pref": 477
      },
      "params": {
        "mva": 395.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6132_S_repca",
      "ports": {
        "bus": 6132,
        "ir": 472,
        "ii": 473,
        "p": 474,
        "q": 475,
        "qext": 476,
        "pext": 477
      },
      "params": {
        "mva": 395.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "6132_W_regca",
      "ports": {
        "bus": 6132,
        "ipcmd": 478,
        "iqcmd": 479,
        "ibranchr": 480,
        "ibranchi": 481,
        "pbranch": 482,
        "qbranch": 483
      },
      "params": {
        "p0": 5.031000137329102,
        "q0": -2.0999999046325684,
        "mva": 973.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6132_W_reecb",
      "ports": {
        "bus": 6132,
        "iqcmd": 479,
        "ipcmd": 478,
        "pe": 482,
        "qgen": 483,
        "qext": 484,
        "pref": 485
      },
      "params": {
        "mva": 973.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6132_W_repca",
      "ports": {
        "bus": 6132,
        "ir": 480,
        "ii": 481,
        "p": 482,
        "q": 483,
        "qext": 484,
        "pext": 485
      },
      "params": {
        "mva": 973.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "6231_C_genrou",
      "ports": {
        "bus": 6231,
        "pmech": 486,
        "efd": 487,
        "speed": 488
      },
      "params": {
        "p0": 7.05150032043457,
        "q0": -1.0408563613891602,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2488.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6231_C_tgov1",
      "ports": {
        "speed": 488,
        "pmech": 486
      },
      "params": {
        "Trate": 2488.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6231_C_sexs_pti",
      "ports": {
        "bus": 6231,
        "efd": 487
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6231_G_genrou",
      "ports": {
        "bus": 6231,
        "pmech": 489,
        "efd": 490,
        "speed": 491
      },
      "params": {
        "p0": 2.25,
        "q0": -0.699999988079071,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 250.0
      }
    },
    {
      "class": "GastPti",
      "id": "6231_G_gast_pti",
      "ports": {
        "pmech": 489,
        "speed": 491
      },
      "params": {
        "Trate": 250.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6231_G_sexs_pti",
      "ports": {
        "bus": 6231,
        "efd": 490
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6235_G_genrou",
      "ports": {
        "bus": 6235,
        "pmech": 492,
        "efd": 493,
        "speed": 494
      },
      "params": {
        "p0": 0.8999999761581421,
        "q0": 0.49768951535224915,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 226.0
      }
    },
    {
      "class": "GastPti",
      "id": "6235_G_gast_pti",
      "ports": {
        "pmech": 492,
        "speed": 494
      },
      "params": {
        "Trate": 226.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6235_G_sexs_pti",
      "ports": {
        "bus": 6235,
        "efd": 493
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6235_H_genrou",
      "ports": {
        "bus": 6235,
        "pmech": 495,
        "efd": 496,
        "speed": 497
      },
      "params": {
        "p0": 10.404000282287598,
        "q0": 0.49768951535224915,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 2671.0
      }
    },
    {
      "class": "Hygov",
      "id": "6235_H_hygov",
      "ports": {
        "speed": 497,
        "pmech": 495
      },
      "params": {
        "Trate": 2671.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6235_H_sexs_pti",
      "ports": {
        "bus": 6235,
        "vs": 498,
        "efd": 496
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6235_H_ieeest",
      "ports": {
        "input": 497,
        "output": 498
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 10.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6235_W_regca",
      "ports": {
        "bus": 6235,
        "ipcmd": 499,
        "iqcmd": 500,
        "ibranchr": 501,
        "ibranchi": 502,
        "pbranch": 503,
        "qbranch": 504
      },
      "params": {
        "p0": 2.807999849319458,
        "q0": 0.49768951535224915,
        "mva": 720.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6235_W_reecb",
      "ports": {
        "bus": 6235,
        "iqcmd": 500,
        "ipcmd": 499,
        "pe": 503,
        "qgen": 504,
        "qext": 505,
        "pref": 506
      },
      "params": {
        "mva": 720.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6235_W_repca",
      "ports": {
        "bus": 6235,
        "ir": 501,
        "ii": 502,
        "p": 503,
        "q": 504,
        "qext": 505,
        "pext": 506
      },
      "params": {
        "mva": 720.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "6333_C_genrou",
      "ports": {
        "bus": 6333,
        "pmech": 507,
        "efd": 508,
        "speed": 509
      },
      "params": {
        "p0": 28.376998901367188,
        "q0": 3.3057680130004883,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 4594.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6333_C_tgov1",
      "ports": {
        "speed": 509,
        "pmech": 507
      },
      "params": {
        "Trate": 4594.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6333_C_sexs_pti",
      "ports": {
        "bus": 6333,
        "efd": 508
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6333_W_regca",
      "ports": {
        "bus": 6333,
        "ipcmd": 510,
        "iqcmd": 511,
        "ibranchr": 512,
        "ibranchi": 513,
        "pbranch": 514,
        "qbranch": 515
      },
      "params": {
        "p0": 9.197999954223633,
        "q0": 3.3057680130004883,
        "mva": 1489.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6333_W_reecb",
      "ports": {
        "bus": 6333,
        "iqcmd": 511,
        "ipcmd": 510,
        "pe": 514,
        "qgen": 515,
        "qext": 516,
        "pref": 517
      },
      "params": {
        "mva": 1489.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6333_W_repca",
      "ports": {
        "bus": 6333,
        "ir": 512,
        "ii": 513,
        "p": 514,
        "q": 515,
        "qext": 516,
        "pext": 517
      },
      "params": {
        "mva": 1489.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "6335_C_genrou",
      "ports": {
        "bus": 6335,
        "pmech": 518,
        "efd": 519,
        "speed": 520
      },
      "params": {
        "p0": 22.743000030517578,
        "q0": 2.6057565212249756,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3000.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6335_C_tgov1",
      "ports": {
        "speed": 520,
        "pmech": 518
      },
      "params": {
        "Trate": 3000.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6335_C_sexs_pti",
      "ports": {
        "bus": 6335,
        "efd": 519
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6335_G_genrou",
      "ports": {
        "bus": 6335,
        "pmech": 521,
        "efd": 522,
        "speed": 523
      },
      "params": {
        "p0": 2.952000141143799,
        "q0": 2.6057565212249756,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 418.0
      }
    },
    {
      "class": "GastPti",
      "id": "6335_G_gast_pti",
      "ports": {
        "pmech": 521,
        "speed": 523
      },
      "params": {
        "Trate": 418.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6335_G_sexs_pti",
      "ports": {
        "bus": 6335,
        "efd": 522
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6335_H_genrou",
      "ports": {
        "bus": 6335,
        "pmech": 524,
        "efd": 525,
        "speed": 526
      },
      "params": {
        "p0": 2.5920000076293945,
        "q0": 2.6057565212249756,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 400.0
      }
    },
    {
      "class": "Hygov",
      "id": "6335_H_hygov",
      "ports": {
        "speed": 526,
        "pmech": 524
      },
      "params": {
        "Trate": 400.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6335_H_sexs_pti",
      "ports": {
        "bus": 6335,
        "efd": 525
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6433_C_genrou",
      "ports": {
        "bus": 6433,
        "pmech": 527,
        "efd": 528,
        "speed": 529
      },
      "params": {
        "p0": 1.940000057220459,
        "q0": 0.7455121278762817,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 391.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6433_C_tgov1",
      "ports": {
        "speed": 529,
        "pmech": 527
      },
      "params": {
        "Trate": 391.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6433_C_sexs_pti",
      "ports": {
        "bus": 6433,
        "efd": 528
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6433_E_genrou",
      "ports": {
        "bus": 6433,
        "pmech": 530,
        "efd": 531,
        "speed": 532
      },
      "params": {
        "p0": 3.7200000286102295,
        "q0": 0.5899999737739563,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 751.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6433_E_tgov1",
      "ports": {
        "speed": 532,
        "pmech": 530
      },
      "params": {
        "Trate": 751.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6433_E_sexs_pti",
      "ports": {
        "bus": 6433,
        "efd": 531
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6433_G_genrou",
      "ports": {
        "bus": 6433,
        "pmech": 533,
        "efd": 534,
        "speed": 535
      },
      "params": {
        "p0": 6.789999961853027,
        "q0": 0.7455121278762817,
        "H": 2.7899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1369.0
      }
    },
    {
      "class": "GastPti",
      "id": "6433_G_gast_pti",
      "ports": {
        "pmech": 533,
        "speed": 535
      },
      "params": {
        "Trate": 1369.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6433_G_sexs_pti",
      "ports": {
        "bus": 6433,
        "efd": 534
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6433_W_regca",
      "ports": {
        "bus": 6433,
        "ipcmd": 536,
        "iqcmd": 537,
        "ibranchr": 538,
        "ibranchi": 539,
        "pbranch": 540,
        "qbranch": 541
      },
      "params": {
        "p0": 0.75,
        "q0": 0.5,
        "mva": 152.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6433_W_reecb",
      "ports": {
        "bus": 6433,
        "iqcmd": 537,
        "ipcmd": 536,
        "pe": 540,
        "qgen": 541,
        "qext": 542,
        "pref": 543
      },
      "params": {
        "mva": 152.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6433_W_repca",
      "ports": {
        "bus": 6433,
        "ir": 538,
        "ii": 539,
        "p": 540,
        "q": 541,
        "qext": 542,
        "pext": 543
      },
      "params": {
        "mva": 152.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "6533_C_genrou",
      "ports": {
        "bus": 6533,
        "pmech": 544,
        "efd": 545,
        "speed": 546
      },
      "params": {
        "p0": 13.185009956359863,
        "q0": 0.7873455882072449,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3276.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6533_C_tgov1",
      "ports": {
        "speed": 546,
        "pmech": 544
      },
      "params": {
        "Trate": 3276.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_C_sexs_pti",
      "ports": {
        "bus": 6533,
        "vs": 547,
        "efd": 545
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6533_C_ieeest",
      "ports": {
        "input": 546,
        "output": 547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 7.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6533_G_genrou",
      "ports": {
        "bus": 6533,
        "pmech": 548,
        "efd": 549,
        "speed": 550
      },
      "params": {
        "p0": 12.132010459899902,
        "q0": 0.7873455882072449,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3239.0
      }
    },
    {
      "class": "GastPti",
      "id": "6533_G_gast_pti",
      "ports": {
        "pmech": 548,
        "speed": 550
      },
      "params": {
        "Trate": 3239.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_G_sexs_pti",
      "ports": {
        "bus": 6533,
        "efd": 549
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6533_H_genrou",
      "ports": {
        "bus": 6533,
        "pmech": 551,
        "efd": 552,
        "speed": 553
      },
      "params": {
        "p0": 0.8999999761581421,
        "q0": 0.75,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 275.0
      }
    },
    {
      "class": "Hygov",
      "id": "6533_H_hygov",
      "ports": {
        "speed": 553,
        "pmech": 551
      },
      "params": {
        "Trate": 275.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_H_sexs_pti",
      "ports": {
        "bus": 6533,
        "efd": 552
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6533_S_regca",
      "ports": {
        "bus": 6533,
        "ipcmd": 554,
        "iqcmd": 555,
        "ibranchr": 556,
        "ibranchi": 557,
        "pbranch": 558,
        "qbranch": 559
      },
      "params": {
        "p0": 5.660999774932861,
        "q0": 0.7873455882072449,
        "mva": 1407.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6533_S_reecb",
      "ports": {
        "bus": 6533,
        "iqcmd": 555,
        "ipcmd": 554,
        "pe": 558,
        "qgen": 559,
        "qext": 560,
        "pref": 561
      },
      "params": {
        "mva": 1407.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6533_S_repca",
      "ports": {
        "bus": 6533,
        "ir": 556,
        "ii": 557,
        "p": 558,
        "q": 559,
        "qext": 560,
        "pext": 561
      },
      "params": {
        "mva": 1407.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Regca",
      "id": "6533_W_regca",
      "ports": {
        "bus": 6533,
        "ipcmd": 562,
        "iqcmd": 563,
        "ibranchr": 564,
        "ibranchi": 565,
        "pbranch": 566,
        "qbranch": 567
      },
      "params": {
        "p0": 1.5750000476837158,
        "q0": 0.20000000298023224,
        "mva": 391.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "6533_W_reecb",
      "ports": {
        "bus": 6533,
        "iqcmd": 563,
        "ipcmd": 562,
        "pe": 566,
        "qgen": 567,
        "qext": 568,
        "pref": 569
      },
      "params": {
        "mva": 391.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "6533_W_repca",
      "ports": {
        "bus": 6533,
        "ir": 564,
        "ii": 565,
        "p": 566,
        "q": 567,
        "qext": 568,
        "pext": 569
      },
      "params": {
        "mva": 391.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "7031_C_genrou",
      "ports": {
        "bus": 7031,
        "pmech": 570,
        "efd": 571,
        "speed": 572
      },
      "params": {
        "p0": 11.051989555358887,
        "q0": 3.80609130859375,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3127.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7031_C_tgov1",
      "ports": {
        "speed": 572,
        "pmech": 570
      },
      "params": {
        "Trate": 3127.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "7031_C_sexs_pti",
      "ports": {
        "bus": 7031,
        "efd": 571
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7031_G_genrou",
      "ports": {
        "bus": 7031,
        "pmech": 573,
        "efd": 574,
        "speed": 575
      },
      "params": {
        "p0": 22.428020477294922,
        "q0": 3.80609130859375,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 6346.0
      }
    },
    {
      "class": "GastPti",
      "id": "7031_G_gast_pti",
      "ports": {
        "pmech": 573,
        "speed": 575
      },
      "params": {
        "Trate": 6346.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "7031_G_sexs_pti",
      "ports": {
        "bus": 7031,
        "vs": 576,
        "efd": 574
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7031_G_ieeest",
      "ports": {
        "input": 575,
        "output": 576
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 7.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7031_P_genrou",
      "ports": {
        "bus": 7031,
        "pmech": 577,
        "efd": 578,
        "speed": 579
      },
      "params": {
        "p0": 1.2330000400543213,
        "q0": 1.75,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 509.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7031_P_tgov1",
      "ports": {
        "speed": 579,
        "pmech": 577
      },
      "params": {
        "Trate": 509.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "7031_P_sexs_pti",
      "ports": {
        "bus": 7031,
        "efd": 578
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "7031_W_regca",
      "ports": {
        "bus": 7031,
        "ipcmd": 580,
        "iqcmd": 581,
        "ibranchr": 582,
        "ibranchi": 583,
        "pbranch": 584,
        "qbranch": 585
      },
      "params": {
        "p0": 10.979999542236328,
        "q0": 3.80609130859375,
        "mva": 3106.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "7031_W_reecb",
      "ports": {
        "bus": 7031,
        "iqcmd": 581,
        "ipcmd": 580,
        "pe": 584,
        "qgen": 585,
        "qext": 586,
        "pref": 587
      },
      "params": {
        "mva": 3106.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "7031_W_repca",
      "ports": {
        "bus": 7031,
        "ir": 582,
        "ii": 583,
        "p": 584,
        "q": 585,
        "qext": 586,
        "pext": 587
      },
      "params": {
        "mva": 3106.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "7032_C_genrou",
      "ports": {
        "bus": 7032,
        "pmech": 588,
        "efd": 589,
        "speed": 590
      },
      "params": {
        "p0": 10.574999809265137,
        "q0": 0.22011247277259827,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1821.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7032_C_tgov1",
      "ports": {
        "speed": 590,
        "pmech": 588
      },
      "params": {
        "Trate": 1821.0,
        "R": 0.07999999821186066,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0.0,
        "Dt": 0.4000000059604645
      }
    },
    {
      "class": "SexsPti",
      "id": "7032_C_sexs_pti",
      "ports": {
        "bus": 7032,
        "efd": 589
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7032_G_genrou",
      "ports": {
        "bus": 7032,
        "pmech": 591,
        "efd": 592,
        "speed": 593
      },
      "params": {
        "p0": 8.61299991607666,
        "q0": 0.22011247277259827,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1483.0
      }
    },
    {
      "class": "GastPti",
      "id": "7032_G_gast_pti",
      "ports": {
        "pmech": 591,
        "speed": 593
      },
      "params": {
        "Trate": 1483.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "7032_G_sexs_pti",
      "ports": {
        "bus": 7032,
        "efd": 592
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7032_H_genrou",
      "ports": {
        "bus": 7032,
        "pmech": 594,
        "efd": 595,
        "speed": 596
      },
      "params": {
        "p0": 3.9060001373291016,
        "q0": 0.22011247277259827,
        "H": 2.869999885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 672.0
      }
    },
    {
      "class": "Hygov",
      "id": "7032_H_hygov",
      "ports": {
        "speed": 596,
        "pmech": 594
      },
      "params": {
        "Trate": 672.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "7032_H_sexs_pti",
      "ports": {
        "bus": 7032,
        "efd": 595
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "7032_S_regca",
      "ports": {
        "bus": 7032,
        "ipcmd": 597,
        "iqcmd": 598,
        "ibranchr": 599,
        "ibranchi": 600,
        "pbranch": 601,
        "qbranch": 602
      },
      "params": {
        "p0": 4.283999919891357,
        "q0": 0.22011247277259827,
        "mva": 738.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 100.0,
        "Rqmin": -100.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.4000000059604645,
        "VL1": 0.8999999761581421,
        "VA0": 0.5,
        "VA1": 0.8999999761581421,
        "Vhvmax": 1.2000000476837158,
        "Qmin": -1.2999999523162842,
        "Khv": 0.0,
        "Xe": 0.0
      }
    },
    {
      "class": "Reecb",
      "id": "7032_S_reecb",
      "ports": {
        "bus": 7032,
        "iqcmd": 598,
        "ipcmd": 597,
        "pe": 601,
        "qgen": 602,
        "qext": 603,
        "pref": 604
      },
      "params": {
        "mva": 738.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965164,
        "Tp": 0.05000000074505806,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 0.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4399999976158142,
        "Qmin": -0.4399999976158142,
        "Kqp": 0.0,
        "Kqi": 0.009999999776482582,
        "Vmax": 1.0499999523162842,
        "Vmin": 0.8999999761581421,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965164,
        "Tpord": 0.019999999552965164,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.1100000143051147
      }
    },
    {
      "class": "Repca",
      "id": "7032_S_repca",
      "ports": {
        "bus": 7032,
        "ir": 599,
        "ii": 600,
        "p": 601,
        "q": 602,
        "qext": 603,
        "pext": 604
      },
      "params": {
        "mva": 738.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965164,
        "Vfrz": 0.0,
        "Rc": 0.0,
        "Xc": 0.0,
        "Kc": 0.019999999552965164,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149011612,
        "emin": -0.10000000149011612,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.4300000071525574,
        "Qmin": -0.4300000071525574,
        "Tft": 0.0,
        "Tfv": 0.05000000074505806,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0.0,
        "Dup": 0.0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.05000000074505806,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Tlag": 0.10000000149011612
      }
    },
    {
      "class": "Genrou",
      "id": "8033_H_genrou",
      "ports": {
        "bus": 8033,
        "pmech": 605,
        "efd": 606,
        "speed": 607
      },
      "params": {
        "p0": 11.819999694824219,
        "q0": 2.597295045852661,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 1394.0
      }
    },
    {
      "class": "Hygov",
      "id": "8033_H_hygov",
      "ports": {
        "speed": 607,
        "pmech": 605
      },
      "params": {
        "Trate": 1394.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "8033_H_sexs_pti",
      "ports": {
        "bus": 8033,
        "efd": 606
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "8034_G_genrou",
      "ports": {
        "bus": 8034,
        "pmech": 608,
        "efd": 609,
        "speed": 610
      },
      "params": {
        "p0": 29.459999084472656,
        "q0": 2.3936679363250732,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 3754.0
      }
    },
    {
      "class": "GastPti",
      "id": "8034_G_gast_pti",
      "ports": {
        "pmech": 608,
        "speed": 610
      },
      "params": {
        "Trate": 3754.0,
        "R": 0.07999999821186066,
        "T1": 0.30000001192092896,
        "T2": 0.30000001192092896,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0.0,
        "Dturb": 0.0
      }
    },
    {
      "class": "SexsPti",
      "id": "8034_G_sexs_pti",
      "ports": {
        "bus": 8034,
        "vs": 611,
        "efd": 609
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "8034_G_ieeest",
      "ports": {
        "input": 610,
        "output": 611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 3.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "8034_H_genrou",
      "ports": {
        "bus": 8034,
        "pmech": 612,
        "efd": 613,
        "speed": 614
      },
      "params": {
        "p0": 4.269999980926514,
        "q0": 2.3936679363250732,
        "H": 3.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5,
        "Tqop": 1.0,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.399999976158142,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.350000023841858,
        "Xqp": 0.6000000238418579,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.10000000149011612,
        "S10": 0.029999999329447746,
        "S12": 0.4000000059604645,
        "mva": 544.0
      }
    },
    {
      "class": "Hygov",
      "id": "8034_H_hygov",
      "ports": {
        "speed": 614,
        "pmech": 612
      },
      "params": {
        "Trate": 544.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.07500000298023224,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "SexsPti",
      "id": "8034_H_sexs_pti",
      "ports": {
        "bus": 8034,
        "efd": 613
      },
      "params": {
        "Ta": 1.0000000149011612,
        "Tb": 10.0,
        "Te": 0.10000000149011612,
        "K": 100.0,
        "Efdmax": 3.0,
        "Efdmin": 0.0
      }
    }
  ]
}
