{
    "header": {
        "format_version": 0.1,
        "format_revision": 1,
        "case_name": "SimpleDynamics.PWB",
        "case_description": "",
        "case_comments": "",
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 1001,
            "class": "bus",
            "name": "ODESSA 2 0",
            "init": {
                "Vr": 0.906988705094851,
                "Vi": -0.37972359625658875
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1002,
            "class": "bus",
            "name": "PRESIDIO 2 0",
            "init": {
                "Vr": 0.9717123902573229,
                "Vi": -0.3195248964102679
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1003,
            "class": "bus",
            "name": "O DONNELL 1 0",
            "init": {
                "Vr": 0.9681608277297838,
                "Vi": -0.29759573354132324
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1004,
            "class": "bus",
            "name": "O DONNELL 1 1",
            "init": {
                "Vr": 0.9623321924186682,
                "Vi": -0.32994448422697226
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1005,
            "class": "bus",
            "name": "BIG SPRING 5 0",
            "init": {
                "Vr": 0.9701058782434328,
                "Vi": -0.2812958515597173
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1006,
            "class": "bus",
            "name": "BIG SPRING 5 1",
            "init": {
                "Vr": 0.9737820006832745,
                "Vi": -0.2430480457050361
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1007,
            "class": "bus",
            "name": "VAN HORN 0",
            "init": {
                "Vr": 0.9763588600976093,
                "Vi": -0.32805994517087866
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1008,
            "class": "bus",
            "name": "IRAAN 2 0",
            "init": {
                "Vr": 1.0120914021083107,
                "Vi": -0.15706343013889398
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1009,
            "class": "bus",
            "name": "IRAAN 2 1",
            "init": {
                "Vr": 1.0094592872146175,
                "Vi": -0.09822385402719255
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1010,
            "class": "bus",
            "name": "PRESIDIO 1 0",
            "init": {
                "Vr": 0.985363703151467,
                "Vi": -0.29993053159229605
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1011,
            "class": "bus",
            "name": "PRESIDIO 1 1",
            "init": {
                "Vr": 0.9942653745413838,
                "Vi": -0.26978990454282825
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1012,
            "class": "bus",
            "name": "SANDERSON 0",
            "init": {
                "Vr": 0.9186933874128294,
                "Vi": -0.4357752943776995
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1013,
            "class": "bus",
            "name": "MONAHANS 2 0",
            "init": {
                "Vr": 0.9721570695278151,
                "Vi": -0.2697737596170241
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1014,
            "class": "bus",
            "name": "GRANDFALLS 0",
            "init": {
                "Vr": 0.9931675829684254,
                "Vi": -0.21161996195599192
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1015,
            "class": "bus",
            "name": "MARFA 0",
            "init": {
                "Vr": 0.979611973877834,
                "Vi": -0.3244623026085307
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1016,
            "class": "bus",
            "name": "GARDEN CITY 0",
            "init": {
                "Vr": 0.981526855922096,
                "Vi": -0.27344530617033547
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1017,
            "class": "bus",
            "name": "ODESSA 4 0",
            "init": {
                "Vr": 0.9173144674426199,
                "Vi": -0.3602077535426051
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1018,
            "class": "bus",
            "name": "NOTREES 0",
            "init": {
                "Vr": 0.9323108499696858,
                "Vi": -0.3432684760749619
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1019,
            "class": "bus",
            "name": "MIDLAND 4 0",
            "init": {
                "Vr": 0.9283360267661245,
                "Vi": -0.38088145973732035
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1020,
            "class": "bus",
            "name": "BIG SPRING 1 0",
            "init": {
                "Vr": 0.9892974485838533,
                "Vi": -0.2710866672900753
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1021,
            "class": "bus",
            "name": "BIG SPRING 1 1",
            "init": {
                "Vr": 0.9898488626069741,
                "Vi": -0.15213260861590153
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1022,
            "class": "bus",
            "name": "O DONNELL 2 0",
            "init": {
                "Vr": 0.9752703691875501,
                "Vi": -0.28342695155081427
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1023,
            "class": "bus",
            "name": "O DONNELL 2 1",
            "init": {
                "Vr": 1.0017681259441857,
                "Vi": -0.12868804320994368
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1024,
            "class": "bus",
            "name": "ODESSA 6 0",
            "init": {
                "Vr": 0.940290347536956,
                "Vi": -0.32740727805479475
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1025,
            "class": "bus",
            "name": "BIG SPRINGS 0",
            "init": {
                "Vr": 0.9895387990646831,
                "Vi": -0.25164438151670093
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1026,
            "class": "bus",
            "name": "BIG SPRINGS 1",
            "init": {
                "Vr": 0.9965255662084647,
                "Vi": -0.08328748970718092
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1027,
            "class": "bus",
            "name": "MIDLAND 2 0",
            "init": {
                "Vr": 0.9124937526723228,
                "Vi": -0.44156327709449145
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1028,
            "class": "bus",
            "name": "COAHOMA 0",
            "init": {
                "Vr": 0.970655847616052,
                "Vi": -0.309945503833929
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1029,
            "class": "bus",
            "name": "MIDLAND 3 0",
            "init": {
                "Vr": 0.9163419812529112,
                "Vi": -0.42487668478676127
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1030,
            "class": "bus",
            "name": "ALPINE 0",
            "init": {
                "Vr": 0.9898189908653177,
                "Vi": -0.2387868459447367
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1031,
            "class": "bus",
            "name": "FORT DAVIS 0",
            "init": {
                "Vr": 0.9703000016411445,
                "Vi": -0.31072390271987393
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1032,
            "class": "bus",
            "name": "MCCAMEY 1 0",
            "init": {
                "Vr": 0.9827360116408174,
                "Vi": -0.21722705384266194
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1033,
            "class": "bus",
            "name": "MCCAMEY 1 1",
            "init": {
                "Vr": 0.9809646615943778,
                "Vi": -0.30028344212693364
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1034,
            "class": "bus",
            "name": "BIG SPRING 4 0",
            "init": {
                "Vr": 0.9748474686811264,
                "Vi": -0.25027714498920145
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1035,
            "class": "bus",
            "name": "BIG SPRING 4 1",
            "init": {
                "Vr": 0.981260564963184,
                "Vi": -0.19268553069125466
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1036,
            "class": "bus",
            "name": "CRANE 0",
            "init": {
                "Vr": 0.9761800681039543,
                "Vi": -0.21943917964573162
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1037,
            "class": "bus",
            "name": "ODESSA 5 0",
            "init": {
                "Vr": 0.9035457676770856,
                "Vi": -0.37497496431980243
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1038,
            "class": "bus",
            "name": "FORT STOCKTON 1 0",
            "init": {
                "Vr": 1.0105119342137745,
                "Vi": -0.13892195967129647
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1039,
            "class": "bus",
            "name": "FORT STOCKTON 1 1",
            "init": {
                "Vr": 0.9990799985265085,
                "Vi": -0.04288549955781482
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1040,
            "class": "bus",
            "name": "ANDREWS 0",
            "init": {
                "Vr": 0.9327212746139295,
                "Vi": -0.3481914919827124
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1041,
            "class": "bus",
            "name": "FORSAN 0",
            "init": {
                "Vr": 0.9697833864160675,
                "Vi": -0.26333454563184105
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1042,
            "class": "bus",
            "name": "FORSAN 1",
            "init": {
                "Vr": 0.9697833864160675,
                "Vi": -0.26333454563184105
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1043,
            "class": "bus",
            "name": "FORSAN 2",
            "init": {
                "Vr": 0.9783129071431819,
                "Vi": -0.20713248383817429
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1044,
            "class": "bus",
            "name": "BIG LAKE 0",
            "init": {
                "Vr": 0.9127475834810703,
                "Vi": -0.44419703761635604
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1045,
            "class": "bus",
            "name": "MIDLAND 5 0",
            "init": {
                "Vr": 0.8942788963835491,
                "Vi": -0.40612728060399866
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1046,
            "class": "bus",
            "name": "OZONA 0",
            "init": {
                "Vr": 0.9493827752156213,
                "Vi": -0.3945501842180817
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1047,
            "class": "bus",
            "name": "MONAHANS 1 0",
            "init": {
                "Vr": 0.9802840235040473,
                "Vi": -0.2340665403519616
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1048,
            "class": "bus",
            "name": "MONAHANS 1 1",
            "init": {
                "Vr": 0.9802840235040473,
                "Vi": -0.2340665403519616
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1049,
            "class": "bus",
            "name": "MONAHANS 1 2",
            "init": {
                "Vr": 0.9802840235040473,
                "Vi": -0.2340665403519616
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1050,
            "class": "bus",
            "name": "MONAHANS 1 3",
            "init": {
                "Vr": 0.9893424935269048,
                "Vi": -0.14560714354393084
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1051,
            "class": "bus",
            "name": "MONAHANS 1 4",
            "init": {
                "Vr": 0.9927635185235976,
                "Vi": -0.1200858277971833
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1052,
            "class": "bus",
            "name": "MONAHANS 1 5",
            "init": {
                "Vr": 0.9872891920964051,
                "Vi": -0.1602475378250817
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1053,
            "class": "bus",
            "name": "MONAHANS 1 6",
            "init": {
                "Vr": 0.9785529286400816,
                "Vi": -0.3068321081451179
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1054,
            "class": "bus",
            "name": "STANTON 0",
            "init": {
                "Vr": 0.9364025396106576,
                "Vi": -0.3851000460693366
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1055,
            "class": "bus",
            "name": "ODONNELL 0",
            "init": {
                "Vr": 0.9556301651997864,
                "Vi": -0.31296593640666887
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1056,
            "class": "bus",
            "name": "LENORAH 0",
            "init": {
                "Vr": 0.9556323151997315,
                "Vi": -0.38427442031182246
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1057,
            "class": "bus",
            "name": "LENORAH 1",
            "init": {
                "Vr": 0.9556323151997315,
                "Vi": -0.38427442031182246
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1058,
            "class": "bus",
            "name": "IRAAN 3 0",
            "init": {
                "Vr": 1.0053938849478126,
                "Vi": -0.20327887009072296
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1059,
            "class": "bus",
            "name": "IRAAN 3 1",
            "init": {
                "Vr": 1.0053938849478126,
                "Vi": -0.20327887009072296
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1060,
            "class": "bus",
            "name": "IRAAN 3 2",
            "init": {
                "Vr": 1.0053938849478126,
                "Vi": -0.20327887009072296
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1061,
            "class": "bus",
            "name": "BIG SPRING 6 0",
            "init": {
                "Vr": 0.9660248323862802,
                "Vi": -0.3010774226238202
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1062,
            "class": "bus",
            "name": "BIG SPRING 6 1",
            "init": {
                "Vr": 0.9660248323862802,
                "Vi": -0.3010774226238202
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1063,
            "class": "bus",
            "name": "BIG SPRING 6 2",
            "init": {
                "Vr": 0.9660248323862802,
                "Vi": -0.3010774226238202
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1064,
            "class": "bus",
            "name": "ODESSA 3 0",
            "init": {
                "Vr": 0.8909140573875893,
                "Vi": -0.39903034435608353
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1065,
            "class": "bus",
            "name": "BIG SPRING 3 0",
            "init": {
                "Vr": 0.9733690018665346,
                "Vi": -0.26129027466736826
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1066,
            "class": "bus",
            "name": "BIG SPRING 3 1",
            "init": {
                "Vr": 0.9914197386953144,
                "Vi": -0.13071691508048883
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1067,
            "class": "bus",
            "name": "BIG SPRING 7 0",
            "init": {
                "Vr": 0.964134914694925,
                "Vi": -0.27211490692540646
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1068,
            "class": "bus",
            "name": "MIDLAND 1 0",
            "init": {
                "Vr": 0.9468090160461404,
                "Vi": -0.2809206947955219
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1069,
            "class": "bus",
            "name": "IRAAN 1 0",
            "init": {
                "Vr": 1.014694741924372,
                "Vi": -0.1597582500619055
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1070,
            "class": "bus",
            "name": "IRAAN 1 1",
            "init": {
                "Vr": 1.036860558652829,
                "Vi": -0.08074721512728776
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1071,
            "class": "bus",
            "name": "ODESSA 1 0",
            "init": {
                "Vr": 0.9218979210015521,
                "Vi": -0.36246875320241273
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1072,
            "class": "bus",
            "name": "ODESSA 1 1",
            "init": {
                "Vr": 0.9874847525984342,
                "Vi": -0.21207039910087658
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1073,
            "class": "bus",
            "name": "ODESSA 1 2",
            "init": {
                "Vr": 1.0049672284339874,
                "Vi": -0.100701839958349
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1074,
            "class": "bus",
            "name": "ODESSA 1 3",
            "init": {
                "Vr": 1.000731646657823,
                "Vi": -0.13651432954834752
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1075,
            "class": "bus",
            "name": "ODESSA 1 4",
            "init": {
                "Vr": 0.9930001460702078,
                "Vi": -0.18452831949800216
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1076,
            "class": "bus",
            "name": "ODESSA 1 5",
            "init": {
                "Vr": 0.9218979210015521,
                "Vi": -0.36246875320241273
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1077,
            "class": "bus",
            "name": "ODESSA 1 6",
            "init": {
                "Vr": 0.9218979210015521,
                "Vi": -0.36246875320241273
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1078,
            "class": "bus",
            "name": "ODESSA 1 7",
            "init": {
                "Vr": 0.9912872256506823,
                "Vi": -0.19351906121622434
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1079,
            "class": "bus",
            "name": "ODESSA 1 8",
            "init": {
                "Vr": 0.7989631200266906,
                "Vi": -0.6335628066078189
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1080,
            "class": "bus",
            "name": "ODESSA 1 9",
            "init": {
                "Vr": 0.9931971168182813,
                "Vi": -0.18346519543183054
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1081,
            "class": "bus",
            "name": "ODESSA 1 10",
            "init": {
                "Vr": 0.9752791286139819,
                "Vi": -0.3312560529785133
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1082,
            "class": "bus",
            "name": "FORT STOCKTON 2 0",
            "init": {
                "Vr": 1.0174395526371172,
                "Vi": -0.1090807387797938
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1083,
            "class": "bus",
            "name": "FORT STOCKTON 3 0",
            "init": {
                "Vr": 1.006876881023387,
                "Vi": -0.17841622849536157
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1084,
            "class": "bus",
            "name": "BIG SPRING 2 0",
            "init": {
                "Vr": 0.9855215041256111,
                "Vi": -0.2927015539948655
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1085,
            "class": "bus",
            "name": "KERMIT 0",
            "init": {
                "Vr": 0.9747332767715894,
                "Vi": -0.2683350412965542
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1086,
            "class": "bus",
            "name": "PECOS 0",
            "init": {
                "Vr": 0.9702065714380703,
                "Vi": -0.30837375193733196
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1087,
            "class": "bus",
            "name": "SHEFFIELD 0",
            "init": {
                "Vr": 0.9885886893008948,
                "Vi": -0.2891234240143537
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1088,
            "class": "bus",
            "name": "MCCAMEY 2 0",
            "init": {
                "Vr": 0.9782168831727207,
                "Vi": -0.207585498536857
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1089,
            "class": "bus",
            "name": "LAMESA 0",
            "init": {
                "Vr": 0.9191139859876781,
                "Vi": -0.35866842730897164
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1090,
            "class": "bus",
            "name": "GOLDSMITH 0",
            "init": {
                "Vr": 0.9797968150207038,
                "Vi": -0.283545715155362
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1091,
            "class": "bus",
            "name": "RALLS 2 0",
            "init": {
                "Vr": 0.8860840473965916,
                "Vi": -0.5300825012858025
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2001,
            "class": "bus",
            "name": "PARIS 3 0",
            "init": {
                "Vr": 0.5061868115005276,
                "Vi": -0.8656997344486248
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2002,
            "class": "bus",
            "name": "SAVOY 0",
            "init": {
                "Vr": 0.4867907083520078,
                "Vi": -0.8880816586060207
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2003,
            "class": "bus",
            "name": "SAVOY 1",
            "init": {
                "Vr": 0.4508987864052233,
                "Vi": -0.9053714981963888
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2004,
            "class": "bus",
            "name": "SAVOY 2",
            "init": {
                "Vr": 0.4867907083520078,
                "Vi": -0.8880816586060207
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2005,
            "class": "bus",
            "name": "SAVOY 3",
            "init": {
                "Vr": 0.4867907083520078,
                "Vi": -0.8880816586060207
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2006,
            "class": "bus",
            "name": "SAVOY 4",
            "init": {
                "Vr": 0.4867907083520078,
                "Vi": -0.8880816586060207
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2007,
            "class": "bus",
            "name": "HONEY GROVE 0",
            "init": {
                "Vr": 0.5100889082280878,
                "Vi": -0.8644161491202892
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2008,
            "class": "bus",
            "name": "MEMPHIS 0",
            "init": {
                "Vr": 0.8586749088998609,
                "Vi": -0.5495610764949445
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2009,
            "class": "bus",
            "name": "IOWA PARK 0",
            "init": {
                "Vr": 0.7239675024188705,
                "Vi": -0.7242336523785826
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2010,
            "class": "bus",
            "name": "VERNON 2 0",
            "init": {
                "Vr": 0.8302730600063408,
                "Vi": -0.609546225813024
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2011,
            "class": "bus",
            "name": "PANHANDLE 2 0",
            "init": {
                "Vr": 0.882571280140297,
                "Vi": -0.5485357915534629
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2012,
            "class": "bus",
            "name": "PANHANDLE 2 1",
            "init": {
                "Vr": 0.8936177333115812,
                "Vi": -0.5083838817466835
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2013,
            "class": "bus",
            "name": "PANHANDLE 2 2",
            "init": {
                "Vr": 0.8969478212244676,
                "Vi": -0.507945817537535
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2014,
            "class": "bus",
            "name": "CHILDRESS 0",
            "init": {
                "Vr": 0.8527111859790951,
                "Vi": -0.5581892785713051
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2015,
            "class": "bus",
            "name": "FORESTBURG 0",
            "init": {
                "Vr": 0.4589119431882633,
                "Vi": -0.901877302556588
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2016,
            "class": "bus",
            "name": "SHERMAN 3 0",
            "init": {
                "Vr": 0.35166983895676246,
                "Vi": -0.9478990515503634
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2017,
            "class": "bus",
            "name": "PANHANDLE 4 0",
            "init": {
                "Vr": 0.8739709283045762,
                "Vi": -0.5466528127524445
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2018,
            "class": "bus",
            "name": "PANHANDLE 4 1",
            "init": {
                "Vr": 0.879367941177268,
                "Vi": -0.5333141527305305
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2019,
            "class": "bus",
            "name": "PANHANDLE 4 2",
            "init": {
                "Vr": 0.8739709283045762,
                "Vi": -0.5466528127524445
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2020,
            "class": "bus",
            "name": "WICHITA FALLS 6 0",
            "init": {
                "Vr": 0.709251484041151,
                "Vi": -0.7008536088068439
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2021,
            "class": "bus",
            "name": "PARIS 2 0",
            "init": {
                "Vr": 0.5614008148350945,
                "Vi": -0.8453469032426099
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2022,
            "class": "bus",
            "name": "PARIS 2 1",
            "init": {
                "Vr": 0.5306306358444848,
                "Vi": -0.8605937161757025
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2023,
            "class": "bus",
            "name": "PARIS 2 2",
            "init": {
                "Vr": 0.5872432550543003,
                "Vi": -0.833993603179748
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2024,
            "class": "bus",
            "name": "PARIS 2 3",
            "init": {
                "Vr": 0.5968802832918452,
                "Vi": -0.8271238711158511
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2025,
            "class": "bus",
            "name": "WICHITA FALLS 4 0",
            "init": {
                "Vr": 0.7175020317254467,
                "Vi": -0.6903684892918117
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2026,
            "class": "bus",
            "name": "WHEELER 0",
            "init": {
                "Vr": 0.8817130713931436,
                "Vi": -0.5264909973114106
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2027,
            "class": "bus",
            "name": "DEPORT 0",
            "init": {
                "Vr": 0.49991635488958414,
                "Vi": -0.8698985843918243
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2028,
            "class": "bus",
            "name": "WICHITA FALLS 3 0",
            "init": {
                "Vr": 0.679870791713168,
                "Vi": -0.7297222592470076
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2029,
            "class": "bus",
            "name": "SILVERTON 0",
            "init": {
                "Vr": 0.8640975078986024,
                "Vi": -0.5526554308890866
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2030,
            "class": "bus",
            "name": "BONHAM 0",
            "init": {
                "Vr": 0.4381101096082832,
                "Vi": -0.8877764613687424
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2031,
            "class": "bus",
            "name": "MATADOR 0",
            "init": {
                "Vr": 0.8936838073204861,
                "Vi": -0.50679259578576
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2032,
            "class": "bus",
            "name": "ARTHUR CITY 0",
            "init": {
                "Vr": 0.5201894474684673,
                "Vi": -0.8606838464855869
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2033,
            "class": "bus",
            "name": "LEONARD 0",
            "init": {
                "Vr": 0.41569746725085294,
                "Vi": -0.9014120085684464
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2034,
            "class": "bus",
            "name": "GORDONVILLE 0",
            "init": {
                "Vr": 0.36202512555471816,
                "Vi": -0.9415709260832905
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2035,
            "class": "bus",
            "name": "KNOX CITY 0",
            "init": {
                "Vr": 0.881086623649472,
                "Vi": -0.5187992594024086
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2036,
            "class": "bus",
            "name": "WICHITA FALLS 7 0",
            "init": {
                "Vr": 0.7169479245261249,
                "Vi": -0.6986599460970958
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2037,
            "class": "bus",
            "name": "LINDSAY 0",
            "init": {
                "Vr": 0.45857438736776424,
                "Vi": -0.9146508347400495
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2038,
            "class": "bus",
            "name": "ECTOR 0",
            "init": {
                "Vr": 0.4421044988177462,
                "Vi": -0.9063145007503159
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2039,
            "class": "bus",
            "name": "SUNSET 0",
            "init": {
                "Vr": 0.4915584154760221,
                "Vi": -0.8655041140935837
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2040,
            "class": "bus",
            "name": "CLARKSVILLE 0",
            "init": {
                "Vr": 0.5192383965551884,
                "Vi": -0.8645638178806359
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2041,
            "class": "bus",
            "name": "PANHANDLE 3 0",
            "init": {
                "Vr": 0.9130677892809097,
                "Vi": -0.4744243787966142
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2042,
            "class": "bus",
            "name": "PANHANDLE 3 1",
            "init": {
                "Vr": 0.9256397530796974,
                "Vi": -0.4293853238170177
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2043,
            "class": "bus",
            "name": "SADLER 0",
            "init": {
                "Vr": 0.35722753357548864,
                "Vi": -0.9442417802748146
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2044,
            "class": "bus",
            "name": "WHITESBORO 0",
            "init": {
                "Vr": 0.428648148322751,
                "Vi": -0.9233806825638369
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2045,
            "class": "bus",
            "name": "SHEPPARD AFB 0",
            "init": {
                "Vr": 0.7022329931723604,
                "Vi": -0.7071026462269169
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2046,
            "class": "bus",
            "name": "POTTSBORO 0",
            "init": {
                "Vr": 0.36823356626684683,
                "Vi": -0.9386777690333814
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2047,
            "class": "bus",
            "name": "BELLS 0",
            "init": {
                "Vr": 0.4361159595699853,
                "Vi": -0.9112424254964882
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2048,
            "class": "bus",
            "name": "CROSBYTON 0",
            "init": {
                "Vr": 0.8786047253208136,
                "Vi": -0.5405609335988603
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2049,
            "class": "bus",
            "name": "ELECTRA 0",
            "init": {
                "Vr": 0.7736462733281889,
                "Vi": -0.666584982149595
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2050,
            "class": "bus",
            "name": "PATTONVILLE 0",
            "init": {
                "Vr": 0.4530567190100787,
                "Vi": -0.886535261737634
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2051,
            "class": "bus",
            "name": "HENRIETTA 0",
            "init": {
                "Vr": 0.5851607106434116,
                "Vi": -0.8026235578568013
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2052,
            "class": "bus",
            "name": "PANHANDLE 6 0",
            "init": {
                "Vr": 0.8671799714814007,
                "Vi": -0.5364116267251303
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2053,
            "class": "bus",
            "name": "BOWIE 0",
            "init": {
                "Vr": 0.5104568791148018,
                "Vi": -0.8524186318675341
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2054,
            "class": "bus",
            "name": "WICHITA FALLS 1 0",
            "init": {
                "Vr": 0.7318995894810533,
                "Vi": -0.6802825658164746
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2055,
            "class": "bus",
            "name": "WICHITA FALLS 1 1",
            "init": {
                "Vr": 0.7218590254597587,
                "Vi": -0.6906481608627776
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2056,
            "class": "bus",
            "name": "WICHITA FALLS 1 2",
            "init": {
                "Vr": 0.7318995894810533,
                "Vi": -0.6802825658164746
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2057,
            "class": "bus",
            "name": "WICHITA FALLS 1 3",
            "init": {
                "Vr": 0.7747229423693008,
                "Vi": -0.6163638482438738
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2058,
            "class": "bus",
            "name": "WHITE DEER 0",
            "init": {
                "Vr": 0.916817332375796,
                "Vi": -0.4677062310976213
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2059,
            "class": "bus",
            "name": "WHITE DEER 1",
            "init": {
                "Vr": 0.9333685215183947,
                "Vi": -0.40947485762773617
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2060,
            "class": "bus",
            "name": "ROXTON 0",
            "init": {
                "Vr": 0.47425672510582983,
                "Vi": -0.8789395214229936
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2061,
            "class": "bus",
            "name": "VERNON 1 0",
            "init": {
                "Vr": 0.8154184582051532,
                "Vi": -0.6197016919042525
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2062,
            "class": "bus",
            "name": "VERNON 1 1",
            "init": {
                "Vr": 0.8361730307781851,
                "Vi": -0.5841358037430247
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2063,
            "class": "bus",
            "name": "DENISON 2 0",
            "init": {
                "Vr": 0.3790716608992711,
                "Vi": -0.9355399326972056
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2064,
            "class": "bus",
            "name": "SUMNER 0",
            "init": {
                "Vr": 0.5024466297266856,
                "Vi": -0.869545395707086
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2065,
            "class": "bus",
            "name": "GAINESVILLE 0",
            "init": {
                "Vr": 0.4284771480497073,
                "Vi": -0.9329020634472064
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2066,
            "class": "bus",
            "name": "ASPERMONT 0",
            "init": {
                "Vr": 0.9045580173293993,
                "Vi": -0.47247333635244104
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2067,
            "class": "bus",
            "name": "WICHITA FALLS 5 0",
            "init": {
                "Vr": 0.7171148344674462,
                "Vi": -0.6881280028833291
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2068,
            "class": "bus",
            "name": "WINDTHORST 0",
            "init": {
                "Vr": 0.7456410415642482,
                "Vi": -0.6663587156310739
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2069,
            "class": "bus",
            "name": "HOWE 0",
            "init": {
                "Vr": 0.370491893893209,
                "Vi": -0.9563999885067351
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2070,
            "class": "bus",
            "name": "ARCHER 2 0",
            "init": {
                "Vr": 0.7519888536023523,
                "Vi": -0.6622183723361511
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2071,
            "class": "bus",
            "name": "ARCHER 2 1",
            "init": {
                "Vr": 0.7913124156936044,
                "Vi": -0.6114120312624314
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2072,
            "class": "bus",
            "name": "COLLINSVILLE 0",
            "init": {
                "Vr": 0.3991324399253156,
                "Vi": -0.9379102206436992
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2073,
            "class": "bus",
            "name": "JAYTON 0",
            "init": {
                "Vr": 0.9244610528633298,
                "Vi": -0.4325216724486053
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2074,
            "class": "bus",
            "name": "JAYTON 1",
            "init": {
                "Vr": 0.9284903192569056,
                "Vi": -0.39835437388375355
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2075,
            "class": "bus",
            "name": "JAYTON 2",
            "init": {
                "Vr": 0.9284903192569056,
                "Vi": -0.39835437388375355
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2076,
            "class": "bus",
            "name": "JAYTON 3",
            "init": {
                "Vr": 0.9359025118757334,
                "Vi": -0.4201308444516141
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2077,
            "class": "bus",
            "name": "MUENSTER 1 0",
            "init": {
                "Vr": 0.49683279275512215,
                "Vi": -0.8947434586733205
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2078,
            "class": "bus",
            "name": "MUENSTER 1 1",
            "init": {
                "Vr": 0.5458810623346293,
                "Vi": -0.8616343987909504
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2079,
            "class": "bus",
            "name": "PADUCAH 0",
            "init": {
                "Vr": 0.849938335619018,
                "Vi": -0.5843865767018275
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2080,
            "class": "bus",
            "name": "NOCONA 0",
            "init": {
                "Vr": 0.5402670605354176,
                "Vi": -0.8401526768539767
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2081,
            "class": "bus",
            "name": "DODD CITY 0",
            "init": {
                "Vr": 0.42702341919379866,
                "Vi": -0.907485663955114
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2082,
            "class": "bus",
            "name": "WICHITA FALLS 2 0",
            "init": {
                "Vr": 0.7158239474885301,
                "Vi": -0.7060741036329317
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2083,
            "class": "bus",
            "name": "WICHITA FALLS 2 1",
            "init": {
                "Vr": 0.7455537132924556,
                "Vi": -0.6960959949337366
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2084,
            "class": "bus",
            "name": "WICHITA FALLS 2 2",
            "init": {
                "Vr": 0.7158239474885301,
                "Vi": -0.7060741036329317
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2085,
            "class": "bus",
            "name": "WICHITA FALLS 2 3",
            "init": {
                "Vr": 0.7158239474885301,
                "Vi": -0.7060741036329317
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2086,
            "class": "bus",
            "name": "MONTAGUE 0",
            "init": {
                "Vr": 0.5100428787394182,
                "Vi": -0.8562050886982643
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2087,
            "class": "bus",
            "name": "SPUR 0",
            "init": {
                "Vr": 0.9084619900075903,
                "Vi": -0.47119502965890614
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2088,
            "class": "bus",
            "name": "ARCHER 1 0",
            "init": {
                "Vr": 0.7498752837225754,
                "Vi": -0.6631121632147988
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2089,
            "class": "bus",
            "name": "ARCHER 1 1",
            "init": {
                "Vr": 0.7892385515532477,
                "Vi": -0.6140867365869437
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2090,
            "class": "bus",
            "name": "ANNONA 0",
            "init": {
                "Vr": 0.4906827686149153,
                "Vi": -0.8756000051379406
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2091,
            "class": "bus",
            "name": "SEYMOUR 0",
            "init": {
                "Vr": 0.8509840029768739,
                "Vi": -0.5713375163711241
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2092,
            "class": "bus",
            "name": "DENISON 1 0",
            "init": {
                "Vr": 0.4059363014623672,
                "Vi": -0.9229200535502097
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2093,
            "class": "bus",
            "name": "PANHANDLE 5 0",
            "init": {
                "Vr": 0.8873439244733586,
                "Vi": -0.5204797444107389
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2094,
            "class": "bus",
            "name": "PANHANDLE 5 1",
            "init": {
                "Vr": 0.8873439244733586,
                "Vi": -0.5204797444107389
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2095,
            "class": "bus",
            "name": "PANHANDLE 5 2",
            "init": {
                "Vr": 0.8873439244733586,
                "Vi": -0.5204797444107389
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2096,
            "class": "bus",
            "name": "RALLS 1 0",
            "init": {
                "Vr": 0.9114518927588653,
                "Vi": -0.478991296292734
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2097,
            "class": "bus",
            "name": "RALLS 1 1",
            "init": {
                "Vr": 0.9148252137002726,
                "Vi": -0.46967138571682976
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2098,
            "class": "bus",
            "name": "RALLS 1 2",
            "init": {
                "Vr": 0.8923573135526706,
                "Vi": -0.5215134643377272
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2099,
            "class": "bus",
            "name": "RALLS 1 3",
            "init": {
                "Vr": 0.9122152043779238,
                "Vi": -0.47652660167694644
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2100,
            "class": "bus",
            "name": "RALLS 1 4",
            "init": {
                "Vr": 0.9239679442309932,
                "Vi": -0.4331186913370975
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2101,
            "class": "bus",
            "name": "SHERMAN 1 0",
            "init": {
                "Vr": 0.46940978091445795,
                "Vi": -0.8969826573722107
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2102,
            "class": "bus",
            "name": "SHERMAN 1 1",
            "init": {
                "Vr": 0.44700900240095126,
                "Vi": -0.9092369157093805
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2103,
            "class": "bus",
            "name": "SHERMAN 1 2",
            "init": {
                "Vr": 0.46940978091445795,
                "Vi": -0.8969826573722107
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2104,
            "class": "bus",
            "name": "SHERMAN 1 3",
            "init": {
                "Vr": 0.46940978091445795,
                "Vi": -0.8969826573722107
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2105,
            "class": "bus",
            "name": "SHERMAN 1 4",
            "init": {
                "Vr": 0.46940978091445795,
                "Vi": -0.8969826573722107
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2106,
            "class": "bus",
            "name": "WHITEWRIGHT 0",
            "init": {
                "Vr": 0.4048912515510283,
                "Vi": -0.9046154883956953
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2107,
            "class": "bus",
            "name": "SHERMAN 2 0",
            "init": {
                "Vr": 0.4308818958020793,
                "Vi": -0.9110630457663305
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2108,
            "class": "bus",
            "name": "ROCHESTER 0",
            "init": {
                "Vr": 0.7280288001472393,
                "Vi": -0.6905853303500501
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2109,
            "class": "bus",
            "name": "BURKBURNETT 0",
            "init": {
                "Vr": 0.699907650797119,
                "Vi": -0.7283710944337222
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2110,
            "class": "bus",
            "name": "MUENSTER 2 0",
            "init": {
                "Vr": 0.48151942436618145,
                "Vi": -0.9067948210960469
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2111,
            "class": "bus",
            "name": "ARCHER CITY 0",
            "init": {
                "Vr": 0.6576655496333957,
                "Vi": -0.7497104499715745
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2112,
            "class": "bus",
            "name": "PETROLIA 0",
            "init": {
                "Vr": 0.6505853174540027,
                "Vi": -0.7524634251327611
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2113,
            "class": "bus",
            "name": "PARIS 1 0",
            "init": {
                "Vr": 0.5682411207827553,
                "Vi": -0.8406368350133709
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2114,
            "class": "bus",
            "name": "PARIS 1 1",
            "init": {
                "Vr": 0.5479965885809808,
                "Vi": -0.8512067092828417
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2115,
            "class": "bus",
            "name": "PARIS 1 2",
            "init": {
                "Vr": 0.6198351519400699,
                "Vi": -0.7921086811121449
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2116,
            "class": "bus",
            "name": "PARIS 1 3",
            "init": {
                "Vr": 0.5956748672101092,
                "Vi": -0.8161936255666344
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2117,
            "class": "bus",
            "name": "PARIS 1 4",
            "init": {
                "Vr": 0.6269122950982009,
                "Vi": -0.7830241791365808
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2118,
            "class": "bus",
            "name": "PARIS 1 5",
            "init": {
                "Vr": 0.6329517008693931,
                "Vi": -0.7763878033938241
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2119,
            "class": "bus",
            "name": "PARIS 1 6",
            "init": {
                "Vr": 0.6014468804627877,
                "Vi": -0.8106060880944358
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2120,
            "class": "bus",
            "name": "PARIS 1 7",
            "init": {
                "Vr": 0.6348254133569818,
                "Vi": -0.7855550170179391
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2121,
            "class": "bus",
            "name": "BAGWELL 0",
            "init": {
                "Vr": 0.5090225293163825,
                "Vi": -0.8691369891243397
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2122,
            "class": "bus",
            "name": "TELEPHONE 0",
            "init": {
                "Vr": 0.4860327011031951,
                "Vi": -0.871233802199845
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2123,
            "class": "bus",
            "name": "PANHANDLE 1 0",
            "init": {
                "Vr": 0.9188795920036009,
                "Vi": -0.46416423118489486
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2124,
            "class": "bus",
            "name": "VAN ALSTYNE 0",
            "init": {
                "Vr": 0.3874605269264037,
                "Vi": -0.9110279261023115
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2125,
            "class": "bus",
            "name": "TIOGA 0",
            "init": {
                "Vr": 0.38887366390782135,
                "Vi": -0.9173301874876173
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2126,
            "class": "bus",
            "name": "VALLEY VIEW 0",
            "init": {
                "Vr": 0.4002482956979889,
                "Vi": -0.9302005961692673
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2127,
            "class": "bus",
            "name": "MIAMI 0",
            "init": {
                "Vr": 0.8649727294148429,
                "Vi": -0.5774271569071739
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2128,
            "class": "bus",
            "name": "MIAMI 1",
            "init": {
                "Vr": 0.8714975143989732,
                "Vi": -0.5495688386359829
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2129,
            "class": "bus",
            "name": "TRENTON 0",
            "init": {
                "Vr": 0.4074418048787618,
                "Vi": -0.9067708605103194
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2130,
            "class": "bus",
            "name": "HASKELL 0",
            "init": {
                "Vr": 0.745876500233554,
                "Vi": -0.6742540657392091
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2131,
            "class": "bus",
            "name": "HASKELL 1",
            "init": {
                "Vr": 0.7715878935552478,
                "Vi": -0.6370727142124277
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2132,
            "class": "bus",
            "name": "HASKELL 2",
            "init": {
                "Vr": 0.7642370463023433,
                "Vi": -0.6705897931728411
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2133,
            "class": "bus",
            "name": "SAINT JO 0",
            "init": {
                "Vr": 0.5047410649989142,
                "Vi": -0.8842665712847398
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3001,
            "class": "bus",
            "name": "KERRVILLE 0",
            "init": {
                "Vr": 0.5701033134970086,
                "Vi": -0.8382189512110675
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3002,
            "class": "bus",
            "name": "KERRVILLE 1",
            "init": {
                "Vr": 0.5277033465303035,
                "Vi": -0.8515235216655862
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3003,
            "class": "bus",
            "name": "SWEETWATER 4 0",
            "init": {
                "Vr": 0.9666197573456613,
                "Vi": -0.31866058520188556
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3004,
            "class": "bus",
            "name": "SWEETWATER 4 1",
            "init": {
                "Vr": 0.9704134741713321,
                "Vi": -0.2903261709619889
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3005,
            "class": "bus",
            "name": "LEAKEY 0",
            "init": {
                "Vr": 0.5375598779864367,
                "Vi": -0.8668921098876635
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3006,
            "class": "bus",
            "name": "HAMLIN 0",
            "init": {
                "Vr": 0.8969235505176038,
                "Vi": -0.4537836012721871
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3007,
            "class": "bus",
            "name": "MERKEL 3 0",
            "init": {
                "Vr": 0.9229503506887331,
                "Vi": -0.42402123560539606
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3008,
            "class": "bus",
            "name": "COLEMAN 0",
            "init": {
                "Vr": 0.7954063564470197,
                "Vi": -0.6000737605347698
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3009,
            "class": "bus",
            "name": "SONORA 0",
            "init": {
                "Vr": 0.8737936467761047,
                "Vi": -0.5288345912883481
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3010,
            "class": "bus",
            "name": "CAMP WOOD 0",
            "init": {
                "Vr": 0.5438728394997382,
                "Vi": -0.8422040770107241
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3011,
            "class": "bus",
            "name": "LLANO 0",
            "init": {
                "Vr": 0.4909081864204501,
                "Vi": -0.8904611787476006
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3012,
            "class": "bus",
            "name": "WILLOW CITY 0",
            "init": {
                "Vr": 0.4977848821690402,
                "Vi": -0.8882568366408217
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3013,
            "class": "bus",
            "name": "ABILENE 4 0",
            "init": {
                "Vr": 0.8953060769851092,
                "Vi": -0.4862403596104802
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3014,
            "class": "bus",
            "name": "KINGSLAND 0",
            "init": {
                "Vr": 0.6087735552488727,
                "Vi": -0.8172614501357448
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3015,
            "class": "bus",
            "name": "ROSCOE 6 0",
            "init": {
                "Vr": 0.9707945353223782,
                "Vi": -0.2973688426594668
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3016,
            "class": "bus",
            "name": "BLACKWELL 0",
            "init": {
                "Vr": 0.9386109261106379,
                "Vi": -0.3780768083010488
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3017,
            "class": "bus",
            "name": "BLACKWELL 1",
            "init": {
                "Vr": 0.9671667938740507,
                "Vi": -0.2910126869058436
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3018,
            "class": "bus",
            "name": "CHRISTOVAL 0",
            "init": {
                "Vr": 0.9001475257061994,
                "Vi": -0.5013019777436248
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3019,
            "class": "bus",
            "name": "CHRISTOVAL 1",
            "init": {
                "Vr": 0.8855272132760998,
                "Vi": -0.5260622640158926
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3020,
            "class": "bus",
            "name": "CHRISTOVAL 2",
            "init": {
                "Vr": 0.9335435917824334,
                "Vi": -0.43519686730276447
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3021,
            "class": "bus",
            "name": "LUEDERS 0",
            "init": {
                "Vr": 0.8172199985081726,
                "Vi": -0.5855268426943231
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3022,
            "class": "bus",
            "name": "COLORADO CITY 0",
            "init": {
                "Vr": 0.9493340284833793,
                "Vi": -0.3107101686932424
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3023,
            "class": "bus",
            "name": "STAMFORD 0",
            "init": {
                "Vr": 0.9151842883430563,
                "Vi": -0.46579152269612706
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3024,
            "class": "bus",
            "name": "ELDORADO 0",
            "init": {
                "Vr": 0.8778700271724756,
                "Vi": -0.5306380323773745
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3025,
            "class": "bus",
            "name": "SAN SABA 0",
            "init": {
                "Vr": 0.7013924511635911,
                "Vi": -0.7112877768585644
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3026,
            "class": "bus",
            "name": "ABILENE 2 0",
            "init": {
                "Vr": 0.8249454453987112,
                "Vi": -0.6148484943980782
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3027,
            "class": "bus",
            "name": "ABILENE 2 1",
            "init": {
                "Vr": 0.8107223809984195,
                "Vi": -0.6175860787154973
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3028,
            "class": "bus",
            "name": "ABILENE 2 2",
            "init": {
                "Vr": 0.8610419351668669,
                "Vi": -0.5832724214115947
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3029,
            "class": "bus",
            "name": "LOMETA 0",
            "init": {
                "Vr": 0.6113025193966722,
                "Vi": -0.8290364823650386
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3030,
            "class": "bus",
            "name": "SAN ANGELO 1 0",
            "init": {
                "Vr": 0.7800171109682392,
                "Vi": -0.653877920154311
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3031,
            "class": "bus",
            "name": "TUSCOLA 0",
            "init": {
                "Vr": 0.8978396589442057,
                "Vi": -0.4416556097093202
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3032,
            "class": "bus",
            "name": "ABILENE 7 0",
            "init": {
                "Vr": 0.8925361270971847,
                "Vi": -0.4560124512419842
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3033,
            "class": "bus",
            "name": "SNYDER 1 0",
            "init": {
                "Vr": 0.9743004590951353,
                "Vi": -0.26191892690327734
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3034,
            "class": "bus",
            "name": "SNYDER 1 1",
            "init": {
                "Vr": 1.0247622444280382,
                "Vi": -0.10374148413997292
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3035,
            "class": "bus",
            "name": "CHEROKEE 0",
            "init": {
                "Vr": 0.7145705028815835,
                "Vi": -0.7025817453911766
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3036,
            "class": "bus",
            "name": "RICHLAND SPRINGS 0",
            "init": {
                "Vr": 0.7456501589486393,
                "Vi": -0.66456373861643
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3037,
            "class": "bus",
            "name": "ROSCOE 2 0",
            "init": {
                "Vr": 0.9274390831441112,
                "Vi": -0.4420644347254603
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3038,
            "class": "bus",
            "name": "ROSCOE 2 1",
            "init": {
                "Vr": 0.9461093177934565,
                "Vi": -0.3464896433616154
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3039,
            "class": "bus",
            "name": "ROSCOE 2 2",
            "init": {
                "Vr": 0.9579773552516309,
                "Vi": -0.4048201075417288
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3040,
            "class": "bus",
            "name": "BALLINGER 0",
            "init": {
                "Vr": 0.8234624661287792,
                "Vi": -0.5623855003172072
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3041,
            "class": "bus",
            "name": "SILVER 0",
            "init": {
                "Vr": 0.8901303431159063,
                "Vi": -0.4977426964360126
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3042,
            "class": "bus",
            "name": "SILVER 1",
            "init": {
                "Vr": 0.9527829844250632,
                "Vi": -0.3255721777008904
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3043,
            "class": "bus",
            "name": "SILVER 2",
            "init": {
                "Vr": 0.8901303431159063,
                "Vi": -0.4977426964360126
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3044,
            "class": "bus",
            "name": "SILVER 3",
            "init": {
                "Vr": 0.8901303431159063,
                "Vi": -0.4977426964360126
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3045,
            "class": "bus",
            "name": "SILVER 4",
            "init": {
                "Vr": 0.8901303431159063,
                "Vi": -0.4977426964360126
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3046,
            "class": "bus",
            "name": "ROSCOE 5 0",
            "init": {
                "Vr": 0.8363168768168476,
                "Vi": -0.5773894659328417
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3047,
            "class": "bus",
            "name": "ROSCOE 5 1",
            "init": {
                "Vr": 0.9641410009400163,
                "Vi": -0.3623976853380892
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3048,
            "class": "bus",
            "name": "ROSCOE 5 2",
            "init": {
                "Vr": 0.7652579028902087,
                "Vi": -0.6763651047576605
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3049,
            "class": "bus",
            "name": "ANSON 0",
            "init": {
                "Vr": 0.8719368526329532,
                "Vi": -0.5028370546264463
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3050,
            "class": "bus",
            "name": "DEL RIO 0",
            "init": {
                "Vr": 0.8488889985798521,
                "Vi": -0.5725859854026589
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3051,
            "class": "bus",
            "name": "DEL RIO 1",
            "init": {
                "Vr": 0.815201537034619,
                "Vi": -0.5894410609760327
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3052,
            "class": "bus",
            "name": "HUNT 0",
            "init": {
                "Vr": 0.524184696848489,
                "Vi": -0.8588962074605744
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3053,
            "class": "bus",
            "name": "WINGATE 0",
            "init": {
                "Vr": 0.9164252098649337,
                "Vi": -0.47019744962611115
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3054,
            "class": "bus",
            "name": "WINGATE 1",
            "init": {
                "Vr": 0.9019993053342348,
                "Vi": -0.45304051322455735
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3055,
            "class": "bus",
            "name": "WINGATE 2",
            "init": {
                "Vr": 0.9480302168825022,
                "Vi": -0.42759635113046435
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3056,
            "class": "bus",
            "name": "WINGATE 3",
            "init": {
                "Vr": 0.966314540228312,
                "Vi": -0.3844946566173904
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3057,
            "class": "bus",
            "name": "WINGATE 4",
            "init": {
                "Vr": 0.9652059316414613,
                "Vi": -0.38726921017257016
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3058,
            "class": "bus",
            "name": "STERLING CITY 1 0",
            "init": {
                "Vr": 0.9429981347449773,
                "Vi": -0.41943713617836725
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3059,
            "class": "bus",
            "name": "STERLING CITY 1 1",
            "init": {
                "Vr": 0.9662122767983776,
                "Vi": -0.30215199842147356
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3060,
            "class": "bus",
            "name": "STERLING CITY 1 2",
            "init": {
                "Vr": 0.997623237991429,
                "Vi": -0.2938499727334037
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3061,
            "class": "bus",
            "name": "STERLING CITY 1 3",
            "init": {
                "Vr": 0.9857751691851291,
                "Vi": -0.3314321156318749
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3062,
            "class": "bus",
            "name": "STERLING CITY 1 4",
            "init": {
                "Vr": 0.9692042620956938,
                "Vi": -0.3771512028178267
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3063,
            "class": "bus",
            "name": "STERLING CITY 1 5",
            "init": {
                "Vr": 0.9765973756510097,
                "Vi": -0.3575716673954352
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3064,
            "class": "bus",
            "name": "ROSCOE 4 0",
            "init": {
                "Vr": 0.9686791002927706,
                "Vi": -0.3244501880906529
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3065,
            "class": "bus",
            "name": "ROSCOE 4 1",
            "init": {
                "Vr": 0.9769051103419225,
                "Vi": -0.2151608588116023
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3066,
            "class": "bus",
            "name": "BRADY 0",
            "init": {
                "Vr": 0.7401034333429531,
                "Vi": -0.6840906544009302
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3067,
            "class": "bus",
            "name": "TRENT 1 0",
            "init": {
                "Vr": 0.9673218129823591,
                "Vi": -0.3484534691289809
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3068,
            "class": "bus",
            "name": "TRENT 1 1",
            "init": {
                "Vr": 0.9949954327590675,
                "Vi": -0.3026285191185447
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3069,
            "class": "bus",
            "name": "OVALO 0",
            "init": {
                "Vr": 0.8699007613807118,
                "Vi": -0.4926132553379316
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3070,
            "class": "bus",
            "name": "NOLAN 0",
            "init": {
                "Vr": 0.951475137371001,
                "Vi": -0.36720920160544296
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3071,
            "class": "bus",
            "name": "NOLAN 1",
            "init": {
                "Vr": 0.9638968940842589,
                "Vi": -0.286037354871542
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3072,
            "class": "bus",
            "name": "MILES 0",
            "init": {
                "Vr": 0.7906836444004562,
                "Vi": -0.6312951596253475
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3073,
            "class": "bus",
            "name": "BRACKETTVILLE 2 0",
            "init": {
                "Vr": 0.5859827419544021,
                "Vi": -0.8153327673371821
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3074,
            "class": "bus",
            "name": "BRACKETTVILLE 2 1",
            "init": {
                "Vr": 0.6187392759221617,
                "Vi": -0.7855964068499749
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3075,
            "class": "bus",
            "name": "MASON 0",
            "init": {
                "Vr": 0.7664099803594898,
                "Vi": -0.6470676815675953
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3076,
            "class": "bus",
            "name": "BRACKETTVILLE 3 0",
            "init": {
                "Vr": 0.5635246620854883,
                "Vi": -0.8276487485099987
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3077,
            "class": "bus",
            "name": "ABILENE 6 0",
            "init": {
                "Vr": 0.885685738260724,
                "Vi": -0.47100334169475744
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3078,
            "class": "bus",
            "name": "HERMLEIGH 0",
            "init": {
                "Vr": 0.9201880552722109,
                "Vi": -0.44528345965882477
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3079,
            "class": "bus",
            "name": "HERMLEIGH 1",
            "init": {
                "Vr": 0.9300701783531298,
                "Vi": -0.41506926861285787
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3080,
            "class": "bus",
            "name": "HERMLEIGH 2",
            "init": {
                "Vr": 0.940233598441853,
                "Vi": -0.364267045094942
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3081,
            "class": "bus",
            "name": "HERMLEIGH 3",
            "init": {
                "Vr": 0.9788648752483878,
                "Vi": -0.3513167925057617
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3082,
            "class": "bus",
            "name": "MERKEL 1 0",
            "init": {
                "Vr": 0.9013825652228505,
                "Vi": -0.47942630563836897
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3083,
            "class": "bus",
            "name": "MERKEL 1 1",
            "init": {
                "Vr": 0.9251374380354186,
                "Vi": -0.4158461654560106
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3084,
            "class": "bus",
            "name": "MERKEL 1 2",
            "init": {
                "Vr": 0.9501517265697911,
                "Vi": -0.3117879193569239
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3085,
            "class": "bus",
            "name": "LORAINE 1 0",
            "init": {
                "Vr": 0.955283999935503,
                "Vi": -0.3186889893692096
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3086,
            "class": "bus",
            "name": "LORAINE 1 1",
            "init": {
                "Vr": 0.9798584005150708,
                "Vi": -0.19969358003359094
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3087,
            "class": "bus",
            "name": "LORAINE 1 2",
            "init": {
                "Vr": 0.955283999935503,
                "Vi": -0.3186889893692096
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3088,
            "class": "bus",
            "name": "ABILENE 1 0",
            "init": {
                "Vr": 0.8618970033787146,
                "Vi": -0.5639445961099074
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3089,
            "class": "bus",
            "name": "ABILENE 1 1",
            "init": {
                "Vr": 0.8325722943794344,
                "Vi": -0.6010314968904088
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3090,
            "class": "bus",
            "name": "ABILENE 1 2",
            "init": {
                "Vr": 0.8232817815343423,
                "Vi": -0.6086395753446381
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3091,
            "class": "bus",
            "name": "ABILENE 1 3",
            "init": {
                "Vr": 0.8107591012378451,
                "Vi": -0.6189262083494576
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3092,
            "class": "bus",
            "name": "ABILENE 1 4",
            "init": {
                "Vr": 0.931471080298744,
                "Vi": -0.4625597888759604
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3093,
            "class": "bus",
            "name": "ROCKSPRINGS 0",
            "init": {
                "Vr": 0.5326174017694728,
                "Vi": -0.8511442223730178
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3094,
            "class": "bus",
            "name": "MERKEL 2 0",
            "init": {
                "Vr": 0.9336517576160807,
                "Vi": -0.4009408620034618
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3095,
            "class": "bus",
            "name": "MERKEL 2 1",
            "init": {
                "Vr": 1.003064628497694,
                "Vi": -0.27470217105434463
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3096,
            "class": "bus",
            "name": "FLUVANNA 2 0",
            "init": {
                "Vr": 0.953568651390384,
                "Vi": -0.3746361143802785
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3097,
            "class": "bus",
            "name": "FLUVANNA 2 1",
            "init": {
                "Vr": 0.9610950215176387,
                "Vi": -0.3423853670657841
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3098,
            "class": "bus",
            "name": "FLUVANNA 2 2",
            "init": {
                "Vr": 1.014146719618655,
                "Vi": -0.2304481740612912
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3099,
            "class": "bus",
            "name": "DYESS AFB 0",
            "init": {
                "Vr": 0.8771470047613907,
                "Vi": -0.4820578393349767
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3100,
            "class": "bus",
            "name": "HAWLEY 0",
            "init": {
                "Vr": 0.8215514834734491,
                "Vi": -0.5727551495472571
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3101,
            "class": "bus",
            "name": "BUCHANAN DAM 2 0",
            "init": {
                "Vr": 0.6743986242365361,
                "Vi": -0.7468809197410267
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3102,
            "class": "bus",
            "name": "ABILENE 3 0",
            "init": {
                "Vr": 0.8025007197382534,
                "Vi": -0.6158738858593402
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3103,
            "class": "bus",
            "name": "SWEETWATER 5 0",
            "init": {
                "Vr": 0.9449830385981269,
                "Vi": -0.3566683528876355
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3104,
            "class": "bus",
            "name": "BUCHANAN DAM 1 0",
            "init": {
                "Vr": 0.6845034228017983,
                "Vi": -0.747271566357976
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3105,
            "class": "bus",
            "name": "BUCHANAN DAM 1 1",
            "init": {
                "Vr": 0.7521721766371673,
                "Vi": -0.6758724036794577
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3106,
            "class": "bus",
            "name": "BUCHANAN DAM 1 2",
            "init": {
                "Vr": 0.7590990517652897,
                "Vi": -0.6578567487581801
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3107,
            "class": "bus",
            "name": "INGRAM 0",
            "init": {
                "Vr": 0.5198438420492019,
                "Vi": -0.8558119441208113
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3108,
            "class": "bus",
            "name": "KEMPNER 0",
            "init": {
                "Vr": 0.5528023949363916,
                "Vi": -0.8440834608344325
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3109,
            "class": "bus",
            "name": "FLUVANNA 1 0",
            "init": {
                "Vr": 0.9690949876924562,
                "Vi": -0.319132782524939
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3110,
            "class": "bus",
            "name": "FLUVANNA 1 1",
            "init": {
                "Vr": 1.0218019279675834,
                "Vi": -0.1937027372672213
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3111,
            "class": "bus",
            "name": "STERLING CITY 2 0",
            "init": {
                "Vr": 0.9695874387246756,
                "Vi": -0.2876361872680183
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3112,
            "class": "bus",
            "name": "STERLING CITY 2 1",
            "init": {
                "Vr": 0.9893358909186311,
                "Vi": -0.14565199981607307
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3113,
            "class": "bus",
            "name": "STERLING CITY 2 2",
            "init": {
                "Vr": 0.9893381189818082,
                "Vi": -0.14563686497627723
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3114,
            "class": "bus",
            "name": "SAN ANGELO 2 0",
            "init": {
                "Vr": 0.8378660270451406,
                "Vi": -0.5740579787259283
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3115,
            "class": "bus",
            "name": "ROTAN 0",
            "init": {
                "Vr": 0.9339560307222905,
                "Vi": -0.3757756821469499
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3116,
            "class": "bus",
            "name": "SYNDER 0",
            "init": {
                "Vr": 0.9703629569576547,
                "Vi": -0.26520853315663895
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3117,
            "class": "bus",
            "name": "SYNDER 1",
            "init": {
                "Vr": 0.9772933394315059,
                "Vi": -0.21189086868258303
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3118,
            "class": "bus",
            "name": "SYNDER 2",
            "init": {
                "Vr": 0.9807402464034277,
                "Vi": -0.195316616326918
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3119,
            "class": "bus",
            "name": "BRACKETTVILLE 1 0",
            "init": {
                "Vr": 0.6360272650938141,
                "Vi": -0.8091295911371993
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3120,
            "class": "bus",
            "name": "BRACKETTVILLE 1 1",
            "init": {
                "Vr": 0.6566619286931263,
                "Vi": -0.7929708148394002
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3121,
            "class": "bus",
            "name": "ROSCOE 1 0",
            "init": {
                "Vr": 0.976079941877759,
                "Vi": -0.2883810396768193
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3122,
            "class": "bus",
            "name": "ROSCOE 1 1",
            "init": {
                "Vr": 0.991190996222338,
                "Vi": -0.1324402490010707
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3123,
            "class": "bus",
            "name": "UVALDE 0",
            "init": {
                "Vr": 0.5461278523306753,
                "Vi": -0.8352092903579449
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3124,
            "class": "bus",
            "name": "FREDERICKSBURG 0",
            "init": {
                "Vr": 0.5196324222663754,
                "Vi": -0.8888460426872069
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3125,
            "class": "bus",
            "name": "ABILENE 5 0",
            "init": {
                "Vr": 0.7962540484090406,
                "Vi": -0.6118036475293581
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3126,
            "class": "bus",
            "name": "SABINAL 0",
            "init": {
                "Vr": 0.556837925504426,
                "Vi": -0.8665053214475468
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3127,
            "class": "bus",
            "name": "SWEETWATER 2 0",
            "init": {
                "Vr": 0.9768840635261858,
                "Vi": -0.2894072057292172
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3128,
            "class": "bus",
            "name": "LORAINE 2 0",
            "init": {
                "Vr": 0.9603822355912799,
                "Vi": -0.3136326233487301
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3129,
            "class": "bus",
            "name": "ROSCOE 3 0",
            "init": {
                "Vr": 0.9827176367989502,
                "Vi": -0.2996732878289719
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3130,
            "class": "bus",
            "name": "SAN ANGELO 3 0",
            "init": {
                "Vr": 0.9529513057376802,
                "Vi": -0.3311473032996964
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3131,
            "class": "bus",
            "name": "TUSOCOLA 0",
            "init": {
                "Vr": 0.9449355778961129,
                "Vi": -0.38405302404066344
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3132,
            "class": "bus",
            "name": "EDEN 0",
            "init": {
                "Vr": 0.7628947309118165,
                "Vi": -0.6440910961446529
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3133,
            "class": "bus",
            "name": "SNYDER 2 0",
            "init": {
                "Vr": 0.9459668717580365,
                "Vi": -0.3839377102522814
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3134,
            "class": "bus",
            "name": "SNYDER 2 1",
            "init": {
                "Vr": 0.9398998493596704,
                "Vi": -0.3963462994670877
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3135,
            "class": "bus",
            "name": "SNYDER 2 2",
            "init": {
                "Vr": 0.9533851035441355,
                "Vi": -0.3342714887053694
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3136,
            "class": "bus",
            "name": "SNYDER 2 3",
            "init": {
                "Vr": 0.9659188792081269,
                "Vi": -0.2704495734354126
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3137,
            "class": "bus",
            "name": "SWEETWATER 1 0",
            "init": {
                "Vr": 0.9349281546698109,
                "Vi": -0.4080643451315637
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3138,
            "class": "bus",
            "name": "MENARD 0",
            "init": {
                "Vr": 0.7920493301353757,
                "Vi": -0.6407003818757967
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3139,
            "class": "bus",
            "name": "WINTERS 0",
            "init": {
                "Vr": 0.8640492102760782,
                "Vi": -0.49067502615024633
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3140,
            "class": "bus",
            "name": "GOLDSBORO 0",
            "init": {
                "Vr": 0.8632836163546072,
                "Vi": -0.49866673046234766
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3141,
            "class": "bus",
            "name": "SWEETWATER 3 0",
            "init": {
                "Vr": 0.9707284765411324,
                "Vi": -0.31229341140653594
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3142,
            "class": "bus",
            "name": "GOODFELLOW AFB 0",
            "init": {
                "Vr": 0.7848478428773153,
                "Vi": -0.6620436677556706
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3143,
            "class": "bus",
            "name": "SANTA ANNA 0",
            "init": {
                "Vr": 0.785099106157585,
                "Vi": -0.6292934261786387
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3144,
            "class": "bus",
            "name": "ROWENA 0",
            "init": {
                "Vr": 0.7708372347160642,
                "Vi": -0.6383030504815865
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3145,
            "class": "bus",
            "name": "TRENT 2 0",
            "init": {
                "Vr": 0.9241083508583886,
                "Vi": -0.40626224816575446
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3146,
            "class": "bus",
            "name": "JUNCTION 0",
            "init": {
                "Vr": 0.8350139757929754,
                "Vi": -0.5968334482771058
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3147,
            "class": "bus",
            "name": "LAMPASAS 0",
            "init": {
                "Vr": 0.5776894533209861,
                "Vi": -0.8527454747377591
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4002,
            "class": "bus",
            "name": "LAUGHLIN A F B 0",
            "init": {
                "Vr": 0.6153646589276422,
                "Vi": -0.8136179429293932
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4003,
            "class": "bus",
            "name": "EDINBURG 3 0",
            "init": {
                "Vr": 0.309568884626667,
                "Vi": -0.9567359340464221
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4004,
            "class": "bus",
            "name": "LAREDO 7 0",
            "init": {
                "Vr": 0.5734833242200257,
                "Vi": -0.84829957198076
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4005,
            "class": "bus",
            "name": "LAREDO 7 1",
            "init": {
                "Vr": 0.5095108811409308,
                "Vi": -0.8861610946761495
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4006,
            "class": "bus",
            "name": "BRUNI 2 0",
            "init": {
                "Vr": 0.5827243677944772,
                "Vi": -0.8468885436990645
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4007,
            "class": "bus",
            "name": "MCALLEN 2 0",
            "init": {
                "Vr": 0.3005940441398527,
                "Vi": -0.9631854656436681
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4008,
            "class": "bus",
            "name": "POTEET 0",
            "init": {
                "Vr": 0.5745867874046081,
                "Vi": -0.8136631472101656
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4009,
            "class": "bus",
            "name": "SARITA 3 0",
            "init": {
                "Vr": 0.7055685046492534,
                "Vi": -0.7440063333796484
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4010,
            "class": "bus",
            "name": "SARITA 3 1",
            "init": {
                "Vr": 0.7449252036528138,
                "Vi": -0.711327201639872
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4011,
            "class": "bus",
            "name": "HEBBRONVILLE 0",
            "init": {
                "Vr": 0.5494224072541258,
                "Vi": -0.8597547724842599
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4012,
            "class": "bus",
            "name": "PROGRESO 0",
            "init": {
                "Vr": 0.3661588745545348,
                "Vi": -0.9533439189774285
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4013,
            "class": "bus",
            "name": "EDINBURG 2 0",
            "init": {
                "Vr": 0.325651380602147,
                "Vi": -0.9560032681820535
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4014,
            "class": "bus",
            "name": "EAGLE PASS 0",
            "init": {
                "Vr": 0.6189180874099924,
                "Vi": -0.8184009734334503
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4015,
            "class": "bus",
            "name": "EAGLE PASS 1",
            "init": {
                "Vr": 0.6000033863968315,
                "Vi": -0.8371952484781199
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4016,
            "class": "bus",
            "name": "CHARLOTTE 0",
            "init": {
                "Vr": 0.6474855148954662,
                "Vi": -0.7753831174093527
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4017,
            "class": "bus",
            "name": "CORPUS CHRISTI 4 0",
            "init": {
                "Vr": 0.6704815954637373,
                "Vi": -0.7550393613073692
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4018,
            "class": "bus",
            "name": "WOODSBORO 0",
            "init": {
                "Vr": 0.6808106653734245,
                "Vi": -0.7357172292953347
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4019,
            "class": "bus",
            "name": "MERCEDES 0",
            "init": {
                "Vr": 0.38329991592020346,
                "Vi": -0.9129920285407497
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4020,
            "class": "bus",
            "name": "CORPUS CHRISTI 16 0",
            "init": {
                "Vr": 0.6295009549105502,
                "Vi": -0.7571121628566778
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4021,
            "class": "bus",
            "name": "EDCOUCH 0",
            "init": {
                "Vr": 0.397531464447226,
                "Vi": -0.9150408104480541
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4022,
            "class": "bus",
            "name": "ENCINAL 0",
            "init": {
                "Vr": 0.5117172188868464,
                "Vi": -0.8714348876204395
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4023,
            "class": "bus",
            "name": "MOORE 0",
            "init": {
                "Vr": 0.618564308516105,
                "Vi": -0.7989330083904266
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4024,
            "class": "bus",
            "name": "CHRISTINE 0",
            "init": {
                "Vr": 0.7559425639862108,
                "Vi": -0.6866219820607923
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4025,
            "class": "bus",
            "name": "CHRISTINE 1",
            "init": {
                "Vr": 0.706265813298298,
                "Vi": -0.7344560131160226
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4026,
            "class": "bus",
            "name": "CHRISTINE 2",
            "init": {
                "Vr": 0.8454534813304967,
                "Vi": -0.5883097465696515
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4027,
            "class": "bus",
            "name": "MCALLEN 3 0",
            "init": {
                "Vr": 0.3040092195069853,
                "Vi": -0.9754520857631394
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4028,
            "class": "bus",
            "name": "FANNIN 0",
            "init": {
                "Vr": 0.843815597195705,
                "Vi": -0.5649496456759847
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4029,
            "class": "bus",
            "name": "FANNIN 1",
            "init": {
                "Vr": 0.8240840876187889,
                "Vi": -0.5936572073821049
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4030,
            "class": "bus",
            "name": "FANNIN 2",
            "init": {
                "Vr": 0.8710494168747783,
                "Vi": -0.5112464171683996
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4031,
            "class": "bus",
            "name": "SAN YGNACIO 0",
            "init": {
                "Vr": 0.5471884443472657,
                "Vi": -0.8645180519736403
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4032,
            "class": "bus",
            "name": "KINGSVILLE 0",
            "init": {
                "Vr": 0.5661060775159074,
                "Vi": -0.8084300151826083
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4033,
            "class": "bus",
            "name": "LAREDO 6 0",
            "init": {
                "Vr": 0.523844056724729,
                "Vi": -0.8619321490686986
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4034,
            "class": "bus",
            "name": "HIDALGO 0",
            "init": {
                "Vr": 0.32543906500767256,
                "Vi": -0.953926317799769
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4035,
            "class": "bus",
            "name": "CORPUS CHRISTI 18 0",
            "init": {
                "Vr": 0.6509997926844103,
                "Vi": -0.7411984889474276
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4036,
            "class": "bus",
            "name": "CRYSTAL CITY 0",
            "init": {
                "Vr": 0.567793578384418,
                "Vi": -0.824550553967106
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4037,
            "class": "bus",
            "name": "SINTON 0",
            "init": {
                "Vr": 0.6618063996650071,
                "Vi": -0.7646826256768705
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4038,
            "class": "bus",
            "name": "BEEVILLE 0",
            "init": {
                "Vr": 0.6598611512892653,
                "Vi": -0.7456556362006758
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4039,
            "class": "bus",
            "name": "MISSION 4 0",
            "init": {
                "Vr": 0.49384923174292905,
                "Vi": -0.8915177252161939
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4040,
            "class": "bus",
            "name": "MISSION 4 1",
            "init": {
                "Vr": 0.4420226524340553,
                "Vi": -0.9303310817226055
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4041,
            "class": "bus",
            "name": "SAN JUAN 0",
            "init": {
                "Vr": 0.41964349123189315,
                "Vi": -0.9214724097208983
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4042,
            "class": "bus",
            "name": "SAN JUAN 1",
            "init": {
                "Vr": 0.3374395063013278,
                "Vi": -0.961586155893754
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4043,
            "class": "bus",
            "name": "FALCON HEIGHTS 2 0",
            "init": {
                "Vr": 0.540176440318263,
                "Vi": -0.8587334675421369
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4044,
            "class": "bus",
            "name": "FALCON HEIGHTS 1 0",
            "init": {
                "Vr": 0.5599298877753356,
                "Vi": -0.8474609495397196
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4045,
            "class": "bus",
            "name": "FALCON HEIGHTS 1 1",
            "init": {
                "Vr": 0.6800608010960819,
                "Vi": -0.760208704058432
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4046,
            "class": "bus",
            "name": "FALCON HEIGHTS 1 2",
            "init": {
                "Vr": 0.6184355398937909,
                "Vi": -0.8111334353296237
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4047,
            "class": "bus",
            "name": "FALCON HEIGHTS 1 3",
            "init": {
                "Vr": 0.5826358924213912,
                "Vi": -0.8372188386410278
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4048,
            "class": "bus",
            "name": "LA JOYA 0",
            "init": {
                "Vr": 0.40904379750001846,
                "Vi": -0.9212693451959294
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4049,
            "class": "bus",
            "name": "SEBASTIAN 2 0",
            "init": {
                "Vr": 0.49954494670767885,
                "Vi": -0.8750616889062267
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4050,
            "class": "bus",
            "name": "SEBASTIAN 2 1",
            "init": {
                "Vr": 0.5467238143246018,
                "Vi": -0.8373130097549926
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4051,
            "class": "bus",
            "name": "BISHOP 0",
            "init": {
                "Vr": 0.5745576996348933,
                "Vi": -0.8032066891904258
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4052,
            "class": "bus",
            "name": "BISHOP 1",
            "init": {
                "Vr": 0.654581673870538,
                "Vi": -0.7871811933034178
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4053,
            "class": "bus",
            "name": "ARMSTRONG 2 0",
            "init": {
                "Vr": 0.6471544514681722,
                "Vi": -0.7831206661133961
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4054,
            "class": "bus",
            "name": "SKIDMORE 0",
            "init": {
                "Vr": 0.659277987655802,
                "Vi": -0.7564317046654097
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4055,
            "class": "bus",
            "name": "CORPUS CHRISTI 9 0",
            "init": {
                "Vr": 0.6678853432244426,
                "Vi": -0.7300996645315355
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4056,
            "class": "bus",
            "name": "GREGORY 0",
            "init": {
                "Vr": 0.7933513023863814,
                "Vi": -0.6416375403965154
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4057,
            "class": "bus",
            "name": "GREGORY 1",
            "init": {
                "Vr": 0.7154394761281578,
                "Vi": -0.7014245709718213
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4058,
            "class": "bus",
            "name": "GREGORY 2",
            "init": {
                "Vr": 0.8353023687263136,
                "Vi": -0.6026357933973753
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4059,
            "class": "bus",
            "name": "GREGORY 3",
            "init": {
                "Vr": 0.8255929566622977,
                "Vi": -0.6158702920207596
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4060,
            "class": "bus",
            "name": "GREGORY 4",
            "init": {
                "Vr": 0.8612336571769704,
                "Vi": -0.5649571084854121
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4061,
            "class": "bus",
            "name": "GREGORY 5",
            "init": {
                "Vr": 0.8507442761800266,
                "Vi": -0.5806325199555395
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4062,
            "class": "bus",
            "name": "GREGORY 6",
            "init": {
                "Vr": 0.871106337230381,
                "Vi": -0.5496123141994047
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4063,
            "class": "bus",
            "name": "GREGORY 7",
            "init": {
                "Vr": 0.8437521387895577,
                "Vi": -0.5907472174890296
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4064,
            "class": "bus",
            "name": "CORPUS CHRISTI 2 0",
            "init": {
                "Vr": 0.6663732670906286,
                "Vi": -0.7381212059103587
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4065,
            "class": "bus",
            "name": "CORPUS CHRISTI 2 1",
            "init": {
                "Vr": 0.7469736940585818,
                "Vi": -0.6945720027601999
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4066,
            "class": "bus",
            "name": "WESLACO 0",
            "init": {
                "Vr": 0.29468471695141113,
                "Vi": -0.9778550016833261
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4067,
            "class": "bus",
            "name": "HARLINGEN 1 0",
            "init": {
                "Vr": 0.4291249701962547,
                "Vi": -0.8941809404044205
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4068,
            "class": "bus",
            "name": "ELSA 0",
            "init": {
                "Vr": 0.30149380998588493,
                "Vi": -0.9644351513643449
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4069,
            "class": "bus",
            "name": "CORPUS CHRISTI 17 0",
            "init": {
                "Vr": 0.6686090004316739,
                "Vi": -0.737100159509539
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4070,
            "class": "bus",
            "name": "BROWNSVILLE 2 0",
            "init": {
                "Vr": 0.6341849815971308,
                "Vi": -0.7908336850675155
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4071,
            "class": "bus",
            "name": "BROWNSVILLE 2 1",
            "init": {
                "Vr": 0.5608263605699925,
                "Vi": -0.8236235083443328
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4072,
            "class": "bus",
            "name": "CORPUS CHRISTI 10 0",
            "init": {
                "Vr": 0.6731960962885981,
                "Vi": -0.7341711031621717
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4073,
            "class": "bus",
            "name": "MISSION 1 0",
            "init": {
                "Vr": 0.4907450069419697,
                "Vi": -0.8928711556196018
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4074,
            "class": "bus",
            "name": "MISSION 1 1",
            "init": {
                "Vr": 0.4548684429607155,
                "Vi": -0.9213182110704813
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4075,
            "class": "bus",
            "name": "MISSION 1 2",
            "init": {
                "Vr": 0.4907450069419697,
                "Vi": -0.8928711556196018
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4076,
            "class": "bus",
            "name": "MISSION 1 3",
            "init": {
                "Vr": 0.5839778802847232,
                "Vi": -0.8484514023930878
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4077,
            "class": "bus",
            "name": "MISSION 1 4",
            "init": {
                "Vr": 0.5518408033971345,
                "Vi": -0.8696963117035424
            },
            "v_base": 24000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4078,
            "class": "bus",
            "name": "CORPUS CHRISTI 8 0",
            "init": {
                "Vr": 0.6603248265144896,
                "Vi": -0.7333446272794683
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4079,
            "class": "bus",
            "name": "MISSION 3 0",
            "init": {
                "Vr": 0.38772277159895024,
                "Vi": -0.9404488701398256
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4080,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 0",
            "init": {
                "Vr": 0.7395918177352708,
                "Vi": -0.7161629004836909
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4081,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 1",
            "init": {
                "Vr": 0.6852154695301031,
                "Vi": -0.7485860747724778
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4082,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 2",
            "init": {
                "Vr": 0.8248702440898179,
                "Vi": -0.6333948270246393
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4083,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 3",
            "init": {
                "Vr": 0.8190995092817546,
                "Vi": -0.6408400115324112
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4084,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 4",
            "init": {
                "Vr": 0.7874021308134844,
                "Vi": -0.6794098990133355
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4085,
            "class": "bus",
            "name": "CORPUS CHRISTI 3 5",
            "init": {
                "Vr": 0.7712302820233544,
                "Vi": -0.6977132495355673
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4086,
            "class": "bus",
            "name": "RIO HONDO 0",
            "init": {
                "Vr": 0.49733078738185604,
                "Vi": -0.8963365482412724
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4087,
            "class": "bus",
            "name": "CORPUS CHRISTI 5 0",
            "init": {
                "Vr": 0.6659266112940451,
                "Vi": -0.767940706227706
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4088,
            "class": "bus",
            "name": "PHARR 0",
            "init": {
                "Vr": 0.31190242994314576,
                "Vi": -0.9816398632275666
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4089,
            "class": "bus",
            "name": "SANTA ROSA 1 0",
            "init": {
                "Vr": 0.43570180110014634,
                "Vi": -0.9058931398216781
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4090,
            "class": "bus",
            "name": "SANTA ROSA 1 1",
            "init": {
                "Vr": 0.43570180110014634,
                "Vi": -0.9058931398216781
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4091,
            "class": "bus",
            "name": "SANTA ROSA 1 2",
            "init": {
                "Vr": 0.4793046740266428,
                "Vi": -0.8890258802579701
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4092,
            "class": "bus",
            "name": "SANTA ROSA 1 3",
            "init": {
                "Vr": 0.43570180110014634,
                "Vi": -0.9058931398216781
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4093,
            "class": "bus",
            "name": "SANTA ROSA 1 4",
            "init": {
                "Vr": 0.4974519980201412,
                "Vi": -0.8790002821262649
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4094,
            "class": "bus",
            "name": "SANTA ROSA 1 5",
            "init": {
                "Vr": 0.46059500757685695,
                "Vi": -0.8988616274530705
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4095,
            "class": "bus",
            "name": "SANTA ROSA 1 6",
            "init": {
                "Vr": 0.48377173076452035,
                "Vi": -0.8866030108370836
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4096,
            "class": "bus",
            "name": "SANTA ROSA 1 7",
            "init": {
                "Vr": 0.43570180110014634,
                "Vi": -0.9058931398216781
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4097,
            "class": "bus",
            "name": "SANTA ROSA 1 8",
            "init": {
                "Vr": 0.4898244349725248,
                "Vi": -0.8832734623071823
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4098,
            "class": "bus",
            "name": "SANTA ROSA 1 9",
            "init": {
                "Vr": 0.43570180110014634,
                "Vi": -0.9058931398216781
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4099,
            "class": "bus",
            "name": "ODEM 0",
            "init": {
                "Vr": 0.6401926471640568,
                "Vi": -0.7609007365243973
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4100,
            "class": "bus",
            "name": "CORPUS CHRISTI 13 0",
            "init": {
                "Vr": 0.6729478034696112,
                "Vi": -0.7312854100475992
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4101,
            "class": "bus",
            "name": "LAREDO 3 0",
            "init": {
                "Vr": 0.5249173329555035,
                "Vi": -0.8588710778130539
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4102,
            "class": "bus",
            "name": "OLMITO 0",
            "init": {
                "Vr": 0.5246004239743645,
                "Vi": -0.8579901235478464
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4103,
            "class": "bus",
            "name": "EDINBURG 1 0",
            "init": {
                "Vr": 0.284738665837642,
                "Vi": -0.9738492427031541
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4104,
            "class": "bus",
            "name": "TAFT 2 0",
            "init": {
                "Vr": 0.6880070865430011,
                "Vi": -0.7239435699848551
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4105,
            "class": "bus",
            "name": "TAFT 2 1",
            "init": {
                "Vr": 0.7376952417014637,
                "Vi": -0.6898592005202667
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4106,
            "class": "bus",
            "name": "PORT ISABEL 0",
            "init": {
                "Vr": 0.5309723551197588,
                "Vi": -0.8460842564032701
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4107,
            "class": "bus",
            "name": "DONNA 0",
            "init": {
                "Vr": 0.3114805584558103,
                "Vi": -0.9677551414780271
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4108,
            "class": "bus",
            "name": "INGLESIDE 0",
            "init": {
                "Vr": 0.7065216510289346,
                "Vi": -0.7063313207524374
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4109,
            "class": "bus",
            "name": "CORPUS CHRISTI 11 0",
            "init": {
                "Vr": 0.6359938590061325,
                "Vi": -0.7503271097972786
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4110,
            "class": "bus",
            "name": "LOS FRESNOS 0",
            "init": {
                "Vr": 0.4611260838155883,
                "Vi": -0.8957608977990291
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4111,
            "class": "bus",
            "name": "HARLINGEN 2 0",
            "init": {
                "Vr": 0.3878768921430157,
                "Vi": -0.9104043254006995
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4112,
            "class": "bus",
            "name": "RIVIERA 0",
            "init": {
                "Vr": 0.5937000591312821,
                "Vi": -0.829709193064611
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4113,
            "class": "bus",
            "name": "LAREDO 1 0",
            "init": {
                "Vr": 0.5822534898165516,
                "Vi": -0.8450503453393847
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4114,
            "class": "bus",
            "name": "LAREDO 1 1",
            "init": {
                "Vr": 0.5450997392083171,
                "Vi": -0.8589097048332075
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4115,
            "class": "bus",
            "name": "LAREDO 1 2",
            "init": {
                "Vr": 0.6455462333865615,
                "Vi": -0.8153956018219718
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4116,
            "class": "bus",
            "name": "LAREDO 1 3",
            "init": {
                "Vr": 0.6449351673154525,
                "Vi": -0.8158790087199643
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4117,
            "class": "bus",
            "name": "JOURDANTON 0",
            "init": {
                "Vr": 0.6815188933012765,
                "Vi": -0.7529016720231081
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4118,
            "class": "bus",
            "name": "GEORGE WEST 0",
            "init": {
                "Vr": 0.5498894734065641,
                "Vi": -0.8198216355864606
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4119,
            "class": "bus",
            "name": "ROMA 0",
            "init": {
                "Vr": 0.5391337891064691,
                "Vi": -0.8559686396315882
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4120,
            "class": "bus",
            "name": "CORPUS CHRISTI 12 0",
            "init": {
                "Vr": 0.6666184961773965,
                "Vi": -0.7323782150814698
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4121,
            "class": "bus",
            "name": "SANTA MARIA 0",
            "init": {
                "Vr": 0.3742005185365288,
                "Vi": -0.9445834168005913
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4122,
            "class": "bus",
            "name": "MCALLEN 1 0",
            "init": {
                "Vr": 0.32425352411899405,
                "Vi": -0.9632748503795101
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4123,
            "class": "bus",
            "name": "CORPUS CHRISTI 7 0",
            "init": {
                "Vr": 0.6388191806620158,
                "Vi": -0.75670365285101
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4124,
            "class": "bus",
            "name": "FALFURRIAS 0",
            "init": {
                "Vr": 0.4683011883362188,
                "Vi": -0.8880048973739234
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4125,
            "class": "bus",
            "name": "PETTUS 0",
            "init": {
                "Vr": 0.6912073222809043,
                "Vi": -0.717705815986591
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4126,
            "class": "bus",
            "name": "BROWNSVILLE 3 0",
            "init": {
                "Vr": 0.5597039014366902,
                "Vi": -0.8350866783468621
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4127,
            "class": "bus",
            "name": "ALICE 0",
            "init": {
                "Vr": 0.5334545469851933,
                "Vi": -0.8499320934868753
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4128,
            "class": "bus",
            "name": "RIO GRANDE CITY 0",
            "init": {
                "Vr": 0.35801741323256964,
                "Vi": -0.9414015482854238
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4129,
            "class": "bus",
            "name": "PREMONT 0",
            "init": {
                "Vr": 0.5763842793570878,
                "Vi": -0.8567628565041919
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4130,
            "class": "bus",
            "name": "FREER 0",
            "init": {
                "Vr": 0.5527283043094807,
                "Vi": -0.8691325379793519
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4131,
            "class": "bus",
            "name": "PEARSALL 0",
            "init": {
                "Vr": 0.6561905786354278,
                "Vi": -0.7939230893421407
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4132,
            "class": "bus",
            "name": "PEARSALL 1",
            "init": {
                "Vr": 0.6420913800331812,
                "Vi": -0.8028309130041484
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4133,
            "class": "bus",
            "name": "PEARSALL 2",
            "init": {
                "Vr": 0.6561905786354278,
                "Vi": -0.7939230893421407
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4134,
            "class": "bus",
            "name": "PEARSALL 3",
            "init": {
                "Vr": 0.6640822430110105,
                "Vi": -0.7804214853562179
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4135,
            "class": "bus",
            "name": "PEARSALL 4",
            "init": {
                "Vr": 0.6638147232363392,
                "Vi": -0.7811630969505917
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4136,
            "class": "bus",
            "name": "PEARSALL 5",
            "init": {
                "Vr": 0.6660599776532381,
                "Vi": -0.7770403868115533
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4137,
            "class": "bus",
            "name": "PEARSALL 6",
            "init": {
                "Vr": 0.6561905786354278,
                "Vi": -0.7939230893421407
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4138,
            "class": "bus",
            "name": "PEARSALL 7",
            "init": {
                "Vr": 0.6561905786354278,
                "Vi": -0.7939230893421407
            },
            "v_base": 20000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4139,
            "class": "bus",
            "name": "SANDIA 0",
            "init": {
                "Vr": 0.5723219828857181,
                "Vi": -0.8038032138329834
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4140,
            "class": "bus",
            "name": "SARITA 1 0",
            "init": {
                "Vr": 0.6838310980743126,
                "Vi": -0.7737472354246148
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4141,
            "class": "bus",
            "name": "SARITA 1 1",
            "init": {
                "Vr": 0.6382954828045427,
                "Vi": -0.8083803705334458
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4142,
            "class": "bus",
            "name": "SARITA 1 2",
            "init": {
                "Vr": 0.7166862804975184,
                "Vi": -0.7536316752173302
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4143,
            "class": "bus",
            "name": "DILLEY 0",
            "init": {
                "Vr": 0.5954660133147983,
                "Vi": -0.8174891497427567
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4144,
            "class": "bus",
            "name": "ORANGE GROVE 0",
            "init": {
                "Vr": 0.5551131161068147,
                "Vi": -0.8182536956692241
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4145,
            "class": "bus",
            "name": "PORTLAND 0",
            "init": {
                "Vr": 0.6840215552264131,
                "Vi": -0.720687945532458
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4146,
            "class": "bus",
            "name": "LAREDO 4 0",
            "init": {
                "Vr": 0.5800836334348209,
                "Vi": -0.8477948252068261
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4147,
            "class": "bus",
            "name": "LAREDO 4 1",
            "init": {
                "Vr": 0.5526018421951363,
                "Vi": -0.8654085336031895
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4148,
            "class": "bus",
            "name": "THREE RIVERS 0",
            "init": {
                "Vr": 0.5320212611714878,
                "Vi": -0.8415240938585729
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4149,
            "class": "bus",
            "name": "ROCKPORT 0",
            "init": {
                "Vr": 0.7057300898195722,
                "Vi": -0.7028247919999052
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4150,
            "class": "bus",
            "name": "CORPUS CHRISTI 15 0",
            "init": {
                "Vr": 0.6577731165183236,
                "Vi": -0.7399811077217289
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4151,
            "class": "bus",
            "name": "ARMSTRONG 1 0",
            "init": {
                "Vr": 0.6636572606722859,
                "Vi": -0.7837703015346371
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4152,
            "class": "bus",
            "name": "ARMSTRONG 1 1",
            "init": {
                "Vr": 0.6795394585474834,
                "Vi": -0.7631272751861435
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4153,
            "class": "bus",
            "name": "ARMSTRONG 1 2",
            "init": {
                "Vr": 0.6950090345704489,
                "Vi": -0.7697504569664703
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4154,
            "class": "bus",
            "name": "PENITAS 0",
            "init": {
                "Vr": 0.3852726669500904,
                "Vi": -0.9282917604882786
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4155,
            "class": "bus",
            "name": "SULLIVAN CITY 0",
            "init": {
                "Vr": 0.4205588915917875,
                "Vi": -0.9182320258802443
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4156,
            "class": "bus",
            "name": "CORPUS CHRISTI 6 0",
            "init": {
                "Vr": 0.6474269519855291,
                "Vi": -0.75309424098901
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4157,
            "class": "bus",
            "name": "MISSION 2 0",
            "init": {
                "Vr": 0.34902133545890757,
                "Vi": -0.9517603271612716
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4158,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 0",
            "init": {
                "Vr": 0.7546970978933906,
                "Vi": -0.6785821606677512
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4159,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 1",
            "init": {
                "Vr": 0.692690581911542,
                "Vi": -0.7215029707204349
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4160,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 2",
            "init": {
                "Vr": 0.7963587032857992,
                "Vi": -0.6532325484966156
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4161,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 3",
            "init": {
                "Vr": 0.7991147772247741,
                "Vi": -0.6498580764561405
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4162,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 4",
            "init": {
                "Vr": 0.8075378882798041,
                "Vi": -0.6393610135963724
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4163,
            "class": "bus",
            "name": "CORPUS CHRISTI 1 5",
            "init": {
                "Vr": 0.7546970978933906,
                "Vi": -0.6785821606677512
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4164,
            "class": "bus",
            "name": "GRULLA 0",
            "init": {
                "Vr": 0.43651385986268376,
                "Vi": -0.9101940443341487
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4165,
            "class": "bus",
            "name": "SARITA 2 0",
            "init": {
                "Vr": 0.7079599616646579,
                "Vi": -0.741093634341611
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4166,
            "class": "bus",
            "name": "SARITA 2 1",
            "init": {
                "Vr": 0.745968129692896,
                "Vi": -0.6824227808300936
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4167,
            "class": "bus",
            "name": "HARGILL 0",
            "init": {
                "Vr": 0.3813573969492255,
                "Vi": -0.9235035383206304
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4168,
            "class": "bus",
            "name": "CORPUS CHRISTI 14 0",
            "init": {
                "Vr": 0.6877567738289313,
                "Vi": -0.7241651406666242
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4169,
            "class": "bus",
            "name": "MATHIS 0",
            "init": {
                "Vr": 0.6097226589514989,
                "Vi": -0.7799538927105794
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4170,
            "class": "bus",
            "name": "ARANSAS PASS 0",
            "init": {
                "Vr": 0.6784184318139066,
                "Vi": -0.7208025051117397
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4171,
            "class": "bus",
            "name": "SAN BENITO 0",
            "init": {
                "Vr": 0.472944640137779,
                "Vi": -0.8949105530734781
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4172,
            "class": "bus",
            "name": "PLEASANTON 0",
            "init": {
                "Vr": 0.6397455774273554,
                "Vi": -0.7816259487248417
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4173,
            "class": "bus",
            "name": "REFUGIO 0",
            "init": {
                "Vr": 0.7610955881007369,
                "Vi": -0.6494134519073705
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4174,
            "class": "bus",
            "name": "LYTLE 0",
            "init": {
                "Vr": 0.5492173801087831,
                "Vi": -0.8600919056344914
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4175,
            "class": "bus",
            "name": "LAREDO 2 0",
            "init": {
                "Vr": 0.576030347791889,
                "Vi": -0.8538670771910801
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4176,
            "class": "bus",
            "name": "BRUNI 1 0",
            "init": {
                "Vr": 0.6316560286330599,
                "Vi": -0.824947146573361
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4177,
            "class": "bus",
            "name": "BRUNI 1 1",
            "init": {
                "Vr": 0.6796362534060123,
                "Vi": -0.7872067643351497
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4178,
            "class": "bus",
            "name": "GOLIAD 0",
            "init": {
                "Vr": 0.7036411195068882,
                "Vi": -0.7451227880980823
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4179,
            "class": "bus",
            "name": "SAN DIEGO 0",
            "init": {
                "Vr": 0.5355915134565419,
                "Vi": -0.8631914081336536
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4180,
            "class": "bus",
            "name": "PORT ARANSAS 0",
            "init": {
                "Vr": 0.6636511647650717,
                "Vi": -0.7315843618675268
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4181,
            "class": "bus",
            "name": "TAFT 1 0",
            "init": {
                "Vr": 0.7933443097076055,
                "Vi": -0.6463484688942905
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4182,
            "class": "bus",
            "name": "TAFT 1 1",
            "init": {
                "Vr": 0.7319565518390404,
                "Vi": -0.6879901231260082
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4183,
            "class": "bus",
            "name": "SAN PERLITA 0",
            "init": {
                "Vr": 0.65985712918958,
                "Vi": -0.7765649648391938
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4184,
            "class": "bus",
            "name": "SAN PERLITA 1",
            "init": {
                "Vr": 0.5429971411808483,
                "Vi": -0.8477758133965672
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4185,
            "class": "bus",
            "name": "ZAPATA 0",
            "init": {
                "Vr": 0.5327414135284771,
                "Vi": -0.8705045682276953
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4186,
            "class": "bus",
            "name": "SANTA ROSA 2 0",
            "init": {
                "Vr": 0.36085756265783514,
                "Vi": -0.9358192227485712
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4187,
            "class": "bus",
            "name": "COTULLA 0",
            "init": {
                "Vr": 0.5192664991990583,
                "Vi": -0.8559497454635607
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4188,
            "class": "bus",
            "name": "QUEMADO 0",
            "init": {
                "Vr": 0.6192577178513838,
                "Vi": -0.8235660289082019
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4189,
            "class": "bus",
            "name": "CARRIZO SPRINGS 0",
            "init": {
                "Vr": 0.5478067906175155,
                "Vi": -0.8337822736102036
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4190,
            "class": "bus",
            "name": "LAREDO 5 0",
            "init": {
                "Vr": 0.530795098361766,
                "Vi": -0.8610948637141103
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4191,
            "class": "bus",
            "name": "RAYMONDVILLE 0",
            "init": {
                "Vr": 0.5681912262875887,
                "Vi": -0.8275644932651138
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4192,
            "class": "bus",
            "name": "BROWNSVILLE 1 0",
            "init": {
                "Vr": 0.6498298018862776,
                "Vi": -0.7862068400497694
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4193,
            "class": "bus",
            "name": "BROWNSVILLE 1 1",
            "init": {
                "Vr": 0.6073615419099466,
                "Vi": -0.8108858803239739
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4194,
            "class": "bus",
            "name": "SEBASTIAN 1 0",
            "init": {
                "Vr": 0.4827393396337376,
                "Vi": -0.8792137807359948
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4195,
            "class": "bus",
            "name": "OILTON 0",
            "init": {
                "Vr": 0.6482595395840459,
                "Vi": -0.8071260021126249
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4196,
            "class": "bus",
            "name": "OILTON 1",
            "init": {
                "Vr": 0.6260217102021088,
                "Vi": -0.8221101995280494
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4197,
            "class": "bus",
            "name": "OILTON 2",
            "init": {
                "Vr": 0.5953596179510116,
                "Vi": -0.8405039395451953
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5003,
            "class": "bus",
            "name": "GARLAND 5 0",
            "init": {
                "Vr": 0.3299083021939882,
                "Vi": -0.9341657490509322
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5004,
            "class": "bus",
            "name": "KERENS 0",
            "init": {
                "Vr": 0.44458960100032513,
                "Vi": -0.8846922727177141
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5005,
            "class": "bus",
            "name": "LIPAN 0",
            "init": {
                "Vr": 0.5830700475433515,
                "Vi": -0.8309400853388355
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5006,
            "class": "bus",
            "name": "DALLAS 24 0",
            "init": {
                "Vr": 0.33933279781313047,
                "Vi": -0.9367373874272819
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5007,
            "class": "bus",
            "name": "DENTON 4 0",
            "init": {
                "Vr": 0.40838377749980076,
                "Vi": -0.908808034372741
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5008,
            "class": "bus",
            "name": "ALBANY 2 0",
            "init": {
                "Vr": 0.7363068432052318,
                "Vi": -0.6963785938930367
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5009,
            "class": "bus",
            "name": "DALLAS 21 0",
            "init": {
                "Vr": 0.31952861264761384,
                "Vi": -0.94596456900011
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5010,
            "class": "bus",
            "name": "PLANO 2 0",
            "init": {
                "Vr": 0.35252273094624187,
                "Vi": -0.9333023313778332
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5011,
            "class": "bus",
            "name": "THORNTON 0",
            "init": {
                "Vr": 0.5744240976070858,
                "Vi": -0.826189493926321
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5012,
            "class": "bus",
            "name": "DENTON 5 0",
            "init": {
                "Vr": 0.39991722531001933,
                "Vi": -0.9102127915944253
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5013,
            "class": "bus",
            "name": "EARLY 0",
            "init": {
                "Vr": 0.6439186532327483,
                "Vi": -0.8039084017825275
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5014,
            "class": "bus",
            "name": "DECATUR 0",
            "init": {
                "Vr": 0.4611758556803354,
                "Vi": -0.8868935161912183
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5015,
            "class": "bus",
            "name": "KELLER 2 0",
            "init": {
                "Vr": 0.48286886510761323,
                "Vi": -0.8809293705933844
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5016,
            "class": "bus",
            "name": "KELLER 2 1",
            "init": {
                "Vr": 0.409981992632717,
                "Vi": -0.9157630286348494
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5017,
            "class": "bus",
            "name": "PONDER 0",
            "init": {
                "Vr": 0.3861961124889466,
                "Vi": -0.9164524407265421
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5018,
            "class": "bus",
            "name": "JACKSBORO 1 0",
            "init": {
                "Vr": 0.6671979454499806,
                "Vi": -0.7525507186704283
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5019,
            "class": "bus",
            "name": "JACKSBORO 1 1",
            "init": {
                "Vr": 0.6426274692247631,
                "Vi": -0.7710375563082853
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5020,
            "class": "bus",
            "name": "JACKSBORO 1 2",
            "init": {
                "Vr": 0.6854149754390578,
                "Vi": -0.7281526774324841
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5021,
            "class": "bus",
            "name": "ALEDO 1 0",
            "init": {
                "Vr": 0.5134059756314091,
                "Vi": -0.8602194473182657
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5022,
            "class": "bus",
            "name": "ALEDO 1 1",
            "init": {
                "Vr": 0.4555305670623362,
                "Vi": -0.8895426742009783
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5023,
            "class": "bus",
            "name": "ALEDO 1 2",
            "init": {
                "Vr": 0.5134059756314091,
                "Vi": -0.8602194473182657
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5024,
            "class": "bus",
            "name": "GATESVILLE 4 0",
            "init": {
                "Vr": 0.5677471655690081,
                "Vi": -0.8296001694261078
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5025,
            "class": "bus",
            "name": "CLEBURNE 2 0",
            "init": {
                "Vr": 0.464326833855271,
                "Vi": -0.8811774405523398
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5026,
            "class": "bus",
            "name": "FORT WORTH 14 0",
            "init": {
                "Vr": 0.38135101111424397,
                "Vi": -0.9151237519585874
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5027,
            "class": "bus",
            "name": "FORT WORTH 23 0",
            "init": {
                "Vr": 0.3688868303941987,
                "Vi": -0.9239510025877061
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5028,
            "class": "bus",
            "name": "FORT WORTH 1 0",
            "init": {
                "Vr": 0.3691969462555116,
                "Vi": -0.9296779639163525
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5029,
            "class": "bus",
            "name": "TROY 0",
            "init": {
                "Vr": 0.5822456004936277,
                "Vi": -0.8174329286464177
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5030,
            "class": "bus",
            "name": "SPRINGTOWN 0",
            "init": {
                "Vr": 0.4040460551787779,
                "Vi": -0.9065123919103262
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5031,
            "class": "bus",
            "name": "PRINCETON 0",
            "init": {
                "Vr": 0.4015004346271286,
                "Vi": -0.9200086217979456
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5032,
            "class": "bus",
            "name": "DALLAS 27 0",
            "init": {
                "Vr": 0.34843326582991674,
                "Vi": -0.9311097431989483
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5033,
            "class": "bus",
            "name": "DALLAS 1 0",
            "init": {
                "Vr": 0.4485612980789067,
                "Vi": -0.9070301266311306
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5034,
            "class": "bus",
            "name": "DALLAS 1 1",
            "init": {
                "Vr": 0.4108544478806648,
                "Vi": -0.9182887725201496
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5035,
            "class": "bus",
            "name": "DALLAS 1 2",
            "init": {
                "Vr": 0.4485612980789067,
                "Vi": -0.9070301266311306
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5036,
            "class": "bus",
            "name": "DALLAS 1 3",
            "init": {
                "Vr": 0.4485612980789067,
                "Vi": -0.9070301266311306
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5037,
            "class": "bus",
            "name": "DALLAS 1 4",
            "init": {
                "Vr": 0.46213930355078825,
                "Vi": -0.9093004095581706
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5038,
            "class": "bus",
            "name": "DALLAS 1 5",
            "init": {
                "Vr": 0.4624754339392702,
                "Vi": -0.909129497767993
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5039,
            "class": "bus",
            "name": "DALLAS 1 6",
            "init": {
                "Vr": 0.4566314411625987,
                "Vi": -0.9120787782041423
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5040,
            "class": "bus",
            "name": "DALLAS 1 7",
            "init": {
                "Vr": 0.4656169332032475,
                "Vi": -0.9075245683855132
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5041,
            "class": "bus",
            "name": "DALLAS 1 8",
            "init": {
                "Vr": 0.4614853527238355,
                "Vi": -0.9096324751953572
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5042,
            "class": "bus",
            "name": "DALLAS 1 9",
            "init": {
                "Vr": 0.4632233662254056,
                "Vi": -0.9087486361431805
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5043,
            "class": "bus",
            "name": "ROYSE CITY 0",
            "init": {
                "Vr": 0.3465980750004995,
                "Vi": -0.9242834154592988
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5044,
            "class": "bus",
            "name": "BOYD 0",
            "init": {
                "Vr": 0.45519074528170606,
                "Vi": -0.8885471883376169
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5045,
            "class": "bus",
            "name": "STEPHENVILLE 0",
            "init": {
                "Vr": 0.6675730410657321,
                "Vi": -0.7609591266804496
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5046,
            "class": "bus",
            "name": "STEPHENVILLE 1",
            "init": {
                "Vr": 0.6388419289825342,
                "Vi": -0.7824586808075717
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5047,
            "class": "bus",
            "name": "MANSFIELD 0",
            "init": {
                "Vr": 0.5102147782128226,
                "Vi": -0.8702283499572463
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5048,
            "class": "bus",
            "name": "MANSFIELD 1",
            "init": {
                "Vr": 0.4379371268332192,
                "Vi": -0.8960295300447574
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5049,
            "class": "bus",
            "name": "GREENVILLE 1 0",
            "init": {
                "Vr": 0.5085483338588275,
                "Vi": -0.8695823525866387
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5050,
            "class": "bus",
            "name": "GREENVILLE 1 1",
            "init": {
                "Vr": 0.4377002775810368,
                "Vi": -0.9034061006597404
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5051,
            "class": "bus",
            "name": "GREENVILLE 1 2",
            "init": {
                "Vr": 0.5237915593756797,
                "Vi": -0.868728579329029
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5052,
            "class": "bus",
            "name": "GREENVILLE 1 3",
            "init": {
                "Vr": 0.4591915697654935,
                "Vi": -0.8954391103153474
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5053,
            "class": "bus",
            "name": "PLANO 4 0",
            "init": {
                "Vr": 0.35072147215906085,
                "Vi": -0.9265199559753319
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5054,
            "class": "bus",
            "name": "GROESBECK 0",
            "init": {
                "Vr": 0.5404713559511476,
                "Vi": -0.837420050500721
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5055,
            "class": "bus",
            "name": "GRAHAM 0",
            "init": {
                "Vr": 0.6460865955436182,
                "Vi": -0.768684969786876
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5056,
            "class": "bus",
            "name": "GRAHAM 1",
            "init": {
                "Vr": 0.633738734698402,
                "Vi": -0.7771836673474141
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5057,
            "class": "bus",
            "name": "GRAHAM 2",
            "init": {
                "Vr": 0.6460865955436182,
                "Vi": -0.768684969786876
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5058,
            "class": "bus",
            "name": "GRAHAM 3",
            "init": {
                "Vr": 0.6796324869178536,
                "Vi": -0.7335527880032459
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5059,
            "class": "bus",
            "name": "MABANK 2 0",
            "init": {
                "Vr": 0.43932194182793954,
                "Vi": -0.8982553690439621
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5060,
            "class": "bus",
            "name": "MABANK 2 1",
            "init": {
                "Vr": 0.40442378342677443,
                "Vi": -0.9198626912764483
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5061,
            "class": "bus",
            "name": "MABANK 2 2",
            "init": {
                "Vr": 0.3594329875021404,
                "Vi": -0.9652501633494208
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5062,
            "class": "bus",
            "name": "MABANK 2 3",
            "init": {
                "Vr": 0.27857332348860286,
                "Vi": -0.9625423148678978
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5063,
            "class": "bus",
            "name": "ARLINGTON 1 0",
            "init": {
                "Vr": 0.47656801524118836,
                "Vi": -0.8921598256366319
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5064,
            "class": "bus",
            "name": "ARLINGTON 1 1",
            "init": {
                "Vr": 0.4066914416818661,
                "Vi": -0.9171420407529197
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5065,
            "class": "bus",
            "name": "ARLINGTON 1 2",
            "init": {
                "Vr": 0.4786246052594545,
                "Vi": -0.892147777717916
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5066,
            "class": "bus",
            "name": "ARLINGTON 1 3",
            "init": {
                "Vr": 0.47656801524118836,
                "Vi": -0.8921598256366319
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5067,
            "class": "bus",
            "name": "ARLINGTON 1 4",
            "init": {
                "Vr": 0.5256431687821088,
                "Vi": -0.8857760496506025
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5068,
            "class": "bus",
            "name": "ARLINGTON 1 5",
            "init": {
                "Vr": 0.5275719713418678,
                "Vi": -0.8846286034692984
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5069,
            "class": "bus",
            "name": "ARLINGTON 1 6",
            "init": {
                "Vr": 0.5302048830059369,
                "Vi": -0.8830530748818652
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5070,
            "class": "bus",
            "name": "DALLAS 41 0",
            "init": {
                "Vr": 0.34000479179203,
                "Vi": -0.9326836526580135
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5071,
            "class": "bus",
            "name": "WACO 3 0",
            "init": {
                "Vr": 0.5863803849026636,
                "Vi": -0.8243034442691307
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5072,
            "class": "bus",
            "name": "DALLAS 19 0",
            "init": {
                "Vr": 0.34806021368892226,
                "Vi": -0.9333551393955488
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5073,
            "class": "bus",
            "name": "BANGS 0",
            "init": {
                "Vr": 0.7037840221253662,
                "Vi": -0.7408150262330333
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5074,
            "class": "bus",
            "name": "PROSPER 0",
            "init": {
                "Vr": 0.3538548438143677,
                "Vi": -0.9341698947348629
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5075,
            "class": "bus",
            "name": "EVANT 0",
            "init": {
                "Vr": 0.5527233548902204,
                "Vi": -0.8403728641237944
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5076,
            "class": "bus",
            "name": "TERRELL 1 0",
            "init": {
                "Vr": 0.3221644251840573,
                "Vi": -0.9540770532232467
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5077,
            "class": "bus",
            "name": "TERRELL 1 1",
            "init": {
                "Vr": 0.31322594547994137,
                "Vi": -0.981218353723963
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5078,
            "class": "bus",
            "name": "AUBREY 0",
            "init": {
                "Vr": 0.39426015698797917,
                "Vi": -0.9103186548046411
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5079,
            "class": "bus",
            "name": "WACO 4 0",
            "init": {
                "Vr": 0.5675113748784727,
                "Vi": -0.8422808639513751
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5080,
            "class": "bus",
            "name": "LORENA 0",
            "init": {
                "Vr": 0.5444236877069212,
                "Vi": -0.8356927810559807
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5081,
            "class": "bus",
            "name": "FORT HOOD 0",
            "init": {
                "Vr": 0.5675365914277362,
                "Vi": -0.8281774643075853
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5082,
            "class": "bus",
            "name": "ARLINGTON 5 0",
            "init": {
                "Vr": 0.3516522105956544,
                "Vi": -0.9326893286294322
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5083,
            "class": "bus",
            "name": "MCKINNEY 3 0",
            "init": {
                "Vr": 0.4528465677633925,
                "Vi": -0.9034849567769359
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5084,
            "class": "bus",
            "name": "MCKINNEY 3 1",
            "init": {
                "Vr": 0.3787104633502456,
                "Vi": -0.921559002999092
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5085,
            "class": "bus",
            "name": "DALLAS 38 0",
            "init": {
                "Vr": 0.346561684750428,
                "Vi": -0.9275542408117885
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5086,
            "class": "bus",
            "name": "ARLINGTON 9 0",
            "init": {
                "Vr": 0.3564039031240364,
                "Vi": -0.9245685611192982
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5087,
            "class": "bus",
            "name": "MILFORD 0",
            "init": {
                "Vr": 0.4424601778985137,
                "Vi": -0.888262079667578
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5088,
            "class": "bus",
            "name": "CLIFTON 1 0",
            "init": {
                "Vr": 0.5168622444442617,
                "Vi": -0.8555122635928222
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5089,
            "class": "bus",
            "name": "CLIFTON 1 1",
            "init": {
                "Vr": 0.5168622444442617,
                "Vi": -0.8555122635928222
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5090,
            "class": "bus",
            "name": "DALLAS 15 0",
            "init": {
                "Vr": 0.32983333481685306,
                "Vi": -0.9437431396046461
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5091,
            "class": "bus",
            "name": "FROST 0",
            "init": {
                "Vr": 0.45171900907308404,
                "Vi": -0.8836516554198073
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5092,
            "class": "bus",
            "name": "GRANDVIEW 0",
            "init": {
                "Vr": 0.3910534935444655,
                "Vi": -0.9138090525474535
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5093,
            "class": "bus",
            "name": "HASLET 0",
            "init": {
                "Vr": 0.38808329767778765,
                "Vi": -0.9302755342035025
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5094,
            "class": "bus",
            "name": "BARDWELL 0",
            "init": {
                "Vr": 0.49315476460168484,
                "Vi": -0.8804067617643305
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5095,
            "class": "bus",
            "name": "LAKE DALLAS 0",
            "init": {
                "Vr": 0.3562551903213965,
                "Vi": -0.9409337046993858
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5096,
            "class": "bus",
            "name": "PLANO 1 0",
            "init": {
                "Vr": 0.36824045762971225,
                "Vi": -0.9277292633048709
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5097,
            "class": "bus",
            "name": "EULESS 2 0",
            "init": {
                "Vr": 0.3796013268092778,
                "Vi": -0.925139934265396
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5098,
            "class": "bus",
            "name": "FORT WORTH 24 0",
            "init": {
                "Vr": 0.370827282819113,
                "Vi": -0.9430552146766596
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5099,
            "class": "bus",
            "name": "FLOWER MOUND 2 0",
            "init": {
                "Vr": 0.3588758390157458,
                "Vi": -0.963865008315942
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5100,
            "class": "bus",
            "name": "DALLAS 11 0",
            "init": {
                "Vr": 0.35595762495357597,
                "Vi": -0.9325217552910556
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5101,
            "class": "bus",
            "name": "COMANCHE 0",
            "init": {
                "Vr": 0.6233599378359018,
                "Vi": -0.8113081479794936
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5102,
            "class": "bus",
            "name": "RICHARDSON 2 0",
            "init": {
                "Vr": 0.4344249996502257,
                "Vi": -0.9074793188608999
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5103,
            "class": "bus",
            "name": "RICHARDSON 2 1",
            "init": {
                "Vr": 0.36234848928368013,
                "Vi": -0.9288534157409541
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5104,
            "class": "bus",
            "name": "FORT WORTH 8 0",
            "init": {
                "Vr": 0.38874669239966386,
                "Vi": -0.9111758419769361
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5105,
            "class": "bus",
            "name": "IRVING 1 0",
            "init": {
                "Vr": 0.3348647617891185,
                "Vi": -0.9399780745303246
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5106,
            "class": "bus",
            "name": "IRVING 1 1",
            "init": {
                "Vr": 0.3348647617891185,
                "Vi": -0.9399780745303246
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5107,
            "class": "bus",
            "name": "IRVING 1 2",
            "init": {
                "Vr": 0.3348647617891185,
                "Vi": -0.9399780745303246
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5108,
            "class": "bus",
            "name": "DALLAS 44 0",
            "init": {
                "Vr": 0.37958635677844443,
                "Vi": -0.938991300309837
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5109,
            "class": "bus",
            "name": "LANCASTER 1 0",
            "init": {
                "Vr": 0.3558677593677906,
                "Vi": -0.9212462140834
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5110,
            "class": "bus",
            "name": "PALO PINTO 2 0",
            "init": {
                "Vr": 0.579557526688305,
                "Vi": -0.8047384062297224
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5111,
            "class": "bus",
            "name": "ADDISON 0",
            "init": {
                "Vr": 0.32789435815627943,
                "Vi": -0.940495930541938
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5112,
            "class": "bus",
            "name": "HICO 0",
            "init": {
                "Vr": 0.5692038946399361,
                "Vi": -0.8372250193500084
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5113,
            "class": "bus",
            "name": "KRUM 0",
            "init": {
                "Vr": 0.3846411263996949,
                "Vi": -0.9268020464874809
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5114,
            "class": "bus",
            "name": "KAUFMAN 0",
            "init": {
                "Vr": 0.35855389101842744,
                "Vi": -0.9272245358197718
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5115,
            "class": "bus",
            "name": "CADDO MILLS 0",
            "init": {
                "Vr": 0.3974112518953334,
                "Vi": -0.9312283718080611
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5116,
            "class": "bus",
            "name": "PLANO 7 0",
            "init": {
                "Vr": 0.3375095944250824,
                "Vi": -0.9361460190643324
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5117,
            "class": "bus",
            "name": "FORT WORTH 5 0",
            "init": {
                "Vr": 0.35532646190919004,
                "Vi": -0.9203326040719321
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5118,
            "class": "bus",
            "name": "BAIRD 0",
            "init": {
                "Vr": 0.7199344094152605,
                "Vi": -0.7130040626882023
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5119,
            "class": "bus",
            "name": "PERRIN 0",
            "init": {
                "Vr": 0.5605378124135122,
                "Vi": -0.8305451260628355
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5120,
            "class": "bus",
            "name": "BROWNWOOD 0",
            "init": {
                "Vr": 0.7058860956716073,
                "Vi": -0.7453304673598846
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5121,
            "class": "bus",
            "name": "BROWNWOOD 1",
            "init": {
                "Vr": 0.695499695714653,
                "Vi": -0.7502345851143543
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5122,
            "class": "bus",
            "name": "DALLAS 6 0",
            "init": {
                "Vr": 0.332512251795547,
                "Vi": -0.9384108919427258
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5123,
            "class": "bus",
            "name": "MARLIN 0",
            "init": {
                "Vr": 0.6140829183557911,
                "Vi": -0.801908394998406
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5124,
            "class": "bus",
            "name": "MARLIN 1",
            "init": {
                "Vr": 0.6257300643415592,
                "Vi": -0.7895797655969832
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5125,
            "class": "bus",
            "name": "ARLINGTON 6 0",
            "init": {
                "Vr": 0.3904836664659164,
                "Vi": -0.9215075265278093
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5126,
            "class": "bus",
            "name": "DALLAS 8 0",
            "init": {
                "Vr": 0.32196635016597625,
                "Vi": -0.9364958764623345
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5127,
            "class": "bus",
            "name": "JONESBORO 0",
            "init": {
                "Vr": 0.5661792691268097,
                "Vi": -0.8413396997424283
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5128,
            "class": "bus",
            "name": "DALLAS 33 0",
            "init": {
                "Vr": 0.3354775469144293,
                "Vi": -0.9349756532665352
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5129,
            "class": "bus",
            "name": "GOLDTHWAITE 2 0",
            "init": {
                "Vr": 0.6485503846813502,
                "Vi": -0.799358700137713
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5130,
            "class": "bus",
            "name": "PLANO 5 0",
            "init": {
                "Vr": 0.3521052367464629,
                "Vi": -0.928217500475512
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5131,
            "class": "bus",
            "name": "BELTON 0",
            "init": {
                "Vr": 0.6519053096939935,
                "Vi": -0.788521430654641
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5132,
            "class": "bus",
            "name": "BELTON 1",
            "init": {
                "Vr": 0.6166106849118999,
                "Vi": -0.8075389687254877
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5133,
            "class": "bus",
            "name": "TOLAR 0",
            "init": {
                "Vr": 0.5756648601230309,
                "Vi": -0.8339522241248978
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5134,
            "class": "bus",
            "name": "BRECKENRIDGE 0",
            "init": {
                "Vr": 0.6815091773146786,
                "Vi": -0.7445567321668654
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5135,
            "class": "bus",
            "name": "EASTLAND 0",
            "init": {
                "Vr": 0.6183384986832491,
                "Vi": -0.8117827712320846
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5136,
            "class": "bus",
            "name": "COOPER 0",
            "init": {
                "Vr": 0.4555929018148159,
                "Vi": -0.8850445291312045
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5137,
            "class": "bus",
            "name": "WACO 1 0",
            "init": {
                "Vr": 0.5988993402258884,
                "Vi": -0.8227082488255767
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5138,
            "class": "bus",
            "name": "WACO 1 1",
            "init": {
                "Vr": 0.578688490837265,
                "Vi": -0.8339847615746944
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5139,
            "class": "bus",
            "name": "DALLAS 42 0",
            "init": {
                "Vr": 0.3195661126086893,
                "Vi": -0.9586787644953633
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5140,
            "class": "bus",
            "name": "GATESVILLE 1 0",
            "init": {
                "Vr": 0.5602462862368639,
                "Vi": -0.832613880017892
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5141,
            "class": "bus",
            "name": "ANNA 0",
            "init": {
                "Vr": 0.39450472339314235,
                "Vi": -0.9156848519530663
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5142,
            "class": "bus",
            "name": "MOODY 0",
            "init": {
                "Vr": 0.5618578776043814,
                "Vi": -0.8278619955458243
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5143,
            "class": "bus",
            "name": "FORT WORTH 2 0",
            "init": {
                "Vr": 0.3930119883981368,
                "Vi": -0.919920724435506
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5144,
            "class": "bus",
            "name": "WACO 6 0",
            "init": {
                "Vr": 0.5592909204035983,
                "Vi": -0.8356358770665502
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5145,
            "class": "bus",
            "name": "GRAND PRAIRIE 1 0",
            "init": {
                "Vr": 0.3655832600549904,
                "Vi": -0.9288079249009558
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5146,
            "class": "bus",
            "name": "ROWLETT 2 0",
            "init": {
                "Vr": 0.3563765812843916,
                "Vi": -0.9279385093283863
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5147,
            "class": "bus",
            "name": "PLANO 6 0",
            "init": {
                "Vr": 0.33021361174947383,
                "Vi": -0.9344881772449146
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5148,
            "class": "bus",
            "name": "IRVING 5 0",
            "init": {
                "Vr": 0.33049864449078215,
                "Vi": -0.9357150409710355
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5149,
            "class": "bus",
            "name": "DALLAS 7 0",
            "init": {
                "Vr": 0.32364866797295894,
                "Vi": -0.9361576971467549
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5150,
            "class": "bus",
            "name": "BRYSON 2 0",
            "init": {
                "Vr": 0.580615073252491,
                "Vi": -0.8148773745781712
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5151,
            "class": "bus",
            "name": "MORGAN 0",
            "init": {
                "Vr": 0.5429179638288808,
                "Vi": -0.8524126883270379
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5152,
            "class": "bus",
            "name": "SACHSE 0",
            "init": {
                "Vr": 0.3457264331033684,
                "Vi": -0.9304642507101386
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5153,
            "class": "bus",
            "name": "PARADISE 0",
            "init": {
                "Vr": 0.49515043615325616,
                "Vi": -0.8673848162108899
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5154,
            "class": "bus",
            "name": "RIO VISTA 0",
            "init": {
                "Vr": 0.5274156988210269,
                "Vi": -0.8529119892363051
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5155,
            "class": "bus",
            "name": "STRAWN 0",
            "init": {
                "Vr": 0.6540561575103769,
                "Vi": -0.7738516011684008
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5156,
            "class": "bus",
            "name": "May-00",
            "init": {
                "Vr": 0.659479215994452,
                "Vi": -0.7851501250905994
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5157,
            "class": "bus",
            "name": "DESOTO 0",
            "init": {
                "Vr": 0.35077888189606116,
                "Vi": -0.9229542695571079
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5158,
            "class": "bus",
            "name": "MESQUITE 2 0",
            "init": {
                "Vr": 0.3568545093076196,
                "Vi": -0.9507794088546864
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5159,
            "class": "bus",
            "name": "ROSEBUD 0",
            "init": {
                "Vr": 0.6071576466461251,
                "Vi": -0.8065657017421406
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5160,
            "class": "bus",
            "name": "DENTON 2 0",
            "init": {
                "Vr": 0.4088904819400057,
                "Vi": -0.9083561824894123
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5161,
            "class": "bus",
            "name": "DALLAS 4 0",
            "init": {
                "Vr": 0.3326181305215117,
                "Vi": -0.9591473879850397
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5162,
            "class": "bus",
            "name": "AXTELL 0",
            "init": {
                "Vr": 0.5254552436087124,
                "Vi": -0.848294540006683
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5163,
            "class": "bus",
            "name": "NOLANVILLE 0",
            "init": {
                "Vr": 0.5967942054440076,
                "Vi": -0.8174957345055218
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5164,
            "class": "bus",
            "name": "DENTON 1 0",
            "init": {
                "Vr": 0.47118245971860456,
                "Vi": -0.8874524294787174
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5165,
            "class": "bus",
            "name": "DENTON 1 1",
            "init": {
                "Vr": 0.42170181278643587,
                "Vi": -0.9070409025934786
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5166,
            "class": "bus",
            "name": "DENTON 1 2",
            "init": {
                "Vr": 0.5088364450063512,
                "Vi": -0.8861787558855203
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5167,
            "class": "bus",
            "name": "DENTON 1 3",
            "init": {
                "Vr": 0.47278912789071814,
                "Vi": -0.8874420616413216
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5168,
            "class": "bus",
            "name": "DALLAS 39 0",
            "init": {
                "Vr": 0.3161583425077989,
                "Vi": -0.941042306938253
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5169,
            "class": "bus",
            "name": "DUBLIN 1 0",
            "init": {
                "Vr": 0.6189593060373808,
                "Vi": -0.812914450211203
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5170,
            "class": "bus",
            "name": "DUBLIN 1 1",
            "init": {
                "Vr": 0.6387277001932458,
                "Vi": -0.7908171533551448
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5171,
            "class": "bus",
            "name": "MERTENS 0",
            "init": {
                "Vr": 0.46416696065656254,
                "Vi": -0.878205496164311
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5172,
            "class": "bus",
            "name": "WEATHERFORD 1 0",
            "init": {
                "Vr": 0.43174831802888297,
                "Vi": -0.9239715641667998
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5173,
            "class": "bus",
            "name": "PLANO 3 0",
            "init": {
                "Vr": 0.3474546654902336,
                "Vi": -0.9278514246249286
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5174,
            "class": "bus",
            "name": "MALONE 0",
            "init": {
                "Vr": 0.4808084982949578,
                "Vi": -0.8707539936323617
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5175,
            "class": "bus",
            "name": "DENTON 3 0",
            "init": {
                "Vr": 0.40054004644074764,
                "Vi": -0.9145876403914864
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5176,
            "class": "bus",
            "name": "GRAFORD 0",
            "init": {
                "Vr": 0.6078225820570344,
                "Vi": -0.7896648588022387
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5177,
            "class": "bus",
            "name": "ARLINGTON 8 0",
            "init": {
                "Vr": 0.3598332231943911,
                "Vi": -0.9218652279257036
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5178,
            "class": "bus",
            "name": "ROCKWALL 1 0",
            "init": {
                "Vr": 0.3421340883711681,
                "Vi": -0.9328954552256545
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5179,
            "class": "bus",
            "name": "CORSICANA 2 0",
            "init": {
                "Vr": 0.5472703959179275,
                "Vi": -0.8570035230904269
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5180,
            "class": "bus",
            "name": "CORSICANA 2 1",
            "init": {
                "Vr": 0.5223742936677434,
                "Vi": -0.8673592854624055
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5181,
            "class": "bus",
            "name": "GARLAND 2 0",
            "init": {
                "Vr": 0.3344535482715078,
                "Vi": -0.9347320866785044
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5182,
            "class": "bus",
            "name": "GATESVILLE 2 0",
            "init": {
                "Vr": 0.5662122684810516,
                "Vi": -0.8312122489241496
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5183,
            "class": "bus",
            "name": "CARROLLTON 3 0",
            "init": {
                "Vr": 0.31824789967638695,
                "Vi": -0.9496272906348184
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5184,
            "class": "bus",
            "name": "FORT WORTH 26 0",
            "init": {
                "Vr": 0.33663981687405087,
                "Vi": -0.9244773976382978
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5185,
            "class": "bus",
            "name": "RHOME 0",
            "init": {
                "Vr": 0.4161462328771168,
                "Vi": -0.9098975647899972
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5186,
            "class": "bus",
            "name": "VENUS 0",
            "init": {
                "Vr": 0.39559029670650814,
                "Vi": -0.9103429556232082
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5187,
            "class": "bus",
            "name": "OLNEY 2 0",
            "init": {
                "Vr": 0.6414192614991606,
                "Vi": -0.7651945320490087
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5188,
            "class": "bus",
            "name": "CARROLLTON 1 0",
            "init": {
                "Vr": 0.33695424940525426,
                "Vi": -0.9312223494046017
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5189,
            "class": "bus",
            "name": "DALLAS 20 0",
            "init": {
                "Vr": 0.3387853312388549,
                "Vi": -0.9393232321733904
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5190,
            "class": "bus",
            "name": "GORDON 0",
            "init": {
                "Vr": 0.5352808560915985,
                "Vi": -0.8528111982794789
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5191,
            "class": "bus",
            "name": "MERIDIAN 0",
            "init": {
                "Vr": 0.5575029200287783,
                "Vi": -0.851136925039784
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5192,
            "class": "bus",
            "name": "KILLEEN 4 0",
            "init": {
                "Vr": 0.6384389131117492,
                "Vi": -0.7945016744242708
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5193,
            "class": "bus",
            "name": "KILLEEN 4 1",
            "init": {
                "Vr": 0.6179192544872273,
                "Vi": -0.8057303864260384
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5194,
            "class": "bus",
            "name": "DUNCANVILLE 1 0",
            "init": {
                "Vr": 0.3612090140297283,
                "Vi": -0.9285111131289382
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5195,
            "class": "bus",
            "name": "ARGYLE 0",
            "init": {
                "Vr": 0.3784590370486791,
                "Vi": -0.9350475950876435
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5196,
            "class": "bus",
            "name": "BRYSON 1 0",
            "init": {
                "Vr": 0.6212442310653459,
                "Vi": -0.788104467516853
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5197,
            "class": "bus",
            "name": "BRYSON 1 1",
            "init": {
                "Vr": 0.5963894748194829,
                "Vi": -0.8053387130698143
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5198,
            "class": "bus",
            "name": "BRYSON 1 2",
            "init": {
                "Vr": 0.6296372721173762,
                "Vi": -0.7784797709237604
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5199,
            "class": "bus",
            "name": "FORT WORTH 12 0",
            "init": {
                "Vr": 0.3709782748219074,
                "Vi": -0.9221833542734107
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5200,
            "class": "bus",
            "name": "MINERAL WELLS 0",
            "init": {
                "Vr": 0.5542127002403543,
                "Vi": -0.8183729183231061
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5201,
            "class": "bus",
            "name": "COOLIDGE 0",
            "init": {
                "Vr": 0.5739045327124901,
                "Vi": -0.8250913712522601
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5202,
            "class": "bus",
            "name": "RICE 0",
            "init": {
                "Vr": 0.44871709642127305,
                "Vi": -0.8935424299817776
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5203,
            "class": "bus",
            "name": "DALLAS 35 0",
            "init": {
                "Vr": 0.3270037684413465,
                "Vi": -0.9353673957995732
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5204,
            "class": "bus",
            "name": "POOLVILLE 0",
            "init": {
                "Vr": 0.577022501150357,
                "Vi": -0.8217637039918395
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5205,
            "class": "bus",
            "name": "POOLVILLE 1",
            "init": {
                "Vr": 0.5514230895464494,
                "Vi": -0.8381789969778729
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5206,
            "class": "bus",
            "name": "POOLVILLE 2",
            "init": {
                "Vr": 0.6133195902497963,
                "Vi": -0.8024581427481439
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5207,
            "class": "bus",
            "name": "POOLVILLE 3",
            "init": {
                "Vr": 0.5958685790342177,
                "Vi": -0.8155002312462878
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5208,
            "class": "bus",
            "name": "POOLVILLE 4",
            "init": {
                "Vr": 0.5998462421372993,
                "Vi": -0.8125789047458151
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5209,
            "class": "bus",
            "name": "WALNUT SPRINGS 0",
            "init": {
                "Vr": 0.5552678465328648,
                "Vi": -0.8398952127755372
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5210,
            "class": "bus",
            "name": "BEDFORD 2 0",
            "init": {
                "Vr": 0.36616604276328507,
                "Vi": -0.9280110104798771
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5211,
            "class": "bus",
            "name": "HUBBARD 0",
            "init": {
                "Vr": 0.5305548700605708,
                "Vi": -0.8450993033989356
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5212,
            "class": "bus",
            "name": "FERRIS 0",
            "init": {
                "Vr": 0.3771081485650514,
                "Vi": -0.9103239196067289
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5213,
            "class": "bus",
            "name": "GARLAND 4 0",
            "init": {
                "Vr": 0.33542173253706525,
                "Vi": -0.9326655565240329
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5214,
            "class": "bus",
            "name": "DALLAS 32 0",
            "init": {
                "Vr": 0.34292719806869365,
                "Vi": -0.9320038159305309
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5215,
            "class": "bus",
            "name": "PILOT POINT 0",
            "init": {
                "Vr": 0.37416429461870315,
                "Vi": -0.9220530648202524
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5216,
            "class": "bus",
            "name": "FORT WORTH 6 0",
            "init": {
                "Vr": 0.36337031002100584,
                "Vi": -0.9232906593869549
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5217,
            "class": "bus",
            "name": "NORTH RICHLAND HILLS 2 0",
            "init": {
                "Vr": 0.36407214720836667,
                "Vi": -0.9459681612825301
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5218,
            "class": "bus",
            "name": "JUSTIN 0",
            "init": {
                "Vr": 0.39444833359478004,
                "Vi": -0.9164099584796204
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5219,
            "class": "bus",
            "name": "SCURRY 0",
            "init": {
                "Vr": 0.3729818675093364,
                "Vi": -0.9303386518303908
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5220,
            "class": "bus",
            "name": "SANGER 0",
            "init": {
                "Vr": 0.3878528928882904,
                "Vi": -0.928565700464676
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5221,
            "class": "bus",
            "name": "KILLEEN 1 0",
            "init": {
                "Vr": 0.5683517028663164,
                "Vi": -0.8296778257861457
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5222,
            "class": "bus",
            "name": "MABANK 1 0",
            "init": {
                "Vr": 0.39792641369107223,
                "Vi": -0.9078322295473772
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5223,
            "class": "bus",
            "name": "MEXIA 0",
            "init": {
                "Vr": 0.5231584387394798,
                "Vi": -0.8437827357219648
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5224,
            "class": "bus",
            "name": "CARROLLTON 2 0",
            "init": {
                "Vr": 0.3285795343863097,
                "Vi": -0.9421886659123173
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5225,
            "class": "bus",
            "name": "NEVADA 0",
            "init": {
                "Vr": 0.3778361040408432,
                "Vi": -0.9380116131400219
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5226,
            "class": "bus",
            "name": "ZEPHYR 0",
            "init": {
                "Vr": 0.6450519375615716,
                "Vi": -0.8024196240209011
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5227,
            "class": "bus",
            "name": "TERRELL 2 0",
            "init": {
                "Vr": 0.32727751165852104,
                "Vi": -0.9451148818051868
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5228,
            "class": "bus",
            "name": "DALLAS 14 0",
            "init": {
                "Vr": 0.374903844703728,
                "Vi": -0.9247463879193365
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5229,
            "class": "bus",
            "name": "DALLAS 13 0",
            "init": {
                "Vr": 0.3508703650418292,
                "Vi": -0.9328338487190094
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5230,
            "class": "bus",
            "name": "DALLAS 28 0",
            "init": {
                "Vr": 0.33458695004267924,
                "Vi": -0.9402084417886201
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5231,
            "class": "bus",
            "name": "HAMILTON 0",
            "init": {
                "Vr": 0.5901735574791144,
                "Vi": -0.8250490334970653
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5232,
            "class": "bus",
            "name": "ARLINGTON 7 0",
            "init": {
                "Vr": 0.34584270755310675,
                "Vi": -0.9351859505770631
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5233,
            "class": "bus",
            "name": "EULESS 1 0",
            "init": {
                "Vr": 0.35555633767131556,
                "Vi": -0.9369135620018236
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5234,
            "class": "bus",
            "name": "FRISCO 1 0",
            "init": {
                "Vr": 0.37280606868161786,
                "Vi": -0.92033114830617
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5235,
            "class": "bus",
            "name": "SALADO 0",
            "init": {
                "Vr": 0.5981150904439554,
                "Vi": -0.8216468998006743
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5236,
            "class": "bus",
            "name": "OLNEY 1 0",
            "init": {
                "Vr": 0.7056090670146686,
                "Vi": -0.7176658468462545
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5237,
            "class": "bus",
            "name": "OLNEY 1 1",
            "init": {
                "Vr": 0.7294426639288307,
                "Vi": -0.6833487436088951
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5238,
            "class": "bus",
            "name": "OLNEY 1 2",
            "init": {
                "Vr": 0.7151055025300335,
                "Vi": -0.7039095434210757
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5239,
            "class": "bus",
            "name": "GOLDTHWAITE 1 0",
            "init": {
                "Vr": 0.6838736888336172,
                "Vi": -0.7705524387147021
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5240,
            "class": "bus",
            "name": "GOLDTHWAITE 1 1",
            "init": {
                "Vr": 0.6603390746455785,
                "Vi": -0.7929802339132362
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5241,
            "class": "bus",
            "name": "GOLDTHWAITE 1 2",
            "init": {
                "Vr": 0.6404386449084157,
                "Vi": -0.8117927149910634
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5242,
            "class": "bus",
            "name": "GOLDTHWAITE 1 3",
            "init": {
                "Vr": 0.6404386449084157,
                "Vi": -0.8117927149910634
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5243,
            "class": "bus",
            "name": "GOLDTHWAITE 1 4",
            "init": {
                "Vr": 0.7012928852142486,
                "Vi": -0.7472554820163457
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5244,
            "class": "bus",
            "name": "FORT WORTH 22 0",
            "init": {
                "Vr": 0.3765758238083412,
                "Vi": -0.9181387092520409
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5245,
            "class": "bus",
            "name": "GRAPEVINE 0",
            "init": {
                "Vr": 0.33449966884371035,
                "Vi": -0.9451298344645722
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5246,
            "class": "bus",
            "name": "GLEN ROSE 2 0",
            "init": {
                "Vr": 0.5693917145300756,
                "Vi": -0.833244393231749
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5247,
            "class": "bus",
            "name": "KOPPERL 0",
            "init": {
                "Vr": 0.5414556270288243,
                "Vi": -0.846386360591324
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5248,
            "class": "bus",
            "name": "BEDFORD 1 0",
            "init": {
                "Vr": 0.36297863148368525,
                "Vi": -0.9276432650027437
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5249,
            "class": "bus",
            "name": "FORT WORTH 29 0",
            "init": {
                "Vr": 0.4272707457769754,
                "Vi": -0.8971464878404319
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5250,
            "class": "bus",
            "name": "DALLAS 5 0",
            "init": {
                "Vr": 0.373730236851451,
                "Vi": -0.9286608852021654
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5251,
            "class": "bus",
            "name": "GRAND PRAIRIE 2 0",
            "init": {
                "Vr": 0.3507505967152193,
                "Vi": -0.9325074229592615
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5252,
            "class": "bus",
            "name": "DALLAS 22 0",
            "init": {
                "Vr": 0.3257598894093661,
                "Vi": -0.938498545577775
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5253,
            "class": "bus",
            "name": "FLOWER MOUND 1 0",
            "init": {
                "Vr": 0.35856315775837927,
                "Vi": -0.9249280596726019
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5254,
            "class": "bus",
            "name": "ROANOKE 0",
            "init": {
                "Vr": 0.37195446637973084,
                "Vi": -0.9263470339498155
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5255,
            "class": "bus",
            "name": "MILLSAP 0",
            "init": {
                "Vr": 0.5463057418240471,
                "Vi": -0.8301735839601199
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5256,
            "class": "bus",
            "name": "FORRESTON 0",
            "init": {
                "Vr": 0.4234031864076935,
                "Vi": -0.896841754750822
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5257,
            "class": "bus",
            "name": "ITALY 0",
            "init": {
                "Vr": 0.433493725761623,
                "Vi": -0.8919232906860701
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5258,
            "class": "bus",
            "name": "FORNEY 0",
            "init": {
                "Vr": 0.34395524367905045,
                "Vi": -0.9288730002917288
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5259,
            "class": "bus",
            "name": "LAVON 0",
            "init": {
                "Vr": 0.3663931268730639,
                "Vi": -0.9335633814707454
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5260,
            "class": "bus",
            "name": "GLEN ROSE 1 0",
            "init": {
                "Vr": 0.5991951349370523,
                "Vi": -0.8117569125846685
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5261,
            "class": "bus",
            "name": "GLEN ROSE 1 1",
            "init": {
                "Vr": 0.5820070155799698,
                "Vi": -0.8258722389374195
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5262,
            "class": "bus",
            "name": "GLEN ROSE 1 2",
            "init": {
                "Vr": 0.6591502630755537,
                "Vi": -0.765258728080552
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5263,
            "class": "bus",
            "name": "GLEN ROSE 1 3",
            "init": {
                "Vr": 0.6360118572044624,
                "Vi": -0.7845947410666207
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5264,
            "class": "bus",
            "name": "DE LEON 0",
            "init": {
                "Vr": 0.6000532382123898,
                "Vi": -0.8371595203795017
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5265,
            "class": "bus",
            "name": "KELLER 1 0",
            "init": {
                "Vr": 0.39071225076253185,
                "Vi": -0.9248488762283995
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5266,
            "class": "bus",
            "name": "CEDAR HILL 0",
            "init": {
                "Vr": 0.36423856860980286,
                "Vi": -0.93606265876582
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5267,
            "class": "bus",
            "name": "MC GREGOR 0",
            "init": {
                "Vr": 0.5448986236220011,
                "Vi": -0.8418061487956148
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5268,
            "class": "bus",
            "name": "COMMERCE 0",
            "init": {
                "Vr": 0.4351570405629441,
                "Vi": -0.890077560028722
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5269,
            "class": "bus",
            "name": "MIDLOTHIAN 2 0",
            "init": {
                "Vr": 0.43224702126548475,
                "Vi": -0.8968388519350176
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5270,
            "class": "bus",
            "name": "WEST 0",
            "init": {
                "Vr": 0.5263339948661595,
                "Vi": -0.8504888665572814
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5271,
            "class": "bus",
            "name": "BARTLETT 0",
            "init": {
                "Vr": 0.6022917783687938,
                "Vi": -0.8137142383643097
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5272,
            "class": "bus",
            "name": "DALLAS 16 0",
            "init": {
                "Vr": 0.33502730806330844,
                "Vi": -0.942366887248687
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5273,
            "class": "bus",
            "name": "COPPELL 0",
            "init": {
                "Vr": 0.33930440211328516,
                "Vi": -0.9610693875690588
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5274,
            "class": "bus",
            "name": "WILMER 0",
            "init": {
                "Vr": 0.35840453861174904,
                "Vi": -0.9264461517752571
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5275,
            "class": "bus",
            "name": "DAWSON 0",
            "init": {
                "Vr": 0.5123092818329199,
                "Vi": -0.8517877336374984
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5276,
            "class": "bus",
            "name": "MART 0",
            "init": {
                "Vr": 0.5931999933485954,
                "Vi": -0.8160379131846779
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5277,
            "class": "bus",
            "name": "LITTLE ELM 0",
            "init": {
                "Vr": 0.3534171809920468,
                "Vi": -0.9312600586133419
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5278,
            "class": "bus",
            "name": "TEMPLE 2 0",
            "init": {
                "Vr": 0.6196768542651161,
                "Vi": -0.8014807376781051
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5279,
            "class": "bus",
            "name": "TEMPLE 1 0",
            "init": {
                "Vr": 0.652137715188588,
                "Vi": -0.7848642407391413
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5280,
            "class": "bus",
            "name": "TEMPLE 1 1",
            "init": {
                "Vr": 0.6313273230010814,
                "Vi": -0.7960882117432854
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5281,
            "class": "bus",
            "name": "TEMPLE 1 2",
            "init": {
                "Vr": 0.6869216207080711,
                "Vi": -0.7456943054898795
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5282,
            "class": "bus",
            "name": "TEMPLE 1 3",
            "init": {
                "Vr": 0.6818440726050967,
                "Vi": -0.7520699163545326
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5283,
            "class": "bus",
            "name": "TEMPLE 1 4",
            "init": {
                "Vr": 0.652137715188588,
                "Vi": -0.7848642407391413
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5284,
            "class": "bus",
            "name": "QUINLAN 0",
            "init": {
                "Vr": 0.3797481014995582,
                "Vi": -0.9183598854729014
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5285,
            "class": "bus",
            "name": "CHICO 0",
            "init": {
                "Vr": 0.49792578478828936,
                "Vi": -0.8602566961095596
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5286,
            "class": "bus",
            "name": "DUBLIN 2 0",
            "init": {
                "Vr": 0.5990529258327476,
                "Vi": -0.8113943253231591
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5287,
            "class": "bus",
            "name": "ARLINGTON 2 0",
            "init": {
                "Vr": 0.34665966735917475,
                "Vi": -0.9290043596986859
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5288,
            "class": "bus",
            "name": "WOLFE CITY 0",
            "init": {
                "Vr": 0.4355338012882829,
                "Vi": -0.8921589688461182
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5289,
            "class": "bus",
            "name": "DALLAS 26 0",
            "init": {
                "Vr": 0.33208517896690465,
                "Vi": -0.9410282777612414
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5290,
            "class": "bus",
            "name": "WHITNEY 0",
            "init": {
                "Vr": 0.5044768465645214,
                "Vi": -0.8601210353506732
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5291,
            "class": "bus",
            "name": "FORT WORTH 25 0",
            "init": {
                "Vr": 0.3757592966419106,
                "Vi": -0.9193428120056087
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5292,
            "class": "bus",
            "name": "FORT WORTH 27 0",
            "init": {
                "Vr": 0.40606121814192264,
                "Vi": -0.9046772326421512
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5293,
            "class": "bus",
            "name": "JOSHUA 0",
            "init": {
                "Vr": 0.4672399905188346,
                "Vi": -0.8734335010669709
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5294,
            "class": "bus",
            "name": "DALLAS 12 0",
            "init": {
                "Vr": 0.3207641614405313,
                "Vi": -0.939610612417474
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5295,
            "class": "bus",
            "name": "MCKINNEY 1 0",
            "init": {
                "Vr": 0.4622226090684713,
                "Vi": -0.9016890610836151
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5296,
            "class": "bus",
            "name": "MCKINNEY 1 1",
            "init": {
                "Vr": 0.41731078281748435,
                "Vi": -0.9140471695412833
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5297,
            "class": "bus",
            "name": "MCKINNEY 1 2",
            "init": {
                "Vr": 0.4622226090684713,
                "Vi": -0.9016890610836151
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5298,
            "class": "bus",
            "name": "MCKINNEY 1 3",
            "init": {
                "Vr": 0.4758875103475888,
                "Vi": -0.9016912892568595
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5299,
            "class": "bus",
            "name": "MCKINNEY 1 4",
            "init": {
                "Vr": 0.4901693870417693,
                "Vi": -0.9013340464275903
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5300,
            "class": "bus",
            "name": "MCKINNEY 1 5",
            "init": {
                "Vr": 0.4854619597671541,
                "Vi": -0.901490745851528
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5301,
            "class": "bus",
            "name": "MCKINNEY 1 6",
            "init": {
                "Vr": 0.4900911872292438,
                "Vi": -0.901486693184921
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5302,
            "class": "bus",
            "name": "MCKINNEY 1 7",
            "init": {
                "Vr": 0.5441794019482884,
                "Vi": -0.8862667258014392
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5303,
            "class": "bus",
            "name": "MCKINNEY 1 8",
            "init": {
                "Vr": 0.5267224689535562,
                "Vi": -0.8967515661904474
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5304,
            "class": "bus",
            "name": "ALLEN 1 0",
            "init": {
                "Vr": 0.4560441754718099,
                "Vi": -0.9008309685254485
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5305,
            "class": "bus",
            "name": "ALLEN 1 1",
            "init": {
                "Vr": 0.3885496266261702,
                "Vi": -0.9222643504830804
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5306,
            "class": "bus",
            "name": "ALEDO 2 0",
            "init": {
                "Vr": 0.43595037505752404,
                "Vi": -0.9027832859985087
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5307,
            "class": "bus",
            "name": "THE COLONY 0",
            "init": {
                "Vr": 0.3490474956011465,
                "Vi": -0.946296283845013
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5308,
            "class": "bus",
            "name": "SUNNYVALE 0",
            "init": {
                "Vr": 0.36595031389885313,
                "Vi": -0.9270761186629497
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5309,
            "class": "bus",
            "name": "DALLAS 10 0",
            "init": {
                "Vr": 0.32661718746134544,
                "Vi": -0.934817188592396
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5310,
            "class": "bus",
            "name": "FORT WORTH 4 0",
            "init": {
                "Vr": 0.35694468842491445,
                "Vi": -0.9425649506396251
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5311,
            "class": "bus",
            "name": "DALLAS 30 0",
            "init": {
                "Vr": 0.3203448296659742,
                "Vi": -0.9437110736374067
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5312,
            "class": "bus",
            "name": "AZLE 0",
            "init": {
                "Vr": 0.39636421213978185,
                "Vi": -0.9048957516730026
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5313,
            "class": "bus",
            "name": "HUTCHINS 0",
            "init": {
                "Vr": 0.39568608410986605,
                "Vi": -0.9209430966357747
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5314,
            "class": "bus",
            "name": "VALLEY MILLS 0",
            "init": {
                "Vr": 0.5616981091104843,
                "Vi": -0.8368753957259141
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5315,
            "class": "bus",
            "name": "DENTON 6 0",
            "init": {
                "Vr": 0.36991432425055587,
                "Vi": -0.9211487623212473
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5316,
            "class": "bus",
            "name": "MESQUITE 3 0",
            "init": {
                "Vr": 0.3443278808428762,
                "Vi": -0.9655045187816311
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5317,
            "class": "bus",
            "name": "GRANBURY 1 0",
            "init": {
                "Vr": 0.5819696335927508,
                "Vi": -0.8242448600986663
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5318,
            "class": "bus",
            "name": "GRANBURY 1 1",
            "init": {
                "Vr": 0.5338434537629516,
                "Vi": -0.8521395840637236
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5319,
            "class": "bus",
            "name": "GRANBURY 1 2",
            "init": {
                "Vr": 0.5947158006816784,
                "Vi": -0.8163412929769057
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5320,
            "class": "bus",
            "name": "GRANBURY 1 3",
            "init": {
                "Vr": 0.5819696335927508,
                "Vi": -0.8242448600986663
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5321,
            "class": "bus",
            "name": "GRANBURY 1 4",
            "init": {
                "Vr": 0.594190084904836,
                "Vi": -0.8167240251151349
            },
            "v_base": 13199.999809265137,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5322,
            "class": "bus",
            "name": "DALLAS 2 0",
            "init": {
                "Vr": 0.4529550429260813,
                "Vi": -0.9043442710655046
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5323,
            "class": "bus",
            "name": "DALLAS 2 1",
            "init": {
                "Vr": 0.3800811158402799,
                "Vi": -0.9263004405896521
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5324,
            "class": "bus",
            "name": "DALLAS 2 2",
            "init": {
                "Vr": 0.5162292194159278,
                "Vi": -0.9024603271814517
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5325,
            "class": "bus",
            "name": "DALLAS 2 3",
            "init": {
                "Vr": 0.5162615457082338,
                "Vi": -0.9019835025952362
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5326,
            "class": "bus",
            "name": "DALLAS 2 4",
            "init": {
                "Vr": 0.4750912787051446,
                "Vi": -0.9045213856713329
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5327,
            "class": "bus",
            "name": "MOUNT CALM 0",
            "init": {
                "Vr": 0.5498917076219048,
                "Vi": -0.8361925892556714
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5328,
            "class": "bus",
            "name": "RIESEL 2 0",
            "init": {
                "Vr": 0.5375567951217537,
                "Vi": -0.8424692551274322
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5329,
            "class": "bus",
            "name": "DALLAS 17 0",
            "init": {
                "Vr": 0.3406803488503164,
                "Vi": -0.928815978386821
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5330,
            "class": "bus",
            "name": "ARLINGTON 4 0",
            "init": {
                "Vr": 0.3761616235311975,
                "Vi": -0.9250236344382077
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5331,
            "class": "bus",
            "name": "CELINA 0",
            "init": {
                "Vr": 0.36819976121333364,
                "Vi": -0.9245048493216644
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5332,
            "class": "bus",
            "name": "FORT WORTH 16 0",
            "init": {
                "Vr": 0.3625521332250858,
                "Vi": -0.9255620210882337
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5333,
            "class": "bus",
            "name": "RED OAK 0",
            "init": {
                "Vr": 0.3609062342016126,
                "Vi": -0.9174476346254609
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5334,
            "class": "bus",
            "name": "CLYDE 0",
            "init": {
                "Vr": 0.7601167543834862,
                "Vi": -0.6756384024543457
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5335,
            "class": "bus",
            "name": "IRVING 2 0",
            "init": {
                "Vr": 0.3254442819143658,
                "Vi": -0.9355974246910251
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5336,
            "class": "bus",
            "name": "ROWLETT 1 0",
            "init": {
                "Vr": 0.36961583615622157,
                "Vi": -0.9250348228350277
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5337,
            "class": "bus",
            "name": "JACKSBORO 2 0",
            "init": {
                "Vr": 0.5786357657842441,
                "Vi": -0.8161711575329975
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5338,
            "class": "bus",
            "name": "GRANBURY 3 0",
            "init": {
                "Vr": 0.4209811995462858,
                "Vi": -0.8918202420015202
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5339,
            "class": "bus",
            "name": "SOUTHLAKE 0",
            "init": {
                "Vr": 0.3461711625029254,
                "Vi": -0.9586188951296497
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5340,
            "class": "bus",
            "name": "DALLAS 29 0",
            "init": {
                "Vr": 0.3319612264362901,
                "Vi": -0.940304574666817
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5341,
            "class": "bus",
            "name": "LEWISVILLE 1 0",
            "init": {
                "Vr": 0.36200216685297143,
                "Vi": -0.9479319555735041
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5342,
            "class": "bus",
            "name": "LEWISVILLE 1 1",
            "init": {
                "Vr": 0.3840727762553543,
                "Vi": -0.9483761709636995
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5343,
            "class": "bus",
            "name": "LEWISVILLE 1 2",
            "init": {
                "Vr": 0.4612265858430245,
                "Vi": -0.9321319473750779
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5344,
            "class": "bus",
            "name": "DALLAS 36 0",
            "init": {
                "Vr": 0.31791940428749704,
                "Vi": -0.9512975428407161
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5345,
            "class": "bus",
            "name": "HILLSBORO 0",
            "init": {
                "Vr": 0.4659354166961669,
                "Vi": -0.8755847163433257
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5346,
            "class": "bus",
            "name": "FORT WORTH 15 0",
            "init": {
                "Vr": 0.37768605876320177,
                "Vi": -0.9248773272439808
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5347,
            "class": "bus",
            "name": "CISCO 0",
            "init": {
                "Vr": 0.7234345242481646,
                "Vi": -0.7071323617513378
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5348,
            "class": "bus",
            "name": "ITASCA 0",
            "init": {
                "Vr": 0.4323532072532573,
                "Vi": -0.894461878395645
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5349,
            "class": "bus",
            "name": "LANCASTER 2 0",
            "init": {
                "Vr": 0.3610729178467882,
                "Vi": -0.9270534287425237
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5350,
            "class": "bus",
            "name": "GARLAND 1 0",
            "init": {
                "Vr": 0.4409365425849663,
                "Vi": -0.9046397847201735
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5351,
            "class": "bus",
            "name": "GARLAND 1 1",
            "init": {
                "Vr": 0.38687407022278225,
                "Vi": -0.9217755144203592
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5352,
            "class": "bus",
            "name": "DALLAS 9 0",
            "init": {
                "Vr": 0.3492224627123975,
                "Vi": -0.934932608593873
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5353,
            "class": "bus",
            "name": "DUNCANVILLE 2 0",
            "init": {
                "Vr": 0.37048179774391127,
                "Vi": -0.933727374686306
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5354,
            "class": "bus",
            "name": "MESQUITE 1 0",
            "init": {
                "Vr": 0.3313171050592144,
                "Vi": -0.9492858691758946
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5355,
            "class": "bus",
            "name": "MAYPEARL 0",
            "init": {
                "Vr": 0.4223943472284584,
                "Vi": -0.9013290620828347
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5356,
            "class": "bus",
            "name": "GARLAND 3 0",
            "init": {
                "Vr": 0.33886386755765574,
                "Vi": -0.9395190559212179
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5357,
            "class": "bus",
            "name": "ALLEN 2 0",
            "init": {
                "Vr": 0.36244929890781374,
                "Vi": -0.924951970053029
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5358,
            "class": "bus",
            "name": "RIESEL 1 0",
            "init": {
                "Vr": 0.6585384309271167,
                "Vi": -0.7774895242057621
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5359,
            "class": "bus",
            "name": "RIESEL 1 1",
            "init": {
                "Vr": 0.6240338732984809,
                "Vi": -0.8022801748971857
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5360,
            "class": "bus",
            "name": "RIESEL 1 2",
            "init": {
                "Vr": 0.7332183907685864,
                "Vi": -0.6946155629656117
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5361,
            "class": "bus",
            "name": "BRIDGEPORT 0",
            "init": {
                "Vr": 0.5642109003329477,
                "Vi": -0.828943798556214
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5362,
            "class": "bus",
            "name": "BRIDGEPORT 1",
            "init": {
                "Vr": 0.549046435644006,
                "Vi": -0.8366905522319472
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5363,
            "class": "bus",
            "name": "BRIDGEPORT 2",
            "init": {
                "Vr": 0.5668474936885787,
                "Vi": -0.8267492312262543
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5364,
            "class": "bus",
            "name": "BRIDGEPORT 3",
            "init": {
                "Vr": 0.5795411965770034,
                "Vi": -0.8156643483681318
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5365,
            "class": "bus",
            "name": "BRIDGEPORT 4",
            "init": {
                "Vr": 0.596806236022514,
                "Vi": -0.8023853976133369
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5366,
            "class": "bus",
            "name": "BRIDGEPORT 5",
            "init": {
                "Vr": 0.6014213408985012,
                "Vi": -0.7989320248748474
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5367,
            "class": "bus",
            "name": "BRIDGEPORT 6",
            "init": {
                "Vr": 0.6002947109627367,
                "Vi": -0.7997788879741279
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5368,
            "class": "bus",
            "name": "BRIDGEPORT 7",
            "init": {
                "Vr": 0.5878513768193756,
                "Vi": -0.8089689539333831
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5369,
            "class": "bus",
            "name": "BRIDGEPORT 8",
            "init": {
                "Vr": 0.6034218996331185,
                "Vi": -0.797422109489225
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5370,
            "class": "bus",
            "name": "LEWISVILLE 2 0",
            "init": {
                "Vr": 0.3719746394878371,
                "Vi": -0.9207920526399593
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5371,
            "class": "bus",
            "name": "SEAGOVILLE 0",
            "init": {
                "Vr": 0.3883385891557249,
                "Vi": -0.9227678725062566
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5372,
            "class": "bus",
            "name": "DALLAS 31 0",
            "init": {
                "Vr": 0.3224162459114176,
                "Vi": -0.9438323505035574
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5373,
            "class": "bus",
            "name": "HALTOM CITY 0",
            "init": {
                "Vr": 0.3255938982235295,
                "Vi": -0.9276988533157147
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5374,
            "class": "bus",
            "name": "BALCH SPRINGS 0",
            "init": {
                "Vr": 0.3806117798289187,
                "Vi": -0.9339434626757067
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5375,
            "class": "bus",
            "name": "FORT WORTH 13 0",
            "init": {
                "Vr": 0.37597963035482496,
                "Vi": -0.9209010170428304
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5376,
            "class": "bus",
            "name": "DALLAS 43 0",
            "init": {
                "Vr": 0.3702766166321716,
                "Vi": -0.9298914746730523
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5377,
            "class": "bus",
            "name": "KILLEEN 2 0",
            "init": {
                "Vr": 0.5643609863120547,
                "Vi": -0.8332257548043936
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5378,
            "class": "bus",
            "name": "WACO 5 0",
            "init": {
                "Vr": 0.5560381970608058,
                "Vi": -0.8518976879085854
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5379,
            "class": "bus",
            "name": "FORT WORTH 9 0",
            "init": {
                "Vr": 0.3484150768760631,
                "Vi": -0.9373155880203743
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5380,
            "class": "bus",
            "name": "ENNIS 0",
            "init": {
                "Vr": 0.5032366721706291,
                "Vi": -0.8827697332021025
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5381,
            "class": "bus",
            "name": "ENNIS 1",
            "init": {
                "Vr": 0.4750046557921781,
                "Vi": -0.8884968388640152
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5382,
            "class": "bus",
            "name": "ENNIS 2",
            "init": {
                "Vr": 0.5182082432184429,
                "Vi": -0.8913534771062134
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5383,
            "class": "bus",
            "name": "ENNIS 3",
            "init": {
                "Vr": 0.5202766788074853,
                "Vi": -0.8925000685897492
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5384,
            "class": "bus",
            "name": "DALLAS 3 0",
            "init": {
                "Vr": 0.4421229535795754,
                "Vi": -0.9081791905159372
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5385,
            "class": "bus",
            "name": "DALLAS 3 1",
            "init": {
                "Vr": 0.3999843452528148,
                "Vi": -0.9245144188754808
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5386,
            "class": "bus",
            "name": "RICHARDSON 1 0",
            "init": {
                "Vr": 0.3451251308189326,
                "Vi": -0.9381333548506193
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5387,
            "class": "bus",
            "name": "FORT WORTH 21 0",
            "init": {
                "Vr": 0.3504862145240593,
                "Vi": -0.9237904466619203
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5388,
            "class": "bus",
            "name": "WACO 2 0",
            "init": {
                "Vr": 0.5956178365343239,
                "Vi": -0.8234574899416051
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5389,
            "class": "bus",
            "name": "WACO 2 1",
            "init": {
                "Vr": 0.574306896411321,
                "Vi": -0.8333138518901072
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5390,
            "class": "bus",
            "name": "ROGERS 0",
            "init": {
                "Vr": 0.6055591522642008,
                "Vi": -0.8103799601040833
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5391,
            "class": "bus",
            "name": "ROGERS 1",
            "init": {
                "Vr": 0.5855470505540326,
                "Vi": -0.8240536502838829
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5392,
            "class": "bus",
            "name": "ROGERS 2",
            "init": {
                "Vr": 0.5624182614390881,
                "Vi": -0.8305293986407557
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5393,
            "class": "bus",
            "name": "CHINA SPRING 0",
            "init": {
                "Vr": 0.5406906250101664,
                "Vi": -0.8459215828325927
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5394,
            "class": "bus",
            "name": "ALBANY 1 0",
            "init": {
                "Vr": 0.7839204443020193,
                "Vi": -0.6578551779448394
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5395,
            "class": "bus",
            "name": "ALBANY 1 1",
            "init": {
                "Vr": 0.8066754633525279,
                "Vi": -0.6281743713737928
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5396,
            "class": "bus",
            "name": "ALBANY 1 2",
            "init": {
                "Vr": 0.7712655955286135,
                "Vi": -0.6624752650381635
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5397,
            "class": "bus",
            "name": "ALBANY 1 3",
            "init": {
                "Vr": 0.7866739805463926,
                "Vi": -0.629351433903002
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5398,
            "class": "bus",
            "name": "ALBANY 1 4",
            "init": {
                "Vr": 0.7866739805463926,
                "Vi": -0.629351433903002
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5399,
            "class": "bus",
            "name": "ALBANY 1 5",
            "init": {
                "Vr": 0.7950109769417474,
                "Vi": -0.6502660500339272
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5400,
            "class": "bus",
            "name": "MCKINNEY 2 0",
            "init": {
                "Vr": 0.38833325819370945,
                "Vi": -0.9180231994726133
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5401,
            "class": "bus",
            "name": "GRANBURY 2 0",
            "init": {
                "Vr": 0.5714178939227164,
                "Vi": -0.8313711291420505
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5402,
            "class": "bus",
            "name": "GRANBURY 2 1",
            "init": {
                "Vr": 0.51504695927269,
                "Vi": -0.8569652334714707
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5403,
            "class": "bus",
            "name": "GRANBURY 2 2",
            "init": {
                "Vr": 0.600063109182978,
                "Vi": -0.8271524199799172
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5404,
            "class": "bus",
            "name": "GRANBURY 2 3",
            "init": {
                "Vr": 0.5889794132759387,
                "Vi": -0.8301190206618512
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5405,
            "class": "bus",
            "name": "GRANBURY 2 4",
            "init": {
                "Vr": 0.5903751299364842,
                "Vi": -0.8292539642711594
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5406,
            "class": "bus",
            "name": "GRANBURY 2 5",
            "init": {
                "Vr": 0.5992004523083443,
                "Vi": -0.8272696120648734
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5407,
            "class": "bus",
            "name": "CLIFTON 2 0",
            "init": {
                "Vr": 0.5458953674274699,
                "Vi": -0.8522128328422058
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5408,
            "class": "bus",
            "name": "FARMERSVILLE 0",
            "init": {
                "Vr": 0.39335462049826936,
                "Vi": -0.9264407985693379
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5409,
            "class": "bus",
            "name": "ARLINGTON 10 0",
            "init": {
                "Vr": 0.3581094842699412,
                "Vi": -0.9171029649999263
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5410,
            "class": "bus",
            "name": "KILLEEN 3 0",
            "init": {
                "Vr": 0.6435426556654071,
                "Vi": -0.7966741438974886
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5411,
            "class": "bus",
            "name": "KILLEEN 3 1",
            "init": {
                "Vr": 0.6034691139112213,
                "Vi": -0.8280900741395882
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5412,
            "class": "bus",
            "name": "WYLIE 0",
            "init": {
                "Vr": 0.3567230971920274,
                "Vi": -0.929298235792435
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5413,
            "class": "bus",
            "name": "PALO PINTO 1 0",
            "init": {
                "Vr": 0.6294935675766336,
                "Vi": -0.7840181916641725
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5414,
            "class": "bus",
            "name": "PALO PINTO 1 1",
            "init": {
                "Vr": 0.6201663955604245,
                "Vi": -0.8059388883756552
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5415,
            "class": "bus",
            "name": "PALO PINTO 1 2",
            "init": {
                "Vr": 0.6562928280886317,
                "Vi": -0.7557291252607596
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5416,
            "class": "bus",
            "name": "PALO PINTO 1 3",
            "init": {
                "Vr": 0.6565027463490574,
                "Vi": -0.7553141814346519
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5417,
            "class": "bus",
            "name": "PALO PINTO 1 4",
            "init": {
                "Vr": 0.6533510241026517,
                "Vi": -0.7587930377167311
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5418,
            "class": "bus",
            "name": "PALO PINTO 1 5",
            "init": {
                "Vr": 0.6523054387951429,
                "Vi": -0.7605919596327322
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5419,
            "class": "bus",
            "name": "PALO PINTO 1 6",
            "init": {
                "Vr": 0.6429870827665233,
                "Vi": -0.7704448557134799
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5420,
            "class": "bus",
            "name": "FORT WORTH 10 0",
            "init": {
                "Vr": 0.3942576662037365,
                "Vi": -0.9200546300346732
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5421,
            "class": "bus",
            "name": "JOSEPHINE 0",
            "init": {
                "Vr": 0.39047173382480543,
                "Vi": -0.9417722085563933
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5422,
            "class": "bus",
            "name": "LEWSIVILLE 0",
            "init": {
                "Vr": 0.3506809361390555,
                "Vi": -0.9636884762697817
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5423,
            "class": "bus",
            "name": "LEWSIVILLE 1",
            "init": {
                "Vr": 0.3614518258128486,
                "Vi": -0.9585125650014669
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5424,
            "class": "bus",
            "name": "LEWSIVILLE 2",
            "init": {
                "Vr": 0.3506809361390555,
                "Vi": -0.9636884762697817
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5425,
            "class": "bus",
            "name": "DALLAS 40 0",
            "init": {
                "Vr": 0.3482792601011158,
                "Vi": -0.931343932154365
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5426,
            "class": "bus",
            "name": "KEMP 0",
            "init": {
                "Vr": 0.41923777613399676,
                "Vi": -0.8994033026401635
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5427,
            "class": "bus",
            "name": "WAXAHACHIE 2 0",
            "init": {
                "Vr": 0.3982641289135889,
                "Vi": -0.9053123324919605
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5428,
            "class": "bus",
            "name": "HURST 0",
            "init": {
                "Vr": 0.377295692893975,
                "Vi": -0.9241280637717062
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5429,
            "class": "bus",
            "name": "FORT WORTH 18 0",
            "init": {
                "Vr": 0.3549845526776861,
                "Vi": -0.9226886694558639
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5430,
            "class": "bus",
            "name": "WEATHERFORD 2 0",
            "init": {
                "Vr": 0.43250692310007516,
                "Vi": -0.9072641168262479
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5431,
            "class": "bus",
            "name": "ROCKWALL 2 0",
            "init": {
                "Vr": 0.35186105767757375,
                "Vi": -0.9290371266768255
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5432,
            "class": "bus",
            "name": "WEATHERFORD 3 0",
            "init": {
                "Vr": 0.45072964194910325,
                "Vi": -0.8915483556740953
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5433,
            "class": "bus",
            "name": "FORT WORTH 3 0",
            "init": {
                "Vr": 0.34392633902466185,
                "Vi": -0.9319628979389559
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5434,
            "class": "bus",
            "name": "NEWARK 0",
            "init": {
                "Vr": 0.3984638672610144,
                "Vi": -0.9225386228617027
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5435,
            "class": "bus",
            "name": "SANTO 0",
            "init": {
                "Vr": 0.5925641061961147,
                "Vi": -0.8273039177412678
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5436,
            "class": "bus",
            "name": "DALLAS 18 0",
            "init": {
                "Vr": 0.3294814865578594,
                "Vi": -0.9400341099506809
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5437,
            "class": "bus",
            "name": "ELM MOTT 0",
            "init": {
                "Vr": 0.5245076031250161,
                "Vi": -0.849374359718309
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5438,
            "class": "bus",
            "name": "FORT WORTH 17 0",
            "init": {
                "Vr": 0.36702978603118364,
                "Vi": -0.9250524681733062
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5439,
            "class": "bus",
            "name": "WAXAHACHIE 1 0",
            "init": {
                "Vr": 0.45196630571219243,
                "Vi": -0.8914628766480271
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5440,
            "class": "bus",
            "name": "ARLINGTON 3 0",
            "init": {
                "Vr": 0.3440309029573947,
                "Vi": -0.940688962981165
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5441,
            "class": "bus",
            "name": "FORT WORTH 20 0",
            "init": {
                "Vr": 0.3968518805821053,
                "Vi": -0.9133261776090214
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5442,
            "class": "bus",
            "name": "FORT WORTH 7 0",
            "init": {
                "Vr": 0.3597768569616728,
                "Vi": -0.9257163083144869
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5443,
            "class": "bus",
            "name": "FORT WORTH 11 0",
            "init": {
                "Vr": 0.371520206774676,
                "Vi": -0.9246545580095127
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5444,
            "class": "bus",
            "name": "MIDLOTHIAN 1 0",
            "init": {
                "Vr": 0.5110291449686444,
                "Vi": -0.8711769068947421
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5445,
            "class": "bus",
            "name": "MIDLOTHIAN 1 1",
            "init": {
                "Vr": 0.44684922241788594,
                "Vi": -0.894314097165811
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5446,
            "class": "bus",
            "name": "HEWITT 0",
            "init": {
                "Vr": 0.535988450628013,
                "Vi": -0.8480248240066034
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5447,
            "class": "bus",
            "name": "ARLINGTON 11 0",
            "init": {
                "Vr": 0.3708179620576649,
                "Vi": -0.9151192096834737
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5448,
            "class": "bus",
            "name": "GRAND PRAIRIE 3 0",
            "init": {
                "Vr": 0.44941804730324775,
                "Vi": -0.9032342410791689
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5449,
            "class": "bus",
            "name": "GRAND PRAIRIE 3 1",
            "init": {
                "Vr": 0.3955660543439448,
                "Vi": -0.9298870918547673
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5450,
            "class": "bus",
            "name": "MELISSA 0",
            "init": {
                "Vr": 0.3759609368376991,
                "Vi": -0.9174387328466306
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5451,
            "class": "bus",
            "name": "COPPERAS COVE 0",
            "init": {
                "Vr": 0.6443961740293653,
                "Vi": -0.797122867297141
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5452,
            "class": "bus",
            "name": "COPPERAS COVE 1",
            "init": {
                "Vr": 0.6231665180705982,
                "Vi": -0.8074942791147086
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5453,
            "class": "bus",
            "name": "CLEBURNE 1 0",
            "init": {
                "Vr": 0.41684507296082424,
                "Vi": -0.9054268570290885
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5454,
            "class": "bus",
            "name": "GREENVILLE 2 0",
            "init": {
                "Vr": 0.4129549532374426,
                "Vi": -0.9137773044993643
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5455,
            "class": "bus",
            "name": "ALVORD 0",
            "init": {
                "Vr": 0.4781540114340181,
                "Vi": -0.8743046935996291
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5456,
            "class": "bus",
            "name": "GORMAN 0",
            "init": {
                "Vr": 0.6810834706519515,
                "Vi": -0.7576122798580922
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5457,
            "class": "bus",
            "name": "COLLEYVILLE 0",
            "init": {
                "Vr": 0.35225399612657277,
                "Vi": -0.9283565300192145
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5458,
            "class": "bus",
            "name": "HOLLAND 0",
            "init": {
                "Vr": 0.5996629394503573,
                "Vi": -0.813379597336977
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5459,
            "class": "bus",
            "name": "HOLLAND 1",
            "init": {
                "Vr": 0.5790920694740554,
                "Vi": -0.8284774291644792
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5460,
            "class": "bus",
            "name": "HOLLAND 2",
            "init": {
                "Vr": 0.528936968610299,
                "Vi": -0.8402685070134541
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5461,
            "class": "bus",
            "name": "TEMPLE 3 0",
            "init": {
                "Vr": 0.6015991558979444,
                "Vi": -0.8080683120874166
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5462,
            "class": "bus",
            "name": "DALLAS 34 0",
            "init": {
                "Vr": 0.35077601470745023,
                "Vi": -0.9299388363375716
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5463,
            "class": "bus",
            "name": "IRVING 4 0",
            "init": {
                "Vr": 0.33159713820755343,
                "Vi": -0.9352241101464764
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5464,
            "class": "bus",
            "name": "FRISCO 2 0",
            "init": {
                "Vr": 0.44566412218233936,
                "Vi": -0.9038032517671761
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5465,
            "class": "bus",
            "name": "FRISCO 2 1",
            "init": {
                "Vr": 0.3860129717380377,
                "Vi": -0.9345020874351517
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5466,
            "class": "bus",
            "name": "GATESVILLE 3 0",
            "init": {
                "Vr": 0.5579859552786302,
                "Vi": -0.8336653374521615
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5467,
            "class": "bus",
            "name": "DALLAS 25 0",
            "init": {
                "Vr": 0.33143874247223515,
                "Vi": -0.9419984251279045
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5468,
            "class": "bus",
            "name": "DALLAS 37 0",
            "init": {
                "Vr": 0.3481537137341037,
                "Vi": -0.9308674236657022
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5469,
            "class": "bus",
            "name": "FORT WORTH 19 0",
            "init": {
                "Vr": 0.3632334436335756,
                "Vi": -0.9238977109925671
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5470,
            "class": "bus",
            "name": "WOODWAY 0",
            "init": {
                "Vr": 0.5435430920995881,
                "Vi": -0.8501590822913759
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5471,
            "class": "bus",
            "name": "MINGUS 0",
            "init": {
                "Vr": 0.6094039760724168,
                "Vi": -0.820470686303285
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5472,
            "class": "bus",
            "name": "THROCKMORTON 0",
            "init": {
                "Vr": 0.6970942700385511,
                "Vi": -0.7176314499896345
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5473,
            "class": "bus",
            "name": "NEMO 0",
            "init": {
                "Vr": 0.5032090391994785,
                "Vi": -0.8651077134110929
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5474,
            "class": "bus",
            "name": "ABBOTT 0",
            "init": {
                "Vr": 0.5035337773533803,
                "Vi": -0.8608025719063256
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5475,
            "class": "bus",
            "name": "ALVARADO 0",
            "init": {
                "Vr": 0.37359327792501157,
                "Vi": -0.9234646874641691
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5476,
            "class": "bus",
            "name": "CORSICANA 1 0",
            "init": {
                "Vr": 0.4606896446805515,
                "Vi": -0.8764932175377199
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5477,
            "class": "bus",
            "name": "HARKER HEIGHTS 0",
            "init": {
                "Vr": 0.5760116504526047,
                "Vi": -0.8320288319959259
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5478,
            "class": "bus",
            "name": "IRVING 3 0",
            "init": {
                "Vr": 0.34233826799482847,
                "Vi": -0.936040447172763
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5479,
            "class": "bus",
            "name": "BURLESON 0",
            "init": {
                "Vr": 0.4765778021779308,
                "Vi": -0.8838847409695686
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5480,
            "class": "bus",
            "name": "BURLESON 1",
            "init": {
                "Vr": 0.41708614159224294,
                "Vi": -0.9023943792393124
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5481,
            "class": "bus",
            "name": "FORT WORTH 28 0",
            "init": {
                "Vr": 0.3932184846853994,
                "Vi": -0.9064144363402626
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5482,
            "class": "bus",
            "name": "DALLAS 23 0",
            "init": {
                "Vr": 0.32185543413324763,
                "Vi": -0.9536353668910201
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5483,
            "class": "bus",
            "name": "NORTH RICHLAND HILLS 1 0",
            "init": {
                "Vr": 0.37798407443766613,
                "Vi": -0.9321776428386642
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5484,
            "class": "bus",
            "name": "CROSS PLAINS 0",
            "init": {
                "Vr": 0.7305958671739708,
                "Vi": -0.7098597251083156
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5485,
            "class": "bus",
            "name": "BLOOMING GROVE 0",
            "init": {
                "Vr": 0.5066352661349691,
                "Vi": -0.8743434583324969
            },
            "v_base": 161000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6001,
            "class": "bus",
            "name": "CONVERSE 0",
            "init": {
                "Vr": 0.5626523341044591,
                "Vi": -0.8627411536491164
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6002,
            "class": "bus",
            "name": "SAN ANTONIO 46 0",
            "init": {
                "Vr": 0.5524802234004446,
                "Vi": -0.8460878274507746
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6003,
            "class": "bus",
            "name": "BASTROP 0",
            "init": {
                "Vr": 0.7126946928584476,
                "Vi": -0.7459869318847497
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6004,
            "class": "bus",
            "name": "BASTROP 1",
            "init": {
                "Vr": 0.7487617785316744,
                "Vi": -0.6917205340776514
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6005,
            "class": "bus",
            "name": "BASTROP 2",
            "init": {
                "Vr": 0.7111402573897795,
                "Vi": -0.7347927264458267
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6006,
            "class": "bus",
            "name": "BASTROP 3",
            "init": {
                "Vr": 0.7365649132937511,
                "Vi": -0.7342152657291732
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6007,
            "class": "bus",
            "name": "BASTROP 4",
            "init": {
                "Vr": 0.7126946928584476,
                "Vi": -0.7459869318847497
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6008,
            "class": "bus",
            "name": "BASTROP 5",
            "init": {
                "Vr": 0.7381162731985279,
                "Vi": -0.7326556456921016
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6009,
            "class": "bus",
            "name": "BASTROP 6",
            "init": {
                "Vr": 0.7511385510454045,
                "Vi": -0.7192988287617249
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6010,
            "class": "bus",
            "name": "BASTROP 7",
            "init": {
                "Vr": 0.7412854652283107,
                "Vi": -0.7294489611798112
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6011,
            "class": "bus",
            "name": "MARION 2 0",
            "init": {
                "Vr": 0.6186724694395878,
                "Vi": -0.8019621234036085
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6012,
            "class": "bus",
            "name": "PAIGE 0",
            "init": {
                "Vr": 0.6653124749566796,
                "Vi": -0.7862946383413517
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6013,
            "class": "bus",
            "name": "SAN ANTONIO 42 0",
            "init": {
                "Vr": 0.5290850040910943,
                "Vi": -0.8421477084464357
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6014,
            "class": "bus",
            "name": "WAELDER 0",
            "init": {
                "Vr": 0.6312487479595763,
                "Vi": -0.8010387952287664
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6015,
            "class": "bus",
            "name": "ATASCOSA 0",
            "init": {
                "Vr": 0.5616233925368106,
                "Vi": -0.838211244105785
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6016,
            "class": "bus",
            "name": "SAN ANTONIO 40 0",
            "init": {
                "Vr": 0.5516237765025738,
                "Vi": -0.8480234328487365
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6017,
            "class": "bus",
            "name": "CIBOLO 0",
            "init": {
                "Vr": 0.5746055186220365,
                "Vi": -0.8273709642007215
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6018,
            "class": "bus",
            "name": "AUSTIN 6 0",
            "init": {
                "Vr": 0.5467873006690928,
                "Vi": -0.8291581875397959
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6019,
            "class": "bus",
            "name": "AUSTIN 25 0",
            "init": {
                "Vr": 0.5367051877499235,
                "Vi": -0.8348617344554546
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6020,
            "class": "bus",
            "name": "HORSESHOE BAY 0",
            "init": {
                "Vr": 0.6333435933837118,
                "Vi": -0.7984407906303933
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6021,
            "class": "bus",
            "name": "LEANDER 1 0",
            "init": {
                "Vr": 0.6741836891392204,
                "Vi": -0.7751449152291623
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6022,
            "class": "bus",
            "name": "LEANDER 1 1",
            "init": {
                "Vr": 0.6300679968081355,
                "Vi": -0.7972549607288566
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6023,
            "class": "bus",
            "name": "LEANDER 1 2",
            "init": {
                "Vr": 0.567260573992657,
                "Vi": -0.8240778545778757
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6024,
            "class": "bus",
            "name": "AUSTIN 10 0",
            "init": {
                "Vr": 0.5267282472013961,
                "Vi": -0.8773085223080301
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6025,
            "class": "bus",
            "name": "SAN ANTONIO 31 0",
            "init": {
                "Vr": 0.5577371719563403,
                "Vi": -0.8659267834637856
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6026,
            "class": "bus",
            "name": "SAN ANTONIO 49 0",
            "init": {
                "Vr": 0.5599077918192119,
                "Vi": -0.8304515891400072
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6027,
            "class": "bus",
            "name": "ELGIN 0",
            "init": {
                "Vr": 0.6202793659545227,
                "Vi": -0.8073226383734302
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6028,
            "class": "bus",
            "name": "AUSTIN 31 0",
            "init": {
                "Vr": 0.5399052377568093,
                "Vi": -0.831671970846939
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6029,
            "class": "bus",
            "name": "RUNGE 0",
            "init": {
                "Vr": 0.7012650907205038,
                "Vi": -0.7422302948834575
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6030,
            "class": "bus",
            "name": "YOAKUM 0",
            "init": {
                "Vr": 0.8234450518916651,
                "Vi": -0.5953017830673843
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6031,
            "class": "bus",
            "name": "YOAKUM 1",
            "init": {
                "Vr": 0.7918250046705663,
                "Vi": -0.6301782967276626
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6032,
            "class": "bus",
            "name": "AUSTIN 37 0",
            "init": {
                "Vr": 0.5050125205473452,
                "Vi": -0.8614040238800528
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6033,
            "class": "bus",
            "name": "PFLUGERVILLE 0",
            "init": {
                "Vr": 0.6437774080023911,
                "Vi": -0.7871470493025706
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6034,
            "class": "bus",
            "name": "PFLUGERVILLE 1",
            "init": {
                "Vr": 0.6073292385126982,
                "Vi": -0.8026344410880877
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6035,
            "class": "bus",
            "name": "PFLUGERVILLE 2",
            "init": {
                "Vr": 0.5580322744829176,
                "Vi": -0.8245312631746732
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6036,
            "class": "bus",
            "name": "SAN ANTONIO 12 0",
            "init": {
                "Vr": 0.6268730833087107,
                "Vi": -0.7965648729764999
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6037,
            "class": "bus",
            "name": "SAN ANTONIO 12 1",
            "init": {
                "Vr": 0.5864859216147916,
                "Vi": -0.8217133783382007
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6038,
            "class": "bus",
            "name": "AUSTIN 3 0",
            "init": {
                "Vr": 0.6690167160009508,
                "Vi": -0.7776426655751599
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6039,
            "class": "bus",
            "name": "AUSTIN 3 1",
            "init": {
                "Vr": 0.6043235226754762,
                "Vi": -0.8056813413799138
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6040,
            "class": "bus",
            "name": "AUSTIN 3 2",
            "init": {
                "Vr": 0.5409736145345253,
                "Vi": -0.833543135223599
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6041,
            "class": "bus",
            "name": "AUSTIN 3 3",
            "init": {
                "Vr": 0.6715617883010625,
                "Vi": -0.7807234196432293
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6042,
            "class": "bus",
            "name": "AUSTIN 3 4",
            "init": {
                "Vr": 0.678115478400683,
                "Vi": -0.7885171689523379
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6043,
            "class": "bus",
            "name": "SAN ANTONIO 48 0",
            "init": {
                "Vr": 0.5657304921751598,
                "Vi": -0.8237597458909068
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6044,
            "class": "bus",
            "name": "SAN ANTONIO 19 0",
            "init": {
                "Vr": 0.5463494319724717,
                "Vi": -0.834830124424674
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6045,
            "class": "bus",
            "name": "SAN ANTONIO 2 0",
            "init": {
                "Vr": 0.6740689182771579,
                "Vi": -0.7736691013691771
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6046,
            "class": "bus",
            "name": "SAN ANTONIO 2 1",
            "init": {
                "Vr": 0.6275546183380697,
                "Vi": -0.8046567153682873
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6047,
            "class": "bus",
            "name": "SAN ANTONIO 2 2",
            "init": {
                "Vr": 0.5596658927651827,
                "Vi": -0.8458220221983307
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6048,
            "class": "bus",
            "name": "SAN ANTONIO 2 3",
            "init": {
                "Vr": 0.6740689182771579,
                "Vi": -0.7736691013691771
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6049,
            "class": "bus",
            "name": "SAN ANTONIO 2 4",
            "init": {
                "Vr": 0.6740689182771579,
                "Vi": -0.7736691013691771
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6050,
            "class": "bus",
            "name": "SAN ANTONIO 2 5",
            "init": {
                "Vr": 0.6740689182771579,
                "Vi": -0.7736691013691771
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6051,
            "class": "bus",
            "name": "SAN ANTONIO 2 6",
            "init": {
                "Vr": 0.6893964365950261,
                "Vi": -0.7698442791136573
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6052,
            "class": "bus",
            "name": "SAN ANTONIO 2 7",
            "init": {
                "Vr": 0.6740689182771579,
                "Vi": -0.7736691013691771
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6053,
            "class": "bus",
            "name": "SAN ANTONIO 2 8",
            "init": {
                "Vr": 0.6916557791069026,
                "Vi": -0.769163297863637
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6054,
            "class": "bus",
            "name": "SAN ANTONIO 2 9",
            "init": {
                "Vr": 0.7061785269302624,
                "Vi": -0.7634866176191426
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6055,
            "class": "bus",
            "name": "BERGHEIM 0",
            "init": {
                "Vr": 0.5314141484374006,
                "Vi": -0.8772615674379424
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6056,
            "class": "bus",
            "name": "NEW BRAUNFELS 2 0",
            "init": {
                "Vr": 0.7048303366206898,
                "Vi": -0.7436431282227152
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6057,
            "class": "bus",
            "name": "NEW BRAUNFELS 2 1",
            "init": {
                "Vr": 0.6634777078507467,
                "Vi": -0.7737133919754665
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6058,
            "class": "bus",
            "name": "NEW BRAUNFELS 2 2",
            "init": {
                "Vr": 0.6269025885704308,
                "Vi": -0.7940871332984739
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6059,
            "class": "bus",
            "name": "D HANIS 0",
            "init": {
                "Vr": 0.5821774436939718,
                "Vi": -0.8450108154260136
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6060,
            "class": "bus",
            "name": "SAN ANTONIO 24 0",
            "init": {
                "Vr": 0.5360191812526601,
                "Vi": -0.8542745802114652
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6061,
            "class": "bus",
            "name": "AUSTIN 7 0",
            "init": {
                "Vr": 0.5278420360348783,
                "Vi": -0.8376405928920296
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6062,
            "class": "bus",
            "name": "BRENHAM 0",
            "init": {
                "Vr": 0.8487386261809926,
                "Vi": -0.5636057954291449
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6063,
            "class": "bus",
            "name": "BRENHAM 1",
            "init": {
                "Vr": 0.8152306496869232,
                "Vi": -0.6052859587803546
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6064,
            "class": "bus",
            "name": "BRENHAM 2",
            "init": {
                "Vr": 0.7747569352865192,
                "Vi": -0.6459304741436617
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6065,
            "class": "bus",
            "name": "BERTRAM 0",
            "init": {
                "Vr": 0.5464252861941404,
                "Vi": -0.8347094899979083
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6066,
            "class": "bus",
            "name": "MARION 1 0",
            "init": {
                "Vr": 0.6979671889093103,
                "Vi": -0.7522786858557232
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6067,
            "class": "bus",
            "name": "MARION 1 1",
            "init": {
                "Vr": 0.662863855328617,
                "Vi": -0.7751259315217761
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6068,
            "class": "bus",
            "name": "MARION 1 2",
            "init": {
                "Vr": 0.6053588411618033,
                "Vi": -0.811927976444456
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6069,
            "class": "bus",
            "name": "MARION 1 3",
            "init": {
                "Vr": 0.71117911745885,
                "Vi": -0.7450665811270427
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6070,
            "class": "bus",
            "name": "MARION 1 4",
            "init": {
                "Vr": 0.727654374673758,
                "Vi": -0.7289849507633893
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6071,
            "class": "bus",
            "name": "MARION 1 5",
            "init": {
                "Vr": 0.7077767598700562,
                "Vi": -0.748299409066796
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6072,
            "class": "bus",
            "name": "MARION 1 6",
            "init": {
                "Vr": 0.6979671889093103,
                "Vi": -0.7522786858557232
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6073,
            "class": "bus",
            "name": "MARION 1 7",
            "init": {
                "Vr": 0.7155257079902048,
                "Vi": -0.7408933179796064
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6074,
            "class": "bus",
            "name": "MARION 1 8",
            "init": {
                "Vr": 0.7153820168623626,
                "Vi": -0.7410320623102518
            },
            "v_base": 18000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6075,
            "class": "bus",
            "name": "LA GRANGE 0",
            "init": {
                "Vr": 0.8643793744290006,
                "Vi": -0.5414993692864755
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6076,
            "class": "bus",
            "name": "LA GRANGE 1",
            "init": {
                "Vr": 0.8437705573203503,
                "Vi": -0.5745155998035242
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6077,
            "class": "bus",
            "name": "LA GRANGE 2",
            "init": {
                "Vr": 0.8220376092354171,
                "Vi": -0.6046515365768034
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6078,
            "class": "bus",
            "name": "LA GRANGE 3",
            "init": {
                "Vr": 0.884781476850928,
                "Vi": -0.48987863312678825
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6079,
            "class": "bus",
            "name": "LA GRANGE 4",
            "init": {
                "Vr": 0.8705746036941726,
                "Vi": -0.5246844061054624
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6080,
            "class": "bus",
            "name": "LA GRANGE 5",
            "init": {
                "Vr": 0.8725708174407678,
                "Vi": -0.5184085061992715
            },
            "v_base": 22000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6081,
            "class": "bus",
            "name": "MARBLE FALLS 1 0",
            "init": {
                "Vr": 0.6483039822066573,
                "Vi": -0.7914754872459542
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6082,
            "class": "bus",
            "name": "MARBLE FALLS 1 1",
            "init": {
                "Vr": 0.6941750545303209,
                "Vi": -0.7744165039724403
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6083,
            "class": "bus",
            "name": "MARBLE FALLS 1 2",
            "init": {
                "Vr": 0.7755538970154191,
                "Vi": -0.6929040920550577
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6084,
            "class": "bus",
            "name": "ROUND ROCK 1 0",
            "init": {
                "Vr": 0.5731440826945933,
                "Vi": -0.8262571440061941
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6085,
            "class": "bus",
            "name": "ROUND ROCK 1 1",
            "init": {
                "Vr": 0.5770825589966044,
                "Vi": -0.8236363441842577
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6086,
            "class": "bus",
            "name": "ROUND ROCK 1 2",
            "init": {
                "Vr": 0.6117546387047114,
                "Vi": -0.7982659243952495
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6087,
            "class": "bus",
            "name": "ROUND ROCK 1 3",
            "init": {
                "Vr": 0.5731440826945933,
                "Vi": -0.8262571440061941
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6088,
            "class": "bus",
            "name": "ROUND ROCK 1 4",
            "init": {
                "Vr": 0.5793827449935409,
                "Vi": -0.8221429772750142
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6089,
            "class": "bus",
            "name": "ROUND ROCK 1 5",
            "init": {
                "Vr": 0.5949287593932495,
                "Vi": -0.8109932755493522
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6090,
            "class": "bus",
            "name": "ROUND ROCK 1 6",
            "init": {
                "Vr": 0.5977063238273417,
                "Vi": -0.8089117022084965
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6091,
            "class": "bus",
            "name": "WIMBERLEY 0",
            "init": {
                "Vr": 0.5277136910523343,
                "Vi": -0.860117268178282
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6092,
            "class": "bus",
            "name": "GONZALES 0",
            "init": {
                "Vr": 0.6889234612090659,
                "Vi": -0.765692112727675
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6093,
            "class": "bus",
            "name": "SAN ANTONIO 11 0",
            "init": {
                "Vr": 0.5589200713887994,
                "Vi": -0.8305396749663284
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6094,
            "class": "bus",
            "name": "SAN ANTONIO 14 0",
            "init": {
                "Vr": 0.5699029014046924,
                "Vi": -0.8322619953653901
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6095,
            "class": "bus",
            "name": "HUTTO 0",
            "init": {
                "Vr": 0.5393847574886899,
                "Vi": -0.8474533836024546
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6096,
            "class": "bus",
            "name": "LULING 0",
            "init": {
                "Vr": 0.6150904449851043,
                "Vi": -0.8261741292636361
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6097,
            "class": "bus",
            "name": "SAN ANTONIO 21 0",
            "init": {
                "Vr": 0.5499337921016815,
                "Vi": -0.8337950312558513
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6098,
            "class": "bus",
            "name": "AUSTIN 12 0",
            "init": {
                "Vr": 0.5174068651908666,
                "Vi": -0.8373811102802615
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6099,
            "class": "bus",
            "name": "SAN ANTONIO 15 0",
            "init": {
                "Vr": 0.5474819765905606,
                "Vi": -0.8356067838225034
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6100,
            "class": "bus",
            "name": "ADKINS 0",
            "init": {
                "Vr": 0.5469879651187438,
                "Vi": -0.8393981684538485
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6101,
            "class": "bus",
            "name": "WINCHESTER 0",
            "init": {
                "Vr": 0.8570740962282734,
                "Vi": -0.5579605597037629
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6102,
            "class": "bus",
            "name": "WINCHESTER 1",
            "init": {
                "Vr": 0.8239994720188677,
                "Vi": -0.603114245100345
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6103,
            "class": "bus",
            "name": "WINCHESTER 2",
            "init": {
                "Vr": 0.7657751913540218,
                "Vi": -0.6888311138639432
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6104,
            "class": "bus",
            "name": "WINCHESTER 3",
            "init": {
                "Vr": 0.8708803725109638,
                "Vi": -0.5500039412490134
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6105,
            "class": "bus",
            "name": "WINCHESTER 4",
            "init": {
                "Vr": 0.8790431149321886,
                "Vi": -0.5449566872496299
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6106,
            "class": "bus",
            "name": "WINCHESTER 5",
            "init": {
                "Vr": 0.8681202721222522,
                "Vi": -0.5517235586916787
            },
            "v_base": 13800.000190734863,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6107,
            "class": "bus",
            "name": "ROCKDALE 1 0",
            "init": {
                "Vr": 0.6919954507957702,
                "Vi": -0.7641297795141063
            },
            "v_base": 500000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6108,
            "class": "bus",
            "name": "ROCKDALE 1 1",
            "init": {
                "Vr": 0.6786259001716118,
                "Vi": -0.7498858037947521
            },
            "v_base": 230000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6109,
            "class": "bus",
            "name": "ROCKDALE 1 2",
            "init": {
                "Vr": 0.6371584740939078,
                "Vi": -0.7787170811246428
            },
            "v_base": 115000.0,
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6110,
            "class": "bus",
            "name": "ROCKDALE 1 3",
            "init": {
                "Vr": 0.7210572893060202,
                "Vi": -0.749450674750263
            },
