      "ports": {
        "bus": 60343
      },
      "params": {
        "Pnom": 0.3371810019016266,
        "Qnom": 0.038644932210445404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60345",
      "ports": {
        "bus": 60345
      },
      "params": {
        "Pnom": 0.3371810019016266,
        "Qnom": 0.03564511239528656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60347",
      "ports": {
        "bus": 60347
      },
      "params": {
        "Pnom": 0.2638480067253113,
        "Qnom": 0.05042649060487747,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60349",
      "ports": {
        "bus": 60349
      },
      "params": {
        "Pnom": 0.48981401324272156,
        "Qnom": 0.06446972489356995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60353",
      "ports": {
        "bus": 60353
      },
      "params": {
        "Pnom": 0.46612799167633057,
        "Qnom": 0.014848646707832813,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60356",
      "ports": {
        "bus": 60356
      },
      "params": {
        "Pnom": 0.5596759915351868,
        "Qnom": 0.05527898669242859,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60358",
      "ports": {
        "bus": 60358
      },
      "params": {
        "Pnom": 0.5346119999885559,
        "Qnom": 0.18627238273620605,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60360",
      "ports": {
        "bus": 60360
      },
      "params": {
        "Pnom": 0.37987300753593445,
        "Qnom": 0.03759771212935448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60362",
      "ports": {
        "bus": 60362
      },
      "params": {
        "Pnom": 0.4412980079650879,
        "Qnom": 0.1342364102602005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60364",
      "ports": {
        "bus": 60364
      },
      "params": {
        "Pnom": 0.4412980079650879,
        "Qnom": 0.02810532972216606,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60365",
      "ports": {
        "bus": 60365
      },
      "params": {
        "Pnom": 0.516074001789093,
        "Qnom": 0.24142932891845703,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60367",
      "ports": {
        "bus": 60367
      },
      "params": {
        "Pnom": 0.516074001789093,
        "Qnom": 0.21447810530662537,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60369",
      "ports": {
        "bus": 60369
      },
      "params": {
        "Pnom": 0.2840240001678467,
        "Qnom": 0.0486210472881794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60371",
      "ports": {
        "bus": 60371
      },
      "params": {
        "Pnom": 0.6447740197181702,
        "Qnom": 0.19096656143665314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60372",
      "ports": {
        "bus": 60372
      },
      "params": {
        "Pnom": 0.6447740197181702,
        "Qnom": 0.11647598445415497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60373",
      "ports": {
        "bus": 60373
      },
      "params": {
        "Pnom": 0.10675600171089172,
        "Qnom": 0.015883944928646088,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60376",
      "ports": {
        "bus": 60376
      },
      "params": {
        "Pnom": 0.3871789872646332,
        "Qnom": 0.0873480811715126,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60377",
      "ports": {
        "bus": 60377
      },
      "params": {
        "Pnom": 0.3871789872646332,
        "Qnom": 0.1331784427165985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60379",
      "ports": {
        "bus": 60379
      },
      "params": {
        "Pnom": 0.41269800066947937,
        "Qnom": 0.12887412309646606,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60381",
      "ports": {
        "bus": 60381
      },
      "params": {
        "Pnom": 0.41269800066947937,
        "Qnom": 0.2009260207414627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60382",
      "ports": {
        "bus": 60382
      },
      "params": {
        "Pnom": 0.4641779959201813,
        "Qnom": 0.06769566237926483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60384",
      "ports": {
        "bus": 60384
      },
      "params": {
        "Pnom": 0.5595459938049316,
        "Qnom": 0.08763808012008667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60386",
      "ports": {
        "bus": 60386
      },
      "params": {
        "Pnom": 0.5900179743766785,
        "Qnom": 0.0610029511153698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60388",
      "ports": {
        "bus": 60388
      },
      "params": {
        "Pnom": 0.5900179743766785,
        "Qnom": 0.28260430693626404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60389",
      "ports": {
        "bus": 60389
      },
      "params": {
        "Pnom": 0.3882320150732994,
        "Qnom": 0.038707987405359745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60390",
      "ports": {
        "bus": 60390
      },
      "params": {
        "Pnom": 0.3347499966621399,
        "Qnom": 0.09472344815731049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60391",
      "ports": {
        "bus": 60391
      },
      "params": {
        "Pnom": 0.5218979716300964,
        "Qnom": 0.19880929589271545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60392",
      "ports": {
        "bus": 60392
      },
      "params": {
        "Pnom": 0.3517020046710968,
        "Qnom": 0.11917819082736969,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60393",
      "ports": {
        "bus": 60393
      },
      "params": {
        "Pnom": 0.3517020046710968,
        "Qnom": 0.10182738304138184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60395",
      "ports": {
        "bus": 60395
      },
      "params": {
        "Pnom": 0.5516160130500793,
        "Qnom": 0.11655822396278381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60396",
      "ports": {
        "bus": 60396
      },
      "params": {
        "Pnom": 0.4358769953250885,
        "Qnom": 0.03133128210902214,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60397",
      "ports": {
        "bus": 60397
      },
      "params": {
        "Pnom": 0.4358769953250885,
        "Qnom": 0.034314002841711044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60400",
      "ports": {
        "bus": 60400
      },
      "params": {
        "Pnom": 0.3596450090408325,
        "Qnom": 0.0654725581407547,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60402",
      "ports": {
        "bus": 60402
      },
      "params": {
        "Pnom": 0.398593008518219,
        "Qnom": 0.15151750668883324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60403",
      "ports": {
        "bus": 60403
      },
      "params": {
        "Pnom": 0.8285290002822876,
        "Qnom": 0.3374395780265331,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60406",
      "ports": {
        "bus": 60406
      },
      "params": {
        "Pnom": 0.4939740002155304,
        "Qnom": 0.17241601645946503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60407",
      "ports": {
        "bus": 60407
      },
      "params": {
        "Pnom": 0.19109999760985374,
        "Qnom": 0.04200261924415827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60408",
      "ports": {
        "bus": 60408
      },
      "params": {
        "Pnom": 0.0490880012512207,
        "Qnom": 0.015185967087745667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60410",
      "ports": {
        "bus": 60410
      },
      "params": {
        "Pnom": 0.45679399371147156,
        "Qnom": 0.09516908973455429,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60411",
      "ports": {
        "bus": 60411
      },
      "params": {
        "Pnom": 0.44769400358200073,
        "Qnom": 0.2771706283092499,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60412",
      "ports": {
        "bus": 60412
      },
      "params": {
        "Pnom": 0.5747819729149342,
        "Qnom": 0.16029361123219132,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60414",
      "ports": {
        "bus": 60414
      },
      "params": {
        "Pnom": 0.46851998567581177,
        "Qnom": 0.2228441685438156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60416",
      "ports": {
        "bus": 60416
      },
      "params": {
        "Pnom": 0.19653399288654327,
        "Qnom": 0.03963043540716171,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60417",
      "ports": {
        "bus": 60417
      },
      "params": {
        "Pnom": 0.4176509976387024,
        "Qnom": 0.10587693750858307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60418",
      "ports": {
        "bus": 60418
      },
      "params": {
        "Pnom": 0.4176509976387024,
        "Qnom": 0.09939652681350708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60419",
      "ports": {
        "bus": 60419
      },
      "params": {
        "Pnom": 0.28740400075912476,
        "Qnom": 0.07501918077468872,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60420",
      "ports": {
        "bus": 60420
      },
      "params": {
        "Pnom": 0.2615079879760742,
        "Qnom": 0.017648493871092796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60421",
      "ports": {
        "bus": 60421
      },
      "params": {
        "Pnom": 0.3308370113372803,
        "Qnom": 0.08069036900997162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60422",
      "ports": {
        "bus": 60422
      },
      "params": {
        "Pnom": 0.3308370113372803,
        "Qnom": 0.056192800402641296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60423",
      "ports": {
        "bus": 60423
      },
      "params": {
        "Pnom": 0.5422689914703369,
        "Qnom": 0.2204524725675583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60424",
      "ports": {
        "bus": 60424
      },
      "params": {
        "Pnom": 0.5298409983515739,
        "Qnom": 0.13954436592757702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60425",
      "ports": {
        "bus": 60425
      },
      "params": {
        "Pnom": 0.37632399797439575,
        "Qnom": 0.10941915214061737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60426",
      "ports": {
        "bus": 60426
      },
      "params": {
        "Pnom": 0.37632399797439575,
        "Qnom": 0.17399726808071136,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60428",
      "ports": {
        "bus": 60428
      },
      "params": {
        "Pnom": 0.5165420174598694,
        "Qnom": 0.13960282504558563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60430",
      "ports": {
        "bus": 60430
      },
      "params": {
        "Pnom": 0.5164639949798584,
        "Qnom": 0.046859849244356155,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60431",
      "ports": {
        "bus": 60431
      },
      "params": {
        "Pnom": 0.5223919949494302,
        "Qnom": 0.1388521664775908,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60432",
      "ports": {
        "bus": 60432
      },
      "params": {
        "Pnom": 0.2916160002350807,
        "Qnom": 0.10704739019274712,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60433",
      "ports": {
        "bus": 60433
      },
      "params": {
        "Pnom": 0.3798210024833679,
        "Qnom": 0.09328530728816986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60435",
      "ports": {
        "bus": 60435
      },
      "params": {
        "Pnom": 0.3798210024833679,
        "Qnom": 0.17021773755550385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60439",
      "ports": {
        "bus": 60439
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.7799280881881714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60440",
      "ports": {
        "bus": 60440
      },
      "params": {
        "Pnom": 0.5879120230674744,
        "Qnom": 0.07378733158111572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60442",
      "ports": {
        "bus": 60442
      },
      "params": {
        "Pnom": 0.3561739921569824,
        "Qnom": 0.1560036838054657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60444",
      "ports": {
        "bus": 60444
      },
      "params": {
        "Pnom": 0.3561739921569824,
        "Qnom": 0.015698712319135666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60448",
      "ports": {
        "bus": 60448
      },
      "params": {
        "Pnom": 0.17979000136256218,
        "Qnom": 0.04365255869925022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60449",
      "ports": {
        "bus": 60449
      },
      "params": {
        "Pnom": 0.510562002658844,
        "Qnom": 0.2099539339542389,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60450",
      "ports": {
        "bus": 60450
      },
      "params": {
        "Pnom": 0.5266559720039368,
        "Qnom": 0.02079733833670616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60452",
      "ports": {
        "bus": 60452
      },
      "params": {
        "Pnom": 0.5266559720039368,
        "Qnom": 0.16262267529964447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60454",
      "ports": {
        "bus": 60454
      },
      "params": {
        "Pnom": 0.4226039946079254,
        "Qnom": 0.09187300503253937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60455",
      "ports": {
        "bus": 60455
      },
      "params": {
        "Pnom": 0.48443201230838895,
        "Qnom": 0.2574237382505089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60456",
      "ports": {
        "bus": 60456
      },
      "params": {
        "Pnom": 0.4772300124168396,
        "Qnom": 0.3148098289966583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60457",
      "ports": {
        "bus": 60457
      },
      "params": {
        "Pnom": 0.6066449880599976,
        "Qnom": 0.12722210586071014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60458",
      "ports": {
        "bus": 60458
      },
      "params": {
        "Pnom": 0.6066449880599976,
        "Qnom": 0.19713951647281647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60459",
      "ports": {
        "bus": 60459
      },
      "params": {
        "Pnom": 0.3586440086364746,
        "Qnom": 0.15625794231891632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60460",
      "ports": {
        "bus": 60460
      },
      "params": {
        "Pnom": 0.3586440086364746,
        "Qnom": 0.05210444703698158,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60464",
      "ports": {
        "bus": 60464
      },
      "params": {
        "Pnom": 0.34785398840904236,
        "Qnom": 0.08557509630918503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60465",
      "ports": {
        "bus": 60465
      },
      "params": {
        "Pnom": 0.34785398840904236,
        "Qnom": 0.14260807633399963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60467",
      "ports": {
        "bus": 60467
      },
      "params": {
        "Pnom": 0.39148199558258057,
        "Qnom": 0.0664476752281189,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60468",
      "ports": {
        "bus": 60468
      },
      "params": {
        "Pnom": 0.38967499136924744,
        "Qnom": 0.043583787977695465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60469",
      "ports": {
        "bus": 60469
      },
      "params": {
        "Pnom": 0.4218109920620918,
        "Qnom": 0.13503847550600767,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60470",
      "ports": {
        "bus": 60470
      },
      "params": {
        "Pnom": 0.10857599973678589,
        "Qnom": 0.043634552508592606,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60471",
      "ports": {
        "bus": 60471
      },
      "params": {
        "Pnom": 0.3195140063762665,
        "Qnom": 0.06440746784210205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60472",
      "ports": {
        "bus": 60472
      },
      "params": {
        "Pnom": 0.4398289918899536,
        "Qnom": 0.11402783542871475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60473",
      "ports": {
        "bus": 60473
      },
      "params": {
        "Pnom": 0.4398289918899536,
        "Qnom": 0.05919067561626434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60477",
      "ports": {
        "bus": 60477
      },
      "params": {
        "Pnom": 0.314054012298584,
        "Qnom": 0.04649908095598221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60478",
      "ports": {
        "bus": 60478
      },
      "params": {
        "Pnom": 0.5990269705653191,
        "Qnom": 0.0952104227617383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60479",
      "ports": {
        "bus": 60479
      },
      "params": {
        "Pnom": 0.5550869703292847,
        "Qnom": 0.1506381630897522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60481",
      "ports": {
        "bus": 60481
      },
      "params": {
        "Pnom": 0.687192976474762,
        "Qnom": 0.1127346009016037,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60483",
      "ports": {
        "bus": 60483
      },
      "params": {
        "Pnom": 0.687192976474762,
        "Qnom": 0.0751473605632782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60484",
      "ports": {
        "bus": 60484
      },
      "params": {
        "Pnom": 0.44550999999046326,
        "Qnom": 0.05462425947189331,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60486",
      "ports": {
        "bus": 60486
      },
      "params": {
        "Pnom": 0.44550999999046326,
        "Qnom": 0.03468668460845947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60487",
      "ports": {
        "bus": 60487
      },
      "params": {
        "Pnom": 0.6169930100440979,
        "Qnom": -0.3171314150094986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60488",
      "ports": {
        "bus": 60488
      },
      "params": {
        "Pnom": 0.6169930100440979,
        "Qnom": 0.10711611807346344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60490",
      "ports": {
        "bus": 60490
      },
      "params": {
        "Pnom": 0.5910710096359253,
        "Qnom": 0.09279483556747437,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60492",
      "ports": {
        "bus": 60492
      },
      "params": {
        "Pnom": 0.5910710096359253,
        "Qnom": 0.23425866663455963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60494",
      "ports": {
        "bus": 60494
      },
      "params": {
        "Pnom": 0.8116160035133362,
        "Qnom": -0.5090421736240387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60495",
      "ports": {
        "bus": 60495
      },
      "params": {
        "Pnom": 0.8116160035133362,
        "Qnom": 0.04945489391684532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60497",
      "ports": {
        "bus": 60497
      },
      "params": {
        "Pnom": 0.7159749865531921,
        "Qnom": 0.09761420637369156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60499",
      "ports": {
        "bus": 60499
      },
      "params": {
        "Pnom": 0.7159749865531921,
        "Qnom": 0.185819610953331,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60500",
      "ports": {
        "bus": 60500
      },
      "params": {
        "Pnom": 0.46460700035095215,
        "Qnom": 0.17561540007591248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60501",
      "ports": {
        "bus": 60501
      },
      "params": {
        "Pnom": 0.46460700035095215,
        "Qnom": 0.054442014545202255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60503",
      "ports": {
        "bus": 60503
      },
      "params": {
        "Pnom": 0.3843579972162843,
        "Qnom": 0.1356981093995273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60504",
      "ports": {
        "bus": 60504
      },
      "params": {
        "Pnom": 0.37432199716567993,
        "Qnom": 0.13209138810634613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60505",
      "ports": {
        "bus": 60505
      },
      "params": {
        "Pnom": 0.38621699810028076,
        "Qnom": 0.0298756156116724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60506",
      "ports": {
        "bus": 60506
      },
      "params": {
        "Pnom": 0.38621699810028076,
        "Qnom": 0.12130505591630936,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60507",
      "ports": {
        "bus": 60507
      },
      "params": {
        "Pnom": 0.5013970136642456,
        "Qnom": 0.4232202172279358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60508",
      "ports": {
        "bus": 60508
      },
      "params": {
        "Pnom": 0.6437730193138123,
        "Qnom": 0.13618827983736992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60510",
      "ports": {
        "bus": 60510
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.35280388593673706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60512",
      "ports": {
        "bus": 60512
      },
      "params": {
        "Pnom": 0.9046440124511719,
        "Qnom": 0.015804946422576904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60514",
      "ports": {
        "bus": 60514
      },
      "params": {
        "Pnom": 0.9046440124511719,
        "Qnom": 0.12151264399290085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60515",
      "ports": {
        "bus": 60515
      },
      "params": {
        "Pnom": 0.4898010119795799,
        "Qnom": 0.232609573751688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60517",
      "ports": {
        "bus": 60517
      },
      "params": {
        "Pnom": 0.38054901361465454,
        "Qnom": 0.15189260244369507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60518",
      "ports": {
        "bus": 60518
      },
      "params": {
        "Pnom": 0.147939994931221,
        "Qnom": 0.006957188248634338,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60519",
      "ports": {
        "bus": 60519
      },
      "params": {
        "Pnom": 0.3112980127334595,
        "Qnom": 0.07851848006248474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60521",
      "ports": {
        "bus": 60521
      },
      "params": {
        "Pnom": 0.3977479934692383,
        "Qnom": 0.048375193029642105,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60522",
      "ports": {
        "bus": 60522
      },
      "params": {
        "Pnom": 0.3977479934692383,
        "Qnom": 0.11822809278964996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60523",
      "ports": {
        "bus": 60523
      },
      "params": {
        "Pnom": 0.4621500074863434,
        "Qnom": 0.3367888331413269,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60524",
      "ports": {
        "bus": 60524
      },
      "params": {
        "Pnom": 0.5074939727783203,
        "Qnom": 0.15725630521774292,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60525",
      "ports": {
        "bus": 60525
      },
      "params": {
        "Pnom": 0.33936500549316406,
        "Qnom": 0.0992182120680809,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60527",
      "ports": {
        "bus": 60527
      },
      "params": {
        "Pnom": 0.35551100969314575,
        "Qnom": 0.1347656100988388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60529",
      "ports": {
        "bus": 60529
      },
      "params": {
        "Pnom": 0.37596001476049423,
        "Qnom": 0.16781977796927094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60530",
      "ports": {
        "bus": 60530
      },
      "params": {
        "Pnom": 0.04055999964475632,
        "Qnom": 0.01531052216887474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60531",
      "ports": {
        "bus": 60531
      },
      "params": {
        "Pnom": 0.33202001452445984,
        "Qnom": 0.10290510952472687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60533",
      "ports": {
        "bus": 60533
      },
      "params": {
        "Pnom": 0.10249199718236923,
        "Qnom": 0.016400927677750587,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60535",
      "ports": {
        "bus": 60535
      },
      "params": {
        "Pnom": 0.4503200054168701,
        "Qnom": 0.047350697219371796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60536",
      "ports": {
        "bus": 60536
      },
      "params": {
        "Pnom": 0.4503200054168701,
        "Qnom": 0.2024739384651184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60538",
      "ports": {
        "bus": 60538
      },
      "params": {
        "Pnom": 0.535847008228302,
        "Qnom": 0.16033969819545746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60542",
      "ports": {
        "bus": 60542
      },
      "params": {
        "Pnom": 0.535847008228302,
        "Qnom": 0.24941648542881012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60544",
      "ports": {
        "bus": 60544
      },
      "params": {
        "Pnom": 0.34513700008392334,
        "Qnom": 0.031801655888557434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60545",
      "ports": {
        "bus": 60545
      },
      "params": {
        "Pnom": 0.34513700008392334,
        "Qnom": 0.05829079821705818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60546",
      "ports": {
        "bus": 60546
      },
      "params": {
        "Pnom": 0.6085039973258972,
        "Qnom": 0.0717734694480896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60548",
      "ports": {
        "bus": 60548
      },
      "params": {
        "Pnom": 0.35950198769569397,
        "Qnom": 0.16297008097171783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60549",
      "ports": {
        "bus": 60549
      },
      "params": {
        "Pnom": 0.23935599625110626,
        "Qnom": 0.05038169398903847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60550",
      "ports": {
        "bus": 60550
      },
      "params": {
        "Pnom": 0.432730995118618,
        "Qnom": 0.13905363343656063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60551",
      "ports": {
        "bus": 60551
      },
      "params": {
        "Pnom": 0.3550429940223694,
        "Qnom": 0.04885328933596611,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60552",
      "ports": {
        "bus": 60552
      },
      "params": {
        "Pnom": 0.6318389773368835,
        "Qnom": 0.15985289216041565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60555",
      "ports": {
        "bus": 60555
      },
      "params": {
        "Pnom": 0.6318389773368835,
        "Qnom": 0.04069419577717781,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60557",
      "ports": {
        "bus": 60557
      },
      "params": {
        "Pnom": 0.38721799850463867,
        "Qnom": 0.04076913744211197,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60559",
      "ports": {
        "bus": 60559
      },
      "params": {
        "Pnom": 0.38721799850463867,
        "Qnom": 0.0945822149515152,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60560",
      "ports": {
        "bus": 60560
      },
      "params": {
        "Pnom": 0.12612600065767765,
        "Qnom": 0.036034861113876104,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60562",
      "ports": {
        "bus": 60562
      },
      "params": {
        "Pnom": 0.19081400334835052,
        "Qnom": 0.05967230349779129,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60565",
      "ports": {
        "bus": 60565
      },
      "params": {
        "Pnom": 0.19453200697898865,
        "Qnom": 0.025624975562095642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60566",
      "ports": {
        "bus": 60566
      },
      "params": {
        "Pnom": 0.3884139955043793,
        "Qnom": 0.11186810582876205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60567",
      "ports": {
        "bus": 60567
      },
      "params": {
        "Pnom": 0.2506659924983978,
        "Qnom": 0.021494880318641663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60568",
      "ports": {
        "bus": 60568
      },
      "params": {
        "Pnom": 0.11203400045633316,
        "Qnom": 0.046184103935956955,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60571",
      "ports": {
        "bus": 60571
      },
      "params": {
        "Pnom": 0.1226940006017685,
        "Qnom": 0.017667142674326897,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60573",
      "ports": {
        "bus": 60573
      },
      "params": {
        "Pnom": 0.3130919933319092,
        "Qnom": 0.0346282497048378,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60575",
      "ports": {
        "bus": 60575
      },
      "params": {
        "Pnom": 0.3964740037918091,
        "Qnom": 0.14634503424167633,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60576",
      "ports": {
        "bus": 60576
      },
      "params": {
        "Pnom": 0.3964740037918091,
        "Qnom": 0.16380324959754944,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60577",
      "ports": {
        "bus": 60577
      },
      "params": {
        "Pnom": 0.32954999804496765,
        "Qnom": 0.017828503623604774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60579",
      "ports": {
        "bus": 60579
      },
      "params": {
        "Pnom": 0.11003199964761734,
        "Qnom": 0.0016241951379925013,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60581",
      "ports": {
        "bus": 60581
      },
      "params": {
        "Pnom": 0.32718401215970516,
        "Qnom": 0.053823561407625675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60583",
      "ports": {
        "bus": 60583
      },
      "params": {
        "Pnom": 0.5718179941177368,
        "Qnom": 0.008573373779654503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60585",
      "ports": {
        "bus": 60585
      },
      "params": {
        "Pnom": 0.07828599959611893,
        "Qnom": 0.024682842195034027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60586",
      "ports": {
        "bus": 60586
      },
      "params": {
        "Pnom": 0.07771400362253189,
        "Qnom": 0.009934219531714916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60587",
      "ports": {
        "bus": 60587
      },
      "params": {
        "Pnom": 0.1777619980275631,
        "Qnom": 0.050174214877188206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60588",
      "ports": {
        "bus": 60588
      },
      "params": {
        "Pnom": 0.07745400164276361,
        "Qnom": 0.009747215081006289,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60589",
      "ports": {
        "bus": 60589
      },
      "params": {
        "Pnom": 0.21039199829101562,
        "Qnom": 0.03551952913403511,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60590",
      "ports": {
        "bus": 60590
      },
      "params": {
        "Pnom": 0.12568399310112,
        "Qnom": 0.04515359550714493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60592",
      "ports": {
        "bus": 60592
      },
      "params": {
        "Pnom": 0.05405399762094021,
        "Qnom": 0.012463224353268743,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60593",
      "ports": {
        "bus": 60593
      },
      "params": {
        "Pnom": 0.09435400366783142,
        "Qnom": 0.029852580279111862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60594",
      "ports": {
        "bus": 60594
      },
      "params": {
        "Pnom": 0.06518199853599072,
        "Qnom": 0.014332357328385115,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60595",
      "ports": {
        "bus": 60595
      },
      "params": {
        "Pnom": 0.10459800064563751,
        "Qnom": 0.07236336171627045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60596",
      "ports": {
        "bus": 60596
      },
      "params": {
        "Pnom": 0.09318400174379349,
        "Qnom": 0.024955062195658684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60597",
      "ports": {
        "bus": 60597
      },
      "params": {
        "Pnom": 0.4507879912853241,
        "Qnom": 0.0819718986749649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60598",
      "ports": {
        "bus": 60598
      },
      "params": {
        "Pnom": 0.16627000272274017,
        "Qnom": 0.10758533328771591,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60599",
      "ports": {
        "bus": 60599
      },
      "params": {
        "Pnom": 0.08738599717617035,
        "Qnom": 0.03550669550895691,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60600",
      "ports": {
        "bus": 60600
      },
      "params": {
        "Pnom": 0.0236859992146492,
        "Qnom": 0.006616962607949972,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60601",
      "ports": {
        "bus": 60601
      },
      "params": {
        "Pnom": 0.08686599880456924,
        "Qnom": 0.021124722436070442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60602",
      "ports": {
        "bus": 60602
      },
      "params": {
        "Pnom": 0.2070380002260208,
        "Qnom": 0.11762535572052002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60604",
      "ports": {
        "bus": 60604
      },
      "params": {
        "Pnom": 0.26475799083709717,
        "Qnom": -0.041451528668403625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60605",
      "ports": {
        "bus": 60605
      },
      "params": {
        "Pnom": 0.5279300212860107,
        "Qnom": 0.11012661457061768,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60607",
      "ports": {
        "bus": 60607
      },
      "params": {
        "Pnom": 0.06650800257921219,
        "Qnom": 0.01344361063092947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60609",
      "ports": {
        "bus": 60609
      },
      "params": {
        "Pnom": 0.14840799570083618,
        "Qnom": 0.047673121094703674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60610",
      "ports": {
        "bus": 60610
      },
      "params": {
        "Pnom": 0.058240000158548355,
        "Qnom": 0.015423092059791088,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60612",
      "ports": {
        "bus": 60612
      },
      "params": {
        "Pnom": 0.06112600117921829,
        "Qnom": 0.009392865002155304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60614",
      "ports": {
        "bus": 60614
      },
      "params": {
        "Pnom": 0.1568319946527481,
        "Qnom": 0.036085277795791626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60615",
      "ports": {
        "bus": 60615
      },
      "params": {
        "Pnom": 0.2812420129776001,
        "Qnom": 0.07909432798624039,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60616",
      "ports": {
        "bus": 60616
      },
      "params": {
        "Pnom": 0.06167200021445751,
        "Qnom": 0.016570379957556725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60617",
      "ports": {
        "bus": 60617
      },
      "params": {
        "Pnom": 0.04726799950003624,
        "Qnom": 0.008954126387834549,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60620",
      "ports": {
        "bus": 60620
      },
      "params": {
        "Pnom": 0.07917000353336334,
        "Qnom": 0.03701752796769142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60621",
      "ports": {
        "bus": 60621
      },
      "params": {
        "Pnom": 0.13790400326251984,
        "Qnom": 0.4151733014732599,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60622",
      "ports": {
        "bus": 60622
      },
      "params": {
        "Pnom": 0.037751998752355576,
        "Qnom": 0.009558041580021381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60623",
      "ports": {
        "bus": 60623
      },
      "params": {
        "Pnom": 0.12448800355195999,
        "Qnom": 0.026237064972519875,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60624",
      "ports": {
        "bus": 60624
      },
      "params": {
        "Pnom": 0.05740800127387047,
        "Qnom": 0.015533470548689365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60625",
      "ports": {
        "bus": 60625
      },
      "params": {
        "Pnom": 0.05080400034785271,
        "Qnom": 0.011947440914809704,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60626",
      "ports": {
        "bus": 60626
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.61028653383255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60628",
      "ports": {
        "bus": 60628
      },
      "params": {
        "Pnom": 0.016068000346422195,
        "Qnom": 0.003169591131154448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60631",
      "ports": {
        "bus": 60631
      },
      "params": {
        "Pnom": -1.348175048828125,
        "Qnom": 0.2221742570400238,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60633",
      "ports": {
        "bus": 60633
      },
      "params": {
        "Pnom": 0.03562000021338463,
        "Qnom": 0.007583170663565397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60634",
      "ports": {
        "bus": 60634
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -5.088414192199707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60646",
      "ports": {
        "bus": 60646
      },
      "params": {
        "Pnom": -1.808764100074768,
        "Qnom": -0.6400650143623352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60647",
      "ports": {
        "bus": 60647
      },
      "params": {
        "Pnom": 0.019889999646693468,
        "Qnom": 0.00563480774872005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60648",
      "ports": {
        "bus": 60648
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.8005452156066895,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60651",
      "ports": {
        "bus": 60651
      },
      "params": {
        "Pnom": -1.6794724464416504,
        "Qnom": -0.5367599725723267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60652",
      "ports": {
        "bus": 60652
      },
      "params": {
        "Pnom": 0.002807999961078167,
        "Qnom": 0.0006322396220639348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60653",
      "ports": {
        "bus": 60653
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.3690567016601562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60656",
      "ports": {
        "bus": 60656
      },
      "params": {
        "Pnom": -1.6796129941940308,
        "Qnom": -0.4249350130558014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60665",
      "ports": {
        "bus": 60665
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.8552611470222473,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60667",
      "ports": {
        "bus": 60667
      },
      "params": {
        "Pnom": 0.03733600117266178,
        "Qnom": 0.0065213211346417665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60668",
      "ports": {
        "bus": 60668
      },
      "params": {
        "Pnom": -2.0,
        "Qnom": -0.4259999990463257,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60681",
      "ports": {
        "bus": 60681
      },
      "params": {
        "Pnom": 0.047242000699043274,
        "Qnom": 0.037316881120204926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60682",
      "ports": {
        "bus": 60682
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.31926625967025757,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60695",
      "ports": {
        "bus": 60695
      },
      "params": {
        "Pnom": 0.03473600000143051,
        "Qnom": 0.01774488529190421,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60696",
      "ports": {
        "bus": 60696
      },
      "params": {
        "Pnom": 0.04477199912071228,
        "Qnom": 0.01787863252684474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60699",
      "ports": {
        "bus": 60699
      },
      "params": {
        "Pnom": 0.005824000108987093,
        "Qnom": 0.0029382333159446716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60701",
      "ports": {
        "bus": 60701
      },
      "params": {
        "Pnom": -0.6905420422554016,
        "Qnom": -0.15974999964237213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60702",
      "ports": {
        "bus": 60702
      },
      "params": {
        "Pnom": -0.28999999165534973,
        "Qnom": -0.061799999326467514,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60709",
      "ports": {
        "bus": 60709
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.735344409942627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60712",
      "ports": {
        "bus": 60712
      },
      "params": {
        "Pnom": -2.507999897003174,
        "Qnom": -0.5342040061950684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60713",
      "ports": {
        "bus": 60713
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.9903709292411804,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60721",
      "ports": {
        "bus": 60721
      },
      "params": {
        "Pnom": -1.3982000350952148,
        "Qnom": 0.2888999879360199,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60738",
      "ports": {
        "bus": 60738
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.28896695375442505,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60757",
      "ports": {
        "bus": 60757
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.518494129180908,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60760",
      "ports": {
        "bus": 60760
      },
      "params": {
        "Pnom": -1.4230999946594238,
        "Qnom": -0.3450999855995178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60780",
      "ports": {
        "bus": 60780
      },
      "params": {
        "Pnom": -1.7568000555038452,
        "Qnom": 0.2879999876022339,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60785",
      "ports": {
        "bus": 60785
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 6.596816062927246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60801",
      "ports": {
        "bus": 60801
      },
      "params": {
        "Pnom": -0.08812524378299713,
        "Qnom": 8.578856468200684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60802",
      "ports": {
        "bus": 60802
      },
      "params": {
        "Pnom": -0.295696422457695,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60803",
      "ports": {
        "bus": 60803
      },
      "params": {
        "Pnom": -0.07540822774171829,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60804",
      "ports": {
        "bus": 60804
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.298413276672363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60812",
      "ports": {
        "bus": 60812
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.44054046273231506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60820",
      "ports": {
        "bus": 60820
      },
      "params": {
        "Pnom": -0.7625415027141571,
        "Qnom": 0.13104000687599182,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60822",
      "ports": {
        "bus": 60822
      },
      "params": {
        "Pnom": -0.39820000529289246,
        "Qnom": 0.07339999824762344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60830",
      "ports": {
        "bus": 60830
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.4395807981491089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60867",
      "ports": {
        "bus": 60867
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.494891166687012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60875",
      "ports": {
        "bus": 60875
      },
      "params": {
        "Pnom": -0.6535382568836212,
        "Qnom": 0.1329440027475357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60884",
      "ports": {
        "bus": 60884
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.964390993118286,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70000",
      "ports": {
        "bus": 70000
      },
      "params": {
        "Pnom": 0.1226940006017685,
        "Qnom": 0.030733622610569,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70001",
      "ports": {
        "bus": 70001
      },
      "params": {
        "Pnom": 0.10868000239133835,
        "Qnom": 0.041463494300842285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70002",
      "ports": {
        "bus": 70002
      },
      "params": {
        "Pnom": 0.15529799461364746,
        "Qnom": 0.029926680028438568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70005",
      "ports": {
        "bus": 70005
      },
      "params": {
        "Pnom": 0.06320600211620331,
        "Qnom": 0.0201703067868948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70006",
      "ports": {
        "bus": 70006
      },
      "params": {
        "Pnom": 0.4353179931640625,
        "Qnom": 0.06237160786986351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70007",
      "ports": {
        "bus": 70007
      },
      "params": {
        "Pnom": 0.10259599983692169,
        "Qnom": 0.019482523202896118,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70008",
      "ports": {
        "bus": 70008
      },
      "params": {
        "Pnom": 0.10217999666929245,
        "Qnom": 0.03798132389783859,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70009",
      "ports": {
        "bus": 70009
      },
      "params": {
        "Pnom": 0.1037139967083931,
        "Qnom": 0.024706995114684105,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70010",
      "ports": {
        "bus": 70010
      },
      "params": {
        "Pnom": 0.14523600041866302,
        "Qnom": 0.1037241518497467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70012",
      "ports": {
        "bus": 70012
      },
      "params": {
        "Pnom": 0.06221799924969673,
        "Qnom": 0.013560539111495018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70014",
      "ports": {
        "bus": 70014
      },
      "params": {
        "Pnom": 0.3664439916610718,
        "Qnom": 0.11054166406393051,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70016",
      "ports": {
        "bus": 70016
      },
      "params": {
        "Pnom": 0.4249959886074066,
        "Qnom": 0.09148582071065903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70017",
      "ports": {
        "bus": 70017
      },
      "params": {
        "Pnom": 0.37144899368286133,
        "Qnom": 0.1679704785346985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70019",
      "ports": {
        "bus": 70019
      },
      "params": {
        "Pnom": 0.3636229932308197,
        "Qnom": 0.1568014770746231,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70022",
      "ports": {
        "bus": 70022
      },
      "params": {
        "Pnom": 0.0556659996509552,
        "Qnom": 0.010894893668591976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70025",
      "ports": {
        "bus": 70025
      },
      "params": {
        "Pnom": 0.34294000267982483,
        "Qnom": 0.05644458532333374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70026",
      "ports": {
        "bus": 70026
      },
      "params": {
        "Pnom": 0.3635059893131256,
        "Qnom": 0.12410211563110352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70029",
      "ports": {
        "bus": 70029
      },
      "params": {
        "Pnom": 0.1446899976581335,
        "Qnom": 0.016093292040750384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70030",
      "ports": {
        "bus": 70030
      },
      "params": {
        "Pnom": 0.5471699833869934,
        "Qnom": -0.12339633703231812,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70031",
      "ports": {
        "bus": 70031
      },
      "params": {
        "Pnom": 0.11271000280976295,
        "Qnom": 0.19080633856356144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70033",
      "ports": {
        "bus": 70033
      },
      "params": {
        "Pnom": 0.20711599360220134,
        "Qnom": 0.05609026551246643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70034",
      "ports": {
        "bus": 70034
      },
      "params": {
        "Pnom": 0.07800000160932541,
        "Qnom": 0.02521301805973053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70035",
      "ports": {
        "bus": 70035
      },
      "params": {
        "Pnom": 0.07885800302028656,
        "Qnom": 0.007105284836143255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70037",
      "ports": {
        "bus": 70037
      },
      "params": {
        "Pnom": 0.28360798954963684,
        "Qnom": 0.15952500700950623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70038",
      "ports": {
        "bus": 70038
      },
      "params": {
        "Pnom": 0.0657539963722229,
        "Qnom": 0.007818220183253288,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70041",
      "ports": {
        "bus": 70041
      },
      "params": {
        "Pnom": 0.05381999909877777,
        "Qnom": 0.011906523257493973,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70043",
      "ports": {
        "bus": 70043
      },
      "params": {
        "Pnom": 0.08962199836969376,
        "Qnom": 0.014833269640803337,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70045",
      "ports": {
        "bus": 70045
      },
      "params": {
        "Pnom": 0.3364660143852234,
        "Qnom": 0.036305855959653854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70046",
      "ports": {
        "bus": 70046
      },
      "params": {
        "Pnom": 0.3391439914703369,
        "Qnom": 0.17282618582248688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70048",
      "ports": {
        "bus": 70048
      },
      "params": {
        "Pnom": 0.2371719926595688,
        "Qnom": 0.07157795876264572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70050",
      "ports": {
        "bus": 70050
      },
      "params": {
        "Pnom": 0.37452998757362366,
        "Qnom": 0.128640279173851,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70052",
      "ports": {
        "bus": 70052
      },
      "params": {
        "Pnom": 0.3946800082921982,
        "Qnom": 0.07681925082579255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70054",
      "ports": {
        "bus": 70054
      },
      "params": {
        "Pnom": 0.40898001194000244,
        "Qnom": 0.14558145403862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70058",
      "ports": {
        "bus": 70058
      },
      "params": {
        "Pnom": 0.10350599884986877,
        "Qnom": 0.03770476207137108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70060",
      "ports": {
        "bus": 70060
      },
      "params": {
        "Pnom": 0.10753600299358368,
        "Qnom": 0.051041875034570694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70061",
      "ports": {
        "bus": 70061
      },
      "params": {
        "Pnom": 0.5217419862747192,
        "Qnom": 0.1457807868719101,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70063",
      "ports": {
        "bus": 70063
      },
      "params": {
        "Pnom": 0.49842000007629395,
        "Qnom": 0.040393710136413574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70065",
      "ports": {
        "bus": 70065
      },
      "params": {
        "Pnom": 0.5980780124664307,
        "Qnom": 0.26721227169036865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70066",
      "ports": {
        "bus": 70066
      },
      "params": {
        "Pnom": 0.05600399896502495,
        "Qnom": 0.005885970778763294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70067",
      "ports": {
        "bus": 70067
      },
      "params": {
        "Pnom": 0.4072900116443634,
        "Qnom": -0.09319263696670532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70068",
      "ports": {
        "bus": 70068
      },
      "params": {
        "Pnom": 0.25191399455070496,
        "Qnom": 0.11037447303533554,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70070",
      "ports": {
        "bus": 70070
      },
      "params": {
        "Pnom": 0.17851600609719753,
        "Qnom": 0.020511530339717865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70072",
      "ports": {
        "bus": 70072
      },
      "params": {
        "Pnom": 0.46129199862480164,
        "Qnom": 0.11500395834445953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70076",
      "ports": {
        "bus": 70076
      },
      "params": {
        "Pnom": 0.46480199857614934,
        "Qnom": 0.0701420963741839,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70077",
      "ports": {
        "bus": 70077
      },
      "params": {
        "Pnom": 0.10732799768447876,
        "Qnom": 0.06534400582313538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70079",
      "ports": {
        "bus": 70079
      },
      "params": {
        "Pnom": 0.41213899850845337,
        "Qnom": 0.22557760775089264,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70081",
      "ports": {
        "bus": 70081
      },
      "params": {
        "Pnom": 0.0010140000376850367,
        "Qnom": 0.000446167541667819,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70082",
      "ports": {
        "bus": 70082
      },
      "params": {
        "Pnom": 0.4302090108394623,
        "Qnom": 0.12179016321897507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70083",
      "ports": {
        "bus": 70083
      },
      "params": {
        "Pnom": 0.07662200182676315,
        "Qnom": 0.014573853462934494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70085",
      "ports": {
        "bus": 70085
      },
      "params": {
        "Pnom": 0.507337992079556,
        "Qnom": 0.12379719340242445,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70088",
      "ports": {
        "bus": 70088
      },
      "params": {
        "Pnom": 0.047943999990820885,
        "Qnom": 0.0039349766448140144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70091",
      "ports": {
        "bus": 70091
      },
      "params": {
        "Pnom": 0.0745680034160614,
        "Qnom": 0.010639023035764694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70092",
      "ports": {
        "bus": 70092
      },
      "params": {
        "Pnom": 0.08364199846982956,
        "Qnom": 0.021696845069527626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70093",
      "ports": {
        "bus": 70093
      },
      "params": {
        "Pnom": 0.06380400061607361,
        "Qnom": 0.014013782143592834,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70094",
      "ports": {
        "bus": 70094
      },
      "params": {
        "Pnom": 0.29965001344680786,
        "Qnom": 0.17716114223003387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70104",
      "ports": {
        "bus": 70104
      },
      "params": {
        "Pnom": -1.8518999814987183,
        "Qnom": 0.01225769892334938,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70107",
      "ports": {
        "bus": 70107
      },
      "params": {
        "Pnom": -0.5390738099813461,
        "Qnom": -0.10959380120038986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70108",
      "ports": {
        "bus": 70108
      },
      "params": {
        "Pnom": 0.000598000013269484,
        "Qnom": 0.00018038378038909286,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70111",
      "ports": {
        "bus": 70111
      },
      "params": {
        "Pnom": 0.029614000115543604,
        "Qnom": 0.0022757075494155288,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70113",
      "ports": {
        "bus": 70113
      },
      "params": {
        "Pnom": 0.009697999805212021,
        "Qnom": 0.005314217880368233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70114",
      "ports": {
        "bus": 70114
      },
      "params": {
        "Pnom": -0.8623178601264954,
        "Qnom": -0.22002899646759033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70115",
      "ports": {
        "bus": 70115
      },
      "params": {
        "Pnom": -0.24860675632953644,
        "Qnom": -0.0632610023021698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70119",
      "ports": {
        "bus": 70119
      },
      "params": {
        "Pnom": 0.0035099999513477087,
        "Qnom": 0.0009650855790823698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70124",
      "ports": {
        "bus": 70124
      },
      "params": {
        "Pnom": 0.018928000703454018,
        "Qnom": 0.00461997278034687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70128",
      "ports": {
        "bus": 70128
      },
      "params": {
        "Pnom": -0.8279516324400902,
        "Qnom": 0.1723679956048727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70129",
      "ports": {
        "bus": 70129
      },
      "params": {
        "Pnom": 0.007513999997172505,
        "Qnom": 0.0028733480867231265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70130",
      "ports": {
        "bus": 70130
      },
      "params": {
        "Pnom": 0.07373599708080292,
        "Qnom": 0.02887505106627941,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70131",
      "ports": {
        "bus": 70131
      },
      "params": {
        "Pnom": -0.48171883821487427,
        "Qnom": -0.1041216030716896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70145",
      "ports": {
        "bus": 70145
      },
      "params": {
        "Pnom": 0.010685999877750874,
        "Qnom": 0.0017442457901779562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70146",
      "ports": {
        "bus": 70146
      },
      "params": {
        "Pnom": -0.7567999958992004,
        "Qnom": 0.16680000722408295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70147",
      "ports": {
        "bus": 70147
      },
      "params": {
        "Pnom": 0.006629999843426049,
        "Qnom": 0.003213713556760922,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70152",
      "ports": {
        "bus": 70152
      },
      "params": {
        "Pnom": 0.025272000581026077,
        "Qnom": 0.005757724866271019,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70160",
      "ports": {
        "bus": 70160
      },
      "params": {
        "Pnom": -0.8722179532051086,
        "Qnom": -0.22002899646759033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70161",
      "ports": {
        "bus": 70161
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9324899911880493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70167",
      "ports": {
        "bus": 70167
      },
      "params": {
        "Pnom": 0.04778800159692764,
        "Qnom": 0.003240718739107251,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70177",
      "ports": {
        "bus": 70177
      },
      "params": {
        "Pnom": -0.9777544438838959,
        "Qnom": -0.07844752073287964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70180",
      "ports": {
        "bus": 70180
      },
      "params": {
        "Pnom": -0.7200000286102295,
        "Qnom": 0.10369999706745148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74000",
      "ports": {
        "bus": 74000
      },
      "params": {
        "Pnom": 0.13578400015830994,
        "Qnom": 0.0103544807061553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74001",
      "ports": {
        "bus": 74001
      },
      "params": {
        "Pnom": 0.16783800721168518,
        "Qnom": 0.017027806490659714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74002",
      "ports": {
        "bus": 74002
      },
      "params": {
        "Pnom": 0.40969499945640564,
        "Qnom": 0.11410589516162872,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74003",
      "ports": {
        "bus": 74003
      },
      "params": {
        "Pnom": 0.40969499945640564,
        "Qnom": 0.0804789736866951,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74005",
      "ports": {
        "bus": 74005
      },
      "params": {
        "Pnom": 0.20281799510121346,
        "Qnom": 0.07997177145443857,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74007",
      "ports": {
        "bus": 74007
      },
      "params": {
        "Pnom": 0.3004319965839386,
        "Qnom": 0.03249933943152428,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74009",
      "ports": {
        "bus": 74009
      },
      "params": {
        "Pnom": 0.3478200137615204,
        "Qnom": 0.09283941984176636,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74010",
      "ports": {
        "bus": 74010
      },
      "params": {
        "Pnom": 0.31523799896240234,
        "Qnom": 0.12448259443044662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74012",
      "ports": {
        "bus": 74012
      },
      "params": {
        "Pnom": 0.12958000600337982,
        "Qnom": 0.029811717569828033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74013",
      "ports": {
        "bus": 74013
      },
      "params": {
        "Pnom": 0.3765299916267395,
        "Qnom": 0.08568824082612991,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74015",
      "ports": {
        "bus": 74015
      },
      "params": {
        "Pnom": 0.44323399662971497,
        "Qnom": 0.050760239362716675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74016",
      "ports": {
        "bus": 74016
      },
      "params": {
        "Pnom": 0.06892599910497665,
        "Qnom": 0.01577803399413824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74017",
      "ports": {
        "bus": 74017
      },
      "params": {
        "Pnom": 0.2551559954881668,
        "Qnom": 0.06804199144244194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74018",
      "ports": {
        "bus": 74018
      },
      "params": {
        "Pnom": 0.18361199647188187,
        "Qnom": 0.08767346572130919,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74019",
      "ports": {
        "bus": 74019
      },
      "params": {
        "Pnom": 0.12185799889266491,
        "Qnom": 0.04752129130065441,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74020",
      "ports": {
        "bus": 74020
      },
      "params": {
        "Pnom": 0.12656599283218384,
        "Qnom": 0.017726624384522438,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74023",
      "ports": {
        "bus": 74023
      },
      "params": {
        "Pnom": 0.06802400201559067,
        "Qnom": 0.010934476740658283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74024",
      "ports": {
        "bus": 74024
      },
      "params": {
        "Pnom": 0.3411650061607361,
        "Qnom": 0.13228443264961243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74025",
      "ports": {
        "bus": 74025
      },
      "params": {
        "Pnom": 0.3411650061607361,
        "Qnom": 0.019370250403881073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74026",
      "ports": {
        "bus": 74026
      },
      "params": {
        "Pnom": 0.49090799503028393,
        "Qnom": 0.21694964403286576,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74028",
      "ports": {
        "bus": 74028
      },
      "params": {
        "Pnom": 0.12898600101470947,
        "Qnom": 0.04544000327587128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74029",
      "ports": {
        "bus": 74029
      },
      "params": {
        "Pnom": 0.2207479989156127,
        "Qnom": 0.06088611239101738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74031",
      "ports": {
        "bus": 74031
      },
      "params": {
        "Pnom": 0.13529999554157257,
        "Qnom": 0.02534671314060688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74032",
      "ports": {
        "bus": 74032
      },
      "params": {
        "Pnom": 0.025475999340415,
        "Qnom": 0.00229544541798532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74033",
      "ports": {
        "bus": 74033
      },
      "params": {
        "Pnom": 0.43977999687194824,
        "Qnom": 0.2524646818637848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74034",
      "ports": {
        "bus": 74034
      },
      "params": {
        "Pnom": 0.43613898754119873,
        "Qnom": 0.1430208384990692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74035",
      "ports": {
        "bus": 74035
      },
      "params": {
        "Pnom": 0.43613898754119873,
        "Qnom": 0.05982734262943268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74037",
      "ports": {
        "bus": 74037
      },
      "params": {
        "Pnom": 0.5435760021209717,
        "Qnom": 0.08669038861989975,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74043",
      "ports": {
        "bus": 74043
      },
      "params": {
        "Pnom": 0.3147209882736206,
        "Qnom": 0.09847951680421829,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74044",
      "ports": {
        "bus": 74044
      },
      "params": {
        "Pnom": 0.3147209882736206,
        "Qnom": 0.11962012201547623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74048",
      "ports": {
        "bus": 74048
      },
      "params": {
        "Pnom": 0.508463978767395,
        "Qnom": 0.11881657689809799,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74049",
      "ports": {
        "bus": 74049
      },
      "params": {
        "Pnom": 0.508463978767395,
        "Qnom": 0.07450342178344727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74051",
      "ports": {
        "bus": 74051
      },
      "params": {
        "Pnom": 0.2194720059633255,
        "Qnom": 0.053622204810380936,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74053",
      "ports": {
        "bus": 74053
      },
      "params": {
        "Pnom": 0.24437600374221802,
        "Qnom": 0.0411837138235569,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74055",
      "ports": {
        "bus": 74055
      },
      "params": {
        "Pnom": 0.19014599919319153,
        "Qnom": 0.013991258107125759,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74057",
      "ports": {
        "bus": 74057
      },
      "params": {
        "Pnom": 0.16398799419403076,
        "Qnom": 0.05998198688030243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74058",
      "ports": {
        "bus": 74058
      },
      "params": {
        "Pnom": 0.32666701078414917,
        "Qnom": 0.0422588586807251,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74060",
      "ports": {
        "bus": 74060
      },
      "params": {
        "Pnom": 0.32666701078414917,
        "Qnom": 0.05149848014116287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74063",
      "ports": {
        "bus": 74063
      },
      "params": {
        "Pnom": 0.4031279981136322,
        "Qnom": 0.0507069006562233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74064",
      "ports": {
        "bus": 74064
      },
      "params": {
        "Pnom": 0.3392840027809143,
        "Qnom": 0.07742299139499664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74066",
      "ports": {
        "bus": 74066
      },
      "params": {
        "Pnom": 0.16202999651432037,
        "Qnom": 0.01755519211292267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74068",
      "ports": {
        "bus": 74068
      },
      "params": {
        "Pnom": 0.5180780291557312,
        "Qnom": 0.08366519212722778,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74069",
      "ports": {
        "bus": 74069
      },
      "params": {
        "Pnom": 0.5180780291557312,
        "Qnom": 0.08294829726219177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74070",
      "ports": {
        "bus": 74070
      },
      "params": {
        "Pnom": 0.4070880115032196,
        "Qnom": 0.08687400817871094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74071",
      "ports": {
        "bus": 74071
      },
      "params": {
        "Pnom": 0.4070880115032196,
        "Qnom": 0.16363275051116943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74074",
      "ports": {
        "bus": 74074
      },
      "params": {
        "Pnom": 0.5011600255966187,
        "Qnom": 0.09657596796751022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74076",
      "ports": {
        "bus": 74076
      },
      "params": {
        "Pnom": 0.30913299322128296,
        "Qnom": 0.07750529050827026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74077",
      "ports": {
        "bus": 74077
      },
      "params": {
        "Pnom": 0.30913299322128296,
        "Qnom": 0.14460217952728271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74082",
      "ports": {
        "bus": 74082
      },
      "params": {
        "Pnom": 0.5388680100440979,
        "Qnom": 0.06130466237664223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74084",
      "ports": {
        "bus": 74084
      },
      "params": {
        "Pnom": 0.5503739714622498,
        "Qnom": 0.027484770864248276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74086",
      "ports": {
        "bus": 74086
      },
      "params": {
        "Pnom": 0.5503739714622498,
        "Qnom": 0.15994851291179657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74087",
      "ports": {
        "bus": 74087
      },
      "params": {
        "Pnom": 0.44637998938560486,
        "Qnom": 0.08608663082122803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74088",
      "ports": {
        "bus": 74088
      },
      "params": {
        "Pnom": 0.4359079897403717,
        "Qnom": 0.08823668956756592,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74090",
      "ports": {
        "bus": 74090
      },
      "params": {
        "Pnom": 0.4359079897403717,
        "Qnom": 0.1451471447944641,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74092",
      "ports": {
        "bus": 74092
      },
      "params": {
        "Pnom": 0.3644300103187561,
        "Qnom": 0.07281409949064255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74095",
      "ports": {
        "bus": 74095
      },
      "params": {
        "Pnom": 0.29294100403785706,
        "Qnom": 0.08330628275871277,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74096",
      "ports": {
        "bus": 74096
      },
      "params": {
        "Pnom": 0.29294100403785706,
        "Qnom": 0.08629294484853745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74102",
      "ports": {
        "bus": 74102
      },
      "params": {
        "Pnom": 0.3270519971847534,
        "Qnom": 0.05523877590894699,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74103",
      "ports": {
        "bus": 74103
      },
      "params": {
        "Pnom": 0.3270519971847534,
        "Qnom": 0.09588704258203506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74104",
      "ports": {
        "bus": 74104
      },
      "params": {
        "Pnom": 0.02868800051510334,
        "Qnom": 0.006557920947670937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74105",
      "ports": {
        "bus": 74105
      },
      "params": {
        "Pnom": 0.490446001291275,
        "Qnom": 0.16536587476730347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74106",
      "ports": {
        "bus": 74106
      },
      "params": {
        "Pnom": 0.14843399822711945,
        "Qnom": 0.030678581446409225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74108",
      "ports": {
        "bus": 74108
      },
      "params": {
        "Pnom": 0.12306799739599228,
        "Qnom": 0.03878939524292946,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74111",
      "ports": {
        "bus": 74111
      },
      "params": {
        "Pnom": 0.27480199933052063,
        "Qnom": 0.03906368464231491,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74112",
      "ports": {
        "bus": 74112
      },
      "params": {
        "Pnom": 0.17925600707530975,
        "Qnom": 0.0381811261177063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74113",
      "ports": {
        "bus": 74113
      },
      "params": {
        "Pnom": 0.2114419937133789,
        "Qnom": 0.059067387133836746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74114",
      "ports": {
        "bus": 74114
      },
      "params": {
        "Pnom": 0.042107999324798584,
        "Qnom": 0.01049173902720213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74115",
      "ports": {
        "bus": 74115
      },
      "params": {
        "Pnom": 0.13695000112056732,
        "Qnom": 0.043750207871198654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74116",
      "ports": {
        "bus": 74116
      },
      "params": {
        "Pnom": 0.19241200387477875,
        "Qnom": 0.026446500793099403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74117",
      "ports": {
        "bus": 74117
      },
      "params": {
        "Pnom": 0.3195059895515442,
        "Qnom": 0.12174735218286514,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74120",
      "ports": {
        "bus": 74120
      },
      "params": {
        "Pnom": 0.4573580026626587,
        "Qnom": 0.14428842067718506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74121",
      "ports": {
        "bus": 74121
      },
      "params": {
        "Pnom": 0.05469200067454949,
        "Qnom": 0.02628838483360596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74122",
      "ports": {
        "bus": 74122
      },
      "params": {
        "Pnom": 0.05229400098323822,
        "Qnom": 0.035055120941251516,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74123",
      "ports": {
        "bus": 74123
      },
      "params": {
        "Pnom": 0.21177199482917786,
        "Qnom": 0.05164776369929314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74124",
      "ports": {
        "bus": 74124
      },
      "params": {
        "Pnom": 0.11890999972820282,
        "Qnom": 0.05747353285551071,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74125",
      "ports": {
        "bus": 74125
      },
      "params": {
        "Pnom": 0.16585800051689148,
        "Qnom": 0.06756554543972015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74126",
      "ports": {
        "bus": 74126
      },
      "params": {
        "Pnom": 0.12977799773216248,
        "Qnom": 0.06763039529323578,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74128",
      "ports": {
        "bus": 74128
      },
      "params": {
        "Pnom": 0.13404600322246552,
        "Qnom": 0.020374927669763565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74129",
      "ports": {
        "bus": 74129
      },
      "params": {
        "Pnom": 0.5721099972724915,
        "Qnom": 0.1863280087709427,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74131",
      "ports": {
        "bus": 74131
      },
      "params": {
        "Pnom": 0.5721099972724915,
        "Qnom": 0.08919316530227661,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74132",
      "ports": {
        "bus": 74132
      },
      "params": {
        "Pnom": 0.12447600066661835,
        "Qnom": 0.04239954054355621,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74133",
      "ports": {
        "bus": 74133
      },
      "params": {
        "Pnom": 0.4727360010147095,
        "Qnom": 0.15965035557746887,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74136",
      "ports": {
        "bus": 74136
      },
      "params": {
        "Pnom": 0.09662400186061859,
        "Qnom": 0.01739079039543867,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74137",
      "ports": {
        "bus": 74137
      },
      "params": {
        "Pnom": 0.1881220005452633,
        "Qnom": 0.032095384784042835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74138",
      "ports": {
        "bus": 74138
      },
      "params": {
        "Pnom": 0.06811200082302094,
        "Qnom": 0.029304618015885353,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74139",
      "ports": {
        "bus": 74139
      },
      "params": {
        "Pnom": 0.30641600489616394,
        "Qnom": 0.016674185171723366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74141",
      "ports": {
        "bus": 74141
      },
      "params": {
        "Pnom": 0.08265400142408907,
        "Qnom": 0.014849298633635044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74143",
      "ports": {
        "bus": 74143
      },
      "params": {
        "Pnom": 0.06529599986970425,
        "Qnom": 0.023217362351715565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74146",
      "ports": {
        "bus": 74146
      },
      "params": {
        "Pnom": 0.17144599556922913,
        "Qnom": 0.05926082283258438,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74148",
      "ports": {
        "bus": 74148
      },
      "params": {
        "Pnom": 0.10892199724912643,
        "Qnom": 0.030901888385415077,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74150",
      "ports": {
        "bus": 74150
      },
      "params": {
        "Pnom": 0.41069599241018295,
        "Qnom": 0.3744279444217682,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74151",
      "ports": {
        "bus": 74151
      },
      "params": {
        "Pnom": 0.07167600095272064,
        "Qnom": 0.02761354111135006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74153",
      "ports": {
        "bus": 74153
      },
      "params": {
        "Pnom": 0.269896000623703,
        "Qnom": 0.026584895327687263,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74154",
      "ports": {
        "bus": 74154
      },
      "params": {
        "Pnom": 0.08914399892091751,
        "Qnom": 0.03838568553328514,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74155",
      "ports": {
        "bus": 74155
      },
      "params": {
        "Pnom": 0.07130199670791626,
        "Qnom": 0.026670588180422783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74156",
      "ports": {
        "bus": 74156
      },
      "params": {
        "Pnom": 0.011682000011205673,
        "Qnom": 0.0006451760418713093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74157",
      "ports": {
        "bus": 74157
      },
      "params": {
        "Pnom": 0.1402280032634735,
        "Qnom": 0.02842674031853676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74159",
      "ports": {
        "bus": 74159
      },
      "params": {
        "Pnom": 0.07587800174951553,
        "Qnom": 0.037084974348545074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74160",
      "ports": {
        "bus": 74160
      },
      "params": {
        "Pnom": 0.4224219936877489,
        "Qnom": 0.028940781950950623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74161",
      "ports": {
        "bus": 74161
      },
      "params": {
        "Pnom": 0.297230988740921,
        "Qnom": -0.14196494780480862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74162",
      "ports": {
        "bus": 74162
      },
      "params": {
        "Pnom": 0.33016499876976013,
        "Qnom": 0.21811015903949738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74163",
      "ports": {
        "bus": 74163
      },
      "params": {
        "Pnom": 0.09616199880838394,
        "Qnom": 0.014106689020991325,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74164",
      "ports": {
        "bus": 74164
      },
      "params": {
        "Pnom": 0.415986985899508,
        "Qnom": 0.019711813190951943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74165",
      "ports": {
        "bus": 74165
      },
      "params": {
        "Pnom": 0.40918898582458496,
        "Qnom": 0.03640943765640259,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74166",
      "ports": {
        "bus": 74166
      },
      "params": {
        "Pnom": 0.11897599697113037,
        "Qnom": 0.03327276185154915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74167",
      "ports": {
        "bus": 74167
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.490042805671692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74169",
      "ports": {
        "bus": 74169
      },
      "params": {
        "Pnom": 0.4753760099411011,
        "Qnom": 0.16678880155086517,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74170",
      "ports": {
        "bus": 74170
      },
      "params": {
        "Pnom": 0.3685770034790039,
        "Qnom": 0.09372905641794205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74171",
      "ports": {
        "bus": 74171
      },
      "params": {
        "Pnom": 0.28675898909568787,
        "Qnom": 0.05569108575582504,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74172",
      "ports": {
        "bus": 74172
      },
      "params": {
        "Pnom": 0.2034119963645935,
        "Qnom": 0.032527707517147064,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74173",
      "ports": {
        "bus": 74173
      },
      "params": {
        "Pnom": 0.47533199191093445,
        "Qnom": 0.3330006003379822,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74175",
      "ports": {
        "bus": 74175
      },
      "params": {
        "Pnom": 0.4235000014305115,
        "Qnom": 0.09659703075885773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74176",
      "ports": {
        "bus": 74176
      },
      "params": {
        "Pnom": 0.4670819938182831,
        "Qnom": 0.12133535742759705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74177",
      "ports": {
        "bus": 74177
      },
      "params": {
        "Pnom": 0.4293079935014248,
        "Qnom": 0.049044433049857616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74178",
      "ports": {
        "bus": 74178
      },
      "params": {
        "Pnom": 0.057486001402139664,
        "Qnom": 0.009690020931884646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74180",
      "ports": {
        "bus": 74180
      },
      "params": {
        "Pnom": 0.41703200340270996,
        "Qnom": 0.15187636017799377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74181",
      "ports": {
        "bus": 74181
      },
      "params": {
        "Pnom": 0.41901200637221336,
        "Qnom": 0.10376063548028469,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74182",
      "ports": {
        "bus": 74182
      },
      "params": {
        "Pnom": 0.3498440086841583,
        "Qnom": 0.2125900685787201,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74184",
      "ports": {
        "bus": 74184
      },
      "params": {
        "Pnom": 0.2368299961090088,
        "Qnom": 0.13941971957683563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74186",
      "ports": {
        "bus": 74186
      },
      "params": {
        "Pnom": 0.09376399964094162,
        "Qnom": 0.028874674811959267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74187",
      "ports": {
        "bus": 74187
      },
      "params": {
        "Pnom": 0.2627680003643036,
        "Qnom": 0.1505676954984665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74188",
      "ports": {
        "bus": 74188
      },
      "params": {
        "Pnom": 0.11413600295782089,
        "Qnom": 0.021983405575156212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74189",
      "ports": {
        "bus": 74189
      },
      "params": {
        "Pnom": 0.13673000037670135,
        "Qnom": 0.025884659960865974,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74190",
      "ports": {
        "bus": 74190
      },
      "params": {
        "Pnom": 0.09917599707841873,
        "Qnom": 0.024876242503523827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74191",
      "ports": {
        "bus": 74191
      },
      "params": {
        "Pnom": 0.20831799507141113,
        "Qnom": 0.041025228798389435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74193",
      "ports": {
        "bus": 74193
      },
      "params": {
        "Pnom": 0.027874000370502472,
        "Qnom": 0.008620508946478367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74213",
      "ports": {
        "bus": 74213
      },
      "params": {
        "Pnom": -0.3828485608100891,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74214",
      "ports": {
        "bus": 74214
      },
      "params": {
        "Pnom": -0.5073750391602516,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74215",
      "ports": {
        "bus": 74215
      },
      "params": {
        "Pnom": 0.021757999435067177,
        "Qnom": 0.00428888201713562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74217",
      "ports": {
        "bus": 74217
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9729340076446533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74224",
      "ports": {
        "bus": 74224
      },
      "params": {
        "Pnom": 0.09752599895000458,
        "Qnom": 0.029884214513003826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74225",
      "ports": {
        "bus": 74225
      },
      "params": {
        "Pnom": -0.5007148385047913,
        "Qnom": 0.020446117967367172,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74226",
      "ports": {
        "bus": 74226
      },
      "params": {
        "Pnom": -0.23352979123592377,
        "Qnom": 0.051416000351309776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74227",
      "ports": {
        "bus": 74227
      },
      "params": {
        "Pnom": 0.051941998302936554,
        "Qnom": 0.007944360375404358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74228",
      "ports": {
        "bus": 74228
      },
      "params": {
        "Pnom": 0.08777999971061945,
        "Qnom": 0.03724060603417456,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74230",
      "ports": {
        "bus": 74230
      },
      "params": {
        "Pnom": -0.09893359988927841,
        "Qnom": 0.015119999647140503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74231",
      "ports": {
        "bus": 74231
      },
      "params": {
        "Pnom": -0.16103702783584595,
        "Qnom": 0.030239999294281006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74235",
      "ports": {
        "bus": 74235
      },
      "params": {
        "Pnom": 0.05376799963414669,
        "Qnom": 0.008173475507646799,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74250",
      "ports": {
        "bus": 74250
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.5185112953186035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74251",
      "ports": {
        "bus": 74251
      },
      "params": {
        "Pnom": 0.06316200084984303,
        "Qnom": 0.02524102944880724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74259",
      "ports": {
        "bus": 74259
      },
      "params": {
        "Pnom": -0.38956236839294434,
        "Qnom": 0.0626400001347065,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74267",
      "ports": {
        "bus": 74267
      },
      "params": {
        "Pnom": 0.0009899999713525176,
        "Qnom": 0.00010135340562555939,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74270",
      "ports": {
        "bus": 74270
      },
      "params": {
        "Pnom": -0.5469140652567148,
        "Qnom": 0.11183632165193558,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74271",
      "ports": {
        "bus": 74271
      },
      "params": {
        "Pnom": -0.4832000136375427,
        "Qnom": 0.08290000259876251,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74274",
      "ports": {
        "bus": 74274
      },
      "params": {
        "Pnom": 0.06100599840283394,
        "Qnom": 0.018465321511030197,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74280",
      "ports": {
        "bus": 74280
      },
      "params": {
        "Pnom": -1.0013692378997803,
        "Qnom": -0.2549610137939453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74281",
      "ports": {
        "bus": 74281
      },
      "params": {
        "Pnom": 0.04701399989426136,
        "Qnom": 0.011364669655449688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74285",
      "ports": {
        "bus": 74285
      },
      "params": {
        "Pnom": 0.03698199987411499,
        "Qnom": 0.003417039755731821,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74289",
      "ports": {
        "bus": 74289
      },
      "params": {
        "Pnom": -0.10499999672174454,
        "Qnom": 0.015119999647140503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74292",
      "ports": {
        "bus": 74292
      },
      "params": {
        "Pnom": -0.09229134768247604,
        "Qnom": 0.01727999933063984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74295",
      "ports": {
        "bus": 74295
      },
      "params": {
        "Pnom": -0.17560000717639923,
        "Qnom": -0.04470000043511391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74296",
      "ports": {
        "bus": 74296
      },
      "params": {
        "Pnom": -0.2985766679048538,
        "Qnom": 0.06335999816656113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74303",
      "ports": {
        "bus": 74303
      },
      "params": {
        "Pnom": -0.3546999990940094,
        "Qnom": 0.06480000168085098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74304",
      "ports": {
        "bus": 74304
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.05399874225258827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74305",
      "ports": {
        "bus": 74305
      },
      "params": {
        "Pnom": -0.26445745676755905,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74310",
      "ports": {
        "bus": 74310
      },
      "params": {
        "Pnom": -0.8799999952316284,
        "Qnom": -0.2651999890804291,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74323",
      "ports": {
        "bus": 74323
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.730477809906006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74334",
      "ports": {
        "bus": 74334
      },
      "params": {
        "Pnom": -0.26930001378059387,
        "Qnom": 0.0575999990105629,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74335",
      "ports": {
        "bus": 74335
      },
      "params": {
        "Pnom": -0.19748932868242264,
        "Qnom": 0.03720483183860779,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77000",
      "ports": {
        "bus": 77000
      },
      "params": {
        "Pnom": 0.06397999823093414,
        "Qnom": 0.007371800020337105,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77001",
      "ports": {
        "bus": 77001
      },
      "params": {
        "Pnom": 0.08135999739170074,
        "Qnom": 0.009590829722583294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77002",
      "ports": {
        "bus": 77002
      },
      "params": {
        "Pnom": 0.4922800064086914,
        "Qnom": 0.0689479187130928,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77004",
      "ports": {
        "bus": 77004
      },
      "params": {
        "Pnom": 0.10729999840259552,
        "Qnom": 0.04888349398970604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77006",
      "ports": {
        "bus": 77006
      },
      "params": {
        "Pnom": 0.06746000051498413,
        "Qnom": 0.02151794545352459,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77007",
      "ports": {
        "bus": 77007
      },
      "params": {
        "Pnom": 0.04363999888300896,
        "Qnom": 0.003327855607494712,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77008",
      "ports": {
        "bus": 77008
      },
      "params": {
        "Pnom": 0.1094600036740303,
        "Qnom": 0.01759343221783638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77009",
      "ports": {
        "bus": 77009
      },
      "params": {
        "Pnom": 0.07993999868631363,
        "Qnom": -0.08741934783756733,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77010",
      "ports": {
        "bus": 77010
      },
      "params": {
        "Pnom": 0.06007999926805496,
        "Qnom": 0.023448627442121506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77012",
      "ports": {
        "bus": 77012
      },
      "params": {
        "Pnom": 0.06961999833583832,
        "Qnom": 0.02272748202085495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77014",
      "ports": {
        "bus": 77014
      },
      "params": {
        "Pnom": 0.4290600121021271,
        "Qnom": 0.07869108021259308,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77016",
      "ports": {
        "bus": 77016
      },
      "params": {
        "Pnom": 0.3956199884414673,
        "Qnom": 0.20832721889019012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77019",
      "ports": {
        "bus": 77019
      },
      "params": {
        "Pnom": 0.2995400130748749,
        "Qnom": 0.1317998319864273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77020",
      "ports": {
        "bus": 77020
      },
      "params": {
        "Pnom": 0.2962400019168854,
        "Qnom": 0.09943952411413193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77021",
      "ports": {
        "bus": 77021
      },
      "params": {
        "Pnom": 0.10224000364542007,
        "Qnom": 0.013302857987582684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77022",
      "ports": {
        "bus": 77022
      },
      "params": {
        "Pnom": 0.46564000844955444,
        "Qnom": 0.15860825777053833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77023",
      "ports": {
        "bus": 77023
      },
      "params": {
        "Pnom": 0.46564000844955444,
        "Qnom": 0.023253295570611954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77024",
      "ports": {
        "bus": 77024
      },
      "params": {
        "Pnom": 0.25902000069618225,
        "Qnom": 0.11052202433347702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77025",
      "ports": {
        "bus": 77025
      },
      "params": {
        "Pnom": 0.05772000178694725,
        "Qnom": 0.024582237005233765,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77027",
      "ports": {
        "bus": 77027
      },
      "params": {
        "Pnom": 0.23343999683856964,
        "Qnom": 0.07773004472255707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77028",
      "ports": {
        "bus": 77028
      },
      "params": {
        "Pnom": 0.03680000081658363,
        "Qnom": 0.004168516490608454,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77029",
      "ports": {
        "bus": 77029
      },
      "params": {
        "Pnom": 0.05178000032901764,
        "Qnom": 0.013174801133573055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77030",
      "ports": {
        "bus": 77030
      },
      "params": {
        "Pnom": 0.05942000076174736,
        "Qnom": 0.01947791501879692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77031",
      "ports": {
        "bus": 77031
      },
      "params": {
        "Pnom": 0.0663599967956543,
        "Qnom": 0.012550605461001396,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77032",
      "ports": {
        "bus": 77032
      },
      "params": {
        "Pnom": 0.07943999767303467,
        "Qnom": 0.02587246708571911,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77033",
      "ports": {
        "bus": 77033
      },
      "params": {
        "Pnom": 0.04650000110268593,
        "Qnom": 0.0051030260510742664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77034",
      "ports": {
        "bus": 77034
      },
      "params": {
        "Pnom": 0.22297999262809753,
        "Qnom": 0.06783419847488403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77037",
      "ports": {
        "bus": 77037
      },
      "params": {
        "Pnom": 0.08138000220060349,
        "Qnom": 0.03209886699914932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77039",
      "ports": {
        "bus": 77039
      },
      "params": {
        "Pnom": 0.05076000094413757,
        "Qnom": 0.015653716400265694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77041",
      "ports": {
        "bus": 77041
      },
      "params": {
        "Pnom": 0.26820001006126404,
        "Qnom": 0.06957143545150757,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77042",
      "ports": {
        "bus": 77042
      },
      "params": {
        "Pnom": 0.09009999968111515,
        "Qnom": 0.07015201169997454,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77043",
      "ports": {
        "bus": 77043
      },
      "params": {
        "Pnom": 0.0724399983882904,
        "Qnom": 0.003941954579204321,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77045",
      "ports": {
        "bus": 77045
      },
      "params": {
        "Pnom": 0.06917999684810638,
        "Qnom": 0.014067220501601696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77047",
      "ports": {
        "bus": 77047
      },
      "params": {
        "Pnom": 0.026979999616742134,
        "Qnom": 0.0062096803449094296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77048",
      "ports": {
        "bus": 77048
      },
      "params": {
        "Pnom": 0.24432000517845154,
        "Qnom": 0.04828275367617607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77049",
      "ports": {
        "bus": 77049
      },
      "params": {
        "Pnom": 0.05657999962568283,
        "Qnom": 0.01713956519961357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77050",
      "ports": {
        "bus": 77050
      },
      "params": {
        "Pnom": 0.07406000047922134,
        "Qnom": 0.03521107882261276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77053",
      "ports": {
        "bus": 77053
      },
      "params": {
        "Pnom": 0.3422499895095825,
        "Qnom": 0.03125091642141342,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77054",
      "ports": {
        "bus": 77054
      },
      "params": {
        "Pnom": 0.3156700134277344,
        "Qnom": 0.2085346132516861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77056",
      "ports": {
        "bus": 77056
      },
      "params": {
        "Pnom": 0.05785999819636345,
        "Qnom": 0.016815148293972015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77057",
      "ports": {
        "bus": 77057
      },
      "params": {
        "Pnom": 0.03373999847099185,
        "Qnom": 0.4368117173871724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77059",
      "ports": {
        "bus": 77059
      },
      "params": {
        "Pnom": 0.2736699879169464,
        "Qnom": 0.05596664920449257,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77060",
      "ports": {
        "bus": 77060
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.05407833307981491,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77062",
      "ports": {
        "bus": 77062
      },
      "params": {
        "Pnom": 0.2736699879169464,
        "Qnom": 0.04305443912744522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77063",
      "ports": {
        "bus": 77063
      },
      "params": {
        "Pnom": 0.3648800103692338,
        "Qnom": 0.11478433886077255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77064",
      "ports": {
        "bus": 77064
      },
      "params": {
        "Pnom": 0.05251999944448471,
        "Qnom": 0.006379942409694195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77066",
      "ports": {
        "bus": 77066
      },
      "params": {
        "Pnom": 0.04600000008940697,
        "Qnom": 0.010370210744440556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77067",
      "ports": {
        "bus": 77067
      },
      "params": {
        "Pnom": 0.013140000402927399,
        "Qnom": 0.0018024786841124296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77068",
      "ports": {
        "bus": 77068
      },
      "params": {
        "Pnom": 0.2754800021648407,
        "Qnom": 0.07894158363342285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77069",
      "ports": {
        "bus": 77069
      },
      "params": {
        "Pnom": 0.3220399902202189,
        "Qnom": 0.07689802802633494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77071",
      "ports": {
        "bus": 77071
      },
      "params": {
        "Pnom": 0.3143799901008606,
        "Qnom": 0.16020657122135162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77072",
      "ports": {
        "bus": 77072
      },
      "params": {
        "Pnom": 0.0035000001080334187,
        "Qnom": 0.000918352568987757,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77076",
      "ports": {
        "bus": 77076
      },
      "params": {
        "Pnom": 0.268669992685318,
        "Qnom": 0.03381422162055969,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77077",
      "ports": {
        "bus": 77077
      },
      "params": {
        "Pnom": 0.3008500039577484,
        "Qnom": 0.09155689924955368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77079",
      "ports": {
        "bus": 77079
      },
      "params": {
        "Pnom": 0.10090000182390213,
        "Qnom": 0.04931434616446495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77080",
      "ports": {
        "bus": 77080
      },
      "params": {
        "Pnom": 0.08740000007674098,
        "Qnom": 0.028532950906082988,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77083",
      "ports": {
        "bus": 77083
      },
      "params": {
        "Pnom": 0.07735999673604965,
        "Qnom": 0.01889904134441167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77085",
      "ports": {
        "bus": 77085
      },
      "params": {
        "Pnom": 0.046640001237392426,
        "Qnom": 0.01459414791315794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77088",
      "ports": {
        "bus": 77088
      },
      "params": {
        "Pnom": 0.0955599993467331,
        "Qnom": 0.02366873063147068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77094",
      "ports": {
        "bus": 77094
      },
      "params": {
        "Pnom": 0.08522000163793564,
        "Qnom": 0.007476408965885639,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77097",
      "ports": {
        "bus": 77097
      },
      "params": {
        "Pnom": 0.05992000177502632,
        "Qnom": 0.03527437150478363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77099",
      "ports": {
        "bus": 77099
      },
      "params": {
        "Pnom": 0.14564000070095062,
        "Qnom": 0.04072960093617439,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77100",
      "ports": {
        "bus": 77100
      },
      "params": {
        "Pnom": 0.08176000043749809,
        "Qnom": 0.02289720339467749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77101",
      "ports": {
        "bus": 77101
      },
      "params": {
        "Pnom": 0.48570001125335693,
        "Qnom": 0.16751228272914886,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77103",
      "ports": {
        "bus": 77103
      },
      "params": {
        "Pnom": 0.14749999344348907,
        "Qnom": 0.01958918571472168,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77105",
      "ports": {
        "bus": 77105
      },
      "params": {
        "Pnom": 0.057819999754428864,
        "Qnom": 0.009940972551703453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77107",
      "ports": {
        "bus": 77107
      },
      "params": {
        "Pnom": 0.08950000256299973,
        "Qnom": 0.03221302106976509,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77109",
      "ports": {
        "bus": 77109
      },
      "params": {
        "Pnom": 0.3098500072956085,
        "Qnom": 0.12454704195261002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77111",
      "ports": {
        "bus": 77111
      },
      "params": {
        "Pnom": 0.2930699903809,
        "Qnom": 0.06865072321670596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77112",
      "ports": {
        "bus": 77112
      },
      "params": {
        "Pnom": 0.04868000000715256,
        "Qnom": 0.007241943851113319,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77113",
      "ports": {
        "bus": 77113
      },
      "params": {
        "Pnom": 0.05477999919094145,
        "Qnom": 0.01281040720641613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77114",
      "ports": {
        "bus": 77114
      },
      "params": {
        "Pnom": 0.33741000294685364,
        "Qnom": 0.18664883077144623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77115",
      "ports": {
        "bus": 77115
      },
      "params": {
        "Pnom": 0.3314700126647949,
        "Qnom": 0.08458172529935837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77117",
      "ports": {
        "bus": 77117
      },
      "params": {
        "Pnom": 0.0951400026679039,
        "Qnom": 0.035364486277103424,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77118",
      "ports": {
        "bus": 77118
      },
      "params": {
        "Pnom": 0.04901999980211258,
        "Qnom": 0.06516090035438538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77119",
      "ports": {
        "bus": 77119
      },
      "params": {
        "Pnom": 0.12849999964237213,
        "Qnom": 0.017288655042648315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77120",
      "ports": {
        "bus": 77120
      },
      "params": {
        "Pnom": 0.16619999706745148,
        "Qnom": 0.06151753291487694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77121",
      "ports": {
        "bus": 77121
      },
      "params": {
        "Pnom": 0.17283999919891357,
        "Qnom": 0.007539206184446812,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77122",
      "ports": {
        "bus": 77122
      },
      "params": {
        "Pnom": 0.18911999464035034,
        "Qnom": 0.01487125176936388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77124",
      "ports": {
        "bus": 77124
      },
      "params": {
        "Pnom": 0.03075999952852726,
        "Qnom": 0.016854247078299522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77125",
      "ports": {
        "bus": 77125
      },
      "params": {
        "Pnom": 0.04108000174164772,
        "Qnom": 0.010446636006236076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77126",
      "ports": {
        "bus": 77126
      },
      "params": {
        "Pnom": 0.07168000191450119,
        "Qnom": 0.020024169236421585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77127",
      "ports": {
        "bus": 77127
      },
      "params": {
        "Pnom": 0.17033999785780907,
        "Qnom": 0.056336253648623824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77130",
      "ports": {
        "bus": 77130
      },
      "params": {
        "Pnom": 0.3993600122630596,
        "Qnom": 0.017378853168338537,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77134",
      "ports": {
        "bus": 77134
      },
      "params": {
        "Pnom": 0.3275199930649251,
        "Qnom": 0.10272309090942144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77136",
      "ports": {
        "bus": 77136
      },
      "params": {
        "Pnom": 0.11521999770775437,
        "Qnom": 0.04030038951896131,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77137",
      "ports": {
        "bus": 77137
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.07418780773878098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77138",
      "ports": {
        "bus": 77138
      },
      "params": {
        "Pnom": 0.06369999796152115,
        "Qnom": 0.010239418596029282,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77140",
      "ports": {
        "bus": 77140
      },
      "params": {
        "Pnom": 0.3093999922275543,
        "Qnom": 0.11573140323162079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77141",
      "ports": {
        "bus": 77141
      },
      "params": {
        "Pnom": 0.3093999922275543,
        "Qnom": 0.10448922961950302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77143",
      "ports": {
        "bus": 77143
      },
      "params": {
        "Pnom": 0.10896000266075134,
        "Qnom": 0.02971319854259491,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77144",
      "ports": {
        "bus": 77144
      },
      "params": {
        "Pnom": 0.19234000146389008,
        "Qnom": 0.025297226384282112,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77145",
      "ports": {
        "bus": 77145
      },
      "params": {
        "Pnom": 0.047540001571178436,
        "Qnom": 0.02864789590239525,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77147",
      "ports": {
        "bus": 77147
      },
      "params": {
        "Pnom": 0.3580799996852875,
        "Qnom": 0.008159229531884193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77149",
      "ports": {
        "bus": 77149
      },
      "params": {
        "Pnom": 0.2019599974155426,
        "Qnom": 0.04377530887722969,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77151",
      "ports": {
        "bus": 77151
      },
      "params": {
        "Pnom": 0.2699800133705139,
        "Qnom": 0.15669122338294983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77153",
      "ports": {
        "bus": 77153
      },
      "params": {
        "Pnom": 0.19825999438762665,
        "Qnom": 0.08152071386575699,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77154",
      "ports": {
        "bus": 77154
      },
      "params": {
        "Pnom": 0.09573999792337418,
        "Qnom": 0.046486955136060715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77155",
      "ports": {
        "bus": 77155
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.8160778880119324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77156",
      "ports": {
        "bus": 77156
      },
      "params": {
        "Pnom": 0.27938000299036503,
        "Qnom": 0.10377014521509409,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77157",
      "ports": {
        "bus": 77157
      },
      "params": {
        "Pnom": 0.0538799986243248,
        "Qnom": 0.010964798275381327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77158",
      "ports": {
        "bus": 77158
      },
      "params": {
        "Pnom": 0.15065999329090118,
        "Qnom": 0.09155172109603882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77160",
      "ports": {
        "bus": 77160
      },
      "params": {
        "Pnom": 0.059580001048743725,
        "Qnom": 0.008468917803838849,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77162",
      "ports": {
        "bus": 77162
      },
      "params": {
        "Pnom": 0.0707399994134903,
        "Qnom": 0.025077898055315018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77164",
      "ports": {
        "bus": 77164
      },
      "params": {
        "Pnom": 0.49693000316619873,
        "Qnom": 0.20514830946922302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77166",
      "ports": {
        "bus": 77166
      },
      "params": {
        "Pnom": 0.49693000316619873,
        "Qnom": 0.25312870740890503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77167",
      "ports": {
        "bus": 77167
      },
      "params": {
        "Pnom": 0.06650000065565109,
        "Qnom": 0.015201538801193237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77168",
      "ports": {
        "bus": 77168
      },
      "params": {
        "Pnom": 0.2617399990558624,
        "Qnom": 0.05439518019556999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77169",
      "ports": {
        "bus": 77169
      },
      "params": {
        "Pnom": 0.06703999638557434,
        "Qnom": 0.008253171108663082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77170",
      "ports": {
        "bus": 77170
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.5307869911193848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77171",
      "ports": {
        "bus": 77171
      },
      "params": {
        "Pnom": 0.11010000109672546,
        "Qnom": 0.010508676059544086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77173",
      "ports": {
        "bus": 77173
      },
      "params": {
        "Pnom": 0.12424000352621078,
        "Qnom": 0.02948906645178795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77176",
      "ports": {
        "bus": 77176
      },
      "params": {
        "Pnom": 0.04617999866604805,
        "Qnom": 0.009631628170609474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77179",
      "ports": {
        "bus": 77179
      },
      "params": {
        "Pnom": 0.06697999686002731,
        "Qnom": 0.030863037332892418,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77181",
      "ports": {
        "bus": 77181
      },
      "params": {
        "Pnom": 0.19711999595165253,
        "Qnom": 0.028124185279011726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77182",
      "ports": {
        "bus": 77182
      },
      "params": {
        "Pnom": 0.06005999818444252,
        "Qnom": 0.01593209244310856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77184",
      "ports": {
        "bus": 77184
      },
      "params": {
        "Pnom": 0.07152000069618225,
        "Qnom": 0.010768946260213852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77193",
      "ports": {
        "bus": 77193
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.311186671257019,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77194",
      "ports": {
        "bus": 77194
      },
      "params": {
        "Pnom": 0.019859999418258667,
        "Qnom": 0.007680194452404976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77198",
      "ports": {
        "bus": 77198
      },
      "params": {
        "Pnom": 0.04792000097222626,
        "Qnom": 0.012855391018092632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77202",
      "ports": {
        "bus": 77202
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.5628108978271484,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77205",
      "ports": {
        "bus": 77205
      },
      "params": {
        "Pnom": 0.020059999078512192,
        "Qnom": 0.0033443260472267866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77206",
      "ports": {
        "bus": 77206
      },
      "params": {
        "Pnom": 0.008839999907650054,
        "Qnom": 0.8695156297617359,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77207",
      "ports": {
        "bus": 77207
      },
      "params": {
        "Pnom": -0.05793538689613342,
        "Qnom": -0.020661000162363052,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77214",
      "ports": {
        "bus": 77214
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.4373620748519897,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77220",
      "ports": {
        "bus": 77220
      },
      "params": {
        "Pnom": 0.010319999884814024,
        "Qnom": 0.002937836048658937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77221",
      "ports": {
        "bus": 77221
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.0074679851531982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77222",
      "ports": {
        "bus": 77222
      },
      "params": {
        "Pnom": 0.03370000049471855,
        "Qnom": 0.006499214563518763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77231",
      "ports": {
        "bus": 77231
      },
      "params": {
        "Pnom": -0.011652443557977676,
        "Qnom": 0.04277473874390125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77232",
      "ports": {
        "bus": 77232
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.83437979221344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77233",
      "ports": {
        "bus": 77233
      },
      "params": {
        "Pnom": 0.011799999978393316,
        "Qnom": 0.0041192693170160055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77239",
      "ports": {
        "bus": 77239
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.8326138257980347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77240",
      "ports": {
        "bus": 77240
      },
      "params": {
        "Pnom": 0.01624000072479248,
        "Qnom": 0.000922054925467819,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77250",
      "ports": {
        "bus": 77250
      },
      "params": {
        "Pnom": -0.07000000029802322,
        "Qnom": 0.014399999752640724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77251",
      "ports": {
        "bus": 77251
      },
      "params": {
        "Pnom": -0.0722000002861023,
        "Qnom": 0.014399999752640724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77263",
      "ports": {
        "bus": 77263
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.2907060384750366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77271",
      "ports": {
        "bus": 77271
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.37439024448394775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77272",
      "ports": {
        "bus": 77272
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.4251110553741455,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77280",
      "ports": {
        "bus": 77280
      },
      "params": {
        "Pnom": -0.7835968732833862,
        "Qnom": -0.22045500576496124,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77282",
      "ports": {
        "bus": 77282
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.0427677631378174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77287",
      "ports": {
        "bus": 77287
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.6348680257797241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77289",
      "ports": {
        "bus": 77289
      },
      "params": {
        "Pnom": -1.80649995803833,
        "Qnom": 0.23608526587486267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80000",
      "ports": {
        "bus": 80000
      },
      "params": {
        "Pnom": 0.5746780037879944,
        "Qnom": 0.1921907514333725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80003",
      "ports": {
        "bus": 80003
      },
      "params": {
        "Pnom": 0.16426600515842438,
        "Qnom": 0.026197411119937897,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80004",
      "ports": {
        "bus": 80004
      },
      "params": {
        "Pnom": 0.32786499708890915,
        "Qnom": 0.06796978693455458,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80005",
      "ports": {
        "bus": 80005
      },
      "params": {
        "Pnom": 0.20550499856472015,
        "Qnom": 0.07074754685163498,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80007",
      "ports": {
        "bus": 80007
      },
      "params": {
        "Pnom": 0.5915676951408386,
        "Qnom": 0.16822946071624756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80009",
      "ports": {
        "bus": 80009
      },
      "params": {
        "Pnom": 0.5915676951408386,
        "Qnom": 0.09940369427204132,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80010",
      "ports": {
        "bus": 80010
      },
      "params": {
        "Pnom": 0.5915676951408386,
        "Qnom": 0.16838335990905762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80011",
      "ports": {
        "bus": 80011
      },
      "params": {
        "Pnom": 0.488427996635437,
        "Qnom": 0.12421181052923203,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80012",
      "ports": {
        "bus": 80012
      },
      "params": {
        "Pnom": 0.32671499252319336,
        "Qnom": 0.017864655703306198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80013",
      "ports": {
        "bus": 80013
      },
      "params": {
        "Pnom": 0.32671499252319336,
        "Qnom": 0.15661977231502533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80015",
      "ports": {
        "bus": 80015
      },
      "params": {
        "Pnom": 0.2605440020561218,
        "Qnom": 0.04571308568120003,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80017",
      "ports": {
        "bus": 80017
      },
      "params": {
        "Pnom": 0.4031899869441986,
        "Qnom": 0.03783050924539566,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80019",
      "ports": {
        "bus": 80019
      },
      "params": {
        "Pnom": 0.4031899869441986,
        "Qnom": 0.07947579026222229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80020",
      "ports": {
        "bus": 80020
      },
      "params": {
        "Pnom": 0.42437300086021423,
        "Qnom": 0.19401757419109344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80021",
      "ports": {
        "bus": 80021
      },
      "params": {
        "Pnom": 0.4410020112991333,
        "Qnom": 0.170853853225708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80023",
      "ports": {
        "bus": 80023
      },
      "params": {
        "Pnom": 0.2994140088558197,
        "Qnom": 0.03612693399190903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80024",
      "ports": {
        "bus": 80024
      },
      "params": {
        "Pnom": 0.2994140088558197,
        "Qnom": 0.04970932379364967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80025",
      "ports": {
        "bus": 80025
      },
      "params": {
        "Pnom": 0.06888499855995178,
        "Qnom": 0.013555748388171196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80026",
      "ports": {
        "bus": 80026
      },
      "params": {
        "Pnom": 0.33958348631858826,
        "Qnom": 0.06511247903108597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80027",
      "ports": {
        "bus": 80027
      },
      "params": {
        "Pnom": 0.3431024863384664,
        "Qnom": 0.15237215626984835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80029",
      "ports": {
        "bus": 80029
      },
      "params": {
        "Pnom": 0.6791669726371765,
        "Qnom": 0.08856651186943054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80031",
      "ports": {
        "bus": 80031
      },
      "params": {
        "Pnom": 0.10060200095176697,
        "Qnom": 0.015929607674479485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80032",
      "ports": {
        "bus": 80032
      },
      "params": {
        "Pnom": 0.08447899669408798,
        "Qnom": 0.013949520885944366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80034",
      "ports": {
        "bus": 80034
      },
      "params": {
        "Pnom": 0.4606555104255676,
        "Qnom": 0.23827308416366577,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80035",
      "ports": {
        "bus": 80035
      },
      "params": {
        "Pnom": 0.4606555104255676,
        "Qnom": 0.1356973648071289,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80036",
      "ports": {
        "bus": 80036
      },
      "params": {
        "Pnom": 0.46737149357795715,
        "Qnom": 0.14689131081104279,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80037",
      "ports": {
        "bus": 80037
      },
      "params": {
        "Pnom": 0.46737149357795715,
        "Qnom": 0.1428898423910141,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80039",
      "ports": {
        "bus": 80039
      },
      "params": {
        "Pnom": 0.41496598720550537,
        "Qnom": 0.03993251547217369,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80043",
      "ports": {
        "bus": 80043
      },
      "params": {
        "Pnom": 0.6340180039405823,
        "Qnom": 0.23336470872163773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80044",
      "ports": {
        "bus": 80044
      },
      "params": {
        "Pnom": 0.6340180039405823,
        "Qnom": -0.2424163669347763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80046",
      "ports": {
        "bus": 80046
      },
      "params": {
        "Pnom": 0.85165935754776,
        "Qnom": 0.21984665095806122,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80047",
      "ports": {
        "bus": 80047
      },
      "params": {
        "Pnom": 0.85165935754776,
        "Qnom": 0.26996562629938126,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80050",
      "ports": {
        "bus": 80050
      },
      "params": {
        "Pnom": 0.85165935754776,
        "Qnom": 0.12288647517561913,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80055",
      "ports": {
        "bus": 80055
      },
      "params": {
        "Pnom": 0.4486840069293976,
        "Qnom": 0.048970311880111694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80059",
      "ports": {
        "bus": 80059
      },
      "params": {
        "Pnom": 0.4486840069293976,
        "Qnom": 0.15383189916610718,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80061",
      "ports": {
        "bus": 80061
      },
      "params": {
        "Pnom": 0.30378401279449463,
        "Qnom": 0.08303280919790268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80066",
      "ports": {
        "bus": 80066
      },
      "params": {
        "Pnom": 0.13275599479675293,
        "Qnom": 0.1351834088563919,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80067",
      "ports": {
        "bus": 80067
      },
      "params": {
        "Pnom": 0.20007699728012085,
        "Qnom": 0.04107899218797684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80070",
      "ports": {
        "bus": 80070
      },
      "params": {
        "Pnom": 0.5697559714317322,
        "Qnom": 0.1351696401834488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80072",
      "ports": {
        "bus": 80072
      },
      "params": {
        "Pnom": 0.5697559714317322,
        "Qnom": 0.34309121966362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80073",
      "ports": {
        "bus": 80073
      },
      "params": {
        "Pnom": 0.08576700091362,
        "Qnom": 0.05357027426362038,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80075",
      "ports": {
        "bus": 80075
      },
      "params": {
        "Pnom": 0.6154800057411194,
        "Qnom": 0.10837477445602417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80076",
      "ports": {
        "bus": 80076
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.6536591649055481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80078",
      "ports": {
        "bus": 80078
      },
      "params": {
        "Pnom": 0.6154800057411194,
        "Qnom": 0.1315683275461197,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80081",
      "ports": {
        "bus": 80081
      },
      "params": {
        "Pnom": 0.04457399994134903,
        "Qnom": 0.02829672023653984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80084",
      "ports": {
        "bus": 80084
      },
      "params": {
        "Pnom": 0.014743000268936157,
        "Qnom": 0.006278635933995247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_80100",
      "ports": {
        "bus": 80100
      },
      "params": {
        "Pnom": -0.06667030602693558,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10684_1_gensal",
      "ports": {
        "bus": 10684,
        "pmech": 0,
        "efd": 1,
        "speed": 2
      },
      "params": {
        "p0": 0.8528756499290466,
        "q0": 0.5895122289657593,
        "H": 3.30430006980896,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.29899999499320984,
        "Tqopp": 0.17020000517368317,
        "Xd": 1.0,
        "Xdp": 0.4142000079154968,
        "Xdpp": 0.27149999141693115,
        "Xq": 0.6484000086784363,
        "Xl": 0.147599995136261,
        "S10": 0.09780000150203705,
        "S12": 0.3799000084400177,
        "mva": 201.13153076171875
      }
    },
    {
      "class": "Hygov",
      "id": "10684_1_hygov",
      "ports": {
        "speed": 2,
        "pmech": 0
      },
      "params": {
        "Trate": 201.13153076171875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.22859999537467957,
        "Tr": 2.288100004196167,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5084999799728394,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10684_1_ieeet1",
      "ports": {
        "bus": 10684,
        "speed": 2,
        "vs": 3,
        "efd": 1
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10684_1_ieeest",
      "ports": {
        "input": 2,
        "output": 3
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10685_1_gensal",
      "ports": {
        "bus": 10685,
        "pmech": 4,
        "efd": 5,
        "speed": 6
      },
      "params": {
        "p0": 1.3864549398422241,
        "q0": 0.589512288570404,
        "H": 3.9867000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4860000014305115,
        "Tqopp": 0.49549999833106995,
        "Xd": 1.0,
        "Xdp": 0.47760000824928284,
        "Xdpp": 0.3285999894142151,
        "Xq": 0.6484000086784363,
        "Xl": 0.07750000059604645,
        "S10": 0.188400000333786,
        "S12": 0.6348000168800354,
        "mva": 217.35986328125
      }
    },
    {
      "class": "Hygov",
      "id": "10685_1_hygov",
      "ports": {
        "speed": 6,
        "pmech": 4
      },
      "params": {
        "Trate": 217.35986328125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8277000188827515,
        "Tr": 5.536300182342529,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1202000379562378,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10685_1_ieeet1",
      "ports": {
        "bus": 10685,
        "speed": 6,
        "vs": 7,
        "efd": 5
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10685_1_ieeest",
      "ports": {
        "input": 6,
        "output": 7
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10687_1_gensal",
      "ports": {
        "bus": 10687,
        "pmech": 8,
        "efd": 9,
        "speed": 10
      },
      "params": {
        "p0": 1.2063000202178955,
        "q0": 0.5895122289657593,
        "H": 3.1396000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4846000075340271,
        "Tqopp": 0.1412000060081482,
        "Xd": 1.0,
        "Xdp": 0.4401000142097473,
        "Xdpp": 0.40459999442100525,
        "Xq": 0.6484000086784363,
        "Xl": 0.17919999361038208,
        "S10": 0.27070000767707825,
        "S12": 0.6086999773979187,
        "mva": 188.0759735107422
      }
    },
    {
      "class": "Hygov",
      "id": "10687_1_hygov",
      "ports": {
        "speed": 10,
        "pmech": 8
      },
      "params": {
        "Trate": 188.0759735107422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3125,
        "Tr": 9.814200401306152,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8449000120162964,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10687_1_esdc1a",
      "ports": {
        "bus": 10687,
        "speed": 10,
        "vs": 11,
        "efd": 9
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.015399999916553497,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.471299886703491,
        "Se1": 0.14380000531673431,
        "E2": 3.295099973678589,
        "Se2": 0.43140000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10687_1_ieeest",
      "ports": {
        "input": 10,
        "output": 11
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10688_1_gensal",
      "ports": {
        "bus": 10688,
        "pmech": 12,
        "efd": 13,
        "speed": 14
      },
      "params": {
        "p0": 1.0992761850357056,
        "q0": 0.589512288570404,
        "H": 3.3896000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.053599998354911804,
        "Tqopp": 0.49540001153945923,
        "Xd": 1.0,
        "Xdp": 0.47130000591278076,
        "Xdpp": 0.2791000008583069,
        "Xq": 0.6484000086784363,
        "Xl": 0.20280000567436218,
        "S10": 0.17890000343322754,
        "S12": 0.5728999972343445,
        "mva": 201.28126525878906
      }
    },
    {
      "class": "Hygov",
      "id": "10688_1_hygov",
      "ports": {
        "speed": 14,
        "pmech": 12
      },
      "params": {
        "Trate": 201.28126525878906,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9520000219345093,
        "Tr": 7.4045000076293945,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.063099980354309,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10688_1_ieeet1",
      "ports": {
        "bus": 10688,
        "speed": 14,
        "vs": 15,
        "efd": 13
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7207000255584717,
        "E2": 3.6275999546051025,
        "Se1": 0.08550000190734863,
        "Se2": 0.3919000029563904,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10688_1_ieeest",
      "ports": {
        "input": 14,
        "output": 15
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10689_1_gensal",
      "ports": {
        "bus": 10689,
        "pmech": 16,
        "efd": 17,
        "speed": 18
      },
      "params": {
        "p0": 0.0901539996266365,
        "q0": 0.049536000937223434,
        "H": 2.529599905014038,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3246999979019165,
        "Tqopp": 0.1615000069141388,
        "Xd": 1.1777000427246094,
        "Xdp": 0.3506999909877777,
        "Xdpp": 0.23759999871253967,
        "Xq": 0.7642999887466431,
        "Xl": 0.23549999296665192,
        "S10": 0.21619999408721924,
        "S12": 0.714900016784668,
        "mva": 12.899999618530273
      }
    },
    {
      "class": "Hygov",
      "id": "10689_1_hygov",
      "ports": {
        "speed": 18,
        "pmech": 16
      },
      "params": {
        "Trate": 12.899999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5192000269889832,
        "Tr": 8.54010009765625,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7081999778747559,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10689_1_esdc1a",
      "ports": {
        "bus": 10689,
        "speed": 18,
        "vs": 19,
        "efd": 17
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06759999692440033,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4621999263763428,
        "Se1": 0.15000000596046448,
        "E2": 3.282900094985962,
        "Se2": 0.44999998807907104,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10689_1_ieeest",
      "ports": {
        "input": 18,
        "output": 19
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10694_1_gensal",
      "ports": {
        "bus": 10694,
        "pmech": 20,
        "efd": 21,
        "speed": 22
      },
      "params": {
        "p0": 0.2301511913537979,
        "q0": 0.04190428927540779,
        "H": 3.498699903488159,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19760000705718994,
        "Tqopp": 0.288100004196167,
        "Xd": 0.7980999946594238,
        "Xdp": 0.328900009393692,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.516700029373169,
        "Xl": 0.21040000021457672,
        "S10": 0.27140000462532043,
        "S12": 0.8743000030517578,
        "mva": 35.07635498046875
      }
    },
    {
      "class": "Hygov",
      "id": "10694_1_hygov",
      "ports": {
        "speed": 22,
        "pmech": 20
      },
      "params": {
        "Trate": 35.07635498046875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9962000250816345,
        "Tr": 6.203800201416016,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.429500013589859,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10694_1_ieeet1",
      "ports": {
        "bus": 10694,
        "speed": 22,
        "vs": 23,
        "efd": 21
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10694_1_ieeest",
      "ports": {
        "input": 22,
        "output": 23
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10695_1_gensal",
      "ports": {
        "bus": 10695,
        "pmech": 24,
        "efd": 25,
        "speed": 26
      },
      "params": {
        "p0": 0.2554846405982971,
        "q0": 0.04190429300069809,
        "H": 3.9879000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1867000013589859,
        "Tqopp": 0.23579999804496765,
        "Xd": 1.1775000095367432,
        "Xdp": 0.42750000953674316,
        "Xdpp": 0.39590001106262207,
        "Xq": 0.76419997215271,
        "Xl": 0.09279999881982803,
        "S10": 0.20260000228881836,
        "S12": 0.4611999988555908,
        "mva": 41.35771560668945
      }
    },
    {
      "class": "Hygov",
      "id": "10695_1_hygov",
      "ports": {
        "speed": 26,
        "pmech": 24
      },
      "params": {
        "Trate": 41.35771560668945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8082000017166138,
        "Tr": 2.11299991607666,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8890999555587769,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10695_1_ieeet1",
      "ports": {
        "bus": 10695,
        "speed": 26,
        "vs": 27,
        "efd": 25
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6819000244140625,
        "E2": 3.5757999420166016,
        "Se1": 0.08290000259876251,
        "Se2": 0.3801000118255615,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10695_1_ieeest",
      "ports": {
        "input": 26,
        "output": 27
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10710_1_gensal",
      "ports": {
        "bus": 10710,
        "pmech": 28,
        "efd": 29,
        "speed": 30
      },
      "params": {
        "p0": 1.7115999460220337,
        "q0": -0.10610000044107437,
        "H": 3.816200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5375999808311462,
        "Tqopp": 0.4081999957561493,
        "Xd": 1.0,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.2806999981403351,
        "Xq": 0.6484000086784363,
        "Xl": 0.120899997651577,
        "S10": 0.22450000047683716,
        "S12": 0.656000018119812,
        "mva": 238.47879028320312
      }
    },
    {
      "class": "Hygov",
      "id": "10710_1_hygov",
      "ports": {
        "speed": 30,
        "pmech": 28
      },
      "params": {
        "Trate": 238.47879028320312,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7153000235557556,
        "Tr": 2.5037999153137207,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8432999849319458,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10710_1_esdc1a",
      "ports": {
        "bus": 10710,
        "speed": 30,
        "vs": 31,
        "efd": 29
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019600000232458115,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.483799934387207,
        "Se1": 0.12189999967813492,
        "E2": 3.3117001056671143,
        "Se2": 0.36559998989105225,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10710_1_ieeest",
      "ports": {
        "input": 30,
        "output": 31
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10711_1_gensal",
      "ports": {
        "bus": 10711,
        "pmech": 32,
        "efd": 33,
        "speed": 34
      },
      "params": {
        "p0": 1.8967334032058716,
        "q0": -0.10613399744033813,
        "H": 3.69350004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4918999969959259,
        "Tqopp": 0.44839999079704285,
        "Xd": 1.0,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.15870000422000885,
        "Xq": 0.6484000086784363,
        "Xl": 0.1282999962568283,
        "S10": 0.22830000519752502,
        "S12": 0.47909998893737793,
        "mva": 219.8304443359375
      }
    },
    {
      "class": "Hygov",
      "id": "10711_1_hygov",
      "ports": {
        "speed": 34,
        "pmech": 32
      },
      "params": {
        "Trate": 219.8304443359375,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4309000074863434,
        "Tr": 7.9670000076293945,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9571999907493591,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10711_1_esdc1a",
      "ports": {
        "bus": 10711,
        "speed": 34,
        "vs": 35,
        "efd": 33
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029400000348687172,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4245998859405518,
        "Se1": 0.13459999859333038,
        "E2": 3.232800006866455,
        "Se2": 0.40369999408721924,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10711_1_ieeest",
      "ports": {
        "input": 34,
        "output": 35
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10712_1_gensal",
      "ports": {
        "bus": 10712,
        "pmech": 36,
        "efd": 37,
        "speed": 38
      },
      "params": {
        "p0": 1.3595000505447388,
        "q0": -0.10610000044107437,
        "H": 3.280100107192993,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2353000044822693,
        "Tqopp": 0.3901999890804291,
        "Xd": 1.0,
        "Xdp": 0.21140000224113464,
        "Xdpp": 0.1501999944448471,
        "Xq": 0.6484000086784363,
        "Xl": 0.12139999866485596,
        "S10": 0.21969999372959137,
        "S12": 0.5138000249862671,
        "mva": 219.91734313964844
      }
    },
    {
      "class": "Hygov",
      "id": "10712_1_hygov",
      "ports": {
        "speed": 38,
        "pmech": 36
      },
      "params": {
        "Trate": 219.91734313964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6462000012397766,
        "Tr": 4.873799800872803,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5182000398635864,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10712_1_ieeet1",
      "ports": {
        "bus": 10712,
        "speed": 38,
        "vs": 39,
        "efd": 37
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10712_1_ieeest",
      "ports": {
        "input": 38,
        "output": 39
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10713_1_gensal",
      "ports": {
        "bus": 10713,
        "pmech": 40,
        "efd": 41,
        "speed": 42
      },
      "params": {
        "p0": 1.8937000036239624,
        "q0": -0.10610000044107437,
        "H": 3.135499954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5949000120162964,
        "Tqopp": 0.1054999977350235,
        "Xd": 1.0,
        "Xdp": 0.4595000147819519,
        "Xdpp": 0.27079999446868896,
        "Xq": 0.6484000086784363,
        "Xl": 0.13510000705718994,
        "S10": 0.25200000405311584,
        "S12": 0.5903000235557556,
        "mva": 259.9266052246094
      }
    },
    {
      "class": "Hygov",
      "id": "10713_1_hygov",
      "ports": {
        "speed": 42,
        "pmech": 40
      },
      "params": {
        "Trate": 259.9266052246094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.743399977684021,
        "Tr": 7.59660005569458,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7232999801635742,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10713_1_ieeet1",
      "ports": {
        "bus": 10713,
        "speed": 42,
        "vs": 43,
        "efd": 41
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9814000129699707,
        "E2": 3.9751999378204346,
        "Se1": 0.08169999718666077,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10713_1_ieeest",
      "ports": {
        "input": 42,
        "output": 43
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10715_1_gensal",
      "ports": {
        "bus": 10715,
        "pmech": 44,
        "efd": 45,
        "speed": 46
      },
      "params": {
        "p0": 1.724299669265747,
        "q0": -0.10613399744033813,
        "H": 2.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3375999927520752,
        "Tqopp": 0.5390999913215637,
        "Xd": 1.0,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.15299999713897705,
        "Xq": 0.6484000086784363,
        "Xl": 0.1331000030040741,
        "S10": 0.18150000274181366,
        "S12": 0.5943999886512756,
        "mva": 279.75006103515625
      }
    },
    {
      "class": "Hygov",
      "id": "10715_1_hygov",
      "ports": {
        "speed": 46,
        "pmech": 44
      },
      "params": {
        "Trate": 279.75006103515625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8647000193595886,
        "Tr": 8.071599960327148,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4147999882698059,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10715_1_ieeet1",
      "ports": {
        "bus": 10715,
        "speed": 46,
        "vs": 47,
        "efd": 45
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.600600004196167,
        "E2": 3.4674999713897705,
        "Se1": 0.08410000056028366,
        "Se2": 0.3856000006198883,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10715_1_ieeest",
      "ports": {
        "input": 46,
        "output": 47
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10723_1_gensal",
      "ports": {
        "bus": 10723,
        "pmech": 48,
        "efd": 49,
        "speed": 50
      },
      "params": {
        "p0": 0.8224854469299316,
        "q0": 0.4028159976005554,
        "H": 2.2732999324798584,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.42179998755455017,
        "Tqopp": 0.5807999968528748,
        "Xd": 1.0,
        "Xdp": 0.30480000376701355,
        "Xdpp": 0.2953000068664551,
        "Xq": 0.6484000086784363,
        "Xl": 0.23759999871253967,
        "S10": 0.2303999960422516,
        "S12": 0.5990999937057495,
        "mva": 152.84390258789062
      }
    },
    {
      "class": "Hygov",
      "id": "10723_1_hygov",
      "ports": {
        "speed": 50,
        "pmech": 48
      },
      "params": {
        "Trate": 152.84390258789062,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7408000230789185,
        "Tr": 6.913000106811523,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9550999999046326,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10723_1_ieeet1",
      "ports": {
        "bus": 10723,
        "speed": 50,
        "vs": 51,
        "efd": 49
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.819700002670288,
        "E2": 3.7595999240875244,
        "Se1": 0.08229999989271164,
        "Se2": 0.3774000108242035,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10723_1_ieeest",
      "ports": {
        "input": 50,
        "output": 51
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10724_1_gensal",
      "ports": {
        "bus": 10724,
        "pmech": 52,
        "efd": 53,
        "speed": 54
      },
      "params": {
        "p0": 1.0490000247955322,
        "q0": 0.4028159976005554,
        "H": 2.950900077819824,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1850000023841858,
        "Tqopp": 0.37860000133514404,
        "Xd": 1.0,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.24779999256134033,
        "Xq": 0.6484000086784363,
        "Xl": 0.07859999686479568,
        "S10": 0.09790000319480896,
        "S12": 0.4713999927043915,
        "mva": 115.75878143310547
      }
    },
    {
      "class": "Hygov",
      "id": "10724_1_hygov",
      "ports": {
        "speed": 54,
        "pmech": 52
      },
      "params": {
        "Trate": 115.75878143310547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2606000006198883,
        "Tr": 4.035600185394287,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4622000455856323,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10724_1_ieeet1",
      "ports": {
        "bus": 10724,
        "speed": 54,
        "vs": 55,
        "efd": 53
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10724_1_ieeest",
      "ports": {
        "input": 54,
        "output": 55
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10725_1_gensal",
      "ports": {
        "bus": 10725,
        "pmech": 56,
        "efd": 57,
        "speed": 58
      },
      "params": {
        "p0": 0.7128971219062805,
        "q0": 0.4028159976005554,
        "H": 3.9058001041412354,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5989999771118164,
        "Tqopp": 0.06469999998807907,
        "Xd": 1.0,
        "Xdp": 0.3529999852180481,
        "Xdpp": 0.28439998626708984,
        "Xq": 0.6484000086784363,
        "Xl": 0.15809999406337738,
        "S10": 0.09019999951124191,
        "S12": 0.26980000734329224,
        "mva": 116.26563262939453
      }
    },
    {
      "class": "Hygov",
      "id": "10725_1_hygov",
      "ports": {
        "speed": 58,
        "pmech": 56
      },
      "params": {
        "Trate": 116.26563262939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5102999806404114,
        "Tr": 5.929800033569336,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.586899995803833,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10725_1_ieeet1",
      "ports": {
        "bus": 10725,
        "speed": 58,
        "vs": 59,
        "efd": 57
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10725_1_ieeest",
      "ports": {
        "input": 58,
        "output": 59
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10726_1_gensal",
      "ports": {
        "bus": 10726,
        "pmech": 60,
        "efd": 61,
        "speed": 62
      },
      "params": {
        "p0": 0.7108107805252075,
        "q0": 0.4028159976005554,
        "H": 3.1782000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22059999406337738,
        "Tqopp": 0.43689998984336853,
        "Xd": 1.0,
        "Xdp": 0.42160001397132874,
        "Xdpp": 0.3449999988079071,
        "Xq": 0.6484000086784363,
        "Xl": 0.23090000450611115,
        "S10": 0.26330000162124634,
        "S12": 0.7872999906539917,
        "mva": 106.55775451660156
      }
    },
    {
      "class": "Hygov",
      "id": "10726_1_hygov",
      "ports": {
        "speed": 62,
        "pmech": 60
      },
      "params": {
        "Trate": 106.55775451660156,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.703499972820282,
        "Tr": 3.4054999351501465,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6732000112533569,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10726_1_esdc1a",
      "ports": {
        "bus": 10726,
        "speed": 62,
        "vs": 63,
        "efd": 61
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06589999794960022,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4753000736236572,
        "Se1": 0.133200004696846,
        "E2": 3.3004000186920166,
        "Se2": 0.39969998598098755,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10726_1_ieeest",
      "ports": {
        "input": 62,
        "output": 63
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10728_1_gensal",
      "ports": {
        "bus": 10728,
        "pmech": 64,
        "efd": 65,
        "speed": 66
      },
      "params": {
        "p0": 0.2381320744752884,
        "q0": -0.01369549985975027,
        "H": 1.98580002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5925999879837036,
        "Tqopp": 0.10130000114440918,
        "Xd": 1.1830999851226807,
        "Xdp": 0.334199994802475,
        "Xdpp": 0.26460000872612,
        "Xq": 0.767799973487854,
        "Xl": 0.08449999988079071,
        "S10": 0.061900001019239426,
        "S12": 0.250900000333786,
        "mva": 32.266910552978516
      }
    },
    {
      "class": "Hygov",
      "id": "10728_1_hygov",
      "ports": {
        "speed": 66,
        "pmech": 64
      },
      "params": {
        "Trate": 32.266910552978516,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.45669999718666077,
        "Tr": 8.090399742126465,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9092000126838684,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10728_1_esdc1a",
      "ports": {
        "bus": 10728,
        "speed": 66,
        "vs": 67,
        "efd": 65
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02710000053048134,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.448199987411499,
        "Se1": 0.13030000030994415,
        "E2": 3.2643001079559326,
        "Se2": 0.39089998602867126,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10728_1_ieeest",
      "ports": {
        "input": 66,
        "output": 67
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10729_2_gensal",
      "ports": {
        "bus": 10729,
        "pmech": 68,
        "efd": 69,
        "speed": 70
      },
      "params": {
        "p0": 0.20459464192390442,
        "q0": -0.01369549985975027,
        "H": 2.25,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37059998512268066,
        "Tqopp": 0.10989999771118164,
        "Xd": 0.880299985408783,
        "Xdp": 0.3626999855041504,
        "Xdpp": 0.2833999991416931,
        "Xq": 0.5702999830245972,
        "Xl": 0.10750000178813934,
        "S10": 0.05909999832510948,
        "S12": 0.25049999356269836,
        "mva": 32.33009338378906
      }
    },
    {
      "class": "Hygov",
      "id": "10729_2_hygov",
      "ports": {
        "speed": 70,
        "pmech": 68
      },
      "params": {
        "Trate": 32.33009338378906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7595000267028809,
        "Tr": 2.2453999519348145,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3736000061035156,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10729_2_ieeet1",
      "ports": {
        "bus": 10729,
        "speed": 70,
        "vs": 71,
        "efd": 69
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.953399896621704,
        "E2": 3.9379000663757324,
        "Se1": 0.08969999849796295,
        "Se2": 0.41130000352859497,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10729_2_ieeest",
      "ports": {
        "input": 70,
        "output": 71
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10731_4_gensal",
      "ports": {
        "bus": 10731,
        "pmech": 72,
        "efd": 73,
        "speed": 74
      },
      "params": {
        "p0": 0.09830000251531601,
        "q0": -0.008299999870359898,
        "H": 3.3064000606536865,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.30169999599456787,
        "Tqopp": 0.08529999852180481,
        "Xd": 0.8133000135421753,
        "Xdp": 0.2946999967098236,
        "Xdpp": 0.19020000100135803,
        "Xq": 0.5266000032424927,
        "Xl": 0.16580000519752502,
        "S10": 0.053300000727176666,
        "S12": 0.29089999198913574,
        "mva": 19.885957717895508
      }
    },
    {
      "class": "Hygov",
      "id": "10731_4_hygov",
      "ports": {
        "speed": 74,
        "pmech": 72
      },
      "params": {
        "Trate": 19.885957717895508,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9337999820709229,
        "Tr": 3.0618999004364014,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9743000268936157,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10731_4_esdc1a",
      "ports": {
        "bus": 10731,
        "speed": 74,
        "vs": 75,
        "efd": 73
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06939999759197235,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.384500026702881,
        "Se1": 0.12890000641345978,
        "E2": 3.17930006980896,
        "Se2": 0.38670000433921814,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10731_4_ieeest",
      "ports": {
        "input": 74,
        "output": 75
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10737_1_genrou",
      "ports": {
        "bus": 10737,
        "pmech": 76,
        "efd": 77,
        "speed": 78
      },
      "params": {
        "p0": 1.5850337743759155,
        "q0": 0.8100734949111938,
        "H": 2.87302827835083,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.63730001449585,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.9283000230789185,
        "Tqopp": 0.05860000103712082,
        "Xd": 2.0771000385284424,
        "Xdp": 0.2840999960899353,
        "Xdpp": 0.1995999962091446,
        "Xq": 1.9474999904632568,
        "Xqp": 0.5849999785423279,
        "Xqpp": 0.1995999962091446,
        "Xl": 0.15469999611377716,
        "S10": 0.1339000016450882,
        "S12": 0.7440999746322632,
        "mva": 193.29360961914062
      }
    },
    {
      "class": "Tgov1",
      "id": "10737_1_tgov1",
      "ports": {
        "speed": 78,
        "pmech": 76
      },
      "params": {
        "Trate": 193.29360961914062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8233588513375367,
        "Pvmin": 0.37533721371062917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10737_1_ieeet1",
      "ports": {
        "bus": 10737,
        "speed": 78,
        "vs": 79,
        "efd": 77
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10737_1_ieeest",
      "ports": {
        "input": 78,
        "output": 79
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10738_1_genrou",
      "ports": {
        "bus": 10738,
        "pmech": 80,
        "efd": 81,
        "speed": 82
      },
      "params": {
        "p0": 1.5850337743759155,
        "q0": 0.8100734949111938,
        "H": 4.729691505432129,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.282199859619141,
        "Tdopp": 0.04320000112056732,
        "Tqop": 1.1217000484466553,
        "Tqopp": 0.04540000110864639,
        "Xd": 2.406599998474121,
        "Xdp": 0.3206999897956848,
        "Xdpp": 0.17550000548362732,
        "Xq": 2.213399887084961,
        "Xqp": 0.4973999857902527,
        "Xqpp": 0.17550000548362732,
        "Xl": 0.1354999989271164,
        "S10": 0.05950000137090683,
        "S12": 0.24660000205039978,
        "mva": 195.426513671875
      }
    },
    {
      "class": "Tgov1",
      "id": "10738_1_tgov1",
      "ports": {
        "speed": 82,
        "pmech": 80
      },
      "params": {
        "Trate": 195.426513671875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8143726324367525,
        "Pvmin": 0.2995706090554014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10738_1_ieeet1",
      "ports": {
        "bus": 10738,
        "speed": 82,
        "vs": 83,
        "efd": 81
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10738_1_ieeest",
      "ports": {
        "input": 82,
        "output": 83
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10742_1_gensal",
      "ports": {
        "bus": 10742,
        "pmech": 84,
        "efd": 85,
        "speed": 86
      },
      "params": {
        "p0": 0.800000011920929,
        "q0": -0.03920000046491623,
        "H": 2.7348999977111816,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.41100001335144043,
        "Tqopp": 0.19110000133514404,
        "Xd": 1.0,
        "Xdp": 0.414000004529953,
        "Xdpp": 0.366100013256073,
        "Xq": 0.6484000086784363,
        "Xl": 0.07840000092983246,
        "S10": 0.0502999983727932,
        "S12": 0.20080000162124634,
        "mva": 96.13932800292969
      }
    },
    {
      "class": "Hygov",
      "id": "10742_1_hygov",
      "ports": {
        "speed": 86,
        "pmech": 84
      },
      "params": {
        "Trate": 96.13932800292969,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4074000120162964,
        "Tr": 8.653800010681152,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5892999768257141,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10742_1_ieeet1",
      "ports": {
        "bus": 10742,
        "speed": 86,
        "vs": 87,
        "efd": 85
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10742_1_ieeest",
      "ports": {
        "input": 86,
        "output": 87
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10744_1_gensal",
      "ports": {
        "bus": 10744,
        "pmech": 88,
        "efd": 89,
        "speed": 90
      },
      "params": {
        "p0": 0.642300009727478,
        "q0": -0.03920000046491623,
        "H": 3.615299940109253,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5266000032424927,
        "Tqopp": 0.23440000414848328,
        "Xd": 1.0,
        "Xdp": 0.48980000615119934,
        "Xdpp": 0.28619998693466187,
        "Xq": 0.6484000086784363,
        "Xl": 0.08569999784231186,
        "S10": 0.06109999865293503,
        "S12": 0.2734000086784363,
        "mva": 106.35447692871094
      }
    },
    {
      "class": "Hygov",
      "id": "10744_1_hygov",
      "ports": {
        "speed": 90,
        "pmech": 88
      },
      "params": {
        "Trate": 106.35447692871094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.678600013256073,
        "Tr": 4.525300025939941,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8525999784469604,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10744_1_esdc1a",
      "ports": {
        "bus": 10744,
        "speed": 90,
        "vs": 91,
        "efd": 89
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0568000003695488,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.405100107192993,
        "Se1": 0.14990000426769257,
        "E2": 3.206899881362915,
        "Se2": 0.4496999979019165,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10744_1_ieeest",
      "ports": {
        "input": 90,
        "output": 91
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10750_1_gensal",
      "ports": {
        "bus": 10750,
        "pmech": 92,
        "efd": 93,
        "speed": 94
      },
      "params": {
        "p0": 4.093699932098389,
        "q0": -0.20059999823570251,
        "H": 2.672800064086914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3727000057697296,
        "Tqopp": 0.2842999994754791,
        "Xd": 1.0,
        "Xdp": 0.26579999923706055,
        "Xdpp": 0.26510000228881836,
        "Xq": 0.6484000086784363,
        "Xl": 0.12849999964237213,
        "S10": 0.28529998660087585,
        "S12": 0.8586999773979187,
        "mva": 498.6532287597656
      }
    },
    {
      "class": "Hygov",
      "id": "10750_1_hygov",
      "ports": {
        "speed": 94,
        "pmech": 92
      },
      "params": {
        "Trate": 498.6532287597656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2888999879360199,
        "Tr": 9.409299850463867,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8453999757766724,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10750_1_esdc1a",
      "ports": {
        "bus": 10750,
        "speed": 94,
        "vs": 95,
        "efd": 93
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0348999984562397,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4528000354766846,
        "Se1": 0.12240000069141388,
        "E2": 3.2702999114990234,
        "Se2": 0.3671000003814697,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10750_1_ieeest",
      "ports": {
        "input": 94,
        "output": 95
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10752_1_gensal",
      "ports": {
        "bus": 10752,
        "pmech": 96,
        "efd": 97,
        "speed": 98
      },
      "params": {
        "p0": 2.9304840564727783,
        "q0": -0.20058967173099518,
        "H": 3.9923999309539795,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.044199999421834946,
        "Tqopp": 0.3596999943256378,
        "Xd": 1.0,
        "Xdp": 0.25780001282691956,
        "Xdpp": 0.25270000100135803,
        "Xq": 0.6484000086784363,
        "Xl": 0.22910000383853912,
        "S10": 0.11680000275373459,
        "S12": 0.24310000240802765,
        "mva": 417.4538269042969
      }
    },
    {
      "class": "Hygov",
      "id": "10752_1_hygov",
      "ports": {
        "speed": 98,
        "pmech": 96
      },
      "params": {
        "Trate": 417.4538269042969,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5523999929428101,
        "Tr": 7.014699935913086,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.715399980545044,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10752_1_ieeet1",
      "ports": {
        "bus": 10752,
        "speed": 98,
        "vs": 99,
        "efd": 97
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6154000759124756,
        "E2": 3.4872000217437744,
        "Se1": 0.08129999786615372,
        "Se2": 0.3725000023841858,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10752_1_ieeest",
      "ports": {
        "input": 98,
        "output": 99
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10754_1_gensal",
      "ports": {
        "bus": 10754,
        "pmech": 100,
        "efd": 101,
        "speed": 102
      },
      "params": {
        "p0": 3.2310404777526855,
        "q0": -0.20058967173099518,
        "H": 2.23580002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.38749998807907104,
        "Tqopp": 0.33869999647140503,
        "Xd": 1.0,
        "Xdp": 0.30640000104904175,
        "Xdpp": 0.27869999408721924,
        "Xq": 0.6484000086784363,
        "Xl": 0.09179999679327011,
        "S10": 0.28679999709129333,
        "S12": 0.8289999961853027,
        "mva": 487.0439758300781
      }
    },
    {
      "class": "Hygov",
      "id": "10754_1_hygov",
      "ports": {
        "speed": 102,
        "pmech": 100
      },
      "params": {
        "Trate": 487.0439758300781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5475000143051147,
        "Tr": 9.716899871826172,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8294999599456787,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10754_1_ieeet1",
      "ports": {
        "bus": 10754,
        "speed": 102,
        "vs": 103,
        "efd": 101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10754_1_ieeest",
      "ports": {
        "input": 102,
        "output": 103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10755_1_gensal",
      "ports": {
        "bus": 10755,
        "pmech": 104,
        "efd": 105,
        "speed": 106
      },
      "params": {
        "p0": 3.3392999172210693,
        "q0": -0.20059999823570251,
        "H": 2.110300064086914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.335999995470047,
        "Tqopp": 0.33500000834465027,
        "Xd": 1.0,
        "Xdp": 0.3582000136375427,
        "Xdpp": 0.2320999950170517,
        "Xq": 0.6484000086784363,
        "Xl": 0.1891999989748001,
        "S10": 0.2581000030040741,
        "S12": 0.6543999910354614,
        "mva": 548.58544921875
      }
    },
    {
      "class": "Hygov",
      "id": "10755_1_hygov",
      "ports": {
        "speed": 106,
        "pmech": 104
      },
      "params": {
        "Trate": 548.58544921875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6252999901771545,
        "Tr": 9.554400444030762,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1269999742507935,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10755_1_ieeet1",
      "ports": {
        "bus": 10755,
        "speed": 106,
        "vs": 107,
        "efd": 105
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10755_1_ieeest",
      "ports": {
        "input": 106,
        "output": 107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10757_1_gensal",
      "ports": {
        "bus": 10757,
        "pmech": 108,
        "efd": 109,
        "speed": 110
      },
      "params": {
        "p0": 0.4050000011920929,
        "q0": -0.01984499953687191,
        "H": 2.4047000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4544000029563904,
        "Tqopp": 0.41190001368522644,
        "Xd": 1.1747000217437744,
        "Xdp": 0.48660001158714294,
        "Xdpp": 0.33799999952316284,
        "Xq": 0.7623999714851379,
        "Xl": 0.08380000293254852,
        "S10": 0.07559999823570251,
        "S12": 0.3456000089645386,
        "mva": 45.68275833129883
      }
    },
    {
      "class": "Hygov",
      "id": "10757_1_hygov",
      "ports": {
        "speed": 110,
        "pmech": 108
      },
      "params": {
        "Trate": 45.68275833129883,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2888999879360199,
        "Tr": 6.343100070953369,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6754000186920166,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10757_1_ieeet1",
      "ports": {
        "bus": 10757,
        "speed": 110,
        "vs": 111,
        "efd": 109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10757_1_ieeest",
      "ports": {
        "input": 110,
        "output": 111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10757_2_gensal",
      "ports": {
        "bus": 10757,
        "pmech": 112,
        "efd": 113,
        "speed": 114
      },
      "params": {
        "p0": 0.4050000011920929,
        "q0": -0.01984499953687191,
        "H": 3.462599992752075,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.07079999893903732,
        "Tqopp": 0.15129999816417694,
        "Xd": 1.0951000452041626,
        "Xdp": 0.32120001316070557,
        "Xdpp": 0.22920000553131104,
        "Xq": 0.7105000019073486,
        "Xl": 0.14730000495910645,
        "S10": 0.08110000193119049,
        "S12": 0.33239999413490295,
        "mva": 47.32905960083008
      }
    },
    {
      "class": "Hygov",
      "id": "10757_2_hygov",
      "ports": {
        "speed": 114,
        "pmech": 112
      },
      "params": {
        "Trate": 47.32905960083008,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9448000192642212,
        "Tr": 4.392399787902832,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1998000144958496,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10757_2_esdc1a",
      "ports": {
        "bus": 10757,
        "speed": 114,
        "vs": 115,
        "efd": 113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.018699999898672104,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4347000122070312,
        "Se1": 0.1445000022649765,
        "E2": 3.246299982070923,
        "Se2": 0.4334000051021576,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10757_2_ieeest",
      "ports": {
        "input": 114,
        "output": 115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10757_3_gensal",
      "ports": {
        "bus": 10757,
        "pmech": 116,
        "efd": 117,
        "speed": 118
      },
      "params": {
        "p0": 0.2894141972064972,
        "q0": -0.01984499953687191,
        "H": 2.2467000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.28519999980926514,
        "Tqopp": 0.5461000204086304,
        "Xd": 1.0498000383377075,
        "Xdp": 0.37880000472068787,
        "Xdpp": 0.23499999940395355,
        "Xq": 0.680899977684021,
        "Xl": 0.1412999927997589,
        "S10": 0.05079999938607216,
        "S12": 0.15800000727176666,
        "mva": 57.718379974365234
      }
    },
    {
      "class": "Hygov",
      "id": "10757_3_hygov",
      "ports": {
        "speed": 118,
        "pmech": 116
      },
      "params": {
        "Trate": 57.718379974365234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21539999544620514,
        "Tr": 2.8403000831604004,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.648800015449524,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10757_3_ieeet1",
      "ports": {
        "bus": 10757,
        "speed": 118,
        "vs": 119,
        "efd": 117
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10757_3_ieeest",
      "ports": {
        "input": 118,
        "output": 119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10758_2_gensal",
      "ports": {
        "bus": 10758,
        "pmech": 120,
        "efd": 121,
        "speed": 122
      },
      "params": {
        "p0": 0.5559999942779541,
        "q0": 0.21350400149822235,
        "H": 2.5797998905181885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24459999799728394,
        "Tqopp": 0.3732999861240387,
        "Xd": 0.9301999807357788,
        "Xdp": 0.3995000123977661,
        "Xdpp": 0.3862999975681305,
        "Xq": 0.6029000282287598,
        "Xl": 0.19009999930858612,
        "S10": 0.20960000157356262,
        "S12": 0.4368000030517578,
        "mva": 63.98981475830078
      }
    },
    {
      "class": "Hygov",
      "id": "10758_2_hygov",
      "ports": {
        "speed": 122,
        "pmech": 120
      },
      "params": {
        "Trate": 63.98981475830078,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34700000286102295,
        "Tr": 3.65339994430542,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47290000319480896,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10758_2_esdc1a",
      "ports": {
        "bus": 10758,
        "speed": 122,
        "vs": 123,
        "efd": 121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07349999994039536,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3227999210357666,
        "Se1": 0.12020000070333481,
        "E2": 3.097100019454956,
        "Se2": 0.36059999465942383,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10758_2_ieeest",
      "ports": {
        "input": 122,
        "output": 123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10771_1_gensal",
      "ports": {
        "bus": 10771,
        "pmech": 124,
        "efd": 125,
        "speed": 126
      },
      "params": {
        "p0": 0.5182499885559082,
        "q0": 0.1990080028772354,
        "H": 3.3608999252319336,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1858000010251999,
        "Tqopp": 0.22930000722408295,
        "Xd": 0.9733999967575073,
        "Xdp": 0.2151000052690506,
        "Xdpp": 0.148499995470047,
        "Xq": 0.6310999989509583,
        "Xl": 0.10750000178813934,
        "S10": 0.17399999499320984,
        "S12": 0.6585999727249146,
        "mva": 72.3510971069336
      }
    },
    {
      "class": "Hygov",
      "id": "10771_1_hygov",
      "ports": {
        "speed": 126,
        "pmech": 124
      },
      "params": {
        "Trate": 72.3510971069336,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7106999754905701,
        "Tr": 5.8821001052856445,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4567999839782715,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10771_1_ieeet1",
      "ports": {
        "bus": 10771,
        "speed": 126,
        "vs": 127,
        "efd": 125
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7362000942230225,
        "E2": 3.6482999324798584,
        "Se1": 0.08129999786615372,
        "Se2": 0.3725000023841858,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10771_1_ieeest",
      "ports": {
        "input": 126,
        "output": 127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10772_1_gensal",
      "ports": {
        "bus": 10772,
        "pmech": 128,
        "efd": 129,
        "speed": 130
      },
      "params": {
        "p0": 0.4162309765815735,
        "q0": 0.1990080028772354,
        "H": 3.1366000175476074,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19419999420642853,
        "Tqopp": 0.11349999904632568,
        "Xd": 1.0329999923706055,
        "Xdp": 0.25529998540878296,
        "Xdpp": 0.15809999406337738,
        "Xq": 0.6699000000953674,
        "Xl": 0.08550000190734863,
        "S10": 0.09839999675750732,
        "S12": 0.34130001068115234,
        "mva": 52.67551803588867
      }
    },
    {
      "class": "Hygov",
      "id": "10772_1_hygov",
      "ports": {
        "speed": 130,
        "pmech": 128
      },
      "params": {
        "Trate": 52.67551803588867,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9311000108718872,
        "Tr": 6.064199924468994,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9002000093460083,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10772_1_ieeet1",
      "ports": {
        "bus": 10772,
        "speed": 130,
        "vs": 131,
        "efd": 129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10772_1_ieeest",
      "ports": {
        "input": 130,
        "output": 131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10774_1_gensal",
      "ports": {
        "bus": 10774,
        "pmech": 132,
        "efd": 133,
        "speed": 134
      },
      "params": {
        "p0": 0.41383475065231323,
        "q0": 0.1990080028772354,
        "H": 2.033600091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.23360000550746918,
        "Tqopp": 0.5277000069618225,
        "Xd": 0.9164000153541565,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1964000016450882,
        "Xq": 0.5939000248908997,
        "Xl": 0.16920000314712524,
        "S10": 0.09149999916553497,
        "S12": 0.35350000858306885,
        "mva": 57.608436584472656
      }
    },
    {
      "class": "Hygov",
      "id": "10774_1_hygov",
      "ports": {
        "speed": 134,
        "pmech": 132
      },
      "params": {
        "Trate": 57.608436584472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6010000109672546,
        "Tr": 3.8649001121520996,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3248000144958496,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10774_1_ieeet1",
      "ports": {
        "bus": 10774,
        "speed": 134,
        "vs": 135,
        "efd": 133
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10774_1_ieeest",
      "ports": {
        "input": 134,
        "output": 135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10778_1_gensal",
      "ports": {
        "bus": 10778,
        "pmech": 136,
        "efd": 137,
        "speed": 138
      },
      "params": {
        "p0": 0.08028050512075424,
        "q0": -0.004900000058114529,
        "H": 2.2186999320983887,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5710999965667725,
        "Tqopp": 0.2883000075817108,
        "Xd": 1.3370000123977661,
        "Xdp": 0.5652999877929688,
        "Xdpp": 0.3555999994277954,
        "Xq": 0.8683000206947327,
        "Xl": 0.12219999730587006,
        "S10": 0.2980000078678131,
        "S12": 0.8424000144004822,
        "mva": 11.563319206237793
      }
    },
    {
      "class": "Hygov",
      "id": "10778_1_hygov",
      "ports": {
        "speed": 138,
        "pmech": 136
      },
      "params": {
        "Trate": 11.563319206237793,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8934999704360962,
        "Tr": 3.878999948501587,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4203000068664551,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10778_1_esdc1a",
      "ports": {
        "bus": 10778,
        "speed": 138,
        "vs": 139,
        "efd": 137
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.050200000405311584,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3066000938415527,
        "Se1": 0.12950000166893005,
        "E2": 3.0754001140594482,
        "Se2": 0.3885999917984009,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10778_1_ieeest",
      "ports": {
        "input": 138,
        "output": 139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10778_2_gensal",
      "ports": {
        "bus": 10778,
        "pmech": 140,
        "efd": 141,
        "speed": 142
      },
      "params": {
        "p0": 0.14800000190734863,
        "q0": -0.007300000172108412,
        "H": 2.3949999809265137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14659999310970306,
        "Tqopp": 0.5715000033378601,
        "Xd": 1.399399995803833,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.42800000309944153,
        "Xq": 0.9089000225067139,
        "Xl": 0.21940000355243683,
        "S10": 0.12770000100135803,
        "S12": 0.3546000123023987,
        "mva": 14.942258834838867
      }
    },
    {
      "class": "Hygov",
      "id": "10778_2_hygov",
      "ports": {
        "speed": 142,
        "pmech": 140
      },
      "params": {
        "Trate": 14.942258834838867,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4260999858379364,
        "Tr": 8.449700355529785,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7145000100135803,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10778_2_ieeet1",
      "ports": {
        "bus": 10778,
        "speed": 142,
        "vs": 143,
        "efd": 141
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.689199924468994,
        "E2": 3.585599899291992,
        "Se1": 0.0868000015616417,
        "Se2": 0.3977999985218048,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10778_2_ieeest",
      "ports": {
        "input": 142,
        "output": 143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10797_1_genrou",
      "ports": {
        "bus": 10797,
        "pmech": 144,
        "efd": 145,
        "speed": 146
      },
      "params": {
        "p0": 0.4153057038784027,
        "q0": 0.10613986849784851,
        "H": 7.971507549285889,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.148900032043457,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.36970001459121704,
        "Tqopp": 0.05950000137090683,
        "Xd": 1.4850000143051147,
        "Xdp": 0.22509999573230743,
        "Xdpp": 0.15000000596046448,
        "Xq": 1.4697999954223633,
        "Xqp": 0.32499998807907104,
        "Xqpp": 0.15000000596046448,
        "Xl": 0.11509999632835388,
        "S10": 0.051899999380111694,
        "S12": 0.24230000376701355,
        "mva": 62.54999923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "10797_1_tgov1",
      "ports": {
        "speed": 146,
        "pmech": 144
      },
      "params": {
        "Trate": 62.54999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.666666667937216,
        "Pvmin": 0.14117846272363777,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10797_1_ieeet1",
      "ports": {
        "bus": 10797,
        "speed": 146,
        "vs": 147,
        "efd": 145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10797_1_ieeest",
      "ports": {
        "input": 146,
        "output": 147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10797_2_genrou",
      "ports": {
        "bus": 10797,
        "pmech": 148,
        "efd": 149,
        "speed": 150
      },
      "params": {
        "p0": 0.4153057038784027,
        "q0": 0.10613986849784851,
        "H": 4.560946464538574,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.160300254821777,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.136299967765808,
        "Tqopp": 0.0689999982714653,
        "Xd": 2.408099889755249,
        "Xdp": 0.33719998598098755,
        "Xdpp": 0.2468000054359436,
        "Xq": 2.214600086212158,
        "Xqp": 0.7684000134468079,
        "Xqpp": 0.2468000054359436,
        "Xl": 0.1923000067472458,
        "S10": 0.009700000286102295,
        "S12": 0.21580000221729279,
        "mva": 41.70000076293945
      }
    },
    {
      "class": "Tgov1",
      "id": "10797_2_tgov1",
      "ports": {
        "speed": 150,
        "pmech": 148
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.999999971412641,
        "Pvmin": 0.3990924685573355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10797_2_ieeet1",
      "ports": {
        "bus": 10797,
        "speed": 150,
        "vs": 151,
        "efd": 149
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10797_2_ieeest",
      "ports": {
        "input": 150,
        "output": 151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10798_1_genrou",
      "ports": {
        "bus": 10798,
        "pmech": 152,
        "efd": 153,
        "speed": 154
      },
      "params": {
        "p0": 0.4153057038784027,
        "q0": -0.046300001442432404,
        "H": 5.625436305999756,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.330699920654297,
        "Tdopp": 0.06750000268220901,
        "Tqop": 0.7376000285148621,
        "Tqopp": 0.07090000063180923,
        "Xd": 1.9703999757766724,
        "Xdp": 0.21359999477863312,
        "Xdpp": 0.1492999941110611,
        "Xq": 1.8614000082015991,
        "Xqp": 0.4350000023841858,
        "Xqpp": 0.1492999941110611,
        "Xl": 0.11460000276565552,
        "S10": 0.021299999207258224,
        "S12": 0.2696000039577484,
        "mva": 41.70000076293945
      }
    },
    {
      "class": "Tgov1",
      "id": "10798_1_tgov1",
      "ports": {
        "speed": 154,
        "pmech": 152
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.999999971412641,
        "Pvmin": 0.3311750496619602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10798_1_ieeet1",
      "ports": {
        "bus": 10798,
        "speed": 154,
        "vs": 155,
        "efd": 153
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10798_1_ieeest",
      "ports": {
        "input": 154,
        "output": 155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10802_1_gensal",
      "ports": {
        "bus": 10802,
        "pmech": 156,
        "efd": 157,
        "speed": 158
      },
      "params": {
        "p0": 0.10219915956258774,
        "q0": 0.04608000069856644,
        "H": 3.9890999794006348,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24979999661445618,
        "Tqopp": 0.24289999902248383,
        "Xd": 0.6474000215530396,
        "Xdp": 0.272599995136261,
        "Xdpp": 0.20469999313354492,
        "Xq": 0.41839998960494995,
        "Xl": 0.11540000140666962,
        "S10": 0.2240000069141388,
        "S12": 0.5508999824523926,
        "mva": 14.150078773498535
      }
    },
    {
      "class": "Hygov",
      "id": "10802_1_hygov",
      "ports": {
        "speed": 158,
        "pmech": 156
      },
      "params": {
        "Trate": 14.150078773498535,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7721999883651733,
        "Tr": 6.897200107574463,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9529000520706177,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10802_1_ieeet1",
      "ports": {
        "bus": 10802,
        "speed": 158,
        "vs": 159,
        "efd": 157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10802_1_ieeest",
      "ports": {
        "input": 158,
        "output": 159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10803_1_gensal",
      "ports": {
        "bus": 10803,
        "pmech": 160,
        "efd": 161,
        "speed": 162
      },
      "params": {
        "p0": 0.11999999731779099,
        "q0": 0.04608000069856644,
        "H": 2.3006999492645264,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5389000177383423,
        "Tqopp": 0.5299999713897705,
        "Xd": 1.1162999868392944,
        "Xdp": 0.4871000051498413,
        "Xdpp": 0.37400001287460327,
        "Xq": 0.7243000268936157,
        "Xl": 0.21969999372959137,
        "S10": 0.21809999644756317,
        "S12": 0.46810001134872437,
        "mva": 12.119794845581055
      }
    },
    {
      "class": "Hygov",
      "id": "10803_1_hygov",
      "ports": {
        "speed": 162,
        "pmech": 160
      },
      "params": {
        "Trate": 12.119794845581055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34040001034736633,
        "Tr": 5.957799911499023,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.549399971961975,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10803_1_esdc1a",
      "ports": {
        "bus": 10803,
        "speed": 162,
        "vs": 163,
        "efd": 161
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.027799999341368675,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2971999645233154,
        "Se1": 0.1378999948501587,
        "E2": 3.062999963760376,
        "Se2": 0.41370001435279846,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10803_1_ieeest",
      "ports": {
        "input": 162,
        "output": 163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10806_1_gensal",
      "ports": {
        "bus": 10806,
        "pmech": 164,
        "efd": 165,
        "speed": 166
      },
      "params": {
        "p0": 0.34738075733184814,
        "q0": -0.02234400063753128,
        "H": 3.057499885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17569999396800995,
        "Tqopp": 0.2590000033378601,
        "Xd": 1.0496000051498413,
        "Xdp": 0.45739999413490295,
        "Xdpp": 0.31290000677108765,
        "Xq": 0.6807000041007996,
        "Xl": 0.10689999908208847,
        "S10": 0.14339999854564667,
        "S12": 0.4505999982357025,
        "mva": 52.419551849365234
      }
    },
    {
      "class": "Hygov",
      "id": "10806_1_hygov",
      "ports": {
        "speed": 166,
        "pmech": 164
      },
      "params": {
        "Trate": 52.419551849365234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7111999988555908,
        "Tr": 6.514699935913086,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.509600043296814,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10806_1_ieeet1",
      "ports": {
        "bus": 10806,
        "speed": 166,
        "vs": 167,
        "efd": 165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10806_1_ieeest",
      "ports": {
        "input": 166,
        "output": 167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10806_2_gensal",
      "ports": {
        "bus": 10806,
        "pmech": 168,
        "efd": 169,
        "speed": 170
      },
      "params": {
        "p0": 0.42973169684410095,
        "q0": -0.02234400063753128,
        "H": 3.2362000942230225,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.09359999746084213,
        "Tqopp": 0.15330000221729279,
        "Xd": 0.9968000054359436,
        "Xdp": 0.446399986743927,
        "Xdpp": 0.423799991607666,
        "Xq": 0.6463000178337097,
        "Xl": 0.15150000154972076,
        "S10": 0.13609999418258667,
        "S12": 0.28999999165534973,
        "mva": 61.482521057128906
      }
    },
    {
      "class": "Hygov",
      "id": "10806_2_hygov",
      "ports": {
        "speed": 170,
        "pmech": 168
      },
      "params": {
        "Trate": 61.482521057128906,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9855999946594238,
        "Tr": 4.3105998039245605,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3097000122070312,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10806_2_ieeet1",
      "ports": {
        "bus": 10806,
        "speed": 170,
        "vs": 171,
        "efd": 169
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10806_2_ieeest",
      "ports": {
        "input": 170,
        "output": 171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10807_2_gensal",
      "ports": {
        "bus": 10807,
        "pmech": 172,
        "efd": 173,
        "speed": 174
      },
      "params": {
        "p0": 0.3025999963283539,
        "q0": -0.022299999371170998,
        "H": 3.5309998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24490000307559967,
        "Tqopp": 0.40059998631477356,
        "Xd": 0.8381999731063843,
        "Xdp": 0.3603000044822693,
        "Xdpp": 0.3465999960899353,
        "Xq": 0.542900025844574,
        "Xl": 0.11379999667406082,
        "S10": 0.1972000002861023,
        "S12": 0.6699000000953674,
        "mva": 51.24479293823242
      }
    },
    {
      "class": "Hygov",
      "id": "10807_2_hygov",
      "ports": {
        "speed": 174,
        "pmech": 172
      },
      "params": {
        "Trate": 51.24479293823242,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8955000042915344,
        "Tr": 2.6449999809265137,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.715499997138977,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10807_2_ieeet1",
      "ports": {
        "bus": 10807,
        "speed": 174,
        "vs": 175,
        "efd": 173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10807_2_ieeest",
      "ports": {
        "input": 174,
        "output": 175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10811_1_genrou",
      "ports": {
        "bus": 10811,
        "pmech": 176,
        "efd": 177,
        "speed": 178
      },
      "params": {
        "p0": 11.95124340057373,
        "q0": 2.969797134399414,
        "H": 3.2161061763763428,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.413000106811523,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4026000499725342,
        "Tqopp": 0.06350000202655792,
        "Xd": 1.9967999458312988,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.2854999899864197,
        "Xq": 1.8990000486373901,
        "Xqp": 0.33970001339912415,
        "Xqpp": 0.2854999899864197,
        "Xl": 0.21580000221729279,
        "S10": 0.04830000177025795,
        "S12": 0.33160001039505005,
        "mva": 1400.3778076171875
      }
    },
    {
      "class": "Tgov1",
      "id": "10811_1_tgov1",
      "ports": {
        "speed": 178,
        "pmech": 176
      },
      "params": {
        "Trate": 1400.3778076171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8569116087621095,
        "Pvmin": 0.33500411494787913,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10811_1_ieeet1",
      "ports": {
        "bus": 10811,
        "speed": 178,
        "vs": 179,
        "efd": 177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10260000079870224,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.812000036239624,
        "E2": 5.082600116729736,
        "Se1": 0.0689999982714653,
        "Se2": 0.3255000114440918,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10811_1_ieeest",
      "ports": {
        "input": 178,
        "output": 179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10813_1_gensal",
      "ports": {
        "bus": 10813,
        "pmech": 180,
        "efd": 181,
        "speed": 182
      },
      "params": {
        "p0": 0.5631999969482422,
        "q0": -0.03280000016093254,
        "H": 3.7462000846862793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.23770000040531158,
        "Tqopp": 0.34610000252723694,
        "Xd": 0.9678000211715698,
        "Xdp": 0.4754999876022339,
        "Xdpp": 0.43619999289512634,
        "Xq": 0.6273999810218811,
        "Xl": 0.10509999841451645,
        "S10": 0.21559999883174896,
        "S12": 0.6014000177383423,
        "mva": 74.50434112548828
      }
    },
    {
      "class": "Hygov",
      "id": "10813_1_hygov",
      "ports": {
        "speed": 182,
        "pmech": 180
      },
      "params": {
        "Trate": 74.50434112548828,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7713000178337097,
        "Tr": 6.635000228881836,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916000247001648,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10813_1_ieeet1",
      "ports": {
        "bus": 10813,
        "speed": 182,
        "vs": 183,
        "efd": 181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10813_1_ieeest",
      "ports": {
        "input": 182,
        "output": 183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10829_1_gensal",
      "ports": {
        "bus": 10829,
        "pmech": 184,
        "efd": 185,
        "speed": 186
      },
      "params": {
        "p0": 0.7524265050888062,
        "q0": -0.06615000218153,
        "H": 3.686000108718872,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5888000130653381,
        "Tqopp": 0.4964999854564667,
        "Xd": 1.0,
        "Xdp": 0.35109999775886536,
        "Xdpp": 0.2939999997615814,
        "Xq": 0.6484000086784363,
        "Xl": 0.1517000049352646,
        "S10": 0.272599995136261,
        "S12": 0.9150999784469604,
        "mva": 168.30210876464844
      }
    },
    {
      "class": "Hygov",
      "id": "10829_1_hygov",
      "ports": {
        "speed": 186,
        "pmech": 184
      },
      "params": {
        "Trate": 168.30210876464844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6237999796867371,
        "Tr": 6.471199989318848,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4744000434875488,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10829_1_ieeet1",
      "ports": {
        "bus": 10829,
        "speed": 186,
        "vs": 187,
        "efd": 185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10829_1_ieeest",
      "ports": {
        "input": 186,
        "output": 187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10830_1_gensal",
      "ports": {
        "bus": 10830,
        "pmech": 188,
        "efd": 189,
        "speed": 190
      },
      "params": {
        "p0": 1.350000023841858,
        "q0": -0.06615000218153,
        "H": 3.7502999305725098,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1671999990940094,
        "Tqopp": 0.5828999876976013,
        "Xd": 1.0,
        "Xdp": 0.364300012588501,
        "Xdpp": 0.30660000443458557,
        "Xq": 0.6484000086784363,
        "Xl": 0.19089999794960022,
        "S10": 0.0729999989271164,
        "S12": 0.30959999561309814,
        "mva": 159.70204162597656
      }
    },
    {
      "class": "Hygov",
      "id": "10830_1_hygov",
      "ports": {
        "speed": 190,
        "pmech": 188
      },
      "params": {
        "Trate": 159.70204162597656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6449000239372253,
        "Tr": 2.7690999507904053,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.49799999594688416,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10830_1_esdc1a",
      "ports": {
        "bus": 10830,
        "speed": 190,
        "vs": 191,
        "efd": 189
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05869999900460243,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2983999252319336,
        "Se1": 0.1386999934911728,
        "E2": 3.064500093460083,
        "Se2": 0.41609999537467957,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10830_1_ieeest",
      "ports": {
        "input": 190,
        "output": 191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10831_1_gensal",
      "ports": {
        "bus": 10831,
        "pmech": 192,
        "efd": 193,
        "speed": 194
      },
      "params": {
        "p0": 1.0615164041519165,
        "q0": -0.06615000218153,
        "H": 2.1171000003814697,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.21320000290870667,
        "Tqopp": 0.26440000534057617,
        "Xd": 1.0,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.12970000505447388,
        "Xq": 0.6484000086784363,
        "Xl": 0.1251000016927719,
        "S10": 0.10599999874830246,
        "S12": 0.3116999864578247,
        "mva": 152.07443237304688
      }
    },
    {
      "class": "Hygov",
      "id": "10831_1_hygov",
      "ports": {
        "speed": 194,
        "pmech": 192
      },
      "params": {
        "Trate": 152.07443237304688,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9629999995231628,
        "Tr": 2.3292999267578125,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6929999589920044,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10831_1_ieeet1",
      "ports": {
        "bus": 10831,
        "speed": 194,
        "vs": 195,
        "efd": 193
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10831_1_ieeest",
      "ports": {
        "input": 194,
        "output": 195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10832_1_gensal",
      "ports": {
        "bus": 10832,
        "pmech": 196,
        "efd": 197,
        "speed": 198
      },
      "params": {
        "p0": 1.350000023841858,
        "q0": -0.06620000302791595,
        "H": 2.037899971008301,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3336000144481659,
        "Tqopp": 0.1559000015258789,
        "Xd": 1.0,
        "Xdp": 0.4207000136375427,
        "Xdpp": 0.3553999960422516,
        "Xq": 0.6484000086784363,
        "Xl": 0.08269999921321869,
        "S10": 0.11969999969005585,
        "S12": 0.4325000047683716,
        "mva": 143.53736877441406
      }
    },
    {
      "class": "Hygov",
      "id": "10832_1_hygov",
      "ports": {
        "speed": 198,
        "pmech": 196
      },
      "params": {
        "Trate": 143.53736877441406,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38040000200271606,
        "Tr": 8.73740005493164,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4772000312805176,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10832_1_ieeet1",
      "ports": {
        "bus": 10832,
        "speed": 198,
        "vs": 199,
        "efd": 197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10832_1_ieeest",
      "ports": {
        "input": 198,
        "output": 199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10833_1_gensal",
      "ports": {
        "bus": 10833,
        "pmech": 200,
        "efd": 201,
        "speed": 202
      },
      "params": {
        "p0": 0.8814416527748108,
        "q0": -0.06615000218153,
        "H": 3.82669997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.27799999713897705,
        "Tqopp": 0.4025999903678894,
        "Xd": 1.0,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.20329999923706055,
        "Xq": 0.6484000086784363,
        "Xl": 0.17309999465942383,
        "S10": 0.11110000312328339,
        "S12": 0.5080000162124634,
        "mva": 177.111572265625
      }
    },
    {
      "class": "Hygov",
      "id": "10833_1_hygov",
      "ports": {
        "speed": 202,
        "pmech": 200
      },
      "params": {
        "Trate": 177.111572265625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9987000226974487,
        "Tr": 6.071800231933594,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5828999876976013,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10833_1_ieeet1",
      "ports": {
        "bus": 10833,
        "speed": 202,
        "vs": 203,
        "efd": 201
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8162999153137207,
        "E2": 3.755000114440918,
        "Se1": 0.08810000121593475,
        "Se2": 0.40369999408721924,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10833_1_ieeest",
      "ports": {
        "input": 202,
        "output": 203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10834_1_gensal",
      "ports": {
        "bus": 10834,
        "pmech": 204,
        "efd": 205,
        "speed": 206
      },
      "params": {
        "p0": 0.7558706402778625,
        "q0": -0.06615000218153,
        "H": 2.5088000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5577999949455261,
        "Tqopp": 0.3278000056743622,
        "Xd": 1.0,
        "Xdp": 0.32030001282691956,
        "Xdpp": 0.21089999377727509,
        "Xq": 0.6484000086784363,
        "Xl": 0.14900000393390656,
        "S10": 0.22010000050067902,
        "S12": 0.7348999977111816,
        "mva": 175.14666748046875
      }
    },
    {
      "class": "Hygov",
      "id": "10834_1_hygov",
      "ports": {
        "speed": 206,
        "pmech": 204
      },
      "params": {
        "Trate": 175.14666748046875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5486999750137329,
        "Tr": 6.611499786376953,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3011000156402588,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10834_1_ieeet1",
      "ports": {
        "bus": 10834,
        "speed": 206,
        "vs": 207,
        "efd": 205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10834_1_ieeest",
      "ports": {
        "input": 206,
        "output": 207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10836_1_genrou",
      "ports": {
        "bus": 10836,
        "pmech": 208,
        "efd": 209,
        "speed": 210
      },
      "params": {
        "p0": 0.8853879570960999,
        "q0": -0.09867899864912033,
        "H": 4.083669662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.867199897766113,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.3704999685287476,
        "Tqopp": 0.06449999660253525,
        "Xd": 2.490499973297119,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.2378000020980835,
        "Xq": 2.281100034713745,
        "Xqp": 0.7768999934196472,
        "Xqpp": 0.2378000020980835,
        "Xl": 0.18520000576972961,
        "S10": 0.16259999573230743,
        "S12": 0.7052000164985657,
        "mva": 116.3534927368164
      }
    },
    {
      "class": "Tgov1",
      "id": "10836_1_tgov1",
      "ports": {
        "speed": 210,
        "pmech": 208
      },
      "params": {
        "Trate": 116.3534927368164,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.764050977464291,
        "Pvmin": 0.17679161061044144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10836_1_ieeet1",
      "ports": {
        "bus": 10836,
        "speed": 210,
        "vs": 211,
        "efd": 209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10836_1_ieeest",
      "ports": {
        "input": 210,
        "output": 211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10836_2_genrou",
      "ports": {
        "bus": 10836,
        "pmech": 212,
        "efd": 213,
        "speed": 214
      },
      "params": {
        "p0": 0.8853879570960999,
        "q0": -0.09870000183582306,
        "H": 2.849594831466675,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.698599815368652,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4926999807357788,
        "Tqopp": 0.07419999688863754,
        "Xd": 1.954699993133545,
        "Xdp": 0.218299999833107,
        "Xdpp": 0.11829999834299088,
        "Xq": 1.8487000465393066,
        "Xqp": 0.4065999984741211,
        "Xqpp": 0.11829999834299088,
        "Xl": 0.08990000188350677,
        "S10": 0.015799999237060547,
        "S12": 0.3215000033378601,
        "mva": 90.4273681640625
      }
    },
    {
      "class": "Tgov1",
      "id": "10836_2_tgov1",
      "ports": {
        "speed": 214,
        "pmech": 212
      },
      "params": {
        "Trate": 90.4273681640625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9831094464195559,
        "Pvmin": 0.1649943046542686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10836_2_ieeet1",
      "ports": {
        "bus": 10836,
        "speed": 214,
        "vs": 215,
        "efd": 213
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10836_2_ieeest",
      "ports": {
        "input": 214,
        "output": 215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10842_1_gensal",
      "ports": {
        "bus": 10842,
        "pmech": 216,
        "efd": 217,
        "speed": 218
      },
      "params": {
        "p0": 0.104970283806324,
        "q0": 0.04915200173854828,
        "H": 1.3631000518798828,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.43459999561309814,
        "Tqopp": 0.4526999890804291,
        "Xd": 0.6485999822616577,
        "Xdp": 0.227400004863739,
        "Xdpp": 0.15610000491142273,
        "Xq": 0.41920000314712524,
        "Xl": 0.13369999825954437,
        "S10": 0.20000000298023224,
        "S12": 0.7222999930381775,
        "mva": 12.800000190734863
      }
    },
    {
      "class": "Hygov",
      "id": "10842_1_hygov",
      "ports": {
        "speed": 218,
        "pmech": 216
      },
      "params": {
        "Trate": 12.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9013000130653381,
        "Tr": 2.216599941253662,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9197999835014343,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10842_1_ieeet1",
      "ports": {
        "bus": 10842,
        "speed": 218,
        "vs": 219,
        "efd": 217
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10842_1_ieeest",
      "ports": {
        "input": 218,
        "output": 219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10842_2_gensal",
      "ports": {
        "bus": 10842,
        "pmech": 220,
        "efd": 221,
        "speed": 222
      },
      "params": {
        "p0": 0.0821966603398323,
        "q0": 0.04915200173854828,
        "H": 1.8004000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4246000051498413,
        "Tqopp": 0.5939000248908997,
        "Xd": 0.713699996471405,
        "Xdp": 0.3497999906539917,
        "Xdpp": 0.24879999458789825,
        "Xq": 0.46160000562667847,
        "Xl": 0.22609999775886536,
        "S10": 0.16519999504089355,
        "S12": 0.5889999866485596,
        "mva": 16.019411087036133
      }
    },
    {
      "class": "Hygov",
      "id": "10842_2_hygov",
      "ports": {
        "speed": 222,
        "pmech": 220
      },
      "params": {
        "Trate": 16.019411087036133,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.579800009727478,
        "Tr": 6.058499813079834,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5372999906539917,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10842_2_ieeet1",
      "ports": {
        "bus": 10842,
        "speed": 222,
        "vs": 223,
        "efd": 221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10842_2_ieeest",
      "ports": {
        "input": 222,
        "output": 223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10843_1_gensal",
      "ports": {
        "bus": 10843,
        "pmech": 224,
        "efd": 225,
        "speed": 226
      },
      "params": {
        "p0": 0.1105002909898758,
        "q0": -0.006271999794989824,
        "H": 3.8320000171661377,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.05939999967813492,
        "Tqopp": 0.5633999705314636,
        "Xd": 1.0902999639511108,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.21940000355243683,
        "Xq": 0.7073000073432922,
        "Xl": 0.18209999799728394,
        "S10": 0.18619999289512634,
        "S12": 0.6603000164031982,
        "mva": 13.058345794677734
      }
    },
    {
      "class": "Hygov",
      "id": "10843_1_hygov",
      "ports": {
        "speed": 226,
        "pmech": 224
      },
      "params": {
        "Trate": 13.058345794677734,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.25429999828338623,
        "Tr": 5.619200229644775,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6640000343322754,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10843_1_ieeet1",
      "ports": {
        "bus": 10843,
        "speed": 226,
        "vs": 227,
        "efd": 225
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7904000282287598,
        "E2": 3.7204999923706055,
        "Se1": 0.08470000326633453,
        "Se2": 0.3880999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10843_1_ieeest",
      "ports": {
        "input": 226,
        "output": 227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10843_3_gensal",
      "ports": {
        "bus": 10843,
        "pmech": 228,
        "efd": 229,
        "speed": 230
      },
      "params": {
        "p0": 0.08889999985694885,
        "q0": -0.006300000008195639,
        "H": 3.032399892807007,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5476999878883362,
        "Tqopp": 0.5317999720573425,
        "Xd": 1.0555000305175781,
        "Xdp": 0.4099999964237213,
        "Xdpp": 0.28839999437332153,
        "Xq": 0.6845999956130981,
        "Xl": 0.17190000414848328,
        "S10": 0.1873999983072281,
        "S12": 0.5353000164031982,
        "mva": 12.800000190734863
      }
    },
    {
      "class": "Hygov",
      "id": "10843_3_hygov",
      "ports": {
        "speed": 230,
        "pmech": 228
      },
      "params": {
        "Trate": 12.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5393000245094299,
        "Tr": 7.131100177764893,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.44119998812675476,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10843_3_esdc1a",
      "ports": {
        "bus": 10843,
        "speed": 230,
        "vs": 231,
        "efd": 229
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.026399999856948853,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.400599956512451,
        "Se1": 0.149399995803833,
        "E2": 3.2007999420166016,
        "Se2": 0.448199987411499,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10843_3_ieeest",
      "ports": {
        "input": 230,
        "output": 231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10847_1_gensal",
      "ports": {
        "bus": 10847,
        "pmech": 232,
        "efd": 233,
        "speed": 234
      },
      "params": {
        "p0": 1.0049999952316284,
        "q0": -0.04924499988555908,
        "H": 3.197999954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3330000042915344,
        "Tqopp": 0.38830000162124634,
        "Xd": 1.0,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.23510000109672546,
        "Xq": 0.6484000086784363,
        "Xl": 0.08250000327825546,
        "S10": 0.19460000097751617,
        "S12": 0.5246000289916992,
        "mva": 118.85624694824219
      }
    },
    {
      "class": "Hygov",
      "id": "10847_1_hygov",
      "ports": {
        "speed": 234,
        "pmech": 232
      },
      "params": {
        "Trate": 118.85624694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6722999811172485,
        "Tr": 8.340499877929688,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8680999875068665,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10847_1_ieeet1",
      "ports": {
        "bus": 10847,
        "speed": 234,
        "vs": 235,
        "efd": 233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10847_1_ieeest",
      "ports": {
        "input": 234,
        "output": 235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10848_1_gensal",
      "ports": {
        "bus": 10848,
        "pmech": 236,
        "efd": 237,
        "speed": 238
      },
      "params": {
        "p0": 0.7852413058280945,
        "q0": -0.04924499988555908,
        "H": 2.2911999225616455,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.05869999900460243,
        "Tqopp": 0.4505999982357025,
        "Xd": 1.0,
        "Xdp": 0.4993000030517578,
        "Xdpp": 0.30390000343322754,
        "Xq": 0.6484000086784363,
        "Xl": 0.121799997985363,
        "S10": 0.10130000114440918,
        "S12": 0.34619998931884766,
        "mva": 140.03961181640625
      }
    },
    {
      "class": "Hygov",
      "id": "10848_1_hygov",
      "ports": {
        "speed": 238,
        "pmech": 236
      },
      "params": {
        "Trate": 140.03961181640625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43810001015663147,
        "Tr": 9.714200019836426,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0282000303268433,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10848_1_ieeet1",
      "ports": {
        "bus": 10848,
        "speed": 238,
        "vs": 239,
        "efd": 237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10848_1_ieeest",
      "ports": {
        "input": 238,
        "output": 239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10849_1_gensal",
      "ports": {
        "bus": 10849,
        "pmech": 240,
        "efd": 241,
        "speed": 242
      },
      "params": {
        "p0": 0.833899974822998,
        "q0": -0.04919999837875366,
        "H": 3.162899971008301,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2856999933719635,
        "Tqopp": 0.4932999908924103,
        "Xd": 1.0,
        "Xdp": 0.20890000462532043,
        "Xdpp": 0.1737000048160553,
        "Xq": 0.6484000086784363,
        "Xl": 0.14409999549388885,
        "S10": 0.19020000100135803,
        "S12": 0.6732000112533569,
        "mva": 128.44622802734375
      }
    },
    {
      "class": "Hygov",
      "id": "10849_1_hygov",
      "ports": {
        "speed": 242,
        "pmech": 240
      },
      "params": {
        "Trate": 128.44622802734375,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7075999975204468,
        "Tr": 2.5248000621795654,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10849_1_ieeet1",
      "ports": {
        "bus": 10849,
        "speed": 242,
        "vs": 243,
        "efd": 241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10849_1_ieeest",
      "ports": {
        "input": 242,
        "output": 243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10850_1_gensal",
      "ports": {
        "bus": 10850,
        "pmech": 244,
        "efd": 245,
        "speed": 246
      },
      "params": {
        "p0": 0.8730000257492065,
        "q0": -0.04919999837875366,
        "H": 3.308199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5659999847412109,
        "Tqopp": 0.04919999837875366,
        "Xd": 1.0,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.22439999878406525,
        "Xq": 0.6484000086784363,
        "Xl": 0.1477999985218048,
        "S10": 0.09350000321865082,
        "S12": 0.3538999855518341,
        "mva": 120.80999755859375
      }
    },
    {
      "class": "Hygov",
      "id": "10850_1_hygov",
      "ports": {
        "speed": 246,
        "pmech": 244
      },
      "params": {
        "Trate": 120.80999755859375,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6718999743461609,
        "Tr": 5.579500198364258,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.957099974155426,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10850_1_ieeet1",
      "ports": {
        "bus": 10850,
        "speed": 246,
        "vs": 247,
        "efd": 245
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6243999004364014,
        "E2": 3.4992001056671143,
        "Se1": 0.08460000157356262,
        "Se2": 0.38760000467300415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10850_1_ieeest",
      "ports": {
        "input": 246,
        "output": 247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10851_1_gensal",
      "ports": {
        "bus": 10851,
        "pmech": 248,
        "efd": 249,
        "speed": 250
      },
      "params": {
        "p0": 0.8035705089569092,
        "q0": -0.04924499988555908,
        "H": 2.2370998859405518,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14429999887943268,
        "Tqopp": 0.1006999984383583,
        "Xd": 1.0,
        "Xdp": 0.3580999970436096,
        "Xdpp": 0.2087000012397766,
        "Xq": 0.6484000086784363,
        "Xl": 0.18889999389648438,
        "S10": 0.23690000176429749,
        "S12": 0.6728000044822693,
        "mva": 108.11737060546875
      }
    },
    {
      "class": "Hygov",
      "id": "10851_1_hygov",
      "ports": {
        "speed": 250,
        "pmech": 248
      },
      "params": {
        "Trate": 108.11737060546875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4083999991416931,
        "Tr": 9.7878999710083,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6126000285148621,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10851_1_ieeet1",
      "ports": {
        "bus": 10851,
        "speed": 250,
        "vs": 251,
        "efd": 249
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.84660005569458,
        "E2": 3.7955000400543213,
        "Se1": 0.0828000009059906,
        "Se2": 0.37929999828338623,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10851_1_ieeest",
      "ports": {
        "input": 250,
        "output": 251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10852_1_gensal",
      "ports": {
        "bus": 10852,
        "pmech": 252,
        "efd": 253,
        "speed": 254
      },
      "params": {
        "p0": 0.9906049370765686,
        "q0": -0.04924499988555908,
        "H": 3.578000068664551,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5932000279426575,
        "Tqopp": 0.2919999957084656,
        "Xd": 1.0,
        "Xdp": 0.23639999330043793,
        "Xdpp": 0.17170000076293945,
        "Xq": 0.6484000086784363,
        "Xl": 0.08470000326633453,
        "S10": 0.29159998893737793,
        "S12": 0.9452999830245972,
        "mva": 100.5
      }
    },
    {
      "class": "Hygov",
      "id": "10852_1_hygov",
      "ports": {
        "speed": 254,
        "pmech": 252
      },
      "params": {
        "Trate": 100.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40380001068115234,
        "Tr": 4.6682000160217285,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8950999975204468,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10852_1_ieeet1",
      "ports": {
        "bus": 10852,
        "speed": 254,
        "vs": 255,
        "efd": 253
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10852_1_ieeest",
      "ports": {
        "input": 254,
        "output": 255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10860_1_genrou",
      "ports": {
        "bus": 10860,
        "pmech": 256,
        "efd": 257,
        "speed": 258
      },
      "params": {
        "p0": 3.2288646697998047,
        "q0": -0.890500009059906,
        "H": 2.0157837867736816,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.59000015258789,
        "Tdopp": 0.046799998730421066,
        "Tqop": 1.2309999465942383,
        "Tqopp": 0.046799998730421066,
        "Xd": 1.8401999473571777,
        "Xdp": 0.23389999568462372,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.753000020980835,
        "Xqp": 0.41519999504089355,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.12620000541210175,
        "S10": 0.10100000351667404,
        "S12": 0.43700000643730164,
        "mva": 887.0496215820312
      }
    },
    {
      "class": "Tgov1",
      "id": "10860_1_tgov1",
      "ports": {
        "speed": 258,
        "pmech": 256
      },
      "params": {
        "Trate": 887.0496215820312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8228400766756843,
        "Pvmin": 0.35194198900245166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10860_1_ieeet1",
      "ports": {
        "bus": 10860,
        "speed": 258,
        "vs": 259,
        "efd": 257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08429999649524689,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6221001148223877,
        "E2": 3.4962000846862793,
        "Se1": 0.15719999372959137,
        "Se2": 0.4244000017642975,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10860_1_ieeest",
      "ports": {
        "input": 258,
        "output": 259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10864_1_gensal",
      "ports": {
        "bus": 10864,
        "pmech": 260,
        "efd": 261,
        "speed": 262
      },
      "params": {
        "p0": 1.0360831022262573,
        "q0": 0.5759999752044678,
        "H": 2.3722000122070312,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.588699996471405,
        "Tqopp": 0.3353999853134155,
        "Xd": 1.0,
        "Xdp": 0.4025999903678894,
        "Xdpp": 0.400299996137619,
        "Xq": 0.6484000086784363,
        "Xl": 0.07880000025033951,
        "S10": 0.25110000371932983,
        "S12": 0.682699978351593,
        "mva": 187.8693389892578
      }
    },
    {
      "class": "Hygov",
      "id": "10864_1_hygov",
      "ports": {
        "speed": 262,
        "pmech": 260
      },
      "params": {
        "Trate": 187.8693389892578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44670000672340393,
        "Tr": 8.933199882507324,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8137999773025513,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10864_1_esdc1a",
      "ports": {
        "bus": 10864,
        "speed": 262,
        "vs": 263,
        "efd": 261
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.046300001442432404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3926000595092773,
        "Se1": 0.14110000431537628,
        "E2": 3.1900999546051025,
        "Se2": 0.42329999804496765,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10864_1_ieeest",
      "ports": {
        "input": 262,
        "output": 263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10865_1_gensal",
      "ports": {
        "bus": 10865,
        "pmech": 264,
        "efd": 265,
        "speed": 266
      },
      "params": {
        "p0": 1.1095998287200928,
        "q0": 0.5759999752044678,
        "H": 3.936800003051758,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.33799999952316284,
        "Tqopp": 0.31060001254081726,
        "Xd": 1.0,
        "Xdp": 0.38089999556541443,
        "Xdpp": 0.22699999809265137,
        "Xq": 0.6484000086784363,
        "Xl": 0.14059999585151672,
        "S10": 0.22619999945163727,
        "S12": 0.5662999749183655,
        "mva": 209.00245666503906
      }
    },
    {
      "class": "Hygov",
      "id": "10865_1_hygov",
      "ports": {
        "speed": 266,
        "pmech": 264
      },
      "params": {
        "Trate": 209.00245666503906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3450999855995178,
        "Tr": 7.57480001449585,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5600999593734741,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10865_1_ieeet1",
      "ports": {
        "bus": 10865,
        "speed": 266,
        "vs": 267,
        "efd": 265
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10865_1_ieeest",
      "ports": {
        "input": 266,
        "output": 267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10867_1_gensal",
      "ports": {
        "bus": 10867,
        "pmech": 268,
        "efd": 269,
        "speed": 270
      },
      "params": {
        "p0": 0.1111999973654747,
        "q0": -0.007400000002235174,
        "H": 2.2221999168395996,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24469999969005585,
        "Tqopp": 0.10869999974966049,
        "Xd": 1.3834999799728394,
        "Xdp": 0.6337000131607056,
        "Xdpp": 0.48330000042915344,
        "Xq": 0.8985999822616577,
        "Xl": 0.14890000224113464,
        "S10": 0.26100000739097595,
        "S12": 0.7121000289916992,
        "mva": 15.209461212158203
      }
    },
    {
      "class": "Hygov",
      "id": "10867_1_hygov",
      "ports": {
        "speed": 270,
        "pmech": 268
      },
      "params": {
        "Trate": 15.209461212158203,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5056999921798706,
        "Tr": 2.999500036239624,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.46480000019073486,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10867_1_ieeet1",
      "ports": {
        "bus": 10867,
        "speed": 270,
        "vs": 271,
        "efd": 269
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10867_1_ieeest",
      "ports": {
        "input": 270,
        "output": 271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10867_2_gensal",
      "ports": {
        "bus": 10867,
        "pmech": 272,
        "efd": 273,
        "speed": 274
      },
      "params": {
        "p0": 0.1139288991689682,
        "q0": -0.007350000087171793,
        "H": 3.731100082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.274399995803833,
        "Tqopp": 0.27790001034736633,
        "Xd": 0.6406000256538391,
        "Xdp": 0.27090001106262207,
        "Xdpp": 0.20260000228881836,
        "Xq": 0.4138999879360199,
        "Xl": 0.1923999935388565,
        "S10": 0.29280000925064087,
        "S12": 0.8492000102996826,
        "mva": 20.366039276123047
      }
    },
    {
      "class": "Hygov",
      "id": "10867_2_hygov",
      "ports": {
        "speed": 274,
        "pmech": 272
      },
      "params": {
        "Trate": 20.366039276123047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2913999855518341,
        "Tr": 7.141600131988525,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3255999982357025,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10867_2_ieeet1",
      "ports": {
        "bus": 10867,
        "speed": 274,
        "vs": 275,
        "efd": 273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10867_2_ieeest",
      "ports": {
        "input": 274,
        "output": 275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10869_2_gensal",
      "ports": {
        "bus": 10869,
        "pmech": 276,
        "efd": 277,
        "speed": 278
      },
      "params": {
        "p0": 0.10000000149011612,
        "q0": 0.03840000182390213,
        "H": 2.7276999950408936,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5813999772071838,
        "Tqopp": 0.30079999566078186,
        "Xd": 1.0666999816894531,
        "Xdp": 0.24560000002384186,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.6919000148773193,
        "Xl": 0.17219999432563782,
        "S10": 0.17960000038146973,
        "S12": 0.666100025177002,
        "mva": 11.121907234191895
      }
    },
    {
      "class": "Hygov",
      "id": "10869_2_hygov",
      "ports": {
        "speed": 278,
        "pmech": 276
      },
      "params": {
        "Trate": 11.121907234191895,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9922000169754028,
        "Tr": 2.9579999446868896,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2745000123977661,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10869_2_esdc1a",
      "ports": {
        "bus": 10869,
        "speed": 278,
        "vs": 279,
        "efd": 277
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.049400001764297485,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.338200092315674,
        "Se1": 0.14880000054836273,
        "E2": 3.1177000999450684,
        "Se2": 0.446399986743927,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10869_2_ieeest",
      "ports": {
        "input": 278,
        "output": 279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10872_1_genrou",
      "ports": {
        "bus": 10872,
        "pmech": 280,
        "efd": 281,
        "speed": 282
      },
      "params": {
        "p0": 0.6154890060424805,
        "q0": 0.31456199288368225,
        "H": 2.192591667175293,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.6006999015808105,
        "Tdopp": 0.06539999693632126,
        "Tqop": 1.0311000347137451,
        "Tqopp": 0.08900000154972076,
        "Xd": 1.6411999464035034,
        "Xdp": 0.30090001225471497,
        "Xdpp": 0.20239999890327454,
        "Xq": 1.5958000421524048,
        "Xqp": 0.4156000018119812,
        "Xqpp": 0.20239999890327454,
        "Xl": 0.15690000355243683,
        "S10": 0.02419999986886978,
        "S12": 0.39160001277923584,
        "mva": 90.38436126708984
      }
    },
    {
      "class": "Tgov1",
      "id": "10872_1_tgov1",
      "ports": {
        "speed": 282,
        "pmech": 280
      },
      "params": {
        "Trate": 90.38436126708984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6837465710320347,
        "Pvmin": 0.3107374943223347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10872_1_ieeet1",
      "ports": {
        "bus": 10872,
        "speed": 282,
        "vs": 283,
        "efd": 281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10872_1_ieeest",
      "ports": {
        "input": 282,
        "output": 283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10873_1_gensal",
      "ports": {
        "bus": 10873,
        "pmech": 284,
        "efd": 285,
        "speed": 286
      },
      "params": {
        "p0": 0.2190999984741211,
        "q0": -0.014499999582767487,
        "H": 1.7750999927520752,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2386000007390976,
        "Tqopp": 0.40380001068115234,
        "Xd": 0.8228999972343445,
        "Xdp": 0.3790999948978424,
        "Xdpp": 0.31859999895095825,
        "Xq": 0.5328999757766724,
        "Xl": 0.22519999742507935,
        "S10": 0.2612999975681305,
        "S12": 0.7979000210762024,
        "mva": 33.071563720703125
      }
    },
    {
      "class": "Hygov",
      "id": "10873_1_hygov",
      "ports": {
        "speed": 286,
        "pmech": 284
      },
      "params": {
        "Trate": 33.071563720703125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.45649999380111694,
        "Tr": 5.466899871826172,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.023900032043457,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10873_1_ieeet1",
      "ports": {
        "bus": 10873,
        "speed": 286,
        "vs": 287,
        "efd": 285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10873_1_ieeest",
      "ports": {
        "input": 286,
        "output": 287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10879_1_gensal",
      "ports": {
        "bus": 10879,
        "pmech": 288,
        "efd": 289,
        "speed": 290
      },
      "params": {
        "p0": 0.7042999863624573,
        "q0": -0.06620000302791595,
        "H": 2.5627999305725098,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3684999942779541,
        "Tqopp": 0.3052999973297119,
        "Xd": 1.0,
        "Xdp": 0.4767000079154968,
        "Xdpp": 0.43309998512268066,
        "Xq": 0.6484000086784363,
        "Xl": 0.19550000131130219,
        "S10": 0.10180000215768814,
        "S12": 0.33469998836517334,
        "mva": 149.79905700683594
      }
    },
    {
      "class": "Hygov",
      "id": "10879_1_hygov",
      "ports": {
        "speed": 290,
        "pmech": 288
      },
      "params": {
        "Trate": 149.79905700683594,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8738999962806702,
        "Tr": 5.837500095367432,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8860999941825867,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10879_1_esdc1a",
      "ports": {
        "bus": 10879,
        "speed": 290,
        "vs": 291,
        "efd": 289
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.038100000470876694,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.494999885559082,
        "Se1": 0.1251000016927719,
        "E2": 3.32669997215271,
        "Se2": 0.3752000033855438,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10879_1_ieeest",
      "ports": {
        "input": 290,
        "output": 291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10880_1_gensal",
      "ports": {
        "bus": 10880,
        "pmech": 292,
        "efd": 293,
        "speed": 294
      },
      "params": {
        "p0": 1.0922000408172607,
        "q0": -0.06620000302791595,
        "H": 3.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.05209999904036522,
        "Tqopp": 0.1527000069618225,
        "Xd": 1.0,
        "Xdp": 0.42480000853538513,
        "Xdpp": 0.24650000035762787,
        "Xq": 0.6484000086784363,
        "Xl": 0.17229999601840973,
        "S10": 0.22630000114440918,
        "S12": 0.7993999719619751,
        "mva": 176.99920654296875
      }
    },
    {
      "class": "Hygov",
      "id": "10880_1_hygov",
      "ports": {
        "speed": 294,
        "pmech": 292
      },
      "params": {
        "Trate": 176.99920654296875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21330000460147858,
        "Tr": 2.4570000171661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8343999981880188,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10880_1_ieeet1",
      "ports": {
        "bus": 10880,
        "speed": 294,
        "vs": 295,
        "efd": 293
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10880_1_ieeest",
      "ports": {
        "input": 294,
        "output": 295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10881_1_gensal",
      "ports": {
        "bus": 10881,
        "pmech": 296,
        "efd": 297,
        "speed": 298
      },
      "params": {
        "p0": 0.7315656542778015,
        "q0": -0.06615000218153,
        "H": 2.4270999431610107,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4377000033855438,
        "Tqopp": 0.4544999897480011,
        "Xd": 1.0,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.21449999511241913,
        "Xq": 0.6484000086784363,
        "Xl": 0.17430000007152557,
        "S10": 0.1678999960422516,
        "S12": 0.414000004529953,
        "mva": 177.9978790283203
      }
    },
    {
      "class": "Hygov",
      "id": "10881_1_hygov",
      "ports": {
        "speed": 298,
        "pmech": 296
      },
      "params": {
        "Trate": 177.9978790283203,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9330999851226807,
        "Tr": 8.55109977722168,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.41850000619888306,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10881_1_ieeet1",
      "ports": {
        "bus": 10881,
        "speed": 298,
        "vs": 299,
        "efd": 297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10881_1_ieeest",
      "ports": {
        "input": 298,
        "output": 299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10884_1_gensal",
      "ports": {
        "bus": 10884,
        "pmech": 300,
        "efd": 301,
        "speed": 302
      },
      "params": {
        "p0": 1.181291103363037,
        "q0": -0.06615000218153,
        "H": 3.070499897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06889999657869339,
        "Tqopp": 0.17080000042915344,
        "Xd": 1.0,
        "Xdp": 0.42809998989105225,
        "Xdpp": 0.31869998574256897,
        "Xq": 0.6484000086784363,
        "Xl": 0.188400000333786,
        "S10": 0.12759999930858612,
        "S12": 0.39959999918937683,
        "mva": 153.9488067626953
      }
    },
    {
      "class": "Hygov",
      "id": "10884_1_hygov",
      "ports": {
        "speed": 302,
        "pmech": 300
      },
      "params": {
        "Trate": 153.9488067626953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5522000193595886,
        "Tr": 3.8361001014709473,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9351999759674072,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10884_1_ieeet1",
      "ports": {
        "bus": 10884,
        "speed": 302,
        "vs": 303,
        "efd": 301
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10884_1_ieeest",
      "ports": {
        "input": 302,
        "output": 303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10889_1_genrou",
      "ports": {
        "bus": 10889,
        "pmech": 304,
        "efd": 305,
        "speed": 306
      },
      "params": {
        "p0": 0.8744326829910278,
        "q0": 0.4240352213382721,
        "H": 5.757126808166504,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.394599914550781,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6000999808311462,
        "Tqopp": 0.09570000320672989,
        "Xd": 1.454699993133545,
        "Xdp": 0.3077000081539154,
        "Xdpp": 0.2249000072479248,
        "Xq": 1.4452999830245972,
        "Xqp": 0.4675999879837036,
        "Xqpp": 0.2249000072479248,
        "Xl": 0.17489999532699585,
        "S10": 0.009800000116229057,
        "S12": 0.27570000290870667,
        "mva": 110.04762268066406
      }
    },
    {
      "class": "Tgov1",
      "id": "10889_1_tgov1",
      "ports": {
        "speed": 306,
        "pmech": 304
      },
      "params": {
        "Trate": 110.04762268066406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7978364271699111,
        "Pvmin": 0.3964647294154766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10889_1_ieeet1",
      "ports": {
        "bus": 10889,
        "speed": 306,
        "vs": 307,
        "efd": 305
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10889_1_ieeest",
      "ports": {
        "input": 306,
        "output": 307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10895_1_genrou",
      "ports": {
        "bus": 10895,
        "pmech": 308,
        "efd": 309,
        "speed": 310
      },
      "params": {
        "p0": 0.9361807703971863,
        "q0": -0.10429999977350235,
        "H": 2.663633346557617,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.435400009155273,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3672000169754028,
        "Tqopp": 0.08049999922513962,
        "Xd": 2.1524999141693115,
        "Xdp": 0.34850001335144043,
        "Xdpp": 0.19979999959468842,
        "Xq": 2.0083000659942627,
        "Xqp": 0.5619000196456909,
        "Xqpp": 0.19979999959468842,
        "Xl": 0.15479999780654907,
        "S10": 0.23980000615119934,
        "S12": 0.7095999717712402,
        "mva": 115.41657257080078
      }
    },
    {
      "class": "Tgov1",
      "id": "10895_1_tgov1",
      "ports": {
        "speed": 310,
        "pmech": 308
      },
      "params": {
        "Trate": 115.41657257080078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8144410951375146,
        "Pvmin": 0.33747319250296853,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10895_1_ieeet1",
      "ports": {
        "bus": 10895,
        "speed": 310,
        "vs": 311,
        "efd": 309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10895_1_ieeest",
      "ports": {
        "input": 310,
        "output": 311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10896_1_genrou",
      "ports": {
        "bus": 10896,
        "pmech": 312,
        "efd": 313,
        "speed": 314
      },
      "params": {
        "p0": 0.9361807703971863,
        "q0": -0.10429999977350235,
        "H": 4.050490379333496,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.330900192260742,
        "Tdopp": 0.043299999088048935,
        "Tqop": 0.9122999906539917,
        "Tqopp": 0.08879999816417694,
        "Xd": 2.02239990234375,
        "Xdp": 0.2827000021934509,
        "Xdpp": 0.16050000488758087,
        "Xq": 1.9033000469207764,
        "Xqp": 0.4652999937534332,
        "Xqpp": 0.16050000488758087,
        "Xl": 0.12359999865293503,
        "S10": 0.008299999870359898,
        "S12": 0.2806999981403351,
        "mva": 108.98186492919922
      }
    },
    {
      "class": "Tgov1",
      "id": "10896_1_tgov1",
      "ports": {
        "speed": 314,
        "pmech": 312
      },
      "params": {
        "Trate": 108.98186492919922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8625288236960262,
        "Pvmin": 0.10653148432570586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10896_1_ieeet1",
      "ports": {
        "bus": 10896,
        "speed": 314,
        "vs": 315,
        "efd": 313
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10896_1_ieeest",
      "ports": {
        "input": 314,
        "output": 315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10897_1_genrou",
      "ports": {
        "bus": 10897,
        "pmech": 316,
        "efd": 317,
        "speed": 318
      },
      "params": {
        "p0": 0.9361807703971863,
        "q0": -0.10434000194072723,
        "H": 4.590419769287109,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.312600135803223,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.4645000100135803,
        "Tqopp": 0.0617000013589859,
        "Xd": 1.4835000038146973,
        "Xdp": 0.2632000148296356,
        "Xdpp": 0.1932000070810318,
        "Xq": 1.4686000347137451,
        "Xqp": 0.31540000438690186,
        "Xqpp": 0.1932000070810318,
        "Xl": 0.14959999918937683,
        "S10": 0.12849999964237213,
        "S12": 0.46950000524520874,
        "mva": 118.82853698730469
      }
    },
    {
      "class": "Tgov1",
      "id": "10897_1_tgov1",
      "ports": {
        "speed": 318,
        "pmech": 316
      },
      "params": {
        "Trate": 118.82853698730469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7910557694707974,
        "Pvmin": 0.24127264597086862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10897_1_ieeet1",
      "ports": {
        "bus": 10897,
        "speed": 318,
        "vs": 319,
        "efd": 317
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10897_1_ieeest",
      "ports": {
        "input": 318,
        "output": 319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10898_1_genrou",
      "ports": {
        "bus": 10898,
        "pmech": 320,
        "efd": 321,
        "speed": 322
      },
      "params": {
        "p0": 0.9361807703971863,
        "q0": -0.10429999977350235,
        "H": 6.769349098205566,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.020599842071533,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.3547999858856201,
        "Tqopp": 0.06960000097751617,
        "Xd": 1.798799991607666,
        "Xdp": 0.24819999933242798,
        "Xdpp": 0.16030000150203705,
        "Xq": 1.7230000495910645,
        "Xqp": 0.6039999723434448,
        "Xqpp": 0.16030000150203705,
        "Xl": 0.1234000027179718,
        "S10": 0.07209999859333038,
        "S12": 0.24150000512599945,
        "mva": 138.06924438476562
      }
    },
    {
      "class": "Tgov1",
      "id": "10898_1_tgov1",
      "ports": {
        "speed": 322,
        "pmech": 320
      },
      "params": {
        "Trate": 138.06924438476562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6808178039971461,
        "Pvmin": 0.287681728204634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10898_1_ieeet1",
      "ports": {
        "bus": 10898,
        "speed": 322,
        "vs": 323,
        "efd": 321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10898_1_ieeest",
      "ports": {
        "input": 322,
        "output": 323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10901_1_gensal",
      "ports": {
        "bus": 10901,
        "pmech": 324,
        "efd": 325,
        "speed": 326
      },
      "params": {
        "p0": 0.3621000051498413,
        "q0": -0.02250000089406967,
        "H": 2.1754000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37389999628067017,
        "Tqopp": 0.44609999656677246,
        "Xd": 0.9682999849319458,
        "Xdp": 0.3456000089645386,
        "Xdpp": 0.32690000534057617,
        "Xq": 0.6276999711990356,
        "Xl": 0.23309999704360962,
        "S10": 0.08429999649524689,
        "S12": 0.23000000417232513,
        "mva": 61.87622833251953
      }
    },
    {
      "class": "Hygov",
      "id": "10901_1_hygov",
      "ports": {
        "speed": 326,
        "pmech": 324
      },
      "params": {
        "Trate": 61.87622833251953,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7293999791145325,
        "Tr": 5.944399833679199,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3590999841690063,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10901_1_ieeet1",
      "ports": {
        "bus": 10901,
        "speed": 326,
        "vs": 327,
        "efd": 325
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8164000511169434,
        "E2": 3.755199909210205,
        "Se1": 0.08860000222921371,
        "Se2": 0.40619999170303345,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10901_1_ieeest",
      "ports": {
        "input": 326,
        "output": 327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10908_1_gensal",
      "ports": {
        "bus": 10908,
        "pmech": 328,
        "efd": 329,
        "speed": 330
      },
      "params": {
        "p0": 1.1541088819503784,
        "q0": -0.08372467011213303,
        "H": 3.662600040435791,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4661000072956085,
        "Tqopp": 0.22360000014305115,
        "Xd": 1.0,
        "Xdp": 0.4431999921798706,
        "Xdpp": 0.34299999475479126,
        "Xq": 0.6484000086784363,
        "Xl": 0.23520000278949738,
        "S10": 0.2021999955177307,
        "S12": 0.6642000079154968,
        "mva": 202.81105041503906
      }
    },
    {
      "class": "Hygov",
      "id": "10908_1_hygov",
      "ports": {
        "speed": 330,
        "pmech": 328
      },
      "params": {
        "Trate": 202.81105041503906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7014999985694885,
        "Tr": 4.206099987030029,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4017000198364258,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "10908_1_esdc1a",
      "ports": {
        "bus": 10908,
        "speed": 330,
        "vs": 331,
        "efd": 329
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04439999908208847,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4816999435424805,
        "Se1": 0.13590000569820404,
        "E2": 3.309000015258789,
        "Se2": 0.4077000021934509,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "10908_1_ieeest",
      "ports": {
        "input": 330,
        "output": 331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10910_1_gensal",
      "ports": {
        "bus": 10910,
        "pmech": 332,
        "efd": 333,
        "speed": 334
      },
      "params": {
        "p0": 0.996244490146637,
        "q0": -0.08372467011213303,
        "H": 2.130000114440918,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5407000184059143,
        "Tqopp": 0.07259999960660934,
        "Xd": 1.0,
        "Xdp": 0.2987000048160553,
        "Xdpp": 0.22589999437332153,
        "Xq": 0.6484000086784363,
        "Xl": 0.21459999680519104,
        "S10": 0.1565999984741211,
        "S12": 0.3662000000476837,
        "mva": 185.54177856445312
      }
    },
    {
      "class": "Hygov",
      "id": "10910_1_hygov",
      "ports": {
        "speed": 334,
        "pmech": 332
      },
      "params": {
        "Trate": 185.54177856445312,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5982000231742859,
        "Tr": 4.610400199890137,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.190999984741211,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10910_1_ieeet1",
      "ports": {
        "bus": 10910,
        "speed": 334,
        "vs": 335,
        "efd": 333
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10910_1_ieeest",
      "ports": {
        "input": 334,
        "output": 335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10912_1_gensal",
      "ports": {
        "bus": 10912,
        "pmech": 336,
        "efd": 337,
        "speed": 338
      },
      "params": {
        "p0": 1.1629999876022339,
        "q0": -0.08370000123977661,
        "H": 2.0102999210357666,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.10559999942779541,
        "Tqopp": 0.08009999990463257,
        "Xd": 1.0,
        "Xdp": 0.34369999170303345,
        "Xdpp": 0.23360000550746918,
        "Xq": 0.6484000086784363,
        "Xl": 0.19210000336170197,
        "S10": 0.1054999977350235,
        "S12": 0.32899999618530273,
        "mva": 246.01808166503906
      }
    },
    {
      "class": "Hygov",
      "id": "10912_1_hygov",
      "ports": {
        "speed": 338,
        "pmech": 336
      },
      "params": {
        "Trate": 246.01808166503906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.580299973487854,
        "Tr": 4.844099998474121,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.825700044631958,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10912_1_ieeet1",
      "ports": {
        "bus": 10912,
        "speed": 338,
        "vs": 339,
        "efd": 337
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10912_1_ieeest",
      "ports": {
        "input": 338,
        "output": 339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10914_1_gensal",
      "ports": {
        "bus": 10914,
        "pmech": 340,
        "efd": 341,
        "speed": 342
      },
      "params": {
        "p0": 0.0723000019788742,
        "q0": -0.004600000102072954,
        "H": 2.2518999576568604,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.38909998536109924,
        "Tqopp": 0.07440000027418137,
        "Xd": 1.131500005722046,
        "Xdp": 0.5449000000953674,
        "Xdpp": 0.31459999084472656,
        "Xq": 0.7342000007629395,
        "Xl": 0.11259999871253967,
        "S10": 0.1469999998807907,
        "S12": 0.36579999327659607,
        "mva": 9.399999618530273
      }
    },
    {
      "class": "Hygov",
      "id": "10914_1_hygov",
      "ports": {
        "speed": 342,
        "pmech": 340
      },
      "params": {
        "Trate": 9.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7666000127792358,
        "Tr": 7.47730016708374,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8766999840736389,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10914_1_ieeet1",
      "ports": {
        "bus": 10914,
        "speed": 342,
        "vs": 343,
        "efd": 341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10914_1_ieeest",
      "ports": {
        "input": 342,
        "output": 343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10919_1_gensal",
      "ports": {
        "bus": 10919,
        "pmech": 344,
        "efd": 345,
        "speed": 346
      },
      "params": {
        "p0": 1.125,
        "q0": -0.05510000139474869,
        "H": 2.334700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4909999966621399,
        "Tqopp": 0.18529999256134033,
        "Xd": 1.0,
        "Xdp": 0.3009999990463257,
        "Xdpp": 0.20679999887943268,
        "Xq": 0.6484000086784363,
        "Xl": 0.08500000089406967,
        "S10": 0.15760000050067902,
        "S12": 0.3361999988555908,
        "mva": 148.42308044433594
      }
    },
    {
      "class": "Hygov",
      "id": "10919_1_hygov",
      "ports": {
        "speed": 346,
        "pmech": 344
      },
      "params": {
        "Trate": 148.42308044433594,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9243999719619751,
        "Tr": 9.885700225830078,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9983000159263611,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10919_1_ieeet1",
      "ports": {
        "bus": 10919,
        "speed": 346,
        "vs": 347,
        "efd": 345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.521899938583374,
        "E2": 3.362600088119507,
        "Se1": 0.08980000019073486,
        "Se2": 0.4117000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10919_1_ieeest",
      "ports": {
        "input": 346,
        "output": 347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10921_1_gensal",
      "ports": {
        "bus": 10921,
        "pmech": 348,
        "efd": 349,
        "speed": 350
      },
      "params": {
        "p0": 0.9379000067710876,
        "q0": -0.05510000139474869,
        "H": 3.0102999210357666,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3847000002861023,
        "Tqopp": 0.10140000283718109,
        "Xd": 1.0,
        "Xdp": 0.3774000108242035,
        "Xdpp": 0.28369998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09139999747276306,
        "S10": 0.1404000073671341,
        "S12": 0.3797999918460846,
        "mva": 131.62738037109375
      }
    },
    {
      "class": "Hygov",
      "id": "10921_1_hygov",
      "ports": {
        "speed": 350,
        "pmech": 348
      },
      "params": {
        "Trate": 131.62738037109375,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7013000249862671,
        "Tr": 9.761799812316895,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6452999711036682,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10921_1_ieeet1",
      "ports": {
        "bus": 10921,
        "speed": 350,
        "vs": 351,
        "efd": 349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10921_1_ieeest",
      "ports": {
        "input": 350,
        "output": 351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10923_1_genrou",
      "ports": {
        "bus": 10923,
        "pmech": 352,
        "efd": 353,
        "speed": 354
      },
      "params": {
        "p0": 0.8425626754760742,
        "q0": 0.43061399459838867,
        "H": 1.8353300094604492,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.901700019836426,
        "Tdopp": 0.06849999725818634,
        "Tqop": 0.3495999872684479,
        "Tqopp": 0.06849999725818634,
        "Xd": 2.4558000564575195,
        "Xdp": 0.3091000020503998,
        "Xdpp": 0.20919999480247498,
        "Xq": 2.2530999183654785,
        "Xqp": 0.5913000106811523,
        "Xqpp": 0.20919999480247498,
        "Xl": 0.1624000072479248,
        "S10": 0.04170000180602074,
        "S12": 0.32350000739097595,
        "mva": 107.97550201416016
      }
    },
    {
      "class": "Tgov1",
      "id": "10923_1_tgov1",
      "ports": {
        "speed": 354,
        "pmech": 352
      },
      "params": {
        "Trate": 107.97550201416016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7835110742293004,
        "Pvmin": 0.18420377220489714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10923_1_ieeet1",
      "ports": {
        "bus": 10923,
        "speed": 354,
        "vs": 355,
        "efd": 353
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10923_1_ieeest",
      "ports": {
        "input": 354,
        "output": 355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10923_2_genrou",
      "ports": {
        "bus": 10923,
        "pmech": 356,
        "efd": 357,
        "speed": 358
      },
      "params": {
        "p0": 0.8425626754760742,
        "q0": 0.43061399459838867,
        "H": 2.6564245223999023,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.39739990234375,
        "Tdopp": 0.04340000078082085,
        "Tqop": 1.3025000095367432,
        "Tqopp": 0.053300000727176666,
        "Xd": 2.0260000228881836,
        "Xdp": 0.23829999566078186,
        "Xdpp": 0.11289999634027481,
        "Xq": 1.9062999486923218,
        "Xqp": 0.3871999979019165,
        "Xqpp": 0.11289999634027481,
        "Xl": 0.08560000360012054,
        "S10": 0.1876000016927719,
        "S12": 0.6179999709129333,
        "mva": 85.56119537353516
      }
    },
    {
      "class": "Tgov1",
      "id": "10923_2_tgov1",
      "ports": {
        "speed": 358,
        "pmech": 356
      },
      "params": {
        "Trate": 85.56119537353516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9887660078172559,
        "Pvmin": 0.4091222447267095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10923_2_ieeet1",
      "ports": {
        "bus": 10923,
        "speed": 358,
        "vs": 359,
        "efd": 357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10923_2_ieeest",
      "ports": {
        "input": 358,
        "output": 359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10925_1_gensal",
      "ports": {
        "bus": 10925,
        "pmech": 360,
        "efd": 361,
        "speed": 362
      },
      "params": {
        "p0": 0.1679999977350235,
        "q0": -0.008232000283896923,
        "H": 2.640700101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3321000039577484,
        "Tqopp": 0.45210000872612,
        "Xd": 1.2584999799728394,
        "Xdp": 0.428600013256073,
        "Xdpp": 0.25209999084472656,
        "Xq": 0.8170999884605408,
        "Xl": 0.21130000054836273,
        "S10": 0.16130000352859497,
        "S12": 0.6449000239372253,
        "mva": 16.866098403930664
      }
    },
    {
      "class": "Hygov",
      "id": "10925_1_hygov",
      "ports": {
        "speed": 362,
        "pmech": 360
      },
      "params": {
        "Trate": 16.866098403930664,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33649998903274536,
        "Tr": 9.267499923706055,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.972000002861023,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "10925_1_ieeet1",
      "ports": {
        "bus": 10925,
        "speed": 362,
        "vs": 363,
        "efd": 361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10925_1_ieeest",
      "ports": {
        "input": 362,
        "output": 363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10925_2_gensal",
      "ports": {
        "bus": 10925,
        "pmech": 364,
        "efd": 365,
        "speed": 366
      },
      "params": {
        "p0": 0.06520000100135803,
        "q0": -0.003700000001117587,
        "H": 1.9914000034332275,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.12110000103712082,
        "Tqopp": 0.12120000272989273,
        "Xd": 0.9776999950408936,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.226500004529953,
        "Xq": 0.6338000297546387,
        "Xl": 0.17489999532699585,
        "S10": 0.155799999833107,
        "S12": 0.47940000891685486,
        "mva": 8.367353439331055
      }
    },
    {
      "class": "Hygov",
      "id": "10925_2_hygov",
      "ports": {
        "speed": 366,
        "pmech": 364
      },
      "params": {
        "Trate": 8.367353439331055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5338000059127808,
