        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20323_1_gensal",
      "ports": {
        "bus": 20323,
        "pmech": 1000,
        "efd": 1001,
        "speed": 1002
      },
      "params": {
        "p0": 0.14669999480247498,
        "q0": -0.013100000098347664,
        "H": 3.84689998626709,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.29179999232292175,
        "Tqopp": 0.44350001215934753,
        "Xd": 1.0016000270843506,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.3885999917984009,
        "Xq": 0.649399995803833,
        "Xl": 0.16089999675750732,
        "S10": 0.15539999306201935,
        "S12": 0.3538999855518341,
        "mva": 37.86183547973633
      }
    },
    {
      "class": "Hygov",
      "id": "20323_1_hygov",
      "ports": {
        "speed": 1002,
        "pmech": 1000
      },
      "params": {
        "Trate": 37.86183547973633,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7067999839782715,
        "Tr": 3.680000066757202,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2065999507904053,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20323_1_ieeet1",
      "ports": {
        "bus": 20323,
        "speed": 1002,
        "vs": 1003,
        "efd": 1001
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20323_1_ieeest",
      "ports": {
        "input": 1002,
        "output": 1003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20323_3_gensal",
      "ports": {
        "bus": 20323,
        "pmech": 1004,
        "efd": 1005,
        "speed": 1006
      },
      "params": {
        "p0": 0.19197753071784973,
        "q0": -0.013082999736070633,
        "H": 1.8720999956130981,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.16930000483989716,
        "Tqopp": 0.4625999927520752,
        "Xd": 0.9018999934196472,
        "Xdp": 0.29789999127388,
        "Xdpp": 0.2151000052690506,
        "Xq": 0.5843999981880188,
        "Xl": 0.17599999904632568,
        "S10": 0.27720001339912415,
        "S12": 0.820900022983551,
        "mva": 32.02907943725586
      }
    },
    {
      "class": "Hygov",
      "id": "20323_3_hygov",
      "ports": {
        "speed": 1006,
        "pmech": 1004
      },
      "params": {
        "Trate": 32.02907943725586,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5008999705314636,
        "Tr": 2.1819000244140625,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35109999775886536,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20323_3_ieeet1",
      "ports": {
        "bus": 20323,
        "speed": 1006,
        "vs": 1007,
        "efd": 1005
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20323_3_ieeest",
      "ports": {
        "input": 1006,
        "output": 1007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20328_1_gensal",
      "ports": {
        "bus": 20328,
        "pmech": 1008,
        "efd": 1009,
        "speed": 1010
      },
      "params": {
        "p0": 0.6265000104904175,
        "q0": 0.24057599902153015,
        "H": 2.517899990081787,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20640000700950623,
        "Tqopp": 0.05779999867081642,
        "Xd": 0.9950000047683716,
        "Xdp": 0.3896999955177307,
        "Xdpp": 0.3246999979019165,
        "Xq": 0.6450999975204468,
        "Xl": 0.08489999920129776,
        "S10": 0.2492000013589859,
        "S12": 0.6189000010490417,
        "mva": 62.650001525878906
      }
    },
    {
      "class": "Hygov",
      "id": "20328_1_hygov",
      "ports": {
        "speed": 1010,
        "pmech": 1008
      },
      "params": {
        "Trate": 62.650001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3010999858379364,
        "Tr": 4.246600151062012,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8938000202178955,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20328_1_ieeet1",
      "ports": {
        "bus": 20328,
        "speed": 1010,
        "vs": 1011,
        "efd": 1009
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20328_1_ieeest",
      "ports": {
        "input": 1010,
        "output": 1011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20329_1_gensal",
      "ports": {
        "bus": 20329,
        "pmech": 1012,
        "efd": 1013,
        "speed": 1014
      },
      "params": {
        "p0": 0.6265000104904175,
        "q0": 0.24057599902153015,
        "H": 2.0768001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.35190001130104065,
        "Tqopp": 0.07270000129938126,
        "Xd": 0.9573000073432922,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.32010000944137573,
        "Xq": 0.6205999851226807,
        "Xl": 0.14659999310970306,
        "S10": 0.28999999165534973,
        "S12": 0.6891999840736389,
        "mva": 71.7822494506836
      }
    },
    {
      "class": "Hygov",
      "id": "20329_1_hygov",
      "ports": {
        "speed": 1014,
        "pmech": 1012
      },
      "params": {
        "Trate": 71.7822494506836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8084999918937683,
        "Tr": 7.034900188446045,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8562999963760376,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20329_1_ieeet1",
      "ports": {
        "bus": 20329,
        "speed": 1014,
        "vs": 1015,
        "efd": 1013
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20329_1_ieeest",
      "ports": {
        "input": 1014,
        "output": 1015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20330_2_gensal",
      "ports": {
        "bus": 20330,
        "pmech": 1016,
        "efd": 1017,
        "speed": 1018
      },
      "params": {
        "p0": 0.10109999775886536,
        "q0": -0.008999999612569809,
        "H": 3.8526999950408936,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1680999994277954,
        "Tqopp": 0.39660000801086426,
        "Xd": 1.0936000347137451,
        "Xdp": 0.41019999980926514,
        "Xdpp": 0.2874999940395355,
        "Xq": 0.7095000147819519,
        "Xl": 0.1460999995470047,
        "S10": 0.1460999995470047,
        "S12": 0.6186000108718872,
        "mva": 18.399999618530273
      }
    },
    {
      "class": "Hygov",
      "id": "20330_2_hygov",
      "ports": {
        "speed": 1018,
        "pmech": 1016
      },
      "params": {
        "Trate": 18.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.20640000700950623,
        "Tr": 4.23390007019043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9390000104904175,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20330_2_ieeet1",
      "ports": {
        "bus": 20330,
        "speed": 1018,
        "vs": 1019,
        "efd": 1017
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20330_2_ieeest",
      "ports": {
        "input": 1018,
        "output": 1019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20330_3_gensal",
      "ports": {
        "bus": 20330,
        "pmech": 1020,
        "efd": 1021,
        "speed": 1022
      },
      "params": {
        "p0": 0.23096920549869537,
        "q0": -0.018081000074744225,
        "H": 2.444000005722046,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1451999992132187,
        "Tqopp": 0.5810999870300293,
        "Xd": 1.1311999559402466,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.272599995136261,
        "Xq": 0.734000027179718,
        "Xl": 0.13699999451637268,
        "S10": 0.23399999737739563,
        "S12": 0.7402999997138977,
        "mva": 41.21419906616211
      }
    },
    {
      "class": "Hygov",
      "id": "20330_3_hygov",
      "ports": {
        "speed": 1022,
        "pmech": 1020
      },
      "params": {
        "Trate": 41.21419906616211,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8375999927520752,
        "Tr": 7.819300174713135,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2157000303268433,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20330_3_ieeet1",
      "ports": {
        "bus": 20330,
        "speed": 1022,
        "vs": 1023,
        "efd": 1021
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20330_3_ieeest",
      "ports": {
        "input": 1022,
        "output": 1023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20330_4_gensal",
      "ports": {
        "bus": 20330,
        "pmech": 1024,
        "efd": 1025,
        "speed": 1026
      },
      "params": {
        "p0": 0.3559246361255646,
        "q0": -0.018081000074744225,
        "H": 3.8422999382019043,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.48559999465942383,
        "Tqopp": 0.0989999994635582,
        "Xd": 0.9180999994277954,
        "Xdp": 0.3490999937057495,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.5950000286102295,
        "Xl": 0.20329999923706055,
        "S10": 0.08839999884366989,
        "S12": 0.39399999380111694,
        "mva": 40.511932373046875
      }
    },
    {
      "class": "Hygov",
      "id": "20330_4_hygov",
      "ports": {
        "speed": 1026,
        "pmech": 1024
      },
      "params": {
        "Trate": 40.511932373046875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.39309999346733093,
        "Tr": 6.946499824523926,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3065999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20330_4_ieeet1",
      "ports": {
        "bus": 20330,
        "speed": 1026,
        "vs": 1027,
        "efd": 1025
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20330_4_ieeest",
      "ports": {
        "input": 1026,
        "output": 1027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20332_1_genrou",
      "ports": {
        "bus": 20332,
        "pmech": 1028,
        "efd": 1029,
        "speed": 1030
      },
      "params": {
        "p0": 0.3286592364311218,
        "q0": -0.03660000115633011,
        "H": 8.716913223266602,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.502699851989746,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.1979999542236328,
        "Tqopp": 0.05820000171661377,
        "Xd": 1.8553999662399292,
        "Xdp": 0.26649999618530273,
        "Xdpp": 0.22220000624656677,
        "Xq": 1.7685999870300293,
        "Xqp": 0.6114000082015991,
        "Xqpp": 0.22220000624656677,
        "Xl": 0.17270000278949738,
        "S10": 0.1736000031232834,
        "S12": 0.5055000185966492,
        "mva": 48.75994110107422
      }
    },
    {
      "class": "Tgov1",
      "id": "20332_1_tgov1",
      "ports": {
        "speed": 1030,
        "pmech": 1028
      },
      "params": {
        "Trate": 48.75994110107422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6767850937903445,
        "Pvmin": 0.32075509435988975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20332_1_ieeet1",
      "ports": {
        "bus": 20332,
        "speed": 1030,
        "vs": 1031,
        "efd": 1029
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20332_1_ieeest",
      "ports": {
        "input": 1030,
        "output": 1031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20332_2_genrou",
      "ports": {
        "bus": 20332,
        "pmech": 1032,
        "efd": 1033,
        "speed": 1034
      },
      "params": {
        "p0": 0.3286592364311218,
        "q0": -0.03663000091910362,
        "H": 6.902132034301758,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0441999435424805,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.04490000009536743,
        "Xd": 2.4791998863220215,
        "Xdp": 0.19419999420642853,
        "Xdpp": 0.15469999611377716,
        "Xq": 2.2720000743865967,
        "Xqp": 0.3192000091075897,
        "Xqpp": 0.15469999611377716,
        "Xl": 0.11890000104904175,
        "S10": 0.16099999845027924,
        "S12": 0.7249000072479248,
        "mva": 42.16159439086914
      }
    },
    {
      "class": "Tgov1",
      "id": "20332_2_tgov1",
      "ports": {
        "speed": 1034,
        "pmech": 1032
      },
      "params": {
        "Trate": 42.16159439086914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7827028789605959,
        "Pvmin": 0.15946500540628744,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20332_2_ieeet1",
      "ports": {
        "bus": 20332,
        "speed": 1034,
        "vs": 1035,
        "efd": 1033
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20332_2_ieeest",
      "ports": {
        "input": 1034,
        "output": 1035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20335_1_gensal",
      "ports": {
        "bus": 20335,
        "pmech": 1036,
        "efd": 1037,
        "speed": 1038
      },
      "params": {
        "p0": 0.780981183052063,
        "q0": 0.30297601222991943,
        "H": 3.450500011444092,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.478300005197525,
        "Tqopp": 0.5008000135421753,
        "Xd": 0.9979000091552734,
        "Xdp": 0.301800012588501,
        "Xdpp": 0.18649999797344208,
        "Xq": 0.6470000147819519,
        "Xl": 0.09399999678134918,
        "S10": 0.09529999643564224,
        "S12": 0.31529998779296875,
        "mva": 78.9000015258789
      }
    },
    {
      "class": "Hygov",
      "id": "20335_1_hygov",
      "ports": {
        "speed": 1038,
        "pmech": 1036
      },
      "params": {
        "Trate": 78.9000015258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7910000085830688,
        "Tr": 4.816699981689453,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6055999994277954,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20335_1_ieeet1",
      "ports": {
        "bus": 20335,
        "speed": 1038,
        "vs": 1039,
        "efd": 1037
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20335_1_ieeest",
      "ports": {
        "input": 1038,
        "output": 1039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20335_2_gensal",
      "ports": {
        "bus": 20335,
        "pmech": 1040,
        "efd": 1041,
        "speed": 1042
      },
      "params": {
        "p0": 0.6112151741981506,
        "q0": 0.30297601222991943,
        "H": 3.9410998821258545,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3612000048160553,
        "Tqopp": 0.27059999108314514,
        "Xd": 1.0,
        "Xdp": 0.4602999985218048,
        "Xdpp": 0.32100000977516174,
        "Xq": 0.6484000086784363,
        "Xl": 0.24140000343322754,
        "S10": 0.24709999561309814,
        "S12": 0.703499972820282,
        "mva": 113.90453338623047
      }
    },
    {
      "class": "Hygov",
      "id": "20335_2_hygov",
      "ports": {
        "speed": 1042,
        "pmech": 1040
      },
      "params": {
        "Trate": 113.90453338623047,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.29809999465942383,
        "Tr": 3.335099935531616,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9916000366210938,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20335_2_ieeet1",
      "ports": {
        "bus": 20335,
        "speed": 1042,
        "vs": 1043,
        "efd": 1041
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20335_2_ieeest",
      "ports": {
        "input": 1042,
        "output": 1043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20336_1_gensal",
      "ports": {
        "bus": 20336,
        "pmech": 1044,
        "efd": 1045,
        "speed": 1046
      },
      "params": {
        "p0": 0.10000000149011612,
        "q0": -0.004900000058114529,
        "H": 1.8203999996185303,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4275999963283539,
        "Tqopp": 0.4205000102519989,
        "Xd": 0.9235000014305115,
        "Xdp": 0.3596000075340271,
        "Xdpp": 0.3287999927997589,
        "Xq": 0.5985000133514404,
        "Xl": 0.18790000677108765,
        "S10": 0.09130000323057175,
        "S12": 0.24650000035762787,
        "mva": 12.517156600952148
      }
    },
    {
      "class": "Hygov",
      "id": "20336_1_hygov",
      "ports": {
        "speed": 1046,
        "pmech": 1044
      },
      "params": {
        "Trate": 12.517156600952148,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5268999934196472,
        "Tr": 6.612199783325195,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4717999696731567,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20336_1_ieeet1",
      "ports": {
        "bus": 20336,
        "speed": 1046,
        "vs": 1047,
        "efd": 1045
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20336_1_ieeest",
      "ports": {
        "input": 1046,
        "output": 1047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20336_2_gensal",
      "ports": {
        "bus": 20336,
        "pmech": 1048,
        "efd": 1049,
        "speed": 1050
      },
      "params": {
        "p0": 0.10000000149011612,
        "q0": -0.004900000058114529,
        "H": 3.7147998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49219998717308044,
        "Tqopp": 0.4284000098705292,
        "Xd": 0.8812000155448914,
        "Xdp": 0.420199990272522,
        "Xdpp": 0.2653000056743622,
        "Xq": 0.570900022983551,
        "Xl": 0.23340000212192535,
        "S10": 0.09510000050067902,
        "S12": 0.4099000096321106,
        "mva": 10.799842834472656
      }
    },
    {
      "class": "Hygov",
      "id": "20336_2_hygov",
      "ports": {
        "speed": 1050,
        "pmech": 1048
      },
      "params": {
        "Trate": 10.799842834472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6730999946594238,
        "Tr": 5.883399963378906,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3050000071525574,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20336_2_ieeet1",
      "ports": {
        "bus": 20336,
        "speed": 1050,
        "vs": 1051,
        "efd": 1049
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20336_2_ieeest",
      "ports": {
        "input": 1050,
        "output": 1051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20339_1_genrou",
      "ports": {
        "bus": 20339,
        "pmech": 1052,
        "efd": 1053,
        "speed": 1054
      },
      "params": {
        "p0": 0.5444455742835999,
        "q0": -0.060679998248815536,
        "H": 2.8483710289001465,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.225100040435791,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.0199999809265137,
        "Tqopp": 0.051500000059604645,
        "Xd": 2.0606000423431396,
        "Xdp": 0.2061000019311905,
        "Xdpp": 0.13850000500679016,
        "Xq": 1.9342000484466553,
        "Xqp": 0.23199999332427979,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "S10": 0.19329999387264252,
        "S12": 0.5364999771118164,
        "mva": 64.6299819946289
      }
    },
    {
      "class": "Tgov1",
      "id": "20339_1_tgov1",
      "ports": {
        "speed": 1054,
        "pmech": 1052
      },
      "params": {
        "Trate": 64.6299819946289,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8458406839908155,
        "Pvmin": 0.1041937299312221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20339_1_ieeet1",
      "ports": {
        "bus": 20339,
        "speed": 1054,
        "vs": 1055,
        "efd": 1053
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20339_1_ieeest",
      "ports": {
        "input": 1054,
        "output": 1055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20339_2_genrou",
      "ports": {
        "bus": 20339,
        "pmech": 1056,
        "efd": 1057,
        "speed": 1058
      },
      "params": {
        "p0": 0.5444787740707397,
        "q0": -0.06069999933242798,
        "H": 8.49685001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.036499977111816,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.9789000153541565,
        "Tqopp": 0.08079999685287476,
        "Xd": 2.2585999965667725,
        "Xdp": 0.186599999666214,
        "Xdpp": 0.13950000703334808,
        "Xq": 2.093899965286255,
        "Xqp": 0.3019999861717224,
        "Xqpp": 0.13950000703334808,
        "Xl": 0.10679999738931656,
        "S10": 0.007499999832361937,
        "S12": 0.3686999976634979,
        "mva": 68.79035186767578
      }
    },
    {
      "class": "Tgov1",
      "id": "20339_2_tgov1",
      "ports": {
        "speed": 1058,
        "pmech": 1056
      },
      "params": {
        "Trate": 68.79035186767578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7947335431785033,
        "Pvmin": 0.37795996590247044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20339_2_ieeet1",
      "ports": {
        "bus": 20339,
        "speed": 1058,
        "vs": 1059,
        "efd": 1057
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20339_2_ieeest",
      "ports": {
        "input": 1058,
        "output": 1059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20339_3_genrou",
      "ports": {
        "bus": 20339,
        "pmech": 1060,
        "efd": 1061,
        "speed": 1062
      },
      "params": {
        "p0": 0.5444455742835999,
        "q0": -0.060679998248815536,
        "H": 2.5789036750793457,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.177200317382812,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.3596000075340271,
        "Tqopp": 0.07050000131130219,
        "Xd": 2.224600076675415,
        "Xdp": 0.19750000536441803,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.0666000843048096,
        "Xqp": 0.4083999991416931,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10930000245571136,
        "S10": 0.09719999879598618,
        "S12": 0.3490000069141388,
        "mva": 59.24992752075195
      }
    },
    {
      "class": "Tgov1",
      "id": "20339_3_tgov1",
      "ports": {
        "speed": 1062,
        "pmech": 1060
      },
      "params": {
        "Trate": 59.24992752075195,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9226453172875918,
        "Pvmin": 0.20762569036447498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20339_3_ieeet1",
      "ports": {
        "bus": 20339,
        "speed": 1062,
        "vs": 1063,
        "efd": 1061
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20339_3_ieeest",
      "ports": {
        "input": 1062,
        "output": 1063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20344_1_gensal",
      "ports": {
        "bus": 20344,
        "pmech": 1064,
        "efd": 1065,
        "speed": 1066
      },
      "params": {
        "p0": 0.13600000739097595,
        "q0": 0.05222399905323982,
        "H": 2.1196999549865723,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5134000182151794,
        "Tqopp": 0.35670000314712524,
        "Xd": 0.9361000061035156,
        "Xdp": 0.3889999985694885,
        "Xdpp": 0.3418999910354614,
        "Xq": 0.6067000031471252,
        "Xl": 0.08889999985694885,
        "S10": 0.15150000154972076,
        "S12": 0.5929999947547913,
        "mva": 15.248051643371582
      }
    },
    {
      "class": "Hygov",
      "id": "20344_1_hygov",
      "ports": {
        "speed": 1066,
        "pmech": 1064
      },
      "params": {
        "Trate": 15.248051643371582,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8388000130653381,
        "Tr": 6.467400074005127,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.361199975013733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20344_1_ieeet1",
      "ports": {
        "bus": 20344,
        "speed": 1066,
        "vs": 1067,
        "efd": 1065
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20344_1_ieeest",
      "ports": {
        "input": 1066,
        "output": 1067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20344_2_gensal",
      "ports": {
        "bus": 20344,
        "pmech": 1068,
        "efd": 1069,
        "speed": 1070
      },
      "params": {
        "p0": 0.09619999676942825,
        "q0": 0.04879999905824661,
        "H": 2.027400016784668,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4334999918937683,
        "Tqopp": 0.5110999941825867,
        "Xd": 0.909600019454956,
        "Xdp": 0.30489999055862427,
        "Xdpp": 0.30250000953674316,
        "Xq": 0.5893999934196472,
        "Xl": 0.149399995803833,
        "S10": 0.15569999814033508,
        "S12": 0.4359999895095825,
        "mva": 12.699999809265137
      }
    },
    {
      "class": "Hygov",
      "id": "20344_2_hygov",
      "ports": {
        "speed": 1070,
        "pmech": 1068
      },
      "params": {
        "Trate": 12.699999809265137,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.48919999599456787,
        "Tr": 2.595400094985962,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6766999959945679,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20344_2_ieeet1",
      "ports": {
        "bus": 20344,
        "speed": 1070,
        "vs": 1071,
        "efd": 1069
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.944700002670288,
        "E2": 3.926300048828125,
        "Se1": 0.08240000158548355,
        "Se2": 0.3774999976158142,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20344_2_ieeest",
      "ports": {
        "input": 1070,
        "output": 1071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20347_1_gensal",
      "ports": {
        "bus": 20347,
        "pmech": 1072,
        "efd": 1073,
        "speed": 1074
      },
      "params": {
        "p0": 0.32687094807624817,
        "q0": 0.06862348318099976,
        "H": 3.611799955368042,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5321999788284302,
        "Tqopp": 0.5769000053405762,
        "Xd": 1.1512000560760498,
        "Xdp": 0.34529998898506165,
        "Xdpp": 0.335099995136261,
        "Xq": 0.7470999956130981,
        "Xl": 0.19419999420642853,
        "S10": 0.0917000025510788,
        "S12": 0.4453999996185303,
        "mva": 51.06862258911133
      }
    },
    {
      "class": "Hygov",
      "id": "20347_1_hygov",
      "ports": {
        "speed": 1074,
        "pmech": 1072
      },
      "params": {
        "Trate": 51.06862258911133,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.210999995470047,
        "Tr": 5.264500141143799,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2904000282287598,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20347_1_ieeet1",
      "ports": {
        "bus": 20347,
        "speed": 1074,
        "vs": 1075,
        "efd": 1073
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8622000217437744,
        "E2": 3.8162999153137207,
        "Se1": 0.08609999716281891,
        "Se2": 0.3946000039577484,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20347_1_ieeest",
      "ports": {
        "input": 1074,
        "output": 1075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20351_1_gensal",
      "ports": {
        "bus": 20351,
        "pmech": 1076,
        "efd": 1077,
        "speed": 1078
      },
      "params": {
        "p0": 0.6442801356315613,
        "q0": 0.2687999904155731,
        "H": 2.617500066757202,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.11320000141859055,
        "Tqopp": 0.3767000138759613,
        "Xd": 0.951200008392334,
        "Xdp": 0.21469999849796295,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.616599977016449,
        "Xl": 0.16380000114440918,
        "S10": 0.1678999960422516,
        "S12": 0.3885999917984009,
        "mva": 70.35757446289062
      }
    },
    {
      "class": "Hygov",
      "id": "20351_1_hygov",
      "ports": {
        "speed": 1078,
        "pmech": 1076
      },
      "params": {
        "Trate": 70.35757446289062,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7856000065803528,
        "Tr": 4.403500080108643,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.801300048828125,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20351_1_ieeet1",
      "ports": {
        "bus": 20351,
        "speed": 1078,
        "vs": 1079,
        "efd": 1077
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20351_1_ieeest",
      "ports": {
        "input": 1078,
        "output": 1079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20353_1_gensal",
      "ports": {
        "bus": 20353,
        "pmech": 1080,
        "efd": 1081,
        "speed": 1082
      },
      "params": {
        "p0": 0.3989192843437195,
        "q0": -0.025333000347018242,
        "H": 2.664599895477295,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.28189998865127563,
        "Tqopp": 0.48500001430511475,
        "Xd": 0.9846000075340271,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.2791000008583069,
        "Xq": 0.6384000182151794,
        "Xl": 0.18209999799728394,
        "S10": 0.17520000040531158,
        "S12": 0.5730999708175659,
        "mva": 76.17200469970703
      }
    },
    {
      "class": "Hygov",
      "id": "20353_1_hygov",
      "ports": {
        "speed": 1082,
        "pmech": 1080
      },
      "params": {
        "Trate": 76.17200469970703,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4117000102996826,
        "Tr": 7.306600093841553,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9467999935150146,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20353_1_ieeet1",
      "ports": {
        "bus": 20353,
        "speed": 1082,
        "vs": 1083,
        "efd": 1081
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20353_1_ieeest",
      "ports": {
        "input": 1082,
        "output": 1083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20353_2_gensal",
      "ports": {
        "bus": 20353,
        "pmech": 1084,
        "efd": 1085,
        "speed": 1086
      },
      "params": {
        "p0": 0.39980000257492065,
        "q0": -0.025299999862909317,
        "H": 3.9800000190734863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.23890000581741333,
        "Tqopp": 0.10350000113248825,
        "Xd": 0.9797999858856201,
        "Xdp": 0.24250000715255737,
        "Xdpp": 0.1890999972820282,
        "Xq": 0.635200023651123,
        "Xl": 0.15719999372959137,
        "S10": 0.05139999836683273,
        "S12": 0.13050000369548798,
        "mva": 74.72490692138672
      }
    },
    {
      "class": "Hygov",
      "id": "20353_2_hygov",
      "ports": {
        "speed": 1086,
        "pmech": 1084
      },
      "params": {
        "Trate": 74.72490692138672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24250000715255737,
        "Tr": 7.138199806213379,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6761000156402588,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20353_2_esdc1a",
      "ports": {
        "bus": 20353,
        "speed": 1086,
        "vs": 1087,
        "efd": 1085
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06809999793767929,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3919999599456787,
        "Se1": 0.1315000057220459,
        "E2": 3.1893999576568604,
        "Se2": 0.3944000005722046,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20353_2_ieeest",
      "ports": {
        "input": 1086,
        "output": 1087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20355_1_genrou",
      "ports": {
        "bus": 20355,
        "pmech": 1088,
        "efd": 1089,
        "speed": 1090
      },
      "params": {
        "p0": 0.35604745149612427,
        "q0": 0.18196749687194824,
        "H": 6.287801742553711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.703999996185303,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.2245999574661255,
        "Tqopp": 0.09269999712705612,
        "Xd": 1.9305000305175781,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.13510000705718994,
        "Xq": 1.829200029373169,
        "Xqp": 0.23479999601840973,
        "Xqpp": 0.13510000705718994,
        "Xl": 0.10329999774694443,
        "S10": 0.1664000004529953,
        "S12": 0.680899977684021,
        "mva": 39.67452621459961
      }
    },
    {
      "class": "Tgov1",
      "id": "20355_1_tgov1",
      "ports": {
        "speed": 1090,
        "pmech": 1088
      },
      "params": {
        "Trate": 39.67452621459961,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9010819308925325,
        "Pvmin": 0.22283152693121897,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20355_1_ieeet1",
      "ports": {
        "bus": 20355,
        "speed": 1090,
        "vs": 1091,
        "efd": 1089
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20355_1_ieeest",
      "ports": {
        "input": 1090,
        "output": 1091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20355_2_genrou",
      "ports": {
        "bus": 20355,
        "pmech": 1092,
        "efd": 1093,
        "speed": 1094
      },
      "params": {
        "p0": 0.5378059148788452,
        "q0": 0.27489998936653137,
        "H": 5.362118244171143,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.233799934387207,
        "Tdopp": 0.06430000066757202,
        "Tqop": 0.36559998989105225,
        "Tqopp": 0.06599999964237213,
        "Xd": 2.234499931335449,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.18310000002384186,
        "Xq": 2.07450008392334,
        "Xqp": 0.38370001316070557,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.14149999618530273,
        "S10": 0.1404000073671341,
        "S12": 0.5921000242233276,
        "mva": 61.37397003173828
      }
    },
    {
      "class": "Tgov1",
      "id": "20355_2_tgov1",
      "ports": {
        "speed": 1094,
        "pmech": 1092
      },
      "params": {
        "Trate": 61.37397003173828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8798518674585044,
        "Pvmin": 0.19617436606436844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20355_2_ieeet1",
      "ports": {
        "bus": 20355,
        "speed": 1094,
        "vs": 1095,
        "efd": 1093
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20355_2_ieeest",
      "ports": {
        "input": 1094,
        "output": 1095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20356_1_genrou",
      "ports": {
        "bus": 20356,
        "pmech": 1096,
        "efd": 1097,
        "speed": 1098
      },
      "params": {
        "p0": 0.35604745149612427,
        "q0": 0.18196749687194824,
        "H": 3.6377482414245605,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.808300018310547,
        "Tdopp": 0.04690000042319298,
        "Tqop": 0.6132000088691711,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.8666000366210938,
        "Xdp": 0.3375000059604645,
        "Xdpp": 0.210999995470047,
        "Xq": 1.7776999473571777,
        "Xqp": 0.6078000068664551,
        "Xqpp": 0.210999995470047,
        "Xl": 0.16380000114440918,
        "S10": 0.10189999639987946,
        "S12": 0.2705000042915344,
        "mva": 47.24510955810547
      }
    },
    {
      "class": "Tgov1",
      "id": "20356_1_tgov1",
      "ports": {
        "speed": 1098,
        "pmech": 1096
      },
      "params": {
        "Trate": 47.24510955810547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7566920475595441,
        "Pvmin": 0.2669169158520671,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20356_1_ieeet1",
      "ports": {
        "bus": 20356,
        "speed": 1098,
        "vs": 1099,
        "efd": 1097
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20356_1_ieeest",
      "ports": {
        "input": 1098,
        "output": 1099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20357_1_gensal",
      "ports": {
        "bus": 20357,
        "pmech": 1100,
        "efd": 1101,
        "speed": 1102
      },
      "params": {
        "p0": 0.15224900841712952,
        "q0": -0.010780000127851963,
        "H": 3.1668999195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18170000612735748,
        "Tqopp": 0.1703999936580658,
        "Xd": 1.184000015258789,
        "Xdp": 0.3596999943256378,
        "Xdpp": 0.23399999737739563,
        "Xq": 0.7684000134468079,
        "Xl": 0.17669999599456787,
        "S10": 0.15459999442100525,
        "S12": 0.34869998693466187,
        "mva": 32.9159049987793
      }
    },
    {
      "class": "Hygov",
      "id": "20357_1_hygov",
      "ports": {
        "speed": 1102,
        "pmech": 1100
      },
      "params": {
        "Trate": 32.9159049987793,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37630000710487366,
        "Tr": 6.758900165557861,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5536999702453613,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20357_1_ieeet1",
      "ports": {
        "bus": 20357,
        "speed": 1102,
        "vs": 1103,
        "efd": 1101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20357_1_ieeest",
      "ports": {
        "input": 1102,
        "output": 1103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20357_2_gensal",
      "ports": {
        "bus": 20357,
        "pmech": 1104,
        "efd": 1105,
        "speed": 1106
      },
      "params": {
        "p0": 0.3246000111103058,
        "q0": -0.016200000420212746,
        "H": 2.612799882888794,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.392300009727478,
        "Tqopp": 0.24300000071525574,
        "Xd": 0.7876999974250793,
        "Xdp": 0.2289000004529953,
        "Xdpp": 0.1704999953508377,
        "Xq": 0.5098999738693237,
        "Xl": 0.13750000298023224,
        "S10": 0.06800000369548798,
        "S12": 0.2770000100135803,
        "mva": 33.80843734741211
      }
    },
    {
      "class": "Hygov",
      "id": "20357_2_hygov",
      "ports": {
        "speed": 1106,
        "pmech": 1104
      },
      "params": {
        "Trate": 33.80843734741211,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7289000153541565,
        "Tr": 5.252099990844727,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.489300012588501,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20357_2_esdc1a",
      "ports": {
        "bus": 20357,
        "speed": 1106,
        "vs": 1107,
        "efd": 1105
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.039400000125169754,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498500108718872,
        "Se1": 0.14100000262260437,
        "E2": 3.331399917602539,
        "Se2": 0.4230000078678131,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20357_2_ieeest",
      "ports": {
        "input": 1106,
        "output": 1107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20357_3_gensal",
      "ports": {
        "bus": 20357,
        "pmech": 1108,
        "efd": 1109,
        "speed": 1110
      },
      "params": {
        "p0": 0.24915723502635956,
        "q0": -0.016170000657439232,
        "H": 1.9240000247955322,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.07859999686479568,
        "Tqopp": 0.4041000008583069,
        "Xd": 1.0714000463485718,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.13670000433921814,
        "Xq": 0.6949999928474426,
        "Xl": 0.11569999903440475,
        "S10": 0.259799987077713,
        "S12": 0.6699000000953674,
        "mva": 45.65280532836914
      }
    },
    {
      "class": "Hygov",
      "id": "20357_3_hygov",
      "ports": {
        "speed": 1110,
        "pmech": 1108
      },
      "params": {
        "Trate": 45.65280532836914,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9850999712944031,
        "Tr": 8.99269962310791,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7187000513076782,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20357_3_ieeet1",
      "ports": {
        "bus": 20357,
        "speed": 1110,
        "vs": 1111,
        "efd": 1109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.907099962234497,
        "E2": 3.8761000633239746,
        "Se1": 0.08179999887943268,
        "Se2": 0.3749000132083893,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20357_3_ieeest",
      "ports": {
        "input": 1110,
        "output": 1111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20367_1_gensal",
      "ports": {
        "bus": 20367,
        "pmech": 1112,
        "efd": 1113,
        "speed": 1114
      },
      "params": {
        "p0": 0.4441031515598297,
        "q0": 0.21081599593162537,
        "H": 3.4725000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0649000033736229,
        "Tqopp": 0.04859999939799309,
        "Xd": 0.953499972820282,
        "Xdp": 0.33160001039505005,
        "Xdpp": 0.22840000689029694,
        "Xq": 0.6179999709129333,
        "Xl": 0.07649999856948853,
        "S10": 0.10970000177621841,
        "S12": 0.4016999900341034,
        "mva": 63.25151824951172
      }
    },
    {
      "class": "Hygov",
      "id": "20367_1_hygov",
      "ports": {
        "speed": 1114,
        "pmech": 1112
      },
      "params": {
        "Trate": 63.25151824951172,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37439998984336853,
        "Tr": 3.2221999168395996,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7533000111579895,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20367_1_ieeet1",
      "ports": {
        "bus": 20367,
        "speed": 1114,
        "vs": 1115,
        "efd": 1113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20367_1_ieeest",
      "ports": {
        "input": 1114,
        "output": 1115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20368_1_gensal",
      "ports": {
        "bus": 20368,
        "pmech": 1116,
        "efd": 1117,
        "speed": 1118
      },
      "params": {
        "p0": 0.4208320379257202,
        "q0": 0.21081599593162537,
        "H": 3.1459999084472656,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.44130000472068787,
        "Tqopp": 0.3425000011920929,
        "Xd": 0.9271000027656555,
        "Xdp": 0.3718999922275543,
        "Xdpp": 0.24580000340938568,
        "Xq": 0.6007999777793884,
        "Xl": 0.14180000126361847,
        "S10": 0.10980000346899033,
        "S12": 0.576200008392334,
        "mva": 54.900001525878906
      }
    },
    {
      "class": "Hygov",
      "id": "20368_1_hygov",
      "ports": {
        "speed": 1118,
        "pmech": 1116
      },
      "params": {
        "Trate": 54.900001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3012999892234802,
        "Tr": 9.472700119018555,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7773000001907349,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20368_1_esdc1a",
      "ports": {
        "bus": 20368,
        "speed": 1118,
        "vs": 1119,
        "efd": 1117
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06650000065565109,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3046000003814697,
        "Se1": 0.12880000472068787,
        "E2": 3.0727999210357666,
        "Se2": 0.3864000141620636,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20368_1_ieeest",
      "ports": {
        "input": 1118,
        "output": 1119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20369_1_gensal",
      "ports": {
        "bus": 20369,
        "pmech": 1120,
        "efd": 1121,
        "speed": 1122
      },
      "params": {
        "p0": 0.09293431788682938,
        "q0": 0.04646399989724159,
        "H": 1.5033999681472778,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.551800012588501,
        "Tqopp": 0.21570000052452087,
        "Xd": 1.2134000062942505,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.25949999690055847,
        "Xq": 0.7875999808311462,
        "Xl": 0.17890000343322754,
        "S10": 0.12200000137090683,
        "S12": 0.48750001192092896,
        "mva": 14.678045272827148
      }
    },
    {
      "class": "Hygov",
      "id": "20369_1_hygov",
      "ports": {
        "speed": 1122,
        "pmech": 1120
      },
      "params": {
        "Trate": 14.678045272827148,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9724000096321106,
        "Tr": 7.676799774169922,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.802299976348877,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20369_1_esdc1a",
      "ports": {
        "bus": 20369,
        "speed": 1122,
        "vs": 1123,
        "efd": 1121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07079999893903732,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.302299976348877,
        "Se1": 0.12460000067949295,
        "E2": 3.069700002670288,
        "Se2": 0.37389999628067017,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20369_1_ieeest",
      "ports": {
        "input": 1122,
        "output": 1123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20369_2_gensal",
      "ports": {
        "bus": 20369,
        "pmech": 1124,
        "efd": 1125,
        "speed": 1126
      },
      "params": {
        "p0": 0.08500000089406967,
        "q0": 0.0326399989426136,
        "H": 2.4247000217437744,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37040001153945923,
        "Tqopp": 0.33219999074935913,
        "Xd": 0.9053999781608582,
        "Xdp": 0.4207000136375427,
        "Xdpp": 0.32260000705718994,
        "Xq": 0.5867000222206116,
        "Xl": 0.24230000376701355,
        "S10": 0.10509999841451645,
        "S12": 0.37709999084472656,
        "mva": 9.539848327636719
      }
    },
    {
      "class": "Hygov",
      "id": "20369_2_hygov",
      "ports": {
        "speed": 1126,
        "pmech": 1124
      },
      "params": {
        "Trate": 9.539848327636719,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42820000648498535,
        "Tr": 4.493199825286865,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7710000276565552,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20369_2_ieeet1",
      "ports": {
        "bus": 20369,
        "speed": 1126,
        "vs": 1127,
        "efd": 1125
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20369_2_ieeest",
      "ports": {
        "input": 1126,
        "output": 1127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20370_1_gensal",
      "ports": {
        "bus": 20370,
        "pmech": 1128,
        "efd": 1129,
        "speed": 1130
      },
      "params": {
        "p0": 0.04979696497321129,
        "q0": 0.008385923691093922,
        "H": 2.5585999488830566,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.28060001134872437,
        "Tqopp": 0.31520000100135803,
        "Xd": 0.8281000256538391,
        "Xdp": 0.2858000099658966,
        "Xdpp": 0.1941000074148178,
        "Xq": 0.536300003528595,
        "Xl": 0.16449999809265137,
        "S10": 0.0608999989926815,
        "S12": 0.1509999930858612,
        "mva": 7.599999904632568
      }
    },
    {
      "class": "Hygov",
      "id": "20370_1_hygov",
      "ports": {
        "speed": 1130,
        "pmech": 1128
      },
      "params": {
        "Trate": 7.599999904632568,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6531999707221985,
        "Tr": 2.6875,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8788000345230103,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20370_1_ieeet1",
      "ports": {
        "bus": 20370,
        "speed": 1130,
        "vs": 1131,
        "efd": 1129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.690500020980835,
        "E2": 3.587399959564209,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20370_1_ieeest",
      "ports": {
        "input": 1130,
        "output": 1131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20371_1_gensal",
      "ports": {
        "bus": 20371,
        "pmech": 1132,
        "efd": 1133,
        "speed": 1134
      },
      "params": {
        "p0": 0.039799999445676804,
        "q0": -0.0032999999821186066,
        "H": 1.1811000108718872,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.10620000213384628,
        "Tqopp": 0.1404999941587448,
        "Xd": 0.6547999978065491,
        "Xdp": 0.298799991607666,
        "Xdpp": 0.21559999883174896,
        "Xq": 0.42320001125335693,
        "Xl": 0.1898999959230423,
        "S10": 0.1371999979019165,
        "S12": 0.29989999532699585,
        "mva": 6.940793037414551
      }
    },
    {
      "class": "Hygov",
      "id": "20371_1_hygov",
      "ports": {
        "speed": 1134,
        "pmech": 1132
      },
      "params": {
        "Trate": 6.940793037414551,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9298999905586243,
        "Tr": 6.494100093841553,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7067000269889832,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20371_1_ieeet1",
      "ports": {
        "bus": 20371,
        "speed": 1134,
        "vs": 1135,
        "efd": 1133
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20371_1_ieeest",
      "ports": {
        "input": 1134,
        "output": 1135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20372_1_gensal",
      "ports": {
        "bus": 20372,
        "pmech": 1136,
        "efd": 1137,
        "speed": 1138
      },
      "params": {
        "p0": 0.06306824088096619,
        "q0": 0.027648000046610832,
        "H": 3.787400007247925,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19679999351501465,
        "Tqopp": 0.1746000051498413,
        "Xd": 1.1741000413894653,
        "Xdp": 0.5364000201225281,
        "Xdpp": 0.37369999289512634,
        "Xq": 0.7620000243186951,
        "Xl": 0.1615000069141388,
        "S10": 0.241799995303154,
        "S12": 0.7576000094413757,
        "mva": 9.445049285888672
      }
    },
    {
      "class": "Hygov",
      "id": "20372_1_hygov",
      "ports": {
        "speed": 1138,
        "pmech": 1136
      },
      "params": {
        "Trate": 9.445049285888672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6172000169754028,
        "Tr": 3.750200033187866,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8079999685287476,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20372_1_ieeet1",
      "ports": {
        "bus": 20372,
        "speed": 1138,
        "vs": 1139,
        "efd": 1137
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20372_1_ieeest",
      "ports": {
        "input": 1138,
        "output": 1139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20372_2_gensal",
      "ports": {
        "bus": 20372,
        "pmech": 1140,
        "efd": 1141,
        "speed": 1142
      },
      "params": {
        "p0": 0.08334590494632721,
        "q0": 0.03916800022125244,
        "H": 3.7583999633789062,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.36410000920295715,
        "Tqopp": 0.29899999499320984,
        "Xd": 1.1297999620437622,
        "Xdp": 0.45579999685287476,
        "Xdpp": 0.32359999418258667,
        "Xq": 0.7330999970436096,
        "Xl": 0.23839999735355377,
        "S10": 0.16329999268054962,
        "S12": 0.4864000082015991,
        "mva": 12.165913581848145
      }
    },
    {
      "class": "Hygov",
      "id": "20372_2_hygov",
      "ports": {
        "speed": 1142,
        "pmech": 1140
      },
      "params": {
        "Trate": 12.165913581848145,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3783999979496002,
        "Tr": 4.2307000160217285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2342000007629395,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20372_2_ieeet1",
      "ports": {
        "bus": 20372,
        "speed": 1142,
        "vs": 1143,
        "efd": 1141
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20372_2_ieeest",
      "ports": {
        "input": 1142,
        "output": 1143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20372_3_gensal",
      "ports": {
        "bus": 20372,
        "pmech": 1144,
        "efd": 1145,
        "speed": 1146
      },
      "params": {
        "p0": 0.359841912984848,
        "q0": 0.17932799458503723,
        "H": 2.1659998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5989999771118164,
        "Tqopp": 0.06340000033378601,
        "Xd": 0.9523000121116638,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.24490000307559967,
        "Xq": 0.6172999739646912,
        "Xl": 0.1573999971151352,
        "S10": 0.26460000872612,
        "S12": 0.5759999752044678,
        "mva": 67.13343811035156
      }
    },
    {
      "class": "Hygov",
      "id": "20372_3_hygov",
      "ports": {
        "speed": 1146,
        "pmech": 1144
      },
      "params": {
        "Trate": 67.13343811035156,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.792900025844574,
        "Tr": 6.192699909210205,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9628000259399414,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20372_3_ieeet1",
      "ports": {
        "bus": 20372,
        "speed": 1146,
        "vs": 1147,
        "efd": 1145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20372_3_ieeest",
      "ports": {
        "input": 1146,
        "output": 1147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20377_1_gensal",
      "ports": {
        "bus": 20377,
        "pmech": 1148,
        "efd": 1149,
        "speed": 1150
      },
      "params": {
        "p0": 0.5895000100135803,
        "q0": 0.2263679951429367,
        "H": 2.889899969100952,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18029999732971191,
        "Tqopp": 0.3862999975681305,
        "Xd": 1.0424000024795532,
        "Xdp": 0.3666999936103821,
        "Xdpp": 0.23720000684261322,
        "Xq": 0.6761000156402588,
        "Xl": 0.20800000429153442,
        "S10": 0.08500000089406967,
        "S12": 0.511900007724762,
        "mva": 68.43955993652344
      }
    },
    {
      "class": "Hygov",
      "id": "20377_1_hygov",
      "ports": {
        "speed": 1150,
        "pmech": 1148
      },
      "params": {
        "Trate": 68.43955993652344,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4964999854564667,
        "Tr": 7.894999980926514,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9060999751091003,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20377_1_ieeet1",
      "ports": {
        "bus": 20377,
        "speed": 1150,
        "vs": 1151,
        "efd": 1149
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20377_1_ieeest",
      "ports": {
        "input": 1150,
        "output": 1151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20379_1_gensal",
      "ports": {
        "bus": 20379,
        "pmech": 1152,
        "efd": 1153,
        "speed": 1154
      },
      "params": {
        "p0": 0.6228200197219849,
        "q0": -0.03498600050806999,
        "H": 2.263000011444092,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08320000022649765,
        "Tqopp": 0.24089999496936798,
        "Xd": 1.0,
        "Xdp": 0.4641999900341034,
        "Xdpp": 0.3237999975681305,
        "Xq": 0.6484000086784363,
        "Xl": 0.181099995970726,
        "S10": 0.1128000020980835,
        "S12": 0.2912999987602234,
        "mva": 100.16545104980469
      }
    },
    {
      "class": "Hygov",
      "id": "20379_1_hygov",
      "ports": {
        "speed": 1154,
        "pmech": 1152
      },
      "params": {
        "Trate": 100.16545104980469,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6011999845504761,
        "Tr": 9.10770034790039,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2019000053405762,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20379_1_esdc1a",
      "ports": {
        "bus": 20379,
        "speed": 1154,
        "vs": 1155,
        "efd": 1153
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0617000013589859,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3910000324249268,
        "Se1": 0.14319999516010284,
        "E2": 3.187999963760376,
        "Se2": 0.42969998717308044,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20379_1_ieeest",
      "ports": {
        "input": 1154,
        "output": 1155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20379_2_gensal",
      "ports": {
        "bus": 20379,
        "pmech": 1156,
        "efd": 1157,
        "speed": 1158
      },
      "params": {
        "p0": 0.5356000065803528,
        "q0": -0.03500000014901161,
        "H": 3.046999931335449,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2159000039100647,
        "Tqopp": 0.49470001459121704,
        "Xd": 1.0,
        "Xdp": 0.4081999957561493,
        "Xdpp": 0.3440999984741211,
        "Xq": 0.6484000086784363,
        "Xl": 0.08619999885559082,
        "S10": 0.18129999935626984,
        "S12": 0.6837000250816345,
        "mva": 107.0999984741211
      }
    },
    {
      "class": "Hygov",
      "id": "20379_2_hygov",
      "ports": {
        "speed": 1158,
        "pmech": 1156
      },
      "params": {
        "Trate": 107.0999984741211,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6783999800682068,
        "Tr": 7.876800060272217,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8348000049591064,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20379_2_ieeet1",
      "ports": {
        "bus": 20379,
        "speed": 1158,
        "vs": 1159,
        "efd": 1157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8738999366760254,
        "E2": 3.8317999839782715,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20379_2_ieeest",
      "ports": {
        "input": 1158,
        "output": 1159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20383_1_gensal",
      "ports": {
        "bus": 20383,
        "pmech": 1160,
        "efd": 1161,
        "speed": 1162
      },
      "params": {
        "p0": 0.5899999737739563,
        "q0": -0.02889999933540821,
        "H": 3.844099998474121,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5626999735832214,
        "Tqopp": 0.3898000121116638,
        "Xd": 1.0,
        "Xdp": 0.39489999413490295,
        "Xdpp": 0.2563999891281128,
        "Xq": 0.6484000086784363,
        "Xl": 0.1200999990105629,
        "S10": 0.2563000023365021,
        "S12": 0.578000009059906,
        "mva": 85.67304229736328
      }
    },
    {
      "class": "Hygov",
      "id": "20383_1_hygov",
      "ports": {
        "speed": 1162,
        "pmech": 1160
      },
      "params": {
        "Trate": 85.67304229736328,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5978999733924866,
        "Tr": 6.482800006866455,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6117000579833984,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20383_1_ieeet1",
      "ports": {
        "bus": 20383,
        "speed": 1162,
        "vs": 1163,
        "efd": 1161
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8485000133514404,
        "E2": 3.7980000972747803,
        "Se1": 0.08889999985694885,
        "Se2": 0.4074999988079071,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20383_1_ieeest",
      "ports": {
        "input": 1162,
        "output": 1163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20384_1_gensal",
      "ports": {
        "bus": 20384,
        "pmech": 1164,
        "efd": 1165,
        "speed": 1166
      },
      "params": {
        "p0": 0.04800000041723251,
        "q0": -0.005900000222027302,
        "H": 2.2832000255584717,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19609999656677246,
        "Tqopp": 0.18410000205039978,
        "Xd": 1.1542999744415283,
        "Xdp": 0.49390000104904175,
        "Xdpp": 0.28450000286102295,
        "Xq": 0.7491000294685364,
        "Xl": 0.18369999527931213,
        "S10": 0.2012999951839447,
        "S12": 0.6546000242233276,
        "mva": 12.100000381469727
      }
    },
    {
      "class": "Hygov",
      "id": "20384_1_hygov",
      "ports": {
        "speed": 1166,
        "pmech": 1164
      },
      "params": {
        "Trate": 12.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9006999731063843,
        "Tr": 2.0657999515533447,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9160000085830688,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20384_1_ieeet1",
      "ports": {
        "bus": 20384,
        "speed": 1166,
        "vs": 1167,
        "efd": 1165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9893999099731445,
        "E2": 3.9858999252319336,
        "Se1": 0.08349999785423279,
        "Se2": 0.38280001282691956,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20384_1_ieeest",
      "ports": {
        "input": 1166,
        "output": 1167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20385_1_gensal",
      "ports": {
        "bus": 20385,
        "pmech": 1168,
        "efd": 1169,
        "speed": 1170
      },
      "params": {
        "p0": 0.1963847577571869,
        "q0": 0.09446399658918381,
        "H": 2.297600030899048,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3393999934196472,
        "Tqopp": 0.4560000002384186,
        "Xd": 1.0198999643325806,
        "Xdp": 0.39010000228881836,
        "Xdpp": 0.3741999864578247,
        "Xq": 0.6614000201225281,
        "Xl": 0.14669999480247498,
        "S10": 0.06509999930858612,
        "S12": 0.31119999289512634,
        "mva": 36.353206634521484
      }
    },
    {
      "class": "Hygov",
      "id": "20385_1_hygov",
      "ports": {
        "speed": 1170,
        "pmech": 1168
      },
      "params": {
        "Trate": 36.353206634521484,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7552000284194946,
        "Tr": 2.903700113296509,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7026000022888184,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20385_1_ieeet1",
      "ports": {
        "bus": 20385,
        "speed": 1170,
        "vs": 1171,
        "efd": 1169
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20385_1_ieeest",
      "ports": {
        "input": 1170,
        "output": 1171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20385_2_gensal",
      "ports": {
        "bus": 20385,
        "pmech": 1172,
        "efd": 1173,
        "speed": 1174
      },
      "params": {
        "p0": 0.20108868181705475,
        "q0": 0.09446399658918381,
        "H": 2.3134000301361084,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5033000111579895,
        "Tqopp": 0.5676000118255615,
        "Xd": 1.1490000486373901,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.34459999203681946,
        "Xq": 0.7455999851226807,
        "Xl": 0.15729999542236328,
        "S10": 0.2567000091075897,
        "S12": 0.8062999844551086,
        "mva": 27.09682846069336
      }
    },
    {
      "class": "Hygov",
      "id": "20385_2_hygov",
      "ports": {
        "speed": 1174,
        "pmech": 1172
      },
      "params": {
        "Trate": 27.09682846069336,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7973999977111816,
        "Tr": 7.322800159454346,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6022999882698059,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20385_2_ieeet1",
      "ports": {
        "bus": 20385,
        "speed": 1174,
        "vs": 1175,
        "efd": 1173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20385_2_ieeest",
      "ports": {
        "input": 1174,
        "output": 1175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20390_1_gensal",
      "ports": {
        "bus": 20390,
        "pmech": 1176,
        "efd": 1177,
        "speed": 1178
      },
      "params": {
        "p0": 0.70361328125,
        "q0": -0.058309998363256454,
        "H": 2.4999001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37619999051094055,
        "Tqopp": 0.2727000117301941,
        "Xd": 1.0,
        "Xdp": 0.45509999990463257,
        "Xdpp": 0.44209998846054077,
        "Xq": 0.6484000086784363,
        "Xl": 0.20419999957084656,
        "S10": 0.1256999969482422,
        "S12": 0.2856000065803528,
        "mva": 137.339111328125
      }
    },
    {
      "class": "Hygov",
      "id": "20390_1_hygov",
      "ports": {
        "speed": 1178,
        "pmech": 1176
      },
      "params": {
        "Trate": 137.339111328125,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4108000099658966,
        "Tr": 3.309799909591675,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.462799996137619,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20390_1_ieeet1",
      "ports": {
        "bus": 20390,
        "speed": 1178,
        "vs": 1179,
        "efd": 1177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20390_1_ieeest",
      "ports": {
        "input": 1178,
        "output": 1179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20391_1_gensal",
      "ports": {
        "bus": 20391,
        "pmech": 1180,
        "efd": 1181,
        "speed": 1182
      },
      "params": {
        "p0": 0.8830811381340027,
        "q0": -0.058309998363256454,
        "H": 2.3824000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49160000681877136,
        "Tqopp": 0.11180000007152557,
        "Xd": 1.0,
        "Xdp": 0.38269999623298645,
        "Xdpp": 0.3416000008583069,
        "Xq": 0.6484000086784363,
        "Xl": 0.20649999380111694,
        "S10": 0.20260000228881836,
        "S12": 0.6521999835968018,
        "mva": 157.84652709960938
      }
    },
    {
      "class": "Hygov",
      "id": "20391_1_hygov",
      "ports": {
        "speed": 1182,
        "pmech": 1180
      },
      "params": {
        "Trate": 157.84652709960938,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2808000147342682,
        "Tr": 8.105600357055664,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6223000288009644,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20391_1_ieeet1",
      "ports": {
        "bus": 20391,
        "speed": 1182,
        "vs": 1183,
        "efd": 1181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20391_1_ieeest",
      "ports": {
        "input": 1182,
        "output": 1183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20392_1_gensal",
      "ports": {
        "bus": 20392,
        "pmech": 1184,
        "efd": 1185,
        "speed": 1186
      },
      "params": {
        "p0": 0.7494000196456909,
        "q0": -0.05829999968409538,
        "H": 2.532099962234497,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4465000033378601,
        "Tqopp": 0.22589999437332153,
        "Xd": 1.0,
        "Xdp": 0.3732999861240387,
        "Xdpp": 0.3093999922275543,
        "Xq": 0.6484000086784363,
        "Xl": 0.1582999974489212,
        "S10": 0.06769999861717224,
        "S12": 0.4253999888896942,
        "mva": 157.72811889648438
      }
    },
    {
      "class": "Hygov",
      "id": "20392_1_hygov",
      "ports": {
        "speed": 1186,
        "pmech": 1184
      },
      "params": {
        "Trate": 157.72811889648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3831000030040741,
        "Tr": 8.970399856567383,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0506000518798828,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20392_1_ieeet1",
      "ports": {
        "bus": 20392,
        "speed": 1186,
        "vs": 1187,
        "efd": 1185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20392_1_ieeest",
      "ports": {
        "input": 1186,
        "output": 1187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20393_1_gensal",
      "ports": {
        "bus": 20393,
        "pmech": 1188,
        "efd": 1189,
        "speed": 1190
      },
      "params": {
        "p0": 1.190000057220459,
        "q0": -0.05829999968409538,
        "H": 2.5013999938964844,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22259999811649323,
        "Tqopp": 0.08730000257492065,
        "Xd": 1.0,
        "Xdp": 0.382099986076355,
        "Xdpp": 0.3382999897003174,
        "Xq": 0.6484000086784363,
        "Xl": 0.1282999962568283,
        "S10": 0.19750000536441803,
        "S12": 0.6624000072479248,
        "mva": 155.33128356933594
      }
    },
    {
      "class": "Hygov",
      "id": "20393_1_hygov",
      "ports": {
        "speed": 1190,
        "pmech": 1188
      },
      "params": {
        "Trate": 155.33128356933594,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3472000062465668,
        "Tr": 3.9791998863220215,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7441999912261963,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20393_1_ieeet1",
      "ports": {
        "bus": 20393,
        "speed": 1190,
        "vs": 1191,
        "efd": 1189
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20393_1_ieeest",
      "ports": {
        "input": 1190,
        "output": 1191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20396_1_gensal",
      "ports": {
        "bus": 20396,
        "pmech": 1192,
        "efd": 1193,
        "speed": 1194
      },
      "params": {
        "p0": 0.4882644712924957,
        "q0": 0.2542079985141754,
        "H": 2.650700092315674,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3508000075817108,
        "Tqopp": 0.5091999769210815,
        "Xd": 1.0255999565124512,
        "Xdp": 0.21649999916553497,
        "Xdpp": 0.2061000019311905,
        "Xq": 0.6650999784469604,
        "Xl": 0.18469999730587006,
        "S10": 0.1729000061750412,
        "S12": 0.6360999941825867,
        "mva": 73.9737319946289
      }
    },
    {
      "class": "Hygov",
      "id": "20396_1_hygov",
      "ports": {
        "speed": 1194,
        "pmech": 1192
      },
      "params": {
        "Trate": 73.9737319946289,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6904000043869019,
        "Tr": 4.016200065612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4025000035762787,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20396_1_ieeet1",
      "ports": {
        "bus": 20396,
        "speed": 1194,
        "vs": 1195,
        "efd": 1193
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20396_1_ieeest",
      "ports": {
        "input": 1194,
        "output": 1195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20396_2_gensal",
      "ports": {
        "bus": 20396,
        "pmech": 1196,
        "efd": 1197,
        "speed": 1198
      },
      "params": {
        "p0": 0.5060614347457886,
        "q0": 0.2542079985141754,
        "H": 2.7444000244140625,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.07660000026226044,
        "Tqopp": 0.3837999999523163,
        "Xd": 1.0710999965667725,
        "Xdp": 0.5223000049591064,
        "Xdpp": 0.3950999975204468,
        "Xq": 0.6948000192642212,
        "Xl": 0.17409999668598175,
        "S10": 0.2992999851703644,
        "S12": 0.8206999897956848,
        "mva": 67.06637573242188
      }
    },
    {
      "class": "Hygov",
      "id": "20396_2_hygov",
      "ports": {
        "speed": 1198,
        "pmech": 1196
      },
      "params": {
        "Trate": 67.06637573242188,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.450300008058548,
        "Tr": 8.002300262451172,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3761999607086182,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20396_2_ieeet1",
      "ports": {
        "bus": 20396,
        "speed": 1198,
        "vs": 1199,
        "efd": 1197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20396_2_ieeest",
      "ports": {
        "input": 1198,
        "output": 1199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20396_3_gensal",
      "ports": {
        "bus": 20396,
        "pmech": 1200,
        "efd": 1201,
        "speed": 1202
      },
      "params": {
        "p0": 0.6620000004768372,
        "q0": 0.2542079985141754,
        "H": 2.04259991645813,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.23929999768733978,
        "Tqopp": 0.15109999477863312,
        "Xd": 1.0,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.18469999730587006,
        "Xq": 0.6484000086784363,
        "Xl": 0.13510000705718994,
        "S10": 0.11509999632835388,
        "S12": 0.31459999084472656,
        "mva": 88.12976837158203
      }
    },
    {
      "class": "Hygov",
      "id": "20396_3_hygov",
      "ports": {
        "speed": 1202,
        "pmech": 1200
      },
      "params": {
        "Trate": 88.12976837158203,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43970000743865967,
        "Tr": 4.617000102996826,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1690000295639038,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20396_3_esdc1a",
      "ports": {
        "bus": 20396,
        "speed": 1202,
        "vs": 1203,
        "efd": 1201
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.051500000059604645,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3101000785827637,
        "Se1": 0.125900000333786,
        "E2": 3.0801000595092773,
        "Se2": 0.37779998779296875,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20396_3_ieeest",
      "ports": {
        "input": 1202,
        "output": 1203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20397_1_gensal",
      "ports": {
        "bus": 20397,
        "pmech": 1204,
        "efd": 1205,
        "speed": 1206
      },
      "params": {
        "p0": 0.04619999974966049,
        "q0": -0.0032999999821186066,
        "H": 3.00819993019104,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4986000061035156,
        "Tqopp": 0.4025999903678894,
        "Xd": 1.294100046157837,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.3158999979496002,
        "Xq": 0.8403000235557556,
        "Xl": 0.18639999628067017,
        "S10": 0.2635999917984009,
        "S12": 0.7056999802589417,
        "mva": 8.224830627441406
      }
    },
    {
      "class": "Hygov",
      "id": "20397_1_hygov",
      "ports": {
        "speed": 1206,
        "pmech": 1204
      },
      "params": {
        "Trate": 8.224830627441406,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5701000094413757,
        "Tr": 9.776800155639648,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3616000413894653,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20397_1_ieeet1",
      "ports": {
        "bus": 20397,
        "speed": 1206,
        "vs": 1207,
        "efd": 1205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20397_1_ieeest",
      "ports": {
        "input": 1206,
        "output": 1207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20397_2_gensal",
      "ports": {
        "bus": 20397,
        "pmech": 1208,
        "efd": 1209,
        "speed": 1210
      },
      "params": {
        "p0": 0.05310000106692314,
        "q0": -0.0032999999821186066,
        "H": 3.3919999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17059999704360962,
        "Tqopp": 0.2231999933719635,
        "Xd": 0.5932999849319458,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.2037999927997589,
        "Xq": 0.3831000030040741,
        "Xl": 0.15680000185966492,
        "S10": 0.1678999960422516,
        "S12": 0.6004999876022339,
        "mva": 8.296924591064453
      }
    },
    {
      "class": "Hygov",
      "id": "20397_2_hygov",
      "ports": {
        "speed": 1210,
        "pmech": 1208
      },
      "params": {
        "Trate": 8.296924591064453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6603000164031982,
        "Tr": 3.523200035095215,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6606000065803528,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20397_2_ieeet1",
      "ports": {
        "bus": 20397,
        "speed": 1210,
        "vs": 1211,
        "efd": 1209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20397_2_ieeest",
      "ports": {
        "input": 1210,
        "output": 1211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20406_1_gensal",
      "ports": {
        "bus": 20406,
        "pmech": 1212,
        "efd": 1213,
        "speed": 1214
      },
      "params": {
        "p0": 0.08789999783039093,
        "q0": -0.004900000058114529,
        "H": 3.2723000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19949999451637268,
        "Tqopp": 0.41760000586509705,
        "Xd": 1.0743999481201172,
        "Xdp": 0.37779998779296875,
        "Xdpp": 0.2919999957084656,
        "Xq": 0.6969000101089478,
        "Xl": 0.23360000550746918,
        "S10": 0.07329999655485153,
        "S12": 0.2777000069618225,
        "mva": 11.788036346435547
      }
    },
    {
      "class": "Hygov",
      "id": "20406_1_hygov",
      "ports": {
        "speed": 1214,
        "pmech": 1212
      },
      "params": {
        "Trate": 11.788036346435547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9679999947547913,
        "Tr": 8.89330005645752,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9122999906539917,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20406_1_ieeet1",
      "ports": {
        "bus": 20406,
        "speed": 1214,
        "vs": 1215,
        "efd": 1213
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20406_1_ieeest",
      "ports": {
        "input": 1214,
        "output": 1215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20407_1_gensal",
      "ports": {
        "bus": 20407,
        "pmech": 1216,
        "efd": 1217,
        "speed": 1218
      },
      "params": {
        "p0": 0.21649490296840668,
        "q0": -0.012494999915361404,
        "H": 2.660599946975708,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17069999873638153,
        "Tqopp": 0.38670000433921814,
        "Xd": 1.0698000192642212,
        "Xdp": 0.4627000093460083,
        "Xdpp": 0.3878999948501587,
        "Xq": 0.6938999891281128,
        "Xl": 0.24459999799728394,
        "S10": 0.12309999763965607,
        "S12": 0.374099999666214,
        "mva": 25.5
      }
    },
    {
      "class": "Hygov",
      "id": "20407_1_hygov",
      "ports": {
        "speed": 1218,
        "pmech": 1216
      },
      "params": {
        "Trate": 25.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2224999964237213,
        "Tr": 2.288100004196167,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1404000520706177,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20407_1_ieeet1",
      "ports": {
        "bus": 20407,
        "speed": 1218,
        "vs": 1219,
        "efd": 1217
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6846001148223877,
        "E2": 3.5794999599456787,
        "Se1": 0.08860000222921371,
        "Se2": 0.40619999170303345,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20407_1_ieeest",
      "ports": {
        "input": 1218,
        "output": 1219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20412_1_gensal",
      "ports": {
        "bus": 20412,
        "pmech": 1220,
        "efd": 1221,
        "speed": 1222
      },
      "params": {
        "p0": 0.057769712060689926,
        "q0": 0.02534399926662445,
        "H": 2.533400058746338,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49459999799728394,
        "Tqopp": 0.2671999931335449,
        "Xd": 0.8188999891281128,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.19280000030994415,
        "Xq": 0.5303000211715698,
        "Xl": 0.08340000361204147,
        "S10": 0.18440000712871552,
        "S12": 0.51419997215271,
        "mva": 9.537984848022461
      }
    },
    {
      "class": "Hygov",
      "id": "20412_1_hygov",
      "ports": {
        "speed": 1222,
        "pmech": 1220
      },
      "params": {
        "Trate": 9.537984848022461,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2493000030517578,
        "Tr": 7.557799816131592,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3295999765396118,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20412_1_esdc1a",
      "ports": {
        "bus": 20412,
        "speed": 1222,
        "vs": 1223,
        "efd": 1221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029500000178813934,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3001999855041504,
        "Se1": 0.12139999866485596,
        "E2": 3.066999912261963,
        "Se2": 0.364300012588501,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20412_1_ieeest",
      "ports": {
        "input": 1222,
        "output": 1223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20413_1_gensal",
      "ports": {
        "bus": 20413,
        "pmech": 1224,
        "efd": 1225,
        "speed": 1226
      },
      "params": {
        "p0": 0.07000000029802322,
        "q0": 0.02687999978661537,
        "H": 2.952500104904175,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5515999794006348,
        "Tqopp": 0.3312000036239624,
        "Xd": 0.5989000201225281,
        "Xdp": 0.22010000050067902,
        "Xdpp": 0.17569999396800995,
        "Xq": 0.38670000433921814,
        "Xl": 0.13650000095367432,
        "S10": 0.1363999992609024,
        "S12": 0.34299999475479126,
        "mva": 7.0
      }
    },
    {
      "class": "Hygov",
      "id": "20413_1_hygov",
      "ports": {
        "speed": 1226,
        "pmech": 1224
      },
      "params": {
        "Trate": 7.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.421999990940094,
        "Tr": 3.5429000854492188,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43140000104904175,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20413_1_esdc1a",
      "ports": {
        "bus": 20413,
        "speed": 1226,
        "vs": 1227,
        "efd": 1225
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.014299999922513962,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4019999504089355,
        "Se1": 0.12039999663829803,
        "E2": 3.2026000022888184,
        "Se2": 0.3610999882221222,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20413_1_ieeest",
      "ports": {
        "input": 1226,
        "output": 1227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20415_1_gensal",
      "ports": {
        "bus": 20415,
        "pmech": 1228,
        "efd": 1229,
        "speed": 1230
      },
      "params": {
        "p0": 0.06840000301599503,
        "q0": 0.03840000182390213,
        "H": 3.7177999019622803,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.48820000886917114,
        "Tqopp": 0.5436999797821045,
        "Xd": 0.9351000189781189,
        "Xdp": 0.35420000553131104,
        "Xdpp": 0.3028999865055084,
        "Xq": 0.6060000061988831,
        "Xl": 0.18799999356269836,
        "S10": 0.15029999613761902,
        "S12": 0.6291999816894531,
        "mva": 11.215920448303223
      }
    },
    {
      "class": "Hygov",
      "id": "20415_1_hygov",
      "ports": {
        "speed": 1230,
        "pmech": 1228
      },
      "params": {
        "Trate": 11.215920448303223,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2199999988079071,
        "Tr": 2.19569993019104,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3926999866962433,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20415_1_ieeet1",
      "ports": {
        "bus": 20415,
        "speed": 1230,
        "vs": 1231,
        "efd": 1229
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.797499895095825,
        "E2": 3.7300000190734863,
        "Se1": 0.08709999918937683,
        "Se2": 0.3993000090122223,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20415_1_ieeest",
      "ports": {
        "input": 1230,
        "output": 1231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20416_1_gensal",
      "ports": {
        "bus": 20416,
        "pmech": 1232,
        "efd": 1233,
        "speed": 1234
      },
      "params": {
        "p0": 0.10000000149011612,
        "q0": 0.03189339488744736,
        "H": 2.6507999897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.319599986076355,
        "Tqopp": 0.17579999566078186,
        "Xd": 0.7853000164031982,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.31130000948905945,
        "Xq": 0.5083000063896179,
        "Xl": 0.12680000066757202,
        "S10": 0.15860000252723694,
        "S12": 0.5705000162124634,
        "mva": 10.0
      }
    },
    {
      "class": "Hygov",
      "id": "20416_1_hygov",
      "ports": {
        "speed": 1234,
        "pmech": 1232
      },
      "params": {
        "Trate": 10.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3009999990463257,
        "Tr": 9.718199729919434,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8037999868392944,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20416_1_ieeet1",
      "ports": {
        "bus": 20416,
        "speed": 1234,
        "vs": 1235,
        "efd": 1233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20416_1_ieeest",
      "ports": {
        "input": 1234,
        "output": 1235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20416_2_gensal",
      "ports": {
        "bus": 20416,
        "pmech": 1236,
        "efd": 1237,
        "speed": 1238
      },
      "params": {
        "p0": 0.11320000141859055,
        "q0": 0.03189339488744736,
        "H": 2.340399980545044,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2393999993801117,
        "Tqopp": 0.5012000203132629,
        "Xd": 0.9666000008583069,
        "Xdp": 0.2980000078678131,
        "Xdpp": 0.2540999948978424,
        "Xq": 0.6266000270843506,
        "Xl": 0.2320999950170517,
        "S10": 0.07999999821186066,
        "S12": 0.4936000108718872,
        "mva": 14.906068801879883
      }
    },
    {
      "class": "Hygov",
      "id": "20416_2_hygov",
      "ports": {
        "speed": 1238,
        "pmech": 1236
      },
      "params": {
        "Trate": 14.906068801879883,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.623199999332428,
        "Tr": 3.517899990081787,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9084999561309814,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20416_2_ieeet1",
      "ports": {
        "bus": 20416,
        "speed": 1238,
        "vs": 1239,
        "efd": 1237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20416_2_ieeest",
      "ports": {
        "input": 1238,
        "output": 1239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20416_3_gensal",
      "ports": {
        "bus": 20416,
        "pmech": 1240,
        "efd": 1241,
        "speed": 1242
      },
      "params": {
        "p0": 0.10660000145435333,
        "q0": 0.03189339488744736,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.30880001187324524,
        "Tqopp": 0.17579999566078186,
        "Xd": 0.8772000074386597,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.296999990940094,
        "Xq": 0.5683000087738037,
        "Xl": 0.15700000524520874,
        "S10": 0.23800000548362732,
        "S12": 0.838100016117096,
        "mva": 16.805795669555664
      }
    },
    {
      "class": "Hygov",
      "id": "20416_3_hygov",
      "ports": {
        "speed": 1242,
        "pmech": 1240
      },
      "params": {
        "Trate": 16.805795669555664,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3328000009059906,
        "Tr": 7.620500087738037,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3025999963283539,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20416_3_ieeet1",
      "ports": {
        "bus": 20416,
        "speed": 1242,
        "vs": 1243,
        "efd": 1241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20416_3_ieeest",
      "ports": {
        "input": 1242,
        "output": 1243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20416_4_gensal",
      "ports": {
        "bus": 20416,
        "pmech": 1244,
        "efd": 1245,
        "speed": 1246
      },
      "params": {
        "p0": 0.14081363379955292,
        "q0": 0.03189339488744736,
        "H": 3.6533000469207764,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1216999962925911,
        "Tqopp": 0.38429999351501465,
        "Xd": 0.7307000160217285,
        "Xdp": 0.24420000612735748,
        "Xdpp": 0.1736000031232834,
        "Xq": 0.47269999980926514,
        "Xl": 0.14589999616146088,
        "S10": 0.29089999198913574,
        "S12": 0.6258000135421753,
        "mva": 22.76612091064453
      }
    },
    {
      "class": "Hygov",
      "id": "20416_4_hygov",
      "ports": {
        "speed": 1246,
        "pmech": 1244
      },
      "params": {
        "Trate": 22.76612091064453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34060001373291016,
        "Tr": 3.064500093460083,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4715999960899353,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20416_4_esdc1a",
      "ports": {
        "bus": 20416,
        "speed": 1246,
        "vs": 1247,
        "efd": 1245
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04490000009536743,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.330699920654297,
        "Se1": 0.12860000133514404,
        "E2": 3.1077001094818115,
        "Se2": 0.385699987411499,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20416_4_ieeest",
      "ports": {
        "input": 1246,
        "output": 1247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20418_1_gensal",
      "ports": {
        "bus": 20418,
        "pmech": 1248,
        "efd": 1249,
        "speed": 1250
      },
      "params": {
        "p0": 0.4745217561721802,
        "q0": -0.028444500640034676,
        "H": 2.447700023651123,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14869999885559082,
        "Tqopp": 0.314300000667572,
        "Xd": 1.0,
        "Xdp": 0.2662000060081482,
        "Xdpp": 0.23680000007152557,
        "Xq": 0.6484000086784363,
        "Xl": 0.15299999713897705,
        "S10": 0.2484000027179718,
        "S12": 0.7504000067710876,
        "mva": 82.80109405517578
      }
    },
    {
      "class": "Hygov",
      "id": "20418_1_hygov",
      "ports": {
        "speed": 1250,
        "pmech": 1248
      },
      "params": {
        "Trate": 82.80109405517578,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7336000204086304,
        "Tr": 4.311999797821045,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.319599986076355,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20418_1_ieeet1",
      "ports": {
        "bus": 20418,
        "speed": 1250,
        "vs": 1251,
        "efd": 1249
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20418_1_ieeest",
      "ports": {
        "input": 1250,
        "output": 1251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20418_2_gensal",
      "ports": {
        "bus": 20418,
        "pmech": 1252,
        "efd": 1253,
        "speed": 1254
      },
      "params": {
        "p0": 0.5805000066757202,
        "q0": -0.0284000001847744,
        "H": 3.1789000034332275,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.10289999842643738,
        "Tqopp": 0.2924000024795532,
        "Xd": 1.0377000570297241,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.15600000321865082,
        "Xq": 0.6729999780654907,
        "Xl": 0.09539999812841415,
        "S10": 0.11990000307559967,
        "S12": 0.34049999713897705,
        "mva": 63.902774810791016
      }
    },
    {
      "class": "Hygov",
      "id": "20418_2_hygov",
      "ports": {
        "speed": 1254,
        "pmech": 1252
      },
      "params": {
        "Trate": 63.902774810791016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.451200008392334,
        "Tr": 8.427499771118164,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9250999689102173,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20418_2_ieeet1",
      "ports": {
        "bus": 20418,
        "speed": 1254,
        "vs": 1255,
        "efd": 1253
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20418_2_ieeest",
      "ports": {
        "input": 1254,
        "output": 1255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20429_1_genrou",
      "ports": {
        "bus": 20429,
        "pmech": 1256,
        "efd": 1257,
        "speed": 1258
      },
      "params": {
        "p0": 2.11138653755188,
        "q0": -0.2353000044822693,
        "H": 5.692634105682373,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.961599826812744,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.4894999861717224,
        "Tqopp": 0.08959999680519104,
        "Xd": 1.7674000263214111,
        "Xdp": 0.26089999079704285,
        "Xdpp": 0.16200000047683716,
        "Xq": 1.69760000705719,
        "Xqp": 0.5450000166893005,
        "Xqpp": 0.16200000047683716,
        "Xl": 0.12470000237226486,
        "S10": 0.04540000110864639,
        "S12": 0.2745000123977661,
        "mva": 236.3530731201172
      }
    },
    {
      "class": "Tgov1",
      "id": "20429_1_tgov1",
      "ports": {
        "speed": 1258,
        "pmech": 1256
      },
      "params": {
        "Trate": 236.3530731201172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.896963114366478,
        "Pvmin": 0.17008452850083297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20429_1_ieeet1",
      "ports": {
        "bus": 20429,
        "speed": 1258,
        "vs": 1259,
        "efd": 1257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20429_1_ieeest",
      "ports": {
        "input": 1258,
        "output": 1259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20430_1_genrou",
      "ports": {
        "bus": 20430,
        "pmech": 1260,
        "efd": 1261,
        "speed": 1262
      },
      "params": {
        "p0": 2.11138653755188,
        "q0": -0.23532000184059143,
        "H": 5.281582355499268,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.399899959564209,
        "Tdopp": 0.05640000104904175,
        "Tqop": 0.579200029373169,
        "Tqopp": 0.07750000059604645,
        "Xd": 2.221299886703491,
        "Xdp": 0.17880000174045563,
        "Xdpp": 0.11400000005960464,
        "Xq": 2.0638999938964844,
        "Xqp": 0.35339999198913574,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08640000224113464,
        "S10": 0.003800000064074993,
        "S12": 0.20909999310970306,
        "mva": 273.3204345703125
      }
    },
    {
      "class": "Tgov1",
      "id": "20430_1_tgov1",
      "ports": {
        "speed": 1262,
        "pmech": 1260
      },
      "params": {
        "Trate": 273.3204345703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7756463174412617,
        "Pvmin": 0.3335229818745503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20430_1_ieeet1",
      "ports": {
        "bus": 20430,
        "speed": 1262,
        "vs": 1263,
        "efd": 1261
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20430_1_ieeest",
      "ports": {
        "input": 1262,
        "output": 1263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20435_2_gensal",
      "ports": {
        "bus": 20435,
        "pmech": 1264,
        "efd": 1265,
        "speed": 1266
      },
      "params": {
        "p0": 0.12950000166893005,
        "q0": 0.08449999988079071,
        "H": 1.6585999727249146,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24950000643730164,
        "Tqopp": 0.28369998931884766,
        "Xd": 0.9657999873161316,
        "Xdp": 0.4341999888420105,
        "Xdpp": 0.4122999906539917,
        "Xq": 0.6261000037193298,
        "Xl": 0.1137000024318695,
        "S10": 0.18359999358654022,
        "S12": 0.43849998712539673,
        "mva": 24.510896682739258
      }
    },
    {
      "class": "Hygov",
      "id": "20435_2_hygov",
      "ports": {
        "speed": 1266,
        "pmech": 1264
      },
      "params": {
        "Trate": 24.510896682739258,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8820000290870667,
        "Tr": 8.935700416564941,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339000463485718,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20435_2_ieeet1",
      "ports": {
        "bus": 20435,
        "speed": 1266,
        "vs": 1267,
        "efd": 1265
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20435_2_ieeest",
      "ports": {
        "input": 1266,
        "output": 1267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20439_1_gensal",
      "ports": {
        "bus": 20439,
        "pmech": 1268,
        "efd": 1269,
        "speed": 1270
      },
      "params": {
        "p0": 0.9582874178886414,
        "q0": -0.05733000114560127,
        "H": 2.845400094985962,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3163999915122986,
        "Tqopp": 0.1720999926328659,
        "Xd": 1.0,
        "Xdp": 0.21459999680519104,
        "Xdpp": 0.12430000305175781,
        "Xq": 0.6484000086784363,
        "Xl": 0.08179999887943268,
        "S10": 0.2451000064611435,
        "S12": 0.5842000246047974,
        "mva": 148.4068145751953
      }
    },
    {
      "class": "Hygov",
      "id": "20439_1_hygov",
      "ports": {
        "speed": 1270,
        "pmech": 1268
      },
      "params": {
        "Trate": 148.4068145751953,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9185000061988831,
        "Tr": 3.132999897003174,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9896000027656555,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20439_1_ieeet1",
      "ports": {
        "bus": 20439,
        "speed": 1270,
        "vs": 1271,
        "efd": 1269
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20439_1_ieeest",
      "ports": {
        "input": 1270,
        "output": 1271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20442_1_gensal",
      "ports": {
        "bus": 20442,
        "pmech": 1272,
        "efd": 1273,
        "speed": 1274
      },
      "params": {
        "p0": 0.9769999980926514,
        "q0": -0.04787300154566765,
        "H": 3.075200080871582,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.45809999108314514,
        "Tqopp": 0.07509999722242355,
        "Xd": 1.0,
        "Xdp": 0.3206000030040741,
        "Xdpp": 0.2964000105857849,
        "Xq": 0.6484000086784363,
        "Xl": 0.11829999834299088,
        "S10": 0.13950000703334808,
        "S12": 0.5533999800682068,
        "mva": 107.60647583007812
      }
    },
    {
      "class": "Hygov",
      "id": "20442_1_hygov",
      "ports": {
        "speed": 1274,
        "pmech": 1272
      },
      "params": {
        "Trate": 107.60647583007812,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4397999942302704,
        "Tr": 4.513199806213379,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6776000261306763,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20442_1_ieeet1",
      "ports": {
        "bus": 20442,
        "speed": 1274,
        "vs": 1275,
        "efd": 1273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20442_1_ieeest",
      "ports": {
        "input": 1274,
        "output": 1275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20443_1_gensal",
      "ports": {
        "bus": 20443,
        "pmech": 1276,
        "efd": 1277,
        "speed": 1278
      },
      "params": {
        "p0": 0.9769999980926514,
        "q0": -0.0478999987244606,
        "H": 2.802999973297119,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20100000500679016,
        "Tqopp": 0.5285000205039978,
        "Xd": 1.0,
        "Xdp": 0.48030000925064087,
        "Xdpp": 0.4747999906539917,
        "Xq": 0.6484000086784363,
        "Xl": 0.1728000044822693,
        "S10": 0.24400000274181366,
        "S12": 0.5871999859809875,
        "mva": 109.15103149414062
      }
    },
    {
      "class": "Hygov",
      "id": "20443_1_hygov",
      "ports": {
        "speed": 1278,
        "pmech": 1276
      },
      "params": {
        "Trate": 109.15103149414062,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8700000047683716,
        "Tr": 4.462500095367432,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9172999858856201,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20443_1_ieeet1",
      "ports": {
        "bus": 20443,
        "speed": 1278,
        "vs": 1279,
        "efd": 1277
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7774999141693115,
        "E2": 3.7032999992370605,
        "Se1": 0.0803999975323677,
        "Se2": 0.3682999908924103,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20443_1_ieeest",
      "ports": {
        "input": 1278,
        "output": 1279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20445_1_gensal",
      "ports": {
        "bus": 20445,
        "pmech": 1280,
        "efd": 1281,
        "speed": 1282
      },
      "params": {
        "p0": 0.07620000094175339,
        "q0": -0.004900000058114529,
        "H": 2.3048999309539795,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08749999850988388,
        "Tqopp": 0.2856000065803528,
        "Xd": 0.8046000003814697,
        "Xdp": 0.38109999895095825,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.5209000110626221,
        "Xl": 0.2386000007390976,
        "S10": 0.1111999973654747,
        "S12": 0.2476000040769577,
        "mva": 10.0
      }
    },
    {
      "class": "Hygov",
      "id": "20445_1_hygov",
      "ports": {
        "speed": 1282,
        "pmech": 1280
      },
      "params": {
        "Trate": 10.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8438000082969666,
        "Tr": 9.47130012512207,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2310999631881714,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20445_1_ieeet1",
      "ports": {
        "bus": 20445,
        "speed": 1282,
        "vs": 1283,
        "efd": 1281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7564001083374023,
        "E2": 3.6751999855041504,
        "Se1": 0.0803999975323677,
        "Se2": 0.3686000108718872,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20445_1_ieeest",
      "ports": {
        "input": 1282,
        "output": 1283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20453_1_genrou",
      "ports": {
        "bus": 20453,
        "pmech": 1284,
        "efd": 1285,
        "speed": 1286
      },
      "params": {
        "p0": 0.49298879504203796,
        "q0": 0.2519550025463104,
        "H": 5.414371013641357,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.797900199890137,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.0547000169754028,
        "Tqopp": 0.06830000132322311,
        "Xd": 2.4453001022338867,
        "Xdp": 0.44780001044273376,
        "Xdpp": 0.38909998536109924,
        "Xq": 2.2446000576019287,
        "Xqp": 0.7384999990463257,
        "Xqpp": 0.38909998536109924,
        "Xl": 0.30570000410079956,
        "S10": 0.18240000307559967,
        "S12": 0.5860000252723694,
        "mva": 49.5
      }
    },
    {
      "class": "Tgov1",
      "id": "20453_1_tgov1",
      "ports": {
        "speed": 1286,
        "pmech": 1284
      },
      "params": {
        "Trate": 49.5,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.000000009633074,
        "Pvmin": 0.3577042408663817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20453_1_ieeet1",
      "ports": {
        "bus": 20453,
        "speed": 1286,
        "vs": 1287,
        "efd": 1285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20453_1_ieeest",
      "ports": {
        "input": 1286,
        "output": 1287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20454_1_gensal",
      "ports": {
        "bus": 20454,
        "pmech": 1288,
        "efd": 1289,
        "speed": 1290
      },
      "params": {
        "p0": 0.5393000245094299,
        "q0": -0.03880000114440918,
        "H": 3.1935999393463135,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24060000479221344,
        "Tqopp": 0.3427000045776367,
        "Xd": 1.0,
        "Xdp": 0.30090001225471497,
        "Xdpp": 0.25380000472068787,
        "Xq": 0.6484000086784363,
        "Xl": 0.08110000193119049,
        "S10": 0.23849999904632568,
        "S12": 0.5849999785423279,
        "mva": 89.57644653320312
      }
    },
    {
      "class": "Hygov",
      "id": "20454_1_hygov",
      "ports": {
        "speed": 1290,
        "pmech": 1288
      },
      "params": {
        "Trate": 89.57644653320312,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5773000121116638,
        "Tr": 9.651100158691406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3834999799728394,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20454_1_ieeet1",
      "ports": {
        "bus": 20454,
        "speed": 1290,
        "vs": 1291,
        "efd": 1289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20454_1_ieeest",
      "ports": {
        "input": 1290,
        "output": 1291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20456_1_genrou",
      "ports": {
        "bus": 20456,
        "pmech": 1292,
        "efd": 1293,
        "speed": 1294
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23923000693321228,
        "H": 7.94470739364624,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.637299537658691,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.34709998965263367,
        "Tqopp": 0.051500000059604645,
        "Xd": 2.5267999172210693,
        "Xdp": 0.17329999804496765,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.3104000091552734,
        "Xqp": 0.3953000009059906,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "S10": 0.06520000100135803,
        "S12": 0.5396999716758728,
        "mva": 47.3721809387207
      }
    },
    {
      "class": "Tgov1",
      "id": "20456_1_tgov1",
      "ports": {
        "speed": 1294,
        "pmech": 1292
      },
      "params": {
        "Trate": 47.3721809387207,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9921434679477511,
        "Pvmin": 0.19833779660180637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20456_1_ieeet1",
      "ports": {
        "bus": 20456,
        "speed": 1294,
        "vs": 1295,
        "efd": 1293
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20456_1_ieeest",
      "ports": {
        "input": 1294,
        "output": 1295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20460_1_genrou",
      "ports": {
        "bus": 20460,
        "pmech": 1296,
        "efd": 1297,
        "speed": 1298
      },
      "params": {
        "p0": 0.47107815742492676,
        "q0": 0.24075700342655182,
        "H": 2.1832332611083984,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.286800384521484,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.0839999914169312,
        "Tqopp": 0.06469999998807907,
        "Xd": 1.826300024986267,
        "Xdp": 0.2831999957561493,
        "Xdpp": 0.20200000703334808,
        "Xq": 1.7451000213623047,
        "Xqp": 0.5203999876976013,
        "Xqpp": 0.20200000703334808,
        "Xl": 0.1565999984741211,
        "S10": 0.06319999694824219,
        "S12": 0.3197000026702881,
        "mva": 47.29999923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "20460_1_tgov1",
      "ports": {
        "speed": 1298,
        "pmech": 1296
      },
      "params": {
        "Trate": 47.29999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.999999994959438,
        "Pvmin": 0.422579516831485,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20460_1_ieeet1",
      "ports": {
        "bus": 20460,
        "speed": 1298,
        "vs": 1299,
        "efd": 1297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20460_1_ieeest",
      "ports": {
        "input": 1298,
        "output": 1299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20462_1_gensal",
      "ports": {
        "bus": 20462,
        "pmech": 1300,
        "efd": 1301,
        "speed": 1302
      },
      "params": {
        "p0": 0.32580000162124634,
        "q0": 0.03831564635038376,
        "H": 1.940000057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3504999876022339,
        "Tqopp": 0.3377000093460083,
        "Xd": 1.0700000524520874,
        "Xdp": 0.3001999855041504,
        "Xdpp": 0.17550000548362732,
        "Xq": 0.694100022315979,
        "Xl": 0.08659999817609787,
        "S10": 0.08829999715089798,
        "S12": 0.20739999413490295,
        "mva": 43.008277893066406
      }
    },
    {
      "class": "Hygov",
      "id": "20462_1_hygov",
      "ports": {
        "speed": 1302,
        "pmech": 1300
      },
      "params": {
        "Trate": 43.008277893066406,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9718999862670898,
        "Tr": 5.7434000968933105,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9771000146865845,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20462_1_esdc1a",
      "ports": {
        "bus": 20462,
        "speed": 1302,
        "vs": 1303,
        "efd": 1301
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07540000230073929,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.376199960708618,
        "Se1": 0.12189999967813492,
        "E2": 3.168299913406372,
        "Se2": 0.36559998989105225,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20462_1_ieeest",
      "ports": {
        "input": 1302,
        "output": 1303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20462_2_gensal",
      "ports": {
        "bus": 20462,
        "pmech": 1304,
        "efd": 1305,
        "speed": 1306
      },
      "params": {
        "p0": 0.2681068480014801,
        "q0": 0.03831564635038376,
        "H": 2.106300115585327,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49079999327659607,
        "Tqopp": 0.4731000065803528,
        "Xd": 0.8152999877929688,
        "Xdp": 0.3580000102519989,
        "Xdpp": 0.243599995970726,
        "Xq": 0.527899980545044,
        "Xl": 0.14159999787807465,
        "S10": 0.13860000669956207,
        "S12": 0.34540000557899475,
        "mva": 43.62885284423828
      }
    },
    {
      "class": "Hygov",
      "id": "20462_2_hygov",
      "ports": {
        "speed": 1306,
        "pmech": 1304
      },
      "params": {
        "Trate": 43.62885284423828,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6693999767303467,
        "Tr": 8.873000144958496,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.520900011062622,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20462_2_ieeet1",
      "ports": {
        "bus": 20462,
        "speed": 1306,
        "vs": 1307,
        "efd": 1305
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20462_2_ieeest",
      "ports": {
        "input": 1306,
        "output": 1307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20468_1_genrou",
      "ports": {
        "bus": 20468,
        "pmech": 1308,
        "efd": 1309,
        "speed": 1310
      },
      "params": {
        "p0": 1.7595218420028687,
        "q0": -0.19609999656677246,
        "H": 4.834846019744873,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.822400093078613,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.48159998655319214,
        "Tqopp": 0.08160000294446945,
        "Xd": 2.0806000232696533,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.15360000729560852,
        "Xq": 1.9503999948501587,
        "Xqp": 0.3614000082015991,
        "Xqpp": 0.15360000729560852,
        "Xl": 0.11810000240802765,
        "S10": 0.12530000507831573,
        "S12": 0.4487000107765198,
        "mva": 249.4965362548828
      }
    },
    {
      "class": "Tgov1",
      "id": "20468_1_tgov1",
      "ports": {
        "speed": 1310,
        "pmech": 1308
      },
      "params": {
        "Trate": 249.4965362548828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7081060346137745,
        "Pvmin": 0.28818034617749794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20468_1_ieeet1",
      "ports": {
        "bus": 20468,
        "speed": 1310,
        "vs": 1311,
        "efd": 1309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20468_1_ieeest",
      "ports": {
        "input": 1310,
        "output": 1311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20469_1_genrou",
      "ports": {
        "bus": 20469,
        "pmech": 1312,
        "efd": 1313,
        "speed": 1314
      },
      "params": {
        "p0": 1.759488582611084,
        "q0": -0.19609999656677246,
        "H": 4.810238838195801,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.066300392150879,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.4530999660491943,
        "Tqopp": 0.0649000033736229,
        "Xd": 1.9431999921798706,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.14149999618530273,
        "Xq": 1.8394999504089355,
        "Xqp": 0.4339999854564667,
        "Xqpp": 0.14149999618530273,
        "Xl": 0.10840000212192535,
        "S10": 0.24390000104904175,
        "S12": 0.7642999887466431,
        "mva": 205.00140380859375
      }
    },
    {
      "class": "Tgov1",
      "id": "20469_1_tgov1",
      "ports": {
        "speed": 1314,
        "pmech": 1312
      },
      "params": {
        "Trate": 205.00140380859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8617827087767655,
        "Pvmin": 0.29745328553717865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20469_1_ieeet1",
      "ports": {
        "bus": 20469,
        "speed": 1314,
        "vs": 1315,
        "efd": 1313
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20469_1_ieeest",
      "ports": {
        "input": 1314,
        "output": 1315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20470_1_genrou",
      "ports": {
        "bus": 20470,
        "pmech": 1316,
        "efd": 1317,
        "speed": 1318
      },
      "params": {
        "p0": 1.759488582611084,
        "q0": -0.19609999656677246,
        "H": 3.9539546966552734,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.152400016784668,
        "Tdopp": 0.060600001364946365,
        "Tqop": 1.1136000156402588,
        "Tqopp": 0.05469999834895134,
        "Xd": 2.2927000522613525,
        "Xdp": 0.45170000195503235,
        "Xdpp": 0.2858999967575073,
        "Xq": 2.1214001178741455,
        "Xqp": 0.7226999998092651,
        "Xqpp": 0.2858999967575073,
        "Xl": 0.22349999845027924,
        "S10": 0.16210000216960907,
        "S12": 0.6410999894142151,
        "mva": 233.81800842285156
      }
    },
    {
      "class": "Tgov1",
      "id": "20470_1_tgov1",
      "ports": {
        "speed": 1318,
        "pmech": 1316
      },
      "params": {
        "Trate": 233.81800842285156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7555733891878597,
        "Pvmin": 0.22926422653393022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20470_1_ieeet1",
      "ports": {
        "bus": 20470,
        "speed": 1318,
        "vs": 1319,
        "efd": 1317
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20470_1_ieeest",
      "ports": {
        "input": 1318,
        "output": 1319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20471_1_genrou",
      "ports": {
        "bus": 20471,
        "pmech": 1320,
        "efd": 1321,
        "speed": 1322
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": -0.0544000007212162,
        "H": 4.084090232849121,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.502099990844727,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.019700050354004,
        "Tqopp": 0.09780000150203705,
        "Xd": 1.7216999530792236,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.3452000021934509,
        "Xq": 1.6606999635696411,
        "Xqp": 0.6132000088691711,
        "Xqpp": 0.3452000021934509,
        "Xl": 0.27079999446868896,
        "S10": 0.07769999653100967,
        "S12": 0.4194999933242798,
        "mva": 53.968685150146484
      }
    },
    {
      "class": "Tgov1",
      "id": "20471_1_tgov1",
      "ports": {
        "speed": 1322,
        "pmech": 1320
      },
      "params": {
        "Trate": 53.968685150146484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9079339401608771,
        "Pvmin": 0.18603380929385244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20471_1_ieeet1",
      "ports": {
        "bus": 20471,
        "speed": 1322,
        "vs": 1323,
        "efd": 1321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20471_1_ieeest",
      "ports": {
        "input": 1322,
        "output": 1323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20472_1_gensal",
      "ports": {
        "bus": 20472,
        "pmech": 1324,
        "efd": 1325,
        "speed": 1326
      },
      "params": {
        "p0": 0.4000000059604645,
        "q0": 0.08676444739103317,
        "H": 2.3464999198913574,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5860000252723694,
        "Tqopp": 0.4584999978542328,
        "Xd": 1.0562000274658203,
        "Xdp": 0.42640000581741333,
        "Xdpp": 0.3059999942779541,
        "Xq": 0.6851000189781189,
        "Xl": 0.08460000157356262,
        "S10": 0.20200000703334808,
        "S12": 0.49729999899864197,
        "mva": 45.42827606201172
      }
    },
    {
      "class": "Hygov",
      "id": "20472_1_hygov",
      "ports": {
        "speed": 1326,
        "pmech": 1324
      },
      "params": {
        "Trate": 45.42827606201172,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.25,
        "Tr": 6.486299991607666,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5536999702453613,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20472_1_esdc1a",
      "ports": {
        "bus": 20472,
        "speed": 1326,
        "vs": 1327,
        "efd": 1325
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06870000064373016,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3887999057769775,
        "Se1": 0.12210000306367874,
        "E2": 3.184999942779541,
        "Se2": 0.3662000000476837,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20472_1_ieeest",
      "ports": {
        "input": 1326,
        "output": 1327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20479_1_gensal",
      "ports": {
        "bus": 20479,
        "pmech": 1328,
        "efd": 1329,
        "speed": 1330
      },
      "params": {
        "p0": 0.536899983882904,
        "q0": -0.04410000145435333,
        "H": 3.0511999130249023,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.42089998722076416,
        "Tqopp": 0.2556999921798706,
        "Xd": 1.0,
        "Xdp": 0.3301999866962433,
        "Xdpp": 0.22679999470710754,
        "Xq": 0.6484000086784363,
        "Xl": 0.07639999687671661,
        "S10": 0.26589998602867126,
        "S12": 0.8118000030517578,
        "mva": 95.3513412475586
      }
    },
    {
      "class": "Hygov",
      "id": "20479_1_hygov",
      "ports": {
        "speed": 1330,
        "pmech": 1328
      },
      "params": {
        "Trate": 95.3513412475586,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.944100022315979,
        "Tr": 3.269700050354004,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.569200038909912,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20479_1_esdc1a",
      "ports": {
        "bus": 20479,
        "speed": 1330,
        "vs": 1331,
        "efd": 1329
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.039500001817941666,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.324899911880493,
        "Se1": 0.1362999975681305,
        "E2": 3.099900007247925,
        "Se2": 0.4090000092983246,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20479_1_ieeest",
      "ports": {
        "input": 1330,
        "output": 1331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20482_1_gensal",
      "ports": {
        "bus": 20482,
        "pmech": 1332,
        "efd": 1333,
        "speed": 1334
      },
      "params": {
        "p0": 0.613099992275238,
        "q0": 0.2964000105857849,
        "H": 2.5739998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5519000291824341,
        "Tqopp": 0.3140999972820282,
        "Xd": 1.0,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.14000000059604645,
        "Xq": 0.6484000086784363,
        "Xl": 0.11760000139474869,
        "S10": 0.16019999980926514,
        "S12": 0.6707000136375427,
        "mva": 92.06749725341797
      }
    },
    {
      "class": "Hygov",
      "id": "20482_1_hygov",
      "ports": {
        "speed": 1334,
        "pmech": 1332
      },
      "params": {
        "Trate": 92.06749725341797,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5060999989509583,
        "Tr": 5.732399940490723,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3049999475479126,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20482_1_esdc1a",
      "ports": {
        "bus": 20482,
        "speed": 1334,
        "vs": 1335,
        "efd": 1333
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03480000048875809,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3304998874664307,
        "Se1": 0.13830000162124634,
        "E2": 3.1073999404907227,
        "Se2": 0.4147999882698059,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20482_1_ieeest",
      "ports": {
        "input": 1334,
        "output": 1335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20483_1_gensal",
      "ports": {
        "bus": 20483,
        "pmech": 1336,
        "efd": 1337,
        "speed": 1338
      },
      "params": {
        "p0": 0.691100001335144,
        "q0": 0.2964000105857849,
        "H": 2.391200065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0820000022649765,
        "Tqopp": 0.21459999680519104,
        "Xd": 1.0,
        "Xdp": 0.3743000030517578,
        "Xdpp": 0.3208000063896179,
        "Xq": 0.6484000086784363,
        "Xl": 0.12229999899864197,
        "S10": 0.14329999685287476,
        "S12": 0.5546000003814697,
        "mva": 105.266845703125
      }
    },
    {
      "class": "Hygov",
      "id": "20483_1_hygov",
      "ports": {
        "speed": 1338,
        "pmech": 1336
      },
      "params": {
        "Trate": 105.266845703125,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3240000009536743,
        "Tr": 4.705599784851074,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2470999956130981,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20483_1_ieeet1",
      "ports": {
        "bus": 20483,
        "speed": 1338,
        "vs": 1339,
        "efd": 1337
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6503000259399414,
        "E2": 3.5336999893188477,
        "Se1": 0.08380000293254852,
        "Se2": 0.38420000672340393,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20483_1_ieeest",
      "ports": {
        "input": 1338,
        "output": 1339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20494_1_gensal",
      "ports": {
        "bus": 20494,
        "pmech": 1340,
        "efd": 1341,
        "speed": 1342
      },
      "params": {
        "p0": 0.3959999978542328,
        "q0": 0.1520639955997467,
        "H": 2.690999984741211,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18629999458789825,
        "Tqopp": 0.4196999967098236,
        "Xd": 0.7627000212669373,
        "Xdp": 0.3165000081062317,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.4936000108718872,
        "Xl": 0.16419999301433563,
        "S10": 0.2964000105857849,
        "S12": 0.6510999798774719,
        "mva": 40.00358581542969
      }
    },
    {
      "class": "Hygov",
      "id": "20494_1_hygov",
      "ports": {
        "speed": 1342,
        "pmech": 1340
      },
      "params": {
        "Trate": 40.00358581542969,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7279999852180481,
        "Tr": 8.835399627685547,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.416200041770935,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20494_1_ieeet1",
      "ports": {
        "bus": 20494,
        "speed": 1342,
        "vs": 1343,
        "efd": 1341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9282000064849854,
        "E2": 3.9042999744415283,
        "Se1": 0.08829999715089798,
        "Se2": 0.40470001101493835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20494_1_ieeest",
      "ports": {
        "input": 1342,
        "output": 1343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20494_2_gensal",
      "ports": {
        "bus": 20494,
        "pmech": 1344,
        "efd": 1345,
        "speed": 1346
      },
      "params": {
        "p0": 0.3668670952320099,
        "q0": 0.1520639955997467,
        "H": 2.906399965286255,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2757999897003174,
        "Tqopp": 0.051100000739097595,
        "Xd": 0.853600025177002,
        "Xdp": 0.219200000166893,
        "Xdpp": 0.20469999313354492,
        "Xq": 0.5529000163078308,
        "Xl": 0.10700000077486038,
        "S10": 0.10899999737739563,
        "S12": 0.40470001101493835,
        "mva": 46.88405990600586
      }
    },
    {
      "class": "Hygov",
      "id": "20494_2_hygov",
      "ports": {
        "speed": 1346,
        "pmech": 1344
      },
      "params": {
        "Trate": 46.88405990600586,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.65829998254776,
        "Tr": 4.07480001449585,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5781999826431274,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20494_2_ieeet1",
      "ports": {
        "bus": 20494,
        "speed": 1346,
        "vs": 1347,
        "efd": 1345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20494_2_ieeest",
      "ports": {
        "input": 1346,
        "output": 1347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20499_1_genrou",
      "ports": {
        "bus": 20499,
        "pmech": 1348,
        "efd": 1349,
        "speed": 1350
      },
      "params": {
        "p0": 0.24500049650669098,
        "q0": 0.007956805638968945,
        "H": 2.8711133003234863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.813000202178955,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.5041999816894531,
        "Tqopp": 0.0731000006198883,
        "Xd": 1.8421000242233276,
        "Xdp": 0.19930000603199005,
        "Xdpp": 0.13449999690055847,
        "Xq": 1.7578999996185303,
        "Xqp": 0.2087000012397766,
        "Xqpp": 0.13449999690055847,
        "Xl": 0.10279999673366547,
        "S10": 0.12839999794960022,
        "S12": 0.718500018119812,
        "mva": 24.600000381469727
      }
    },
    {
      "class": "Tgov1",
      "id": "20499_1_tgov1",
      "ports": {
        "speed": 1350,
        "pmech": 1348
      },
      "params": {
        "Trate": 24.600000381469727,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.000000012114765,
        "Pvmin": 0.19756097009901544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20499_1_ieeet1",
      "ports": {
        "bus": 20499,
        "speed": 1350,
        "vs": 1351,
        "efd": 1349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20499_1_ieeest",
      "ports": {
        "input": 1350,
        "output": 1351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20502_1_genrou",
      "ports": {
        "bus": 20502,
        "pmech": 1352,
        "efd": 1353,
        "speed": 1354
      },
      "params": {
        "p0": 0.3628530204296112,
        "q0": 0.1854456663131714,
        "H": 8.220086097717285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.86870002746582,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.7221999764442444,
        "Tqopp": 0.09740000218153,
        "Xd": 1.9630000591278076,
        "Xdp": 0.24320000410079956,
        "Xdpp": 0.1941000074148178,
        "Xq": 1.8553999662399292,
        "Xqp": 0.37369999289512634,
        "Xqpp": 0.1941000074148178,
        "Xl": 0.15029999613761902,
        "S10": 0.2092999964952469,
        "S12": 0.7067999839782715,
        "mva": 45.339447021484375
      }
    },
    {
      "class": "Tgov1",
      "id": "20502_1_tgov1",
      "ports": {
        "speed": 1354,
        "pmech": 1352
      },
      "params": {
        "Trate": 45.339447021484375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8035680969207428,
        "Pvmin": 0.2574892736360566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20502_1_ieeet1",
      "ports": {
        "bus": 20502,
        "speed": 1354,
        "vs": 1355,
        "efd": 1353
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20502_1_ieeest",
      "ports": {
        "input": 1354,
        "output": 1355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20502_2_genrou",
      "ports": {
        "bus": 20502,
        "pmech": 1356,
        "efd": 1357,
        "speed": 1358
      },
      "params": {
        "p0": 0.3628198206424713,
        "q0": 0.18539999425411224,
        "H": 4.861586093902588,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.928199768066406,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.9812999963760376,
        "Tqopp": 0.09740000218153,
        "Xd": 1.9769999980926514,
        "Xdp": 0.21610000729560852,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.8667000532150269,
        "Xqp": 0.24779999256134033,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10339999943971634,
        "S10": 0.24220000207424164,
        "S12": 0.732699990272522,
        "mva": 41.818443298339844
      }
    },
    {
      "class": "Tgov1",
      "id": "20502_2_tgov1",
      "ports": {
        "speed": 1358,
        "pmech": 1356
      },
      "params": {
        "Trate": 41.818443298339844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8711467569213973,
        "Pvmin": 0.21115084681883273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20502_2_ieeet1",
      "ports": {
        "bus": 20502,
        "speed": 1358,
        "vs": 1359,
        "efd": 1357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20502_2_ieeest",
      "ports": {
        "input": 1358,
        "output": 1359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20503_2_genrou",
      "ports": {
        "bus": 20503,
        "pmech": 1360,
        "efd": 1361,
        "speed": 1362
      },
      "params": {
        "p0": 0.24500049650669098,
        "q0": 0.12520000338554382,
        "H": 2.639653444290161,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.0392999649047852,
        "Tqopp": 0.08169999718666077,
        "Xd": 2.2844998836517334,
        "Xdp": 0.22089999914169312,
        "Xdpp": 0.17299999296665192,
        "Xq": 2.1149001121520996,
        "Xqp": 0.3952000141143799,
        "Xqpp": 0.17299999296665192,
        "Xl": 0.13349999487400055,
        "S10": 0.14059999585151672,
        "S12": 0.5066999793052673,
        "mva": 25.79813003540039
      }
    },
    {
      "class": "Tgov1",
      "id": "20503_2_tgov1",
      "ports": {
        "speed": 1362,
        "pmech": 1360
      },
      "params": {
        "Trate": 25.79813003540039,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9535575115613667,
        "Pvmin": 0.363592247646139,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20503_2_ieeet1",
      "ports": {
        "bus": 20503,
        "speed": 1362,
        "vs": 1363,
        "efd": 1361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20503_2_ieeest",
      "ports": {
        "input": 1362,
        "output": 1363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20505_1_gensal",
      "ports": {
        "bus": 20505,
        "pmech": 1364,
        "efd": 1365,
        "speed": 1366
      },
      "params": {
        "p0": 0.07100000232458115,
        "q0": -0.005900000222027302,
        "H": 3.3024001121520996,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22210000455379486,
        "Tqopp": 0.15610000491142273,
        "Xd": 0.7839000225067139,
        "Xdp": 0.3887999951839447,
        "Xdpp": 0.323199987411499,
        "Xq": 0.5073999762535095,
        "Xl": 0.21389999985694885,
        "S10": 0.23600000143051147,
        "S12": 0.5166000127792358,
        "mva": 12.39538860321045
      }
    },
    {
      "class": "Hygov",
      "id": "20505_1_hygov",
      "ports": {
        "speed": 1366,
        "pmech": 1364
      },
      "params": {
        "Trate": 12.39538860321045,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6495000123977661,
        "Tr": 9.326700210571289,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3133000135421753,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20505_1_esdc1a",
      "ports": {
        "bus": 20505,
        "speed": 1366,
        "vs": 1367,
        "efd": 1365
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06970000267028809,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3852999210357666,
        "Se1": 0.1428000032901764,
        "E2": 3.180500030517578,
        "Se2": 0.4284999966621399,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20505_1_ieeest",
      "ports": {
        "input": 1366,
        "output": 1367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20506_1_gensal",
      "ports": {
        "bus": 20506,
        "pmech": 1368,
        "efd": 1369,
        "speed": 1370
      },
      "params": {
        "p0": 0.40293067693710327,
        "q0": -0.021560000255703926,
        "H": 3.1774001121520996,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2667999863624573,
        "Tqopp": 0.29330000281333923,
        "Xd": 1.0705000162124634,
        "Xdp": 0.30820000171661377,
        "Xdpp": 0.2791999876499176,
        "Xq": 0.6944000124931335,
        "Xl": 0.23999999463558197,
        "S10": 0.20440000295639038,
        "S12": 0.5697000026702881,
        "mva": 48.68360900878906
      }
    },
    {
      "class": "Hygov",
      "id": "20506_1_hygov",
      "ports": {
        "speed": 1370,
        "pmech": 1368
      },
      "params": {
        "Trate": 48.68360900878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6578999757766724,
        "Tr": 7.690499782562256,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.631100058555603,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20506_1_ieeet1",
      "ports": {
        "bus": 20506,
        "speed": 1370,
        "vs": 1371,
        "efd": 1369
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5513999462127686,
        "E2": 3.401900053024292,
        "Se1": 0.0812000036239624,
        "Se2": 0.37229999899864197,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20506_1_ieeest",
      "ports": {
        "input": 1370,
        "output": 1371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20509_2_genrou",
      "ports": {
        "bus": 20509,
        "pmech": 1372,
        "efd": 1373,
        "speed": 1374
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": -0.05530000105500221,
        "H": 3.7581095695495605,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.357399940490723,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.2633999586105347,
        "Tqopp": 0.06340000033378601,
        "Xd": 1.7237999439239502,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.12929999828338623,
        "Xq": 1.6624000072479248,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.12929999828338623,
        "Xl": 0.09860000014305115,
        "S10": 0.1680999994277954,
        "S12": 0.48750001192092896,
        "mva": 59.48936462402344
      }
    },
    {
      "class": "Tgov1",
      "id": "20509_2_tgov1",
      "ports": {
        "speed": 1374,
        "pmech": 1372
      },
      "params": {
        "Trate": 59.48936462402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8371244155897037,
        "Pvmin": 0.18406651185925677,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20509_2_ieeet1",
      "ports": {
        "bus": 20509,
        "speed": 1374,
        "vs": 1375,
        "efd": 1373
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20509_2_ieeest",
      "ports": {
        "input": 1374,
        "output": 1375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20509_3_genrou",
      "ports": {
        "bus": 20509,
        "pmech": 1376,
        "efd": 1377,
        "speed": 1378
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": -0.055277999490499496,
        "H": 2.0970723628997803,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.094599723815918,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.4618000090122223,
        "Tqopp": 0.045499999076128006,
        "Xd": 1.7990000247955322,
        "Xdp": 0.22699999809265137,
        "Xdpp": 0.17170000076293945,
        "Xq": 1.7231999635696411,
        "Xqp": 0.5235999822616577,
        "Xqpp": 0.17170000076293945,
        "Xl": 0.13249999284744263,
        "S10": 0.08969999849796295,
        "S12": 0.22310000658035278,
        "mva": 55.824462890625
      }
    },
    {
      "class": "Tgov1",
      "id": "20509_3_tgov1",
      "ports": {
        "speed": 1378,
        "pmech": 1376
      },
      "params": {
        "Trate": 55.824462890625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8920820195307546,
        "Pvmin": 0.19296041616014242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20509_3_ieeet1",
      "ports": {
        "bus": 20509,
        "speed": 1378,
        "vs": 1379,
        "efd": 1377
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20509_3_ieeest",
      "ports": {
        "input": 1378,
        "output": 1379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20519_2_gensal",
      "ports": {
        "bus": 20519,
        "pmech": 1380,
        "efd": 1381,
        "speed": 1382
      },
      "params": {
        "p0": 0.2750000059604645,
        "q0": -0.01347499992698431,
        "H": 3.858599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.11630000174045563,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.1592999696731567,
        "Xdp": 0.43720000982284546,
        "Xdpp": 0.30489999055862427,
        "Xq": 0.7523999810218811,
        "Xl": 0.12549999356269836,
        "S10": 0.2567000091075897,
        "S12": 0.5516999959945679,
        "mva": 30.57495880126953
      }
    },
    {
      "class": "Hygov",
      "id": "20519_2_hygov",
      "ports": {
        "speed": 1382,
        "pmech": 1380
      },
      "params": {
        "Trate": 30.57495880126953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.34310001134872437,
        "Tr": 8.195899963378906,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0008000135421753,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20519_2_esdc1a",
      "ports": {
        "bus": 20519,
        "speed": 1382,
        "vs": 1383,
        "efd": 1381
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04399999976158142,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.296600103378296,
        "Se1": 0.1347000002861023,
        "E2": 3.0620999336242676,
        "Se2": 0.4041000008583069,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20519_2_ieeest",
      "ports": {
        "input": 1382,
        "output": 1383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20519_3_gensal",
      "ports": {
        "bus": 20519,
        "pmech": 1384,
        "efd": 1385,
        "speed": 1386
      },
      "params": {
        "p0": 0.20410914719104767,
        "q0": -0.01347499992698431,
        "H": 3.9500999450683594,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5856000185012817,
        "Tqopp": 0.439300000667572,
        "Xd": 1.325600028038025,
        "Xdp": 0.3668000102043152,
        "Xdpp": 0.28360000252723694,
        "Xq": 0.86080002784729,
        "Xl": 0.16130000352859497,
        "S10": 0.2451000064611435,
        "S12": 0.7914000153541565,
        "mva": 27.5
      }
    },
    {
      "class": "Hygov",
      "id": "20519_3_hygov",
      "ports": {
        "speed": 1386,
        "pmech": 1384
      },
      "params": {
        "Trate": 27.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4948999881744385,
        "Tr": 8.627400398254395,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.769599974155426,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20519_3_ieeet1",
      "ports": {
        "bus": 20519,
        "speed": 1386,
        "vs": 1387,
        "efd": 1385
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20519_3_ieeest",
      "ports": {
        "input": 1386,
        "output": 1387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20523_1_genrou",
      "ports": {
        "bus": 20523,
        "pmech": 1388,
        "efd": 1389,
        "speed": 1390
      },
      "params": {
        "p0": 0.8659672141075134,
        "q0": 0.17520801723003387,
        "H": 5.417637348175049,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.257100105285645,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.798799991607666,
        "Tqopp": 0.09319999814033508,
        "Xd": 2.2985999584198,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.12960000336170197,
        "Xq": 2.126199960708618,
        "Xqp": 0.24969999492168427,
        "Xqpp": 0.12960000336170197,
        "Xl": 0.09889999777078629,
        "S10": 0.20919999480247498,
        "S12": 0.7099999785423279,
        "mva": 126.80642700195312
      }
    },
    {
      "class": "Tgov1",
      "id": "20523_1_tgov1",
      "ports": {
        "speed": 1390,
        "pmech": 1388
      },
      "params": {
        "Trate": 126.80642700195312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6856907823685927,
        "Pvmin": 0.19060547586177104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20523_1_ieeet1",
      "ports": {
        "bus": 20523,
        "speed": 1390,
        "vs": 1391,
        "efd": 1389
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20523_1_ieeest",
      "ports": {
        "input": 1390,
        "output": 1391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20523_2_genrou",
      "ports": {
        "bus": 20523,
        "pmech": 1392,
        "efd": 1393,
        "speed": 1394
      },
      "params": {
        "p0": 0.8659672141075134,
        "q0": 0.17520801723003387,
        "H": 8.243057250976562,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.5258002281188965,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.38530001044273376,
        "Tqopp": 0.0608999989926815,
        "Xd": 1.867400050163269,
        "Xdp": 0.18400000035762787,
        "Xdpp": 0.13199999928474426,
        "Xq": 1.7783000469207764,
        "Xqp": 0.36629998683929443,
        "Xqpp": 0.13199999928474426,
        "Xl": 0.10080000013113022,
        "S10": 0.027699999511241913,
        "S12": 0.2809000015258789,
        "mva": 99.91377258300781
      }
    },
    {
      "class": "Tgov1",
      "id": "20523_2_tgov1",
      "ports": {
        "speed": 1394,
        "pmech": 1392
      },
      "params": {
        "Trate": 99.91377258300781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8702503758237885,
        "Pvmin": 0.37771399153001955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20523_2_ieeet1",
      "ports": {
        "bus": 20523,
        "speed": 1394,
        "vs": 1395,
        "efd": 1393
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20523_2_ieeest",
      "ports": {
        "input": 1394,
        "output": 1395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20525_1_gensal",
      "ports": {
        "bus": 20525,
        "pmech": 1396,
        "efd": 1397,
        "speed": 1398
      },
      "params": {
        "p0": 0.28110000491142273,
        "q0": 0.13289999961853027,
        "H": 3.8348000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.32710000872612,
        "Tqopp": 0.5476999878883362,
        "Xd": 1.1830999851226807,
        "Xdp": 0.3181000053882599,
        "Xdpp": 0.2799000144004822,
        "Xq": 0.7678999900817871,
        "Xl": 0.2003999948501587,
        "S10": 0.15109999477863312,
        "S12": 0.5878999829292297,
        "mva": 41.69224548339844
      }
    },
    {
      "class": "Hygov",
      "id": "20525_1_hygov",
      "ports": {
        "speed": 1398,
        "pmech": 1396
      },
      "params": {
        "Trate": 41.69224548339844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7123000025749207,
        "Tr": 3.52839994430542,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9017000198364258,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20525_1_ieeet1",
      "ports": {
        "bus": 20525,
        "speed": 1398,
        "vs": 1399,
        "efd": 1397
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20525_1_ieeest",
      "ports": {
        "input": 1398,
        "output": 1399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20526_1_gensal",
      "ports": {
        "bus": 20526,
        "pmech": 1400,
        "efd": 1401,
        "speed": 1402
      },
      "params": {
        "p0": 0.08560144901275635,
        "q0": 0.03840000182390213,
        "H": 3.301800012588501,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2565000057220459,
        "Tqopp": 0.27000001072883606,
        "Xd": 0.774399995803833,
        "Xdp": 0.2930000126361847,
        "Xdpp": 0.24490000307559967,
        "Xq": 0.5012000203132629,
        "Xl": 0.09059999883174896,
        "S10": 0.19030000269412994,
        "S12": 0.46299999952316284,
        "mva": 10.246256828308105
      }
    },
    {
      "class": "Hygov",
      "id": "20526_1_hygov",
      "ports": {
        "speed": 1402,
        "pmech": 1400
      },
      "params": {
        "Trate": 10.246256828308105,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7764000296592712,
        "Tr": 3.5374999046325684,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5321999788284302,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "20526_1_esdc1a",
      "ports": {
        "bus": 20526,
        "speed": 1402,
        "vs": 1403,
        "efd": 1401
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05040000006556511,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.380199909210205,
        "Se1": 0.14550000429153442,
        "E2": 3.1735999584198,
        "Se2": 0.43650001287460327,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "20526_1_ieeest",
      "ports": {
        "input": 1402,
        "output": 1403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20526_2_gensal",
      "ports": {
        "bus": 20526,
        "pmech": 1404,
        "efd": 1405,
        "speed": 1406
      },
      "params": {
        "p0": 0.07202714681625366,
        "q0": 0.03840000182390213,
        "H": 1.5472999811172485,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.121799997985363,
        "Tqopp": 0.4081999957561493,
        "Xd": 1.4082000255584717,
        "Xdp": 0.5519999861717224,
        "Xdpp": 0.4375999867916107,
        "Xq": 0.9146999716758728,
        "Xl": 0.12860000133514404,
        "S10": 0.21389999985694885,
        "S12": 0.5108000040054321,
        "mva": 10.0
      }
    },
    {
      "class": "Hygov",
      "id": "20526_2_hygov",
      "ports": {
        "speed": 1406,
        "pmech": 1404
      },
      "params": {
        "Trate": 10.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46140000224113464,
        "Tr": 8.691300392150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5029000043869019,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20526_2_ieeet1",
      "ports": {
        "bus": 20526,
        "speed": 1406,
        "vs": 1407,
        "efd": 1405
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.916100025177002,
        "E2": 3.8880999088287354,
        "Se1": 0.08560000360012054,
        "Se2": 0.3921999931335449,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20526_2_ieeest",
      "ports": {
        "input": 1406,
        "output": 1407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20526_4_gensal",
      "ports": {
        "bus": 20526,
        "pmech": 1408,
        "efd": 1409,
        "speed": 1410
      },
      "params": {
        "p0": 0.21008506417274475,
        "q0": 0.13286399841308594,
        "H": 2.4047000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2994000017642975,
        "Tqopp": 0.3743000030517578,
        "Xd": 0.8320000171661377,
        "Xdp": 0.22380000352859497,
        "Xdpp": 0.1860000044107437,
        "Xq": 0.5388000011444092,
        "Xl": 0.10670000314712524,
        "S10": 0.24809999763965607,
        "S12": 0.7109000086784363,
        "mva": 44.08758544921875
      }
    },
    {
      "class": "Hygov",
      "id": "20526_4_hygov",
      "ports": {
        "speed": 1410,
        "pmech": 1408
      },
      "params": {
        "Trate": 44.08758544921875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4745999872684479,
        "Tr": 2.0878000259399414,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4366999864578247,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20526_4_ieeet1",
      "ports": {
        "bus": 20526,
        "speed": 1410,
        "vs": 1411,
        "efd": 1409
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.734100103378296,
        "E2": 3.6454999446868896,
        "Se1": 0.08990000188350677,
        "Se2": 0.41179999709129333,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20526_4_ieeest",
      "ports": {
        "input": 1410,
        "output": 1411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20528_3_genrou",
      "ports": {
        "bus": 20528,
        "pmech": 1412,
        "efd": 1413,
        "speed": 1414
      },
      "params": {
        "p0": 0.0769859254360199,
        "q0": 0.039400000125169754,
        "H": 5.137986660003662,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.71560001373291,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.9775999784469604,
        "Tqopp": 0.07660000026226044,
        "Xd": 1.6836999654769897,
        "Xdp": 0.29510000348091125,
        "Xdpp": 0.22110000252723694,
        "Xq": 1.6301000118255615,
        "Xqp": 0.3968000113964081,
        "Xqpp": 0.22110000252723694,
        "Xl": 0.17190000414848328,
        "S10": 0.03750000149011612,
        "S12": 0.4442000091075897,
        "mva": 11.595000267028809
      }
    },
    {
      "class": "Tgov1",
      "id": "20528_3_tgov1",
      "ports": {
        "speed": 1414,
        "pmech": 1412
      },
      "params": {
        "Trate": 11.595000267028809,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666272558057,
        "Pvmin": 0.3078913324742177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20528_3_ieeet1",
      "ports": {
        "bus": 20528,
        "speed": 1414,
        "vs": 1415,
        "efd": 1413
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20528_3_ieeest",
      "ports": {
        "input": 1414,
        "output": 1415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20528_5_genrou",
      "ports": {
        "bus": 20528,
        "pmech": 1416,
        "efd": 1417,
        "speed": 1418
      },
      "params": {
        "p0": 0.07701913267374039,
        "q0": 0.03936266526579857,
        "H": 5.744647026062012,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.27269983291626,
        "Tdopp": 0.05620000138878822,
        "Tqop": 1.0023000240325928,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.168299913406372,
        "Xdp": 0.1745000034570694,
        "Xdpp": 0.1404000073671341,
        "Xq": 2.0211000442504883,
        "Xqp": 0.45339998602867126,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "S10": 0.1348000019788742,
        "S12": 0.7495999932289124,
        "mva": 8.179176330566406
      }
    },
    {
      "class": "Tgov1",
      "id": "20528_5_tgov1",
      "ports": {
        "speed": 1418,
        "pmech": 1416
      },
      "params": {
        "Trate": 8.179176330566406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9454904501702794,
        "Pvmin": 0.2714898787825506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20528_5_ieeet1",
      "ports": {
        "bus": 20528,
        "speed": 1418,
        "vs": 1419,
        "efd": 1417
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20528_5_ieeest",
      "ports": {
        "input": 1418,
        "output": 1419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20528_6_genrou",
      "ports": {
        "bus": 20528,
        "pmech": 1420,
        "efd": 1421,
        "speed": 1422
      },
      "params": {
        "p0": 0.0769859254360199,
        "q0": 0.039400000125169754,
        "H": 6.415977478027344,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.2677001953125,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.04919999837875366,
        "Xd": 2.045300006866455,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.20419999957084656,
        "Xq": 1.9219000339508057,
        "Xqp": 0.46700000762939453,
        "Xqpp": 0.20419999957084656,
        "Xl": 0.15839999914169312,
        "S10": 0.12049999833106995,
        "S12": 0.5557000041007996,
        "mva": 9.010189056396484
      }
    },
    {
      "class": "Tgov1",
      "id": "20528_6_tgov1",
      "ports": {
        "speed": 1422,
        "pmech": 1420
      },
      "params": {
        "Trate": 9.010189056396484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8579175944773996,
        "Pvmin": 0.3274071164785537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20528_6_ieeet1",
      "ports": {
        "bus": 20528,
        "speed": 1422,
        "vs": 1423,
        "efd": 1421
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20528_6_ieeest",
      "ports": {
        "input": 1422,
        "output": 1423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20530_1_genrou",
      "ports": {
        "bus": 20530,
        "pmech": 1424,
        "efd": 1425,
        "speed": 1426
      },
      "params": {
        "p0": 0.27720245718955994,
        "q0": 0.14167167246341705,
        "H": 3.513192653656006,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.980500221252441,
        "Tdopp": 0.04560000076889992,
        "Tqop": 1.072700023651123,
        "Tqopp": 0.09430000185966492,
        "Xd": 1.8495999574661255,
        "Xdp": 0.17440000176429749,
        "Xdpp": 0.13459999859333038,
        "Xq": 1.7639000415802002,
        "Xqp": 0.2985000014305115,
        "Xqpp": 0.13459999859333038,
        "Xl": 0.10279999673366547,
        "S10": 0.08089999854564667,
        "S12": 0.23989999294281006,
        "mva": 41.744998931884766
      }
    },
    {
      "class": "Tgov1",
      "id": "20530_1_tgov1",
      "ports": {
        "speed": 1426,
        "pmech": 1424
      },
      "params": {
        "Trate": 41.744998931884766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6667465402719003,
        "Pvmin": 0.16727465000300187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20530_1_ieeet1",
      "ports": {
        "bus": 20530,
        "speed": 1426,
        "vs": 1427,
        "efd": 1425
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20530_1_ieeest",
      "ports": {
        "input": 1426,
        "output": 1427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20531_1_genrou",
      "ports": {
        "bus": 20531,
        "pmech": 1428,
        "efd": 1429,
        "speed": 1430
      },
      "params": {
        "p0": 0.27716925740242004,
        "q0": -0.030899999663233757,
        "H": 1.4363324642181396,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.326399803161621,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.155400037765503,
        "Tqopp": 0.04270000010728836,
        "Xd": 1.9047000408172607,
        "Xdp": 0.3912999927997589,
        "Xdpp": 0.23600000143051147,
        "Xq": 1.80840003490448,
        "Xqp": 0.67330002784729,
        "Xqpp": 0.23600000143051147,
        "Xl": 0.18369999527931213,
        "S10": 0.08980000019073486,
        "S12": 0.23849999904632568,
        "mva": 37.18427658081055
      }
    },
    {
      "class": "Tgov1",
      "id": "20531_1_tgov1",
      "ports": {
        "speed": 1430,
        "pmech": 1428
      },
      "params": {
        "Trate": 37.18427658081055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7484345882360183,
        "Pvmin": 0.27377163553646605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20531_1_ieeet1",
      "ports": {
        "bus": 20531,
        "speed": 1430,
        "vs": 1431,
        "efd": 1429
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20531_1_ieeest",
      "ports": {
        "input": 1430,
        "output": 1431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20531_2_genrou",
      "ports": {
        "bus": 20531,
        "pmech": 1432,
        "efd": 1433,
        "speed": 1434
      },
      "params": {
        "p0": 0.27720245718955994,
        "q0": -0.03089500032365322,
        "H": 5.417586803436279,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.934899806976318,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.05249999836087227,
        "Xd": 2.6482999324798584,
        "Xdp": 0.18549999594688416,
        "Xdpp": 0.16050000488758087,
        "Xq": 2.408400058746338,
        "Xqp": 0.4059999883174896,
        "Xqpp": 0.16050000488758087,
        "Xl": 0.12359999865293503,
        "S10": 0.13660000264644623,
        "S12": 0.6039000153541565,
        "mva": 29.928739547729492
      }
    },
    {
      "class": "Tgov1",
      "id": "20531_2_tgov1",
      "ports": {
        "speed": 1434,
        "pmech": 1432
      },
      "params": {
        "Trate": 29.928739547729492,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9299868297861507,
        "Pvmin": 0.19847840817341914,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20531_2_ieeet1",
      "ports": {
        "bus": 20531,
        "speed": 1434,
        "vs": 1435,
        "efd": 1433
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20531_2_ieeest",
      "ports": {
        "input": 1434,
        "output": 1435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20531_3_genrou",
      "ports": {
        "bus": 20531,
        "pmech": 1436,
        "efd": 1437,
        "speed": 1438
      },
      "params": {
        "p0": 0.27716925740242004,
        "q0": -0.030899999663233757,
        "H": 7.4639482498168945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.4558000564575195,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.46540001034736633,
        "Tqopp": 0.08900000154972076,
        "Xd": 2.2118000984191895,
        "Xdp": 0.2298000007867813,
        "Xdpp": 0.1851000040769577,
        "Xq": 2.0562000274658203,
        "Xqp": 0.37610000371932983,
        "Xqpp": 0.1851000040769577,
        "Xl": 0.14309999346733093,
        "S10": 0.1347000002861023,
        "S12": 0.5120000243186951,
        "mva": 29.221599578857422
      }
    },
    {
      "class": "Tgov1",
      "id": "20531_3_tgov1",
      "ports": {
        "speed": 1438,
        "pmech": 1436
      },
      "params": {
        "Trate": 29.221599578857422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9523776635331379,
        "Pvmin": 0.4044952992092182,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20531_3_ieeet1",
      "ports": {
        "bus": 20531,
        "speed": 1438,
        "vs": 1439,
        "efd": 1437
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20531_3_ieeest",
      "ports": {
        "input": 1438,
        "output": 1439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "20531_4_genrou",
      "ports": {
        "bus": 20531,
        "pmech": 1440,
        "efd": 1441,
        "speed": 1442
      },
      "params": {
        "p0": 0.27716925740242004,
        "q0": -0.030899999663233757,
        "H": 4.918551921844482,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.1859002113342285,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.1619999408721924,
        "Tqopp": 0.07259999960660934,
        "Xd": 1.6927000284194946,
        "Xdp": 0.20229999721050262,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.6373000144958496,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "S10": 0.09009999781847,
        "S12": 0.3871000111103058,
        "mva": 28.273178100585938
      }
    },
    {
      "class": "Tgov1",
      "id": "20531_4_tgov1",
      "ports": {
        "speed": 1442,
        "pmech": 1440
      },
      "params": {
        "Trate": 28.273178100585938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.984325095417427,
        "Pvmin": 0.4796065024507383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20531_4_ieeet1",
      "ports": {
        "bus": 20531,
        "speed": 1442,
        "vs": 1443,
        "efd": 1441
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20531_4_ieeest",
      "ports": {
        "input": 1442,
        "output": 1443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20534_1_gensal",
      "ports": {
        "bus": 20534,
        "pmech": 1444,
        "efd": 1445,
        "speed": 1446
      },
      "params": {
        "p0": 0.10339999943971634,
        "q0": -0.006000000052154064,
        "H": 3.116300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5709999799728394,
        "Tqopp": 0.5303999781608582,
        "Xd": 0.684499979019165,
        "Xdp": 0.21739999949932098,
        "Xdpp": 0.2167000025510788,
        "Xq": 0.4424999952316284,
        "Xl": 0.08829999715089798,
        "S10": 0.23520000278949738,
        "S12": 0.5600000023841858,
        "mva": 15.592666625976562
      }
    },
    {
      "class": "Hygov",
      "id": "20534_1_hygov",
      "ports": {
        "speed": 1446,
        "pmech": 1444
      },
      "params": {
        "Trate": 15.592666625976562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8654999732971191,
        "Tr": 6.864299774169922,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.155900001525879,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20534_1_ieeet1",
      "ports": {
        "bus": 20534,
        "speed": 1446,
        "vs": 1447,
        "efd": 1445
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20534_1_ieeest",
      "ports": {
        "input": 1446,
        "output": 1447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20534_3_gensal",
      "ports": {
        "bus": 20534,
        "pmech": 1448,
        "efd": 1449,
        "speed": 1450
      },
      "params": {
        "p0": 0.12300000339746475,
        "q0": -0.0060270000249147415,
        "H": 1.4488999843597412,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1485999971628189,
        "Tqopp": 0.3772999942302704,
        "Xd": 0.8072999715805054,
        "Xdp": 0.2711000144481659,
        "Xdpp": 0.21439999341964722,
        "Xq": 0.5227000117301941,
        "Xl": 0.16009999811649323,
        "S10": 0.12039999663829803,
        "S12": 0.5199999809265137,
        "mva": 12.300000190734863
      }
    },
    {
      "class": "Hygov",
      "id": "20534_3_hygov",
      "ports": {
        "speed": 1450,
        "pmech": 1448
      },
      "params": {
        "Trate": 12.300000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7954000234603882,
        "Tr": 3.827899932861328,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5756000280380249,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20534_3_ieeet1",
      "ports": {
        "bus": 20534,
        "speed": 1450,
        "vs": 1451,
        "efd": 1449
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20534_3_ieeest",
      "ports": {
        "input": 1450,
        "output": 1451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20536_1_gensal",
      "ports": {
        "bus": 20536,
        "pmech": 1452,
        "efd": 1453,
        "speed": 1454
      },
      "params": {
        "p0": 0.23080000281333923,
        "q0": -0.01730000041425228,
        "H": 1.7596999406814575,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.25940001010894775,
        "Tqopp": 0.5799999833106995,
        "Xd": 1.257699966430664,
        "Xdp": 0.5424000024795532,
        "Xdpp": 0.5174999833106995,
        "Xq": 0.8165000081062317,
        "Xl": 0.1460999995470047,
        "S10": 0.11180000007152557,
        "S12": 0.2565000057220459,
        "mva": 36.18406677246094
      }
    },
    {
      "class": "Hygov",
      "id": "20536_1_hygov",
      "ports": {
        "speed": 1454,
        "pmech": 1452
      },
      "params": {
        "Trate": 36.18406677246094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8543999791145325,
        "Tr": 8.799500465393066,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5291000008583069,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20536_1_ieeet1",
      "ports": {
        "bus": 20536,
        "speed": 1454,
        "vs": 1455,
        "efd": 1453
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20536_1_ieeest",
      "ports": {
        "input": 1454,
        "output": 1455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20536_2_gensal",
      "ports": {
        "bus": 20536,
        "pmech": 1456,
        "efd": 1457,
        "speed": 1458
      },
      "params": {
        "p0": 0.15961600840091705,
        "q0": -0.01734600029885769,
        "H": 1.985700011253357,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5354999899864197,
        "Tqopp": 0.5745999813079834,
        "Xd": 1.167799949645996,
        "Xdp": 0.5440999865531921,
        "Xdpp": 0.38580000400543213,
        "Xq": 0.7578999996185303,
        "Xl": 0.18799999356269836,
        "S10": 0.24809999763965607,
        "S12": 0.8434000015258789,
        "mva": 36.339935302734375
      }
    },
    {
      "class": "Hygov",
      "id": "20536_2_hygov",
      "ports": {
        "speed": 1458,
        "pmech": 1456
      },
      "params": {
        "Trate": 36.339935302734375,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.551800012588501,
        "Tr": 8.752400398254395,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6292999982833862,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20536_2_ieeet1",
      "ports": {
        "bus": 20536,
        "speed": 1458,
        "vs": 1459,
        "efd": 1457
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20536_2_ieeest",
      "ports": {
        "input": 1458,
        "output": 1459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20537_1_gensal",
      "ports": {
        "bus": 20537,
        "pmech": 1460,
        "efd": 1461,
        "speed": 1462
      },
      "params": {
        "p0": 0.27400192618370056,
        "q0": -0.01734600029885769,
        "H": 2.403700113296509,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.16619999706745148,
        "Tqopp": 0.45669999718666077,
        "Xd": 1.2625999450683594,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.3659999966621399,
        "Xq": 0.8197000026702881,
        "Xl": 0.07519999891519547,
        "S10": 0.09870000183582306,
        "S12": 0.515999972820282,
        "mva": 35.400001525878906
      }
    },
    {
      "class": "Hygov",
      "id": "20537_1_hygov",
      "ports": {
        "speed": 1462,
        "pmech": 1460
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.885200023651123,
        "Tr": 8.8371000289917,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.00600004196167,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20537_1_ieeet1",
      "ports": {
        "bus": 20537,
        "speed": 1462,
        "vs": 1463,
        "efd": 1461
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20537_1_ieeest",
      "ports": {
        "input": 1462,
        "output": 1463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20538_1_gensal",
      "ports": {
        "bus": 20538,
        "pmech": 1464,
        "efd": 1465,
        "speed": 1466
      },
      "params": {
        "p0": 0.3540000021457672,
        "q0": -0.01730000041425228,
        "H": 2.0713999271392822,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4036000072956085,
        "Tqopp": 0.1973000019788742,
        "Xd": 0.9057000279426575,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.3370000123977661,
        "Xq": 0.586899995803833,
        "Xl": 0.21459999680519104,
        "S10": 0.2590000033378601,
        "S12": 0.7727000117301941,
        "mva": 35.5036506652832
      }
    },
    {
      "class": "Hygov",
      "id": "20538_1_hygov",
      "ports": {
        "speed": 1466,
        "pmech": 1464
      },
      "params": {
        "Trate": 35.5036506652832,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23600000143051147,
        "Tr": 5.029900074005127,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0707000494003296,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20538_1_ieeet1",
      "ports": {
        "bus": 20538,
        "speed": 1466,
        "vs": 1467,
        "efd": 1465
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6582000255584717,
        "E2": 3.544300079345703,
        "Se1": 0.0877000018954277,
        "Se2": 0.4018999934196472,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20538_1_ieeest",
      "ports": {
        "input": 1466,
        "output": 1467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20540_1_gensal",
      "ports": {
        "bus": 20540,
        "pmech": 1468,
        "efd": 1469,
        "speed": 1470
      },
      "params": {
        "p0": 0.6174255609512329,
        "q0": 0.3102720081806183,
        "H": 3.020699977874756,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06030000001192093,
        "Tqopp": 0.09030000120401382,
        "Xd": 1.0,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2168000042438507,
        "Xq": 0.6484000086784363,
        "Xl": 0.17470000684261322,
        "S10": 0.0608999989926815,
        "S12": 0.2076999992132187,
        "mva": 103.36163330078125
      }
    },
    {
      "class": "Hygov",
      "id": "20540_1_hygov",
      "ports": {
        "speed": 1470,
        "pmech": 1468
      },
      "params": {
        "Trate": 103.36163330078125,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.30219998955726624,
        "Tr": 7.605000019073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3954999446868896,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20540_1_ieeet1",
      "ports": {
        "bus": 20540,
        "speed": 1470,
        "vs": 1471,
        "efd": 1469
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20540_1_ieeest",
      "ports": {
        "input": 1470,
        "output": 1471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20541_1_gensal",
      "ports": {
        "bus": 20541,
        "pmech": 1472,
        "efd": 1473,
        "speed": 1474
      },
      "params": {
        "p0": 0.6020029187202454,
        "q0": 0.3102720081806183,
        "H": 2.532399892807007,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0416666679084301,
        "Tqopp": 0.10080000013113022,
        "Xd": 1.0,
        "Xdp": 0.241799995303154,
        "Xdpp": 0.15690000355243683,
        "Xq": 0.6484000086784363,
        "Xl": 0.08009999990463257,
        "S10": 0.23510000109672546,
        "S12": 0.6323000192642212,
        "mva": 93.13919830322266
      }
    },
    {
      "class": "Hygov",
      "id": "20541_1_hygov",
      "ports": {
        "speed": 1474,
        "pmech": 1472
      },
      "params": {
        "Trate": 93.13919830322266,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2653000056743622,
        "Tr": 7.674099922180176,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6873000264167786,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20541_1_ieeet1",
      "ports": {
        "bus": 20541,
        "speed": 1474,
        "vs": 1475,
        "efd": 1473
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20541_1_ieeest",
      "ports": {
        "input": 1474,
        "output": 1475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "20544_1_gensal",
      "ports": {
        "bus": 20544,
        "pmech": 1476,
        "efd": 1477,
        "speed": 1478
      },
      "params": {
        "p0": 1.24180269241333,
        "q0": -0.07717499881982803,
        "H": 3.0617001056671143,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2240000069141388,
        "Tqopp": 0.3553999960422516,
        "Xd": 1.0,
        "Xdp": 0.35030001401901245,
        "Xdpp": 0.2890999913215637,
        "Xq": 0.6484000086784363,
        "Xl": 0.21529999375343323,
        "S10": 0.06469999998807907,
        "S12": 0.17000000178813934,
        "mva": 177.26101684570312
      }
    },
    {
      "class": "Hygov",
      "id": "20544_1_hygov",
      "ports": {
        "speed": 1478,
        "pmech": 1476
      },
      "params": {
        "Trate": 177.26101684570312,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27070000767707825,
        "Tr": 8.913100242614746,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4442000091075897,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "20544_1_ieeet1",
      "ports": {
        "bus": 20544,
        "speed": 1478,
        "vs": 1479,
        "efd": 1477
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.699399948120117,
        "E2": 3.599299907684326,
        "Se1": 0.08950000256299973,
        "Se2": 0.4101000130176544,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "20544_1_ieeest",
      "ports": {
        "input": 1478,
        "output": 1479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21596_1_genrou",
      "ports": {
        "bus": 21596,
        "pmech": 1480,
        "efd": 1481,
        "speed": 1482
      },
      "params": {
        "p0": 2.061589241027832,
        "q0": 0.6091641187667847,
        "H": 5.6302080154418945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.584499835968018,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.7978000044822693,
        "Tqopp": 0.06369999796152115,
        "Xd": 1.787600040435791,
        "Xdp": 0.37139999866485596,
        "Xdpp": 0.29600000381469727,
        "Xq": 1.7138999700546265,
        "Xqp": 0.5067999958992004,
        "Xqpp": 0.29600000381469727,
        "Xl": 0.23160000145435333,
        "S10": 0.05000000074505806,
        "S12": 0.24770000576972961,
        "mva": 249.5104217529297
      }
    },
    {
      "class": "Tgov1",
      "id": "21596_1_tgov1",
      "ports": {
        "speed": 1482,
        "pmech": 1480
      },
      "params": {
        "Trate": 249.5104217529297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8296246380011149,
        "Pvmin": 0.10459282406678362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21596_1_ieeet1",
      "ports": {
        "bus": 21596,
        "speed": 1482,
        "vs": 1483,
        "efd": 1481
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21596_1_ieeest",
      "ports": {
        "input": 1482,
        "output": 1483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21597_1_genrou",
      "ports": {
        "bus": 21597,
        "pmech": 1484,
        "efd": 1485,
        "speed": 1486
      },
      "params": {
        "p0": 2.061589241027832,
        "q0": 0.6091641187667847,
        "H": 4.787274360656738,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.627900123596191,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.6870999932289124,
        "Tqopp": 0.08299999684095383,
        "Xd": 1.552299976348877,
        "Xdp": 0.28769999742507935,
        "Xdpp": 0.15850000083446503,
        "Xq": 1.5240000486373901,
        "Xqp": 0.5174999833106995,
        "Xqpp": 0.15850000083446503,
        "Xl": 0.12200000137090683,
        "S10": 0.17110000550746918,
        "S12": 0.6626999974250793,
        "mva": 212.0598602294922
      }
    },
    {
      "class": "Tgov1",
      "id": "21597_1_tgov1",
      "ports": {
        "speed": 1486,
        "pmech": 1484
      },
      "params": {
        "Trate": 212.0598602294922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9761394405346839,
        "Pvmin": 0.1610865915353456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21597_1_ieeet1",
      "ports": {
        "bus": 21597,
        "speed": 1486,
        "vs": 1487,
        "efd": 1485
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21597_1_ieeest",
      "ports": {
        "input": 1486,
        "output": 1487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21598_1_genrou",
      "ports": {
        "bus": 21598,
        "pmech": 1488,
        "efd": 1489,
        "speed": 1490
      },
      "params": {
        "p0": 2.061589241027832,
        "q0": 0.6091641187667847,
        "H": 4.388491630554199,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.876200199127197,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.046799998730421066,
        "Xd": 2.306299924850464,
        "Xdp": 0.21040000021457672,
        "Xdpp": 0.16249999403953552,
        "Xq": 2.132499933242798,
        "Xqp": 0.24140000343322754,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12520000338554382,
        "S10": 0.15860000252723694,
        "S12": 0.4510999917984009,
        "mva": 267.7286376953125
      }
    },
    {
      "class": "Tgov1",
      "id": "21598_1_tgov1",
      "ports": {
        "speed": 1490,
        "pmech": 1488
      },
      "params": {
        "Trate": 267.7286376953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7731709058328504,
        "Pvmin": 0.3132537344342234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21598_1_ieeet1",
      "ports": {
        "bus": 21598,
        "speed": 1490,
        "vs": 1491,
        "efd": 1489
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21598_1_ieeest",
      "ports": {
        "input": 1490,
        "output": 1491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21599_1_genrou",
      "ports": {
        "bus": 21599,
        "pmech": 1492,
        "efd": 1493,
        "speed": 1494
      },
      "params": {
        "p0": 2.061589241027832,
        "q0": 0.6091641187667847,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.989800453186035,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.8866000175476074,
        "Tqopp": 0.048700001090765,
        "Xd": 1.8252999782562256,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1429000049829483,
        "Xq": 1.7444000244140625,
        "Xqp": 0.2599000036716461,
        "Xqpp": 0.1429000049829483,
        "Xl": 0.10949999839067459,
        "S10": 0.010300000198185444,
        "S12": 0.23589999973773956,
        "mva": 310.5
      }
    },
    {
      "class": "Tgov1",
      "id": "21599_1_tgov1",
      "ports": {
        "speed": 1494,
        "pmech": 1492
      },
      "params": {
        "Trate": 310.5,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666451667626,
        "Pvmin": 0.07356521396053393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21599_1_ieeet1",
      "ports": {
        "bus": 21599,
        "speed": 1494,
        "vs": 1495,
        "efd": 1493
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21599_1_ieeest",
      "ports": {
        "input": 1494,
        "output": 1495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21611_1_genrou",
      "ports": {
        "bus": 21611,
        "pmech": 1496,
        "efd": 1497,
        "speed": 1498
      },
      "params": {
        "p0": 2.3492159843444824,
        "q0": 0.24581149220466614,
        "H": 3.9866721630096436,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.15310001373291,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3560999631881714,
        "Tqopp": 0.09769999980926514,
        "Xd": 1.913699984550476,
        "Xdp": 0.37709999084472656,
        "Xdpp": 0.2240000069141388,
        "Xq": 1.8157000541687012,
        "Xqp": 0.6011000275611877,
        "Xqpp": 0.2240000069141388,
        "Xl": 0.17409999668598175,
        "S10": 0.1525000035762787,
        "S12": 0.43869999051094055,
        "mva": 244.2947998046875
      }
    },
    {
      "class": "Tgov1",
      "id": "21611_1_tgov1",
      "ports": {
        "speed": 1498,
        "pmech": 1496
      },
      "params": {
        "Trate": 244.2947998046875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.965554705328585,
        "Pvmin": 0.10581478196909276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21611_1_ieeet1",
      "ports": {
        "bus": 21611,
        "speed": 1498,
        "vs": 1499,
        "efd": 1497
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21611_1_ieeest",
      "ports": {
        "input": 1498,
        "output": 1499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21612_1_genrou",
      "ports": {
        "bus": 21612,
        "pmech": 1500,
        "efd": 1501,
        "speed": 1502
      },
      "params": {
        "p0": 2.34916615486145,
        "q0": 0.24581149220466614,
        "H": 4.430181503295898,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.847599983215332,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.488700032234192,
        "Tqopp": 0.04560000076889992,
        "Xd": 1.662600040435791,
        "Xdp": 0.17229999601840973,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.6130000352859497,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "S10": 0.042399998754262924,
        "S12": 0.22050000727176666,
        "mva": 266.29205322265625
      }
    },
    {
      "class": "Tgov1",
      "id": "21612_1_tgov1",
      "ports": {
        "speed": 1502,
        "pmech": 1500
      },
      "params": {
        "Trate": 266.29205322265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8857756273079392,
        "Pvmin": 0.36549656134101655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21612_1_ieeet1",
      "ports": {
        "bus": 21612,
        "speed": 1502,
        "vs": 1503,
        "efd": 1501
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21612_1_ieeest",
      "ports": {
        "input": 1502,
        "output": 1503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21613_1_genrou",
      "ports": {
        "bus": 21613,
        "pmech": 1504,
        "efd": 1505,
        "speed": 1506
      },
      "params": {
        "p0": 2.34916615486145,
        "q0": 0.24581149220466614,
        "H": 5.016698837280273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.519800186157227,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.0566999912261963,
        "Tqopp": 0.07580000162124634,
        "Xd": 1.733199954032898,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1071000024676323,
        "Xq": 1.6699999570846558,
        "Xqp": 0.43299999833106995,
        "Xqpp": 0.1071000024676323,
        "Xl": 0.08100000023841858,
        "S10": 0.05290000140666962,
        "S12": 0.20669999718666077,
        "mva": 298.35113525390625
      }
    },
    {
      "class": "Tgov1",
      "id": "21613_1_tgov1",
      "ports": {
        "speed": 1506,
        "pmech": 1504
      },
      "params": {
        "Trate": 298.35113525390625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7905953174593433,
        "Pvmin": 0.10940139695574636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21613_1_ieeet1",
      "ports": {
        "bus": 21613,
        "speed": 1506,
        "vs": 1507,
        "efd": 1505
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21613_1_ieeest",
      "ports": {
        "input": 1506,
        "output": 1507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21623_1_genrou",
      "ports": {
        "bus": 21623,
        "pmech": 1508,
        "efd": 1509,
        "speed": 1510
      },
      "params": {
        "p0": 2.057307004928589,
        "q0": -0.04416457936167717,
        "H": 3.4339258670806885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.823800086975098,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4031000137329102,
        "Tqopp": 0.07090000063180923,
        "Xd": 2.1059999465942383,
        "Xdp": 0.46939998865127563,
        "Xdpp": 0.32679998874664307,
        "Xq": 1.9708000421524048,
        "Xqp": 0.7361999750137329,
        "Xqpp": 0.32679998874664307,
        "Xl": 0.25609999895095825,
        "S10": 0.07039999961853027,
        "S12": 0.20250000059604645,
        "mva": 221.1731719970703
      }
    },
    {
      "class": "Tgov1",
      "id": "21623_1_tgov1",
      "ports": {
        "speed": 1510,
        "pmech": 1508
      },
      "params": {
        "Trate": 221.1731719970703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9339740600166749,
        "Pvmin": 0.15331877739990293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21623_1_ieeet1",
      "ports": {
        "bus": 21623,
        "speed": 1510,
        "vs": 1511,
        "efd": 1509
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21623_1_ieeest",
      "ports": {
        "input": 1510,
        "output": 1511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21624_1_genrou",
      "ports": {
        "bus": 21624,
        "pmech": 1512,
        "efd": 1513,
        "speed": 1514
      },
      "params": {
        "p0": 2.057307004928589,
        "q0": -0.04416458308696747,
        "H": 4.52236270904541,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.825699806213379,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.6869000196456909,
        "Tqopp": 0.09860000014305115,
        "Xd": 2.368499994277954,
        "Xdp": 0.2353000044822693,
        "Xdpp": 0.18389999866485596,
        "Xq": 2.1826999187469482,
        "Xqp": 0.5903000235557556,
        "Xqpp": 0.18389999866485596,
        "Xl": 0.14219999313354492,
        "S10": 0.0333000011742115,
        "S12": 0.22419999539852142,
        "mva": 267.91845703125
      }
    },
    {
      "class": "Tgov1",
      "id": "21624_1_tgov1",
      "ports": {
        "speed": 1514,
        "pmech": 1512
      },
      "params": {
        "Trate": 267.91845703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.771018196005719,
        "Pvmin": 0.2656778435861459,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21624_1_ieeet1",
      "ports": {
        "bus": 21624,
        "speed": 1514,
        "vs": 1515,
        "efd": 1513
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21624_1_ieeest",
      "ports": {
        "input": 1514,
        "output": 1515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21625_1_genrou",
      "ports": {
        "bus": 21625,
        "pmech": 1516,
        "efd": 1517,
        "speed": 1518
      },
      "params": {
        "p0": 2.0572738647460938,
        "q0": -0.04416457936167717,
        "H": 4.259369850158691,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.997200012207031,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.3481999933719635,
        "Tqopp": 0.06830000132322311,
        "Xd": 1.717900037765503,
        "Xdp": 0.210099995136261,
        "Xdpp": 0.1324000060558319,
        "Xq": 1.6576999425888062,
        "Xqp": 0.44519999623298645,
        "Xqpp": 0.1324000060558319,
        "Xl": 0.10119999945163727,
        "S10": 0.1656000018119812,
        "S12": 0.6980000138282776,
        "mva": 258.0893249511719
      }
    },
    {
      "class": "Tgov1",
      "id": "21625_1_tgov1",
      "ports": {
        "speed": 1518,
        "pmech": 1516
      },
      "params": {
        "Trate": 258.0893249511719,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8003688939705011,
        "Pvmin": 0.2832301930021044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21625_1_ieeet1",
      "ports": {
        "bus": 21625,
        "speed": 1518,
        "vs": 1519,
        "efd": 1517
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21625_1_ieeest",
      "ports": {
        "input": 1518,
        "output": 1519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21627_1_genrou",
      "ports": {
        "bus": 21627,
        "pmech": 1520,
        "efd": 1521,
        "speed": 1522
      },
      "params": {
        "p0": 0.5112475752830505,
        "q0": 0.2612866759300232,
        "H": 8.185018539428711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.5121002197265625,
        "Tdopp": 0.0617000013589859,
        "Tqop": 0.7013000249862671,
        "Tqopp": 0.09830000251531601,
        "Xd": 2.2381999492645264,
        "Xdp": 0.19040000438690186,
        "Xdpp": 0.10090000182390213,
        "Xq": 2.077500104904175,
        "Xqp": 0.35280001163482666,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "S10": 0.008999999612569809,
        "S12": 0.1817999929189682,
        "mva": 67.08448028564453
      }
    },
    {
      "class": "Tgov1",
      "id": "21627_1_tgov1",
      "ports": {
        "speed": 1522,
        "pmech": 1520
      },
      "params": {
        "Trate": 67.08448028564453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7652042893258046,
        "Pvmin": 0.12524099308154638,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21627_1_ieeet1",
      "ports": {
        "bus": 21627,
        "speed": 1522,
        "vs": 1523,
        "efd": 1521
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21627_1_ieeest",
      "ports": {
        "input": 1522,
        "output": 1523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21627_2_genrou",
      "ports": {
        "bus": 21627,
        "pmech": 1524,
        "efd": 1525,
        "speed": 1526
      },
      "params": {
        "p0": 0.5112475752830505,
        "q0": 0.2612866759300232,
        "H": 1.8232836723327637,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.232800006866455,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.8928999900817871,
        "Tqopp": 0.055799998342990875,
        "Xd": 1.6650999784469604,
        "Xdp": 0.18639999628067017,
        "Xdpp": 0.11580000072717667,
        "Xq": 1.6151000261306763,
        "Xqp": 0.4278999865055084,
        "Xqpp": 0.11580000072717667,
        "Xl": 0.08789999783039093,
        "S10": 0.10209999978542328,
        "S12": 0.6215000152587891,
        "mva": 55.898258209228516
      }
    },
    {
      "class": "Tgov1",
      "id": "21627_2_tgov1",
      "ports": {
        "speed": 1526,
        "pmech": 1524
      },
      "params": {
        "Trate": 55.898258209228516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9183350914016979,
        "Pvmin": 0.34163184083031145,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21627_2_ieeet1",
      "ports": {
        "bus": 21627,
        "speed": 1526,
        "vs": 1527,
        "efd": 1525
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21627_2_ieeest",
      "ports": {
        "input": 1526,
        "output": 1527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21627_3_genrou",
      "ports": {
        "bus": 21627,
        "pmech": 1528,
        "efd": 1529,
        "speed": 1530
      },
      "params": {
        "p0": 0.5112475752830505,
        "q0": 0.2612866759300232,
        "H": 6.6537065505981445,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2571001052856445,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.0870000123977661,
        "Tqopp": 0.05480000004172325,
        "Xd": 2.499000072479248,
        "Xdp": 0.28679999709129333,
        "Xdpp": 0.22859999537467957,
        "Xq": 2.287899971008301,
        "Xqp": 0.6211000084877014,
        "Xqpp": 0.22859999537467957,
        "Xl": 0.1777999997138977,
        "S10": 0.12680000066757202,
        "S12": 0.5932000279426575,
        "mva": 75.3677978515625
      }
    },
    {
      "class": "Tgov1",
      "id": "21627_3_tgov1",
      "ports": {
        "speed": 1530,
        "pmech": 1528
      },
      "params": {
        "Trate": 75.3677978515625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6811043114576467,
        "Pvmin": 0.13615950812604366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21627_3_ieeet1",
      "ports": {
        "bus": 21627,
        "speed": 1530,
        "vs": 1531,
        "efd": 1529
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21627_3_ieeest",
      "ports": {
        "input": 1530,
        "output": 1531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21628_1_genrou",
      "ports": {
        "bus": 21628,
        "pmech": 1532,
        "efd": 1533,
        "speed": 1534
      },
      "params": {
        "p0": 0.1344514787197113,
        "q0": 0.06871499866247177,
        "H": 2.3045196533203125,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.90149974822998,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4811999797821045,
        "Tqopp": 0.07530000060796738,
        "Xd": 1.5059000253677368,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.14509999752044678,
        "Xq": 1.4866000413894653,
        "Xqp": 0.226500004529953,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.11129999905824661,
        "S10": 0.1509000062942505,
        "S12": 0.6787999868392944,
        "mva": 13.501041412353516
      }
    },
    {
      "class": "Tgov1",
      "id": "21628_1_tgov1",
      "ports": {
        "speed": 1534,
        "pmech": 1532
      },
      "params": {
        "Trate": 13.501041412353516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999229040279248,
        "Pvmin": 0.2069862591384973,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21628_1_ieeet1",
      "ports": {
        "bus": 21628,
        "speed": 1534,
        "vs": 1535,
        "efd": 1533
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21628_1_ieeest",
      "ports": {
        "input": 1534,
        "output": 1535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21631_1_genrou",
      "ports": {
        "bus": 21631,
        "pmech": 1536,
        "efd": 1537,
        "speed": 1538
      },
      "params": {
        "p0": 0.550753116607666,
        "q0": 0.25769999623298645,
        "H": 1.7443825006484985,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.74120044708252,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.22160005569458,
        "Tqopp": 0.05270000174641609,
        "Xd": 2.2934000492095947,
        "Xdp": 0.5001999735832214,
        "Xdpp": 0.35670000314712524,
        "Xq": 2.1754000186920166,
        "Xqp": 0.53329998254776,
        "Xqpp": 0.35670000314712524,
        "Xl": 0.2712000012397766,
        "S10": 0.04670000076293945,
        "S12": 0.32850000262260437,
        "mva": 68.10749053955078
      }
    },
    {
      "class": "Tgov1",
      "id": "21631_1_tgov1",
      "ports": {
        "speed": 1538,
        "pmech": 1536
      },
      "params": {
        "Trate": 68.10749053955078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8119517675900654,
        "Pvmin": 0.14359654235864627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21631_1_ieeet1",
      "ports": {
        "bus": 21631,
        "speed": 1538,
        "vs": 1539,
        "efd": 1537
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05649999901652336,
        "Ke": 0.0,
        "Te": 0.9397000074386597,
        "Kf": 0.08950000256299973,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.631999969482422,
        "E2": 4.842599868774414,
        "Se1": 0.11299999803304672,
        "Se2": 0.3747999966144562,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21631_1_ieeest",
      "ports": {
        "input": 1538,
        "output": 1539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21636_1_genrou",
      "ports": {
        "bus": 21636,
        "pmech": 1540,
        "efd": 1541,
        "speed": 1542
      },
      "params": {
        "p0": 0.2629273533821106,
        "q0": 0.13439999520778656,
        "H": 8.677289962768555,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.8643999099731445,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.051500000059604645,
        "Xd": 2.2411000728607178,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.1509000062942505,
        "Xq": 2.079900026321411,
        "Xqp": 0.3240000009536743,
        "Xqpp": 0.1509000062942505,
        "Xl": 0.11590000241994858,
        "S10": 0.18960000574588776,
        "S12": 0.6166999936103821,
        "mva": 30.819856643676758
      }
    },
    {
      "class": "Tgov1",
      "id": "21636_1_tgov1",
      "ports": {
        "speed": 1542,
        "pmech": 1540
      },
      "params": {
        "Trate": 30.819856643676758,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8565906117660441,
        "Pvmin": 0.1369247092285469,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21636_1_ieeet1",
      "ports": {
        "bus": 21636,
        "speed": 1542,
        "vs": 1543,
        "efd": 1541
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21636_1_ieeest",
      "ports": {
        "input": 1542,
        "output": 1543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21637_1_genrou",
      "ports": {
        "bus": 21637,
        "pmech": 1544,
        "efd": 1545,
        "speed": 1546
      },
      "params": {
        "p0": 0.2629273533821106,
        "q0": 0.13439999520778656,
        "H": 7.286886692047119,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.606100082397461,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.37540000677108765,
        "Tqopp": 0.0494999997317791,
        "Xd": 1.4701000452041626,
        "Xdp": 0.21799999475479126,
        "Xdpp": 0.1680999994277954,
        "Xq": 1.4577000141143799,
        "Xqp": 0.5472000241279602,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "S10": 0.05999999865889549,
        "S12": 0.45890000462532043,
        "mva": 29.65135955810547
      }
    },
    {
      "class": "Tgov1",
      "id": "21637_1_tgov1",
      "ports": {
        "speed": 1546,
        "pmech": 1544
      },
      "params": {
        "Trate": 29.65135955810547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8903470279403148,
        "Pvmin": 0.3608603530141031,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21637_1_ieeet1",
      "ports": {
        "bus": 21637,
        "speed": 1546,
        "vs": 1547,
        "efd": 1545
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21637_1_ieeest",
      "ports": {
        "input": 1546,
        "output": 1547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21639_1_genrou",
      "ports": {
        "bus": 21639,
        "pmech": 1548,
        "efd": 1549,
        "speed": 1550
      },
      "params": {
        "p0": 0.6473590135574341,
        "q0": 0.22630617022514343,
        "H": 6.602153301239014,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.699100017547607,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.34310001134872437,
        "Tqopp": 0.06549999862909317,
        "Xd": 1.5942000150680542,
        "Xdp": 0.251800000667572,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.5578999519348145,
        "Xqp": 0.5105999708175659,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08720000088214874,
        "S10": 0.1753000020980835,
        "S12": 0.7330999970436096,
        "mva": 87.1195068359375
      }
    },
    {
      "class": "Tgov1",
      "id": "21639_1_tgov1",
      "ports": {
        "speed": 1550,
        "pmech": 1548
      },
      "params": {
        "Trate": 87.1195068359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.746101533129905,
        "Pvmin": 0.28343523687162225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21639_1_ieeet1",
      "ports": {
        "bus": 21639,
        "speed": 1550,
        "vs": 1551,
        "efd": 1549
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21639_1_ieeest",
      "ports": {
        "input": 1550,
        "output": 1551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21646_1_genrou",
      "ports": {
        "bus": 21646,
        "pmech": 1552,
        "efd": 1553,
        "speed": 1554
      },
      "params": {
        "p0": 2.5345444679260254,
        "q0": 2.3819503784179688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.3796000480651855,
        "Tdopp": 0.0625,
        "Tqop": 0.7422999739646912,
        "Tqopp": 0.04439999908208847,
        "Xd": 2.03410005569458,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18379999697208405,
        "Xq": 1.9127999544143677,
        "Xqp": 0.329800009727478,
        "Xqpp": 0.18379999697208405,
        "Xl": 0.1421000063419342,
        "S10": 0.18080000579357147,
        "S12": 0.6608999967575073,
        "mva": 472.8934631347656
      }
    },
    {
      "class": "Tgov1",
      "id": "21646_1_tgov1",
      "ports": {
        "speed": 1554,
        "pmech": 1552
      },
      "params": {
        "Trate": 472.8934631347656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9895815620169449,
        "Pvmin": 0.40443443632983006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21646_1_ieeet1",
      "ports": {
        "bus": 21646,
        "speed": 1554,
        "vs": 1555,
        "efd": 1553
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21646_1_ieeest",
      "ports": {
        "input": 1554,
        "output": 1555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21647_1_genrou",
      "ports": {
        "bus": 21647,
        "pmech": 1556,
        "efd": 1557,
        "speed": 1558
      },
      "params": {
        "p0": 4.6606526374816895,
        "q0": 2.3819503784179688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.988999843597412,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4141000509262085,
        "Tqopp": 0.07490000128746033,
        "Xd": 2.003499984741211,
        "Xdp": 0.44190001487731934,
        "Xdpp": 0.3319999873638153,
        "Xq": 1.888100028038025,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.3319999873638153,
        "Xl": 0.26019999384880066,
        "S10": 0.10779999941587448,
        "S12": 0.33009999990463257,
        "mva": 568.5789794921875
      }
    },
    {
      "class": "Tgov1",
      "id": "21647_1_tgov1",
      "ports": {
        "speed": 1558,
        "pmech": 1556
      },
      "params": {
        "Trate": 568.5789794921875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8230459950075132,
        "Pvmin": 0.13017135598138735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21647_1_ieeet1",
      "ports": {
        "bus": 21647,
        "speed": 1558,
        "vs": 1559,
        "efd": 1557
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21647_1_ieeest",
      "ports": {
        "input": 1558,
        "output": 1559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21651_1_genrou",
      "ports": {
        "bus": 21651,
        "pmech": 1560,
        "efd": 1561,
        "speed": 1562
      },
      "params": {
        "p0": 2.2518136501312256,
        "q0": 0.6323026418685913,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.158599853515625,
        "Tdopp": 0.0617000013589859,
        "Tqop": 0.8531000018119812,
        "Tqopp": 0.04540000110864639,
        "Xd": 2.0664000511169434,
        "Xdp": 0.4447999894618988,
        "Xdpp": 0.3228999972343445,
        "Xq": 1.9387999773025513,
        "Xqp": 0.6776000261306763,
        "Xqpp": 0.3228999972343445,
        "Xl": 0.2529999911785126,
        "S10": 0.13130000233650208,
        "S12": 0.33889999985694885,
        "mva": 339.11016845703125
      }
    },
    {
      "class": "Tgov1",
      "id": "21651_1_tgov1",
      "ports": {
        "speed": 1562,
        "pmech": 1560
      },
      "params": {
        "Trate": 339.11016845703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6667449484843451,
        "Pvmin": 0.24511208478529714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21651_1_ieeet1",
      "ports": {
        "bus": 21651,
        "speed": 1562,
        "vs": 1563,
        "efd": 1561
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21651_1_ieeest",
      "ports": {
        "input": 1562,
        "output": 1563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21652_1_genrou",
      "ports": {
        "bus": 21652,
        "pmech": 1564,
        "efd": 1565,
        "speed": 1566
      },
      "params": {
        "p0": 2.2518136501312256,
        "q0": 0.6323025822639465,
        "H": 5.387872695922852,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.808899879455566,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.4607000350952148,
        "Tqopp": 0.08309999853372574,
        "Xd": 1.6806999444961548,
        "Xdp": 0.3702999949455261,
        "Xdpp": 0.2793999910354614,
        "Xq": 1.6276999711990356,
        "Xqp": 0.5135999917984009,
        "Xqpp": 0.2793999910354614,
        "Xl": 0.218299999833107,
        "S10": 0.11540000140666962,
        "S12": 0.6934999823570251,
        "mva": 273.1332702636719
      }
    },
    {
      "class": "Tgov1",
      "id": "21652_1_tgov1",
      "ports": {
        "speed": 1566,
        "pmech": 1564
      },
      "params": {
        "Trate": 273.1332702636719,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8278009909965675,
        "Pvmin": 0.23362222676938213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21652_1_ieeet1",
      "ports": {
        "bus": 21652,
        "speed": 1566,
        "vs": 1567,
        "efd": 1565
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21652_1_ieeest",
      "ports": {
        "input": 1566,
        "output": 1567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21653_1_genrou",
      "ports": {
        "bus": 21653,
        "pmech": 1568,
        "efd": 1569,
        "speed": 1570
      },
      "params": {
        "p0": 2.2518136501312256,
        "q0": 0.6323025822639465,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.231800079345703,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.3953000009059906,
        "Tqopp": 0.06650000065565109,
        "Xd": 2.0848000049591064,
        "Xdp": 0.36239999532699585,
        "Xdpp": 0.20419999957084656,
        "Xq": 1.9536999464035034,
        "Xqp": 0.5264000296592712,
        "Xqpp": 0.20419999957084656,
        "Xl": 0.15839999914169312,
        "S10": 0.09759999811649323,
        "S12": 0.31049999594688416,
        "mva": 336.56170654296875
      }
    },
    {
      "class": "Tgov1",
      "id": "21653_1_tgov1",
      "ports": {
        "speed": 1570,
        "pmech": 1568
      },
      "params": {
        "Trate": 336.56170654296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6717935742625394,
        "Pvmin": 0.32273427955087813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21653_1_ieeet1",
      "ports": {
        "bus": 21653,
        "speed": 1570,
        "vs": 1571,
        "efd": 1569
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21653_1_ieeest",
      "ports": {
        "input": 1570,
        "output": 1571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21656_1_genrou",
      "ports": {
        "bus": 21656,
        "pmech": 1572,
        "efd": 1573,
        "speed": 1574
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23923000693321228,
        "H": 4.434267044067383,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.006199836730957,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.4068000316619873,
        "Tqopp": 0.050999999046325684,
        "Xd": 1.5982999801635742,
        "Xdp": 0.31470000743865967,
        "Xdpp": 0.21140000224113464,
        "Xq": 1.5611000061035156,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.21140000224113464,
        "Xl": 0.16410000622272491,
        "S10": 0.07800000160932541,
        "S12": 0.5605999827384949,
        "mva": 48.138729095458984
      }
    },
    {
      "class": "Tgov1",
      "id": "21656_1_tgov1",
      "ports": {
        "speed": 1574,
        "pmech": 1572
      },
      "params": {
        "Trate": 48.138729095458984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9763448425817355,
        "Pvmin": 0.43192484119932684,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21656_1_ieeet1",
      "ports": {
        "bus": 21656,
        "speed": 1574,
        "vs": 1575,
        "efd": 1573
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21656_1_ieeest",
      "ports": {
        "input": 1574,
        "output": 1575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21656_2_genrou",
      "ports": {
        "bus": 21656,
        "pmech": 1576,
        "efd": 1577,
        "speed": 1578
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23923000693321228,
        "H": 5.320590019226074,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.312299728393555,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.292799949645996,
        "Tqopp": 0.056699998676776886,
        "Xd": 2.6261000633239746,
        "Xdp": 0.3707999885082245,
        "Xdpp": 0.2531999945640564,
        "Xq": 2.390500068664551,
        "Xqp": 0.6710000038146973,
        "Xqpp": 0.2531999945640564,
        "Xl": 0.19740000367164612,
        "S10": 0.08699999749660492,
        "S12": 0.3025999963283539,
        "mva": 49.132022857666016
      }
    },
    {
      "class": "Tgov1",
      "id": "21656_2_tgov1",
      "ports": {
        "speed": 1578,
        "pmech": 1576
      },
      "params": {
        "Trate": 49.132022857666016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9566062447082281,
        "Pvmin": 0.1408435069933884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21656_2_ieeet1",
      "ports": {
        "bus": 21656,
        "speed": 1578,
        "vs": 1579,
        "efd": 1577
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21656_2_ieeest",
      "ports": {
        "input": 1578,
        "output": 1579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21656_3_genrou",
      "ports": {
        "bus": 21656,
        "pmech": 1580,
        "efd": 1581,
        "speed": 1582
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23923000693321228,
        "H": 2.9946885108947754,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.035799980163574,
        "Tdopp": 0.06520000100135803,
        "Tqop": 0.5906000137329102,
        "Tqopp": 0.0551999993622303,
        "Xd": 1.479699969291687,
        "Xdp": 0.20720000565052032,
        "Xdpp": 0.14300000667572021,
        "Xq": 1.465399980545044,
        "Xqp": 0.44699999690055847,
        "Xqpp": 0.14300000667572021,
        "Xl": 0.1096000000834465,
        "S10": 0.04969999939203262,
        "S12": 0.38499999046325684,
        "mva": 60.98674011230469
      }
    },
    {
      "class": "Tgov1",
      "id": "21656_3_tgov1",
      "ports": {
        "speed": 1582,
        "pmech": 1580
      },
      "params": {
        "Trate": 60.98674011230469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7706593235552852,
        "Pvmin": 0.27552752216789717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21656_3_ieeet1",
      "ports": {
        "bus": 21656,
        "speed": 1582,
        "vs": 1583,
        "efd": 1581
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21656_3_ieeest",
      "ports": {
        "input": 1582,
        "output": 1583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21662_2_genrou",
      "ports": {
        "bus": 21662,
        "pmech": 1584,
        "efd": 1585,
        "speed": 1586
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": 0.2539910078048706,
        "H": 6.765474319458008,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.526899814605713,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9200000166893005,
        "Tqopp": 0.08380000293254852,
        "Xd": 2.4426000118255615,
        "Xdp": 0.4846999943256378,
        "Xdpp": 0.4106000065803528,
        "Xq": 2.2423999309539795,
        "Xqp": 0.7081000208854675,
        "Xqpp": 0.4106000065803528,
        "Xl": 0.3228999972343445,
        "S10": 0.20819999277591705,
        "S12": 0.7613000273704529,
        "mva": 71.92505645751953
      }
    },
    {
      "class": "Tgov1",
      "id": "21662_2_tgov1",
      "ports": {
        "speed": 1586,
        "pmech": 1584
      },
      "params": {
        "Trate": 71.92505645751953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6937777145428079,
        "Pvmin": 0.17219795291863757,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21662_2_ieeet1",
      "ports": {
        "bus": 21662,
        "speed": 1586,
        "vs": 1587,
        "efd": 1585
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21662_2_ieeest",
      "ports": {
        "input": 1586,
        "output": 1587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21663_1_genrou",
      "ports": {
        "bus": 21663,
        "pmech": 1588,
        "efd": 1589,
        "speed": 1590
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": 0.2539910078048706,
        "H": 3.0468804836273193,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.538300037384033,
        "Tdopp": 0.051500000059604645,
        "Tqop": 0.6984999775886536,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.4091999530792236,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.16529999673366547,
        "Xq": 2.2155001163482666,
        "Xqp": 0.498199999332428,
        "Xqpp": 0.16529999673366547,
        "Xl": 0.1273999959230423,
        "S10": 0.038600001484155655,
        "S12": 0.24699999392032623,
        "mva": 49.900001525878906
      }
    },
    {
      "class": "Tgov1",
      "id": "21663_1_tgov1",
      "ports": {
        "speed": 1590,
        "pmech": 1588
      },
      "params": {
        "Trate": 49.900001525878906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999952220727,
        "Pvmin": 0.35854713092728635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21663_1_ieeet1",
      "ports": {
        "bus": 21663,
        "speed": 1590,
        "vs": 1591,
        "efd": 1589
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21663_1_ieeest",
      "ports": {
        "input": 1590,
        "output": 1591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21663_2_genrou",
      "ports": {
        "bus": 21663,
        "pmech": 1592,
        "efd": 1593,
        "speed": 1594
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": 0.2539910078048706,
        "H": 5.632962226867676,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.160499572753906,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6783000230789185,
        "Tqopp": 0.08799999952316284,
        "Xd": 1.4378000497817993,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.20160000026226044,
        "Xq": 1.4315999746322632,
        "Xqp": 0.3158000111579895,
        "Xqpp": 0.20160000026226044,
        "Xl": 0.15629999339580536,
        "S10": 0.03629999980330467,
        "S12": 0.19120000302791595,
        "mva": 63.577640533447266
      }
    },
    {
      "class": "Tgov1",
      "id": "21663_2_tgov1",
      "ports": {
        "speed": 1594,
        "pmech": 1592
      },
      "params": {
        "Trate": 63.577640533447266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7848671461975483,
        "Pvmin": 0.3593336736417977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21663_2_ieeet1",
      "ports": {
        "bus": 21663,
        "speed": 1594,
        "vs": 1595,
        "efd": 1593
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21663_2_ieeest",
      "ports": {
        "input": 1594,
        "output": 1595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21668_1_genrou",
      "ports": {
        "bus": 21668,
        "pmech": 1596,
        "efd": 1597,
        "speed": 1598
      },
      "params": {
        "p0": 0.7419730424880981,
        "q0": 0.3472000062465668,
        "H": 5.072478771209717,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.26170015335083,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.784600019454956,
        "Tqopp": 0.06790000200271606,
        "Xd": 1.5311000347137451,
        "Xdp": 0.21330000460147858,
        "Xdpp": 0.15569999814033508,
        "Xq": 1.465000033378601,
        "Xqp": 0.3610999882221222,
        "Xqpp": 0.15569999814033508,
        "Xl": 0.11500000208616257,
        "S10": 0.04340000078082085,
        "S12": 0.32179999351501465,
        "mva": 85.89136505126953
      }
    },
    {
      "class": "Tgov1",
      "id": "21668_1_tgov1",
      "ports": {
        "speed": 1598,
        "pmech": 1596
      },
      "params": {
        "Trate": 85.89136505126953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8673747405500805,
        "Pvmin": 0.24763839102788046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21668_1_ieeet1",
      "ports": {
        "bus": 21668,
        "speed": 1598,
        "vs": 1599,
        "efd": 1597
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21668_1_ieeest",
      "ports": {
        "input": 1598,
        "output": 1599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21669_1_genrou",
      "ports": {
        "bus": 21669,
        "pmech": 1600,
        "efd": 1601,
        "speed": 1602
      },
      "params": {
        "p0": 0.7419730424880981,
        "q0": 0.34716999530792236,
        "H": 1.319975733757019,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.702899932861328,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.315500020980835,
        "Tqopp": 0.0608999989926815,
        "Xd": 2.0571000576019287,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2896000146865845,
        "Xq": 1.955199956893921,
        "Xqp": 0.7716000080108643,
        "Xqpp": 0.2896000146865845,
        "Xl": 0.21899999678134918,
        "S10": 0.09070000052452087,
        "S12": 0.4165000021457672,
        "mva": 98.73243713378906
      }
    },
    {
      "class": "Tgov1",
      "id": "21669_1_tgov1",
      "ports": {
        "speed": 1602,
        "pmech": 1600
      },
      "params": {
        "Trate": 98.73243713378906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7545645852526123,
        "Pvmin": 0.22966183966565948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21669_1_ieeet1",
      "ports": {
        "bus": 21669,
        "speed": 1602,
        "vs": 1603,
        "efd": 1601
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1175999641418457,
        "E2": 2.8234000205993652,
        "Se1": 0.06689999997615814,
        "Se2": 0.3231000006198883,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21669_1_ieeest",
      "ports": {
        "input": 1602,
        "output": 1603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21673_1_genrou",
      "ports": {
        "bus": 21673,
        "pmech": 1604,
        "efd": 1605,
        "speed": 1606
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.040707383304834366,
        "H": 5.283215522766113,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.8684000968933105,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.034999966621399,
        "Tqopp": 0.08959999680519104,
        "Xd": 2.4781999588012695,
        "Xdp": 0.23160000145435333,
        "Xdpp": 0.16279999911785126,
        "Xq": 2.2711000442504883,
        "Xqp": 0.48919999599456787,
        "Xqpp": 0.16279999911785126,
        "Xl": 0.12540000677108765,
        "S10": 0.07150000333786011,
        "S12": 0.32519999146461487,
        "mva": 78.21348571777344
      }
    },
    {
      "class": "Tgov1",
      "id": "21673_1_tgov1",
      "ports": {
        "speed": 1606,
        "pmech": 1604
      },
      "params": {
        "Trate": 78.21348571777344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.773523917929673,
        "Pvmin": 0.3371541441636709,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21673_1_ieeet1",
      "ports": {
        "bus": 21673,
        "speed": 1606,
        "vs": 1607,
        "efd": 1605
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21673_1_ieeest",
      "ports": {
        "input": 1606,
        "output": 1607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21675_1_genrou",
      "ports": {
        "bus": 21675,
        "pmech": 1608,
        "efd": 1609,
        "speed": 1610
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23919999599456787,
        "H": 5.293456554412842,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.966300010681152,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.9136000275611877,
        "Tqopp": 0.07000000029802322,
        "Xd": 1.4108999967575073,
        "Xdp": 0.15940000116825104,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.409999966621399,
        "Xqp": 0.33970001339912415,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "S10": 0.029400000348687172,
        "S12": 0.1835000067949295,
        "mva": 54.90320587158203
      }
    },
    {
      "class": "Tgov1",
      "id": "21675_1_tgov1",
      "ports": {
        "speed": 1610,
        "pmech": 1608
      },
      "params": {
        "Trate": 54.90320587158203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8560520125313478,
        "Pvmin": 0.3513456071288568,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21675_1_ieeet1",
      "ports": {
        "bus": 21675,
        "speed": 1610,
        "vs": 1611,
        "efd": 1609
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21675_1_ieeest",
      "ports": {
        "input": 1610,
        "output": 1611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21689_1_genrou",
      "ports": {
        "bus": 21689,
        "pmech": 1612,
        "efd": 1613,
        "speed": 1614
      },
      "params": {
        "p0": 2.1080663204193115,
        "q0": 1.077383279800415,
        "H": 5.861366271972656,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.60260009765625,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.41600000858306885,
        "Tqopp": 0.06800000369548798,
        "Xd": 1.988700032234192,
        "Xdp": 0.4083999991416931,
        "Xdpp": 0.27480000257492065,
        "Xq": 1.8761999607086182,
        "Xqp": 0.5813999772071838,
        "Xqpp": 0.27480000257492065,
        "Xl": 0.21469999849796295,
        "S10": 0.04500000178813934,
        "S12": 0.2948000133037567,
        "mva": 224.66595458984375
      }
    },
    {
      "class": "Tgov1",
      "id": "21689_1_tgov1",
      "ports": {
        "speed": 1614,
        "pmech": 1612
      },
      "params": {
        "Trate": 224.66595458984375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9421394350865964,
        "Pvmin": 0.09959809191110351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21689_1_ieeet1",
      "ports": {
        "bus": 21689,
        "speed": 1614,
        "vs": 1615,
        "efd": 1613
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21689_1_ieeest",
      "ports": {
        "input": 1614,
        "output": 1615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21690_1_genrou",
      "ports": {
        "bus": 21690,
        "pmech": 1616,
        "efd": 1617,
        "speed": 1618
      },
      "params": {
        "p0": 2.1080663204193115,
        "q0": 1.077383279800415,
        "H": 4.731557846069336,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.9182000160217285,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.593500018119812,
        "Tqopp": 0.04280000180006027,
        "Xd": 1.8314000368118286,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.12800000607967377,
        "Xq": 1.7493000030517578,
        "Xqp": 0.3978999853134155,
        "Xqpp": 0.12800000607967377,
        "Xl": 0.09759999811649323,
        "S10": 0.1657000035047531,
        "S12": 0.7462999820709229,
        "mva": 255.5707244873047
      }
    },
    {
      "class": "Tgov1",
      "id": "21690_1_tgov1",
      "ports": {
        "speed": 1618,
        "pmech": 1616
      },
      "params": {
        "Trate": 255.5707244873047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.828211666125244,
        "Pvmin": 0.3155049826086001,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21690_1_ieeet1",
      "ports": {
        "bus": 21690,
        "speed": 1618,
        "vs": 1619,
        "efd": 1617
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21690_1_ieeest",
      "ports": {
        "input": 1618,
        "output": 1619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21691_1_genrou",
      "ports": {
        "bus": 21691,
        "pmech": 1620,
        "efd": 1621,
        "speed": 1622
      },
      "params": {
        "p0": 2.1080663204193115,
        "q0": 1.077383279800415,
        "H": 4.5026164054870605,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.771399974822998,
        "Tqopp": 0.08699999749660492,
        "Xd": 2.1268999576568604,
        "Xdp": 0.1776999980211258,
        "Xdpp": 0.10419999808073044,
        "Xq": 1.9876999855041504,
        "Xqp": 0.4230000078678131,
        "Xqpp": 0.10419999808073044,
        "Xl": 0.0786999985575676,
        "S10": 0.16009999811649323,
        "S12": 0.6996999979019165,
        "mva": 261.55413818359375
      }
    },
    {
      "class": "Tgov1",
      "id": "21691_1_tgov1",
      "ports": {
        "speed": 1622,
        "pmech": 1620
      },
      "params": {
        "Trate": 261.55413818359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8092651755021757,
        "Pvmin": 0.365051354376225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21691_1_ieeet1",
      "ports": {
        "bus": 21691,
        "speed": 1622,
        "vs": 1623,
        "efd": 1621
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21691_1_ieeest",
      "ports": {
        "input": 1622,
        "output": 1623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21694_1_genrou",
      "ports": {
        "bus": 21694,
        "pmech": 1624,
        "efd": 1625,
        "speed": 1626
      },
      "params": {
        "p0": 0.46809038519859314,
        "q0": 0.23919999599456787,
        "H": 5.161442279815674,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.226399898529053,
        "Tdopp": 0.05299999937415123,
        "Tqop": 1.1714999675750732,
        "Tqopp": 0.05090000107884407,
        "Xd": 1.3747999668121338,
        "Xdp": 0.23569999635219574,
        "Xdpp": 0.14650000631809235,
        "Xq": 1.3808000087738037,
        "Xqp": 0.28519999980926514,
        "Xqpp": 0.14650000631809235,
        "Xl": 0.11230000108480453,
        "S10": 0.12380000203847885,
        "S12": 0.7289999723434448,
        "mva": 62.31367111206055
      }
    },
    {
      "class": "Tgov1",
      "id": "21694_1_tgov1",
      "ports": {
        "speed": 1626,
        "pmech": 1624
      },
      "params": {
        "Trate": 62.31367111206055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7542486109712457,
        "Pvmin": 0.35369446486733674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21694_1_ieeet1",
      "ports": {
        "bus": 21694,
        "speed": 1626,
        "vs": 1627,
        "efd": 1625
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21694_1_ieeest",
      "ports": {
        "input": 1626,
        "output": 1627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21694_2_genrou",
      "ports": {
        "bus": 21694,
        "pmech": 1628,
        "efd": 1629,
        "speed": 1630
      },
      "params": {
        "p0": 0.5079277753829956,
        "q0": 0.2595899999141693,
        "H": 1.5878849029541016,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.1003999710083,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.482800006866455,
        "Tqopp": 0.0940999984741211,
        "Xd": 2.022599935531616,
        "Xdp": 0.19120000302791595,
        "Xdpp": 0.10740000009536743,
        "Xq": 1.9035999774932861,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10740000009536743,
        "Xl": 0.0812000036239624,
        "S10": 0.13009999692440033,
        "S12": 0.4032999873161316,
        "mva": 58.30209732055664
      }
    },
    {
      "class": "Tgov1",
      "id": "21694_2_tgov1",
      "ports": {
        "speed": 1630,
        "pmech": 1628
      },
      "params": {
        "Trate": 58.30209732055664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.87475410645894,
        "Pvmin": 0.3869740145774426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21694_2_ieeet1",
      "ports": {
        "bus": 21694,
        "speed": 1630,
        "vs": 1631,
        "efd": 1629
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21694_2_ieeest",
      "ports": {
        "input": 1630,
        "output": 1631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21699_1_genrou",
      "ports": {
        "bus": 21699,
        "pmech": 1632,
        "efd": 1633,
        "speed": 1634
      },
      "params": {
        "p0": 0.3767629563808441,
        "q0": 0.02569558285176754,
        "H": 2.490119695663452,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.459199905395508,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.6899999976158142,
        "Tqopp": 0.054999999701976776,
        "Xd": 2.0139000415802,
        "Xdp": 0.42489999532699585,
        "Xdpp": 0.28029999136924744,
        "Xq": 1.8964999914169312,
        "Xqp": 0.5914000272750854,
        "Xqpp": 0.28029999136924744,
        "Xl": 0.21899999678134918,
        "S10": 0.15070000290870667,
        "S12": 0.6263999938964844,
        "mva": 50.705299377441406
      }
    },
    {
      "class": "Tgov1",
      "id": "21699_1_tgov1",
      "ports": {
        "speed": 1634,
        "pmech": 1632
      },
      "params": {
        "Trate": 50.705299377441406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7460758851692999,
        "Pvmin": 0.24750863342408908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_1_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 1634,
        "vs": 1635,
        "efd": 1633
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_1_ieeest",
      "ports": {
        "input": 1634,
        "output": 1635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21699_2_genrou",
      "ports": {
        "bus": 21699,
        "pmech": 1636,
        "efd": 1637,
        "speed": 1638
      },
      "params": {
        "p0": 0.3767629563808441,
        "q0": 0.02569558285176754,
        "H": 5.59061861038208,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.820300102233887,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.35589998960494995,
        "Tqopp": 0.06379999965429306,
        "Xd": 2.375200033187866,
        "Xdp": 0.43529999256134033,
        "Xdpp": 0.35109999775886536,
        "Xq": 2.1881000995635986,
        "Xqp": 0.6208000183105469,
        "Xqpp": 0.35109999775886536,
        "Xl": 0.2754000127315521,
        "S10": 0.1257999986410141,
        "S12": 0.45239999890327454,
        "mva": 42.53763961791992
      }
    },
    {
      "class": "Tgov1",
      "id": "21699_2_tgov1",
      "ports": {
        "speed": 1638,
        "pmech": 1636
      },
      "params": {
        "Trate": 42.53763961791992,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8893300487660868,
        "Pvmin": 0.2031142372195394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_2_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 1638,
        "vs": 1639,
        "efd": 1637
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_2_ieeest",
      "ports": {
        "input": 1638,
        "output": 1639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21699_3_genrou",
      "ports": {
        "bus": 21699,
        "pmech": 1640,
        "efd": 1641,
        "speed": 1642
      },
      "params": {
        "p0": 0.3767629563808441,
        "q0": 0.02569558285176754,
        "H": 5.869481563568115,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.496000289916992,
        "Tdopp": 0.06710000336170197,
        "Tqop": 1.361299991607666,
        "Tqopp": 0.04670000076293945,
        "Xd": 1.357300043106079,
        "Xdp": 0.2824000120162964,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3667000532150269,
        "Xqp": 0.3540000021457672,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.11029999703168869,
        "S10": 0.06830000132322311,
        "S12": 0.31520000100135803,
        "mva": 38.55664825439453
      }
    },
    {
      "class": "Tgov1",
