      "id": "21699_3_tgov1",
      "ports": {
        "speed": 1642,
        "pmech": 1640
      },
      "params": {
        "Trate": 38.55664825439453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9811537783626522,
        "Pvmin": 0.22097355627721646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_3_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 1642,
        "vs": 1643,
        "efd": 1641
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_3_ieeest",
      "ports": {
        "input": 1642,
        "output": 1643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21702_1_genrou",
      "ports": {
        "bus": 21702,
        "pmech": 1644,
        "efd": 1645,
        "speed": 1646
      },
      "params": {
        "p0": 1.115781307220459,
        "q0": 0.019449200481176376,
        "H": 3.9879775047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.5269999504089355,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.3287999927997589,
        "Tqopp": 0.06449999660253525,
        "Xd": 1.8619999885559082,
        "Xdp": 0.27720001339912415,
        "Xdpp": 0.1437000036239624,
        "Xq": 1.773900032043457,
        "Xqp": 0.6414999961853027,
        "Xqpp": 0.1437000036239624,
        "Xl": 0.11010000109672546,
        "S10": 0.1589999943971634,
        "S12": 0.6868000030517578,
        "mva": 123.93895721435547
      }
    },
    {
      "class": "Tgov1",
      "id": "21702_1_tgov1",
      "ports": {
        "speed": 1646,
        "pmech": 1644
      },
      "params": {
        "Trate": 123.93895721435547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9039395998824741,
        "Pvmin": 0.1294714887184473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21702_1_ieeet1",
      "ports": {
        "bus": 21702,
        "speed": 1646,
        "vs": 1647,
        "efd": 1645
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21702_1_ieeest",
      "ports": {
        "input": 1646,
        "output": 1647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21703_1_genrou",
      "ports": {
        "bus": 21703,
        "pmech": 1648,
        "efd": 1649,
        "speed": 1650
      },
      "params": {
        "p0": 1.115781307220459,
        "q0": 0.019449198618531227,
        "H": 1.866112470626831,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.583499908447266,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6238999962806702,
        "Tqopp": 0.07479999959468842,
        "Xd": 2.4061999320983887,
        "Xdp": 0.25949999690055847,
        "Xdpp": 0.19200000166893005,
        "Xq": 2.213099956512451,
        "Xqp": 0.5238000154495239,
        "Xqpp": 0.19200000166893005,
        "Xl": 0.1485999971628189,
        "S10": 0.10899999737739563,
        "S12": 0.5109999775886536,
        "mva": 128.07179260253906
      }
    },
    {
      "class": "Tgov1",
      "id": "21703_1_tgov1",
      "ports": {
        "speed": 1650,
        "pmech": 1648
      },
      "params": {
        "Trate": 128.07179260253906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8747697609096671,
        "Pvmin": 0.16561757863447366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21703_1_ieeet1",
      "ports": {
        "bus": 21703,
        "speed": 1650,
        "vs": 1651,
        "efd": 1649
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21703_1_ieeest",
      "ports": {
        "input": 1650,
        "output": 1651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21704_1_genrou",
      "ports": {
        "bus": 21704,
        "pmech": 1652,
        "efd": 1653,
        "speed": 1654
      },
      "params": {
        "p0": 1.1157481670379639,
        "q0": 0.019449198618531227,
        "H": 7.195503234863281,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.532599925994873,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.330199956893921,
        "Tqopp": 0.059700001031160355,
        "Xd": 1.7856999635696411,
        "Xdp": 0.4138000011444092,
        "Xdpp": 0.3547999858856201,
        "Xq": 1.712399959564209,
        "Xqp": 0.6456999778747559,
        "Xqpp": 0.3547999858856201,
        "Xl": 0.2784000039100647,
        "S10": 0.019700000062584877,
        "S12": 0.19619999825954437,
        "mva": 124.96861267089844
      }
    },
    {
      "class": "Tgov1",
      "id": "21704_1_tgov1",
      "ports": {
        "speed": 1654,
        "pmech": 1652
      },
      "params": {
        "Trate": 124.96861267089844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8964651448123632,
        "Pvmin": 0.18124551412476253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21704_1_ieeet1",
      "ports": {
        "bus": 21704,
        "speed": 1654,
        "vs": 1655,
        "efd": 1653
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21704_1_ieeest",
      "ports": {
        "input": 1654,
        "output": 1655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21709_1_genrou",
      "ports": {
        "bus": 21709,
        "pmech": 1656,
        "efd": 1657,
        "speed": 1658
      },
      "params": {
        "p0": 0.2728866934776306,
        "q0": 0.13950000703334808,
        "H": 3.3675589561462402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.996399879455566,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.3265000581741333,
        "Tqopp": 0.05979999899864197,
        "Xd": 1.402999997138977,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.12120000272989273,
        "Xq": 1.4035999774932861,
        "Xqp": 0.384799987077713,
        "Xqpp": 0.12120000272989273,
        "Xl": 0.09220000356435776,
        "S10": 0.13410000503063202,
        "S12": 0.48330000042915344,
        "mva": 35.77928161621094
      }
    },
    {
      "class": "Tgov1",
      "id": "21709_1_tgov1",
      "ports": {
        "speed": 1658,
        "pmech": 1656
      },
      "params": {
        "Trate": 35.77928161621094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7658062897176812,
        "Pvmin": 0.2889940623985801,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21709_1_ieeet1",
      "ports": {
        "bus": 21709,
        "speed": 1658,
        "vs": 1659,
        "efd": 1657
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21709_1_ieeest",
      "ports": {
        "input": 1658,
        "output": 1659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21710_1_genrou",
      "ports": {
        "bus": 21710,
        "pmech": 1660,
        "efd": 1661,
        "speed": 1662
      },
      "params": {
        "p0": 0.2728866934776306,
        "q0": 0.13946600258350372,
        "H": 3.8736321926116943,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.779399871826172,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3243000507354736,
        "Tqopp": 0.09600000083446503,
        "Xd": 1.371500015258789,
        "Xdp": 0.21199999749660492,
        "Xdpp": 0.11659999936819077,
        "Xq": 1.3782000541687012,
        "Xqp": 0.48350000381469727,
        "Xqpp": 0.11659999936819077,
        "Xl": 0.0885000005364418,
        "S10": 0.10719999670982361,
        "S12": 0.2623000144958496,
        "mva": 30.493732452392578
      }
    },
    {
      "class": "Tgov1",
      "id": "21710_1_tgov1",
      "ports": {
        "speed": 1662,
        "pmech": 1660
      },
      "params": {
        "Trate": 30.493732452392578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8985452648688369,
        "Pvmin": 0.29152173310670626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21710_1_ieeet1",
      "ports": {
        "bus": 21710,
        "speed": 1662,
        "vs": 1663,
        "efd": 1661
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21710_1_ieeest",
      "ports": {
        "input": 1662,
        "output": 1663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21718_1_genrou",
      "ports": {
        "bus": 21718,
        "pmech": 1664,
        "efd": 1665,
        "speed": 1666
      },
      "params": {
        "p0": 0.331978976726532,
        "q0": 0.16966666281223297,
        "H": 3.6335835456848145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.18149995803833,
        "Tdopp": 0.05620000138878822,
        "Tqop": 1.2878999710083008,
        "Tqopp": 0.08449999988079071,
        "Xd": 1.7482999563217163,
        "Xdp": 0.33640000224113464,
        "Xdpp": 0.2547999918460846,
        "Xq": 1.6821999549865723,
        "Xqp": 0.6219000220298767,
        "Xqpp": 0.2547999918460846,
        "Xl": 0.19869999587535858,
        "S10": 0.018300000578165054,
        "S12": 0.1876000016927719,
        "mva": 39.567665100097656
      }
    },
    {
      "class": "Tgov1",
      "id": "21718_1_tgov1",
      "ports": {
        "speed": 1666,
        "pmech": 1664
      },
      "params": {
        "Trate": 39.567665100097656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8424387499848155,
        "Pvmin": 0.3040936674313222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21718_1_ieeet1",
      "ports": {
        "bus": 21718,
        "speed": 1666,
        "vs": 1667,
        "efd": 1665
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21718_1_ieeest",
      "ports": {
        "input": 1666,
        "output": 1667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21718_2_genrou",
      "ports": {
        "bus": 21718,
        "pmech": 1668,
        "efd": 1669,
        "speed": 1670
      },
      "params": {
        "p0": 0.3319458067417145,
        "q0": 0.1696999967098236,
        "H": 5.613826274871826,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.452000141143799,
        "Tdopp": 0.04820000007748604,
        "Tqop": 1.3559000492095947,
        "Tqopp": 0.07750000059604645,
        "Xd": 1.479099988937378,
        "Xdp": 0.3089999854564667,
        "Xdpp": 0.18629999458789825,
        "Xq": 1.465000033378601,
        "Xqp": 0.48100000619888306,
        "Xqpp": 0.18629999458789825,
        "Xl": 0.14409999549388885,
        "S10": 0.10760000348091125,
        "S12": 0.2847999930381775,
        "mva": 36.855106353759766
      }
    },
    {
      "class": "Tgov1",
      "id": "21718_2_tgov1",
      "ports": {
        "speed": 1670,
        "pmech": 1668
      },
      "params": {
        "Trate": 36.855106353759766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9043522796256629,
        "Pvmin": 0.26075084848434665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21718_2_ieeet1",
      "ports": {
        "bus": 21718,
        "speed": 1670,
        "vs": 1671,
        "efd": 1669
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21718_2_ieeest",
      "ports": {
        "input": 1670,
        "output": 1671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21719_1_genrou",
      "ports": {
        "bus": 21719,
        "pmech": 1672,
        "efd": 1673,
        "speed": 1674
      },
      "params": {
        "p0": 0.3319458067417145,
        "q0": 0.1696999967098236,
        "H": 7.791780948638916,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.630000114440918,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.6349999904632568,
        "Tqopp": 0.09359999746084213,
        "Xd": 1.9278000593185425,
        "Xdp": 0.3285999894142151,
        "Xdpp": 0.2567000091075897,
        "Xq": 1.8270000219345093,
        "Xqp": 0.4749000072479248,
        "Xqpp": 0.2567000091075897,
        "Xl": 0.20020000636577606,
        "S10": 0.22120000422000885,
        "S12": 0.6470999717712402,
        "mva": 47.8985595703125
      }
    },
    {
      "class": "Tgov1",
      "id": "21719_1_tgov1",
      "ports": {
        "speed": 1674,
        "pmech": 1672
      },
      "params": {
        "Trate": 47.8985595703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6958455482975904,
        "Pvmin": 0.18413915512267925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21719_1_ieeet1",
      "ports": {
        "bus": 21719,
        "speed": 1674,
        "vs": 1675,
        "efd": 1673
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21719_1_ieeest",
      "ports": {
        "input": 1674,
        "output": 1675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21720_1_genrou",
      "ports": {
        "bus": 21720,
        "pmech": 1676,
        "efd": 1677,
        "speed": 1678
      },
      "params": {
        "p0": 0.08896715939044952,
        "q0": 0.041629333049058914,
        "H": 3.5319371223449707,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.287499904632568,
        "Tdopp": 0.04780000075697899,
        "Tqop": 0.9588000178337097,
        "Tqopp": 0.05849999934434891,
        "Xd": 2.328000068664551,
        "Xdp": 0.31290000677108765,
        "Xdpp": 0.22550000250339508,
        "Xq": 2.20770001411438,
        "Xqp": 0.44200000166893005,
        "Xqpp": 0.22550000250339508,
        "Xl": 0.16920000314712524,
        "S10": 0.048500001430511475,
        "S12": 0.3319999873638153,
        "mva": 8.930000305175781
      }
    },
    {
      "class": "Tgov1",
      "id": "21720_1_tgov1",
      "ports": {
        "speed": 1678,
        "pmech": 1676
      },
      "params": {
        "Trate": 8.930000305175781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0003358584787945,
        "Pvmin": 0.18734601077139326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21720_1_ieeet1",
      "ports": {
        "bus": 21720,
        "speed": 1678,
        "vs": 1679,
        "efd": 1677
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21720_1_ieeest",
      "ports": {
        "input": 1678,
        "output": 1679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21720_2_genrou",
      "ports": {
        "bus": 21720,
        "pmech": 1680,
        "efd": 1681,
        "speed": 1682
      },
      "params": {
        "p0": 0.0889703705906868,
        "q0": 0.041629333049058914,
        "H": 1.9222713708877563,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.536600112915039,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.5134999752044678,
        "Tqopp": 0.07419999688863754,
        "Xd": 2.098299980163574,
        "Xdp": 0.40619999170303345,
        "Xdpp": 0.290800005197525,
        "Xq": 1.9936000108718872,
        "Xqp": 0.5778999924659729,
        "Xqpp": 0.290800005197525,
        "Xl": 0.2199999988079071,
        "S10": 0.022600000724196434,
        "S12": 0.2802000045776367,
        "mva": 8.930000305175781
      }
    },
    {
      "class": "Tgov1",
      "id": "21720_2_tgov1",
      "ports": {
        "speed": 1682,
        "pmech": 1680
      },
      "params": {
        "Trate": 8.930000305175781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0003732365302318,
        "Pvmin": 0.35683778621174944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21720_2_ieeet1",
      "ports": {
        "bus": 21720,
        "speed": 1682,
        "vs": 1683,
        "efd": 1681
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.162300109863281,
        "E2": 5.549799919128418,
        "Se1": 0.07519999891519547,
        "Se2": 0.33239999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21720_2_ieeest",
      "ports": {
        "input": 1682,
        "output": 1683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21720_5_genrou",
      "ports": {
        "bus": 21720,
        "pmech": 1684,
        "efd": 1685,
        "speed": 1686
      },
      "params": {
        "p0": 0.0889703705906868,
        "q0": 0.041629333049058914,
        "H": 4.725049018859863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.475599765777588,
        "Tdopp": 0.056299999356269836,
        "Tqop": 0.6043000221252441,
        "Tqopp": 0.052400000393390656,
        "Xd": 2.459199905395508,
        "Xdp": 0.447299987077713,
        "Xdpp": 0.319599986076355,
        "Xq": 2.3299999237060547,
        "Xqp": 0.60589998960495,
        "Xqpp": 0.319599986076355,
        "Xl": 0.24230000376701355,
        "S10": 0.03849999979138374,
        "S12": 0.31209999322891235,
        "mva": 9.829951286315918
      }
    },
    {
      "class": "Tgov1",
      "id": "21720_5_tgov1",
      "ports": {
        "speed": 1686,
        "pmech": 1684
      },
      "params": {
        "Trate": 9.829951286315918,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9087871391530263,
        "Pvmin": 0.23647363734132718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21720_5_ieeet1",
      "ports": {
        "bus": 21720,
        "speed": 1686,
        "vs": 1687,
        "efd": 1685
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21720_5_ieeest",
      "ports": {
        "input": 1686,
        "output": 1687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21720_6_genrou",
      "ports": {
        "bus": 21720,
        "pmech": 1688,
        "efd": 1689,
        "speed": 1690
      },
      "params": {
        "p0": 0.08896715939044952,
        "q0": 0.041629333049058914,
        "H": 4.250125885009766,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.732000350952148,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.6399999856948853,
        "Tqopp": 0.06909999996423721,
        "Xd": 1.4117000102996826,
        "Xdp": 0.3012000024318695,
        "Xdpp": 0.21729999780654907,
        "Xq": 1.353600025177002,
        "Xqp": 0.3702999949455261,
        "Xqpp": 0.21729999780654907,
        "Xl": 0.16279999911785126,
        "S10": 0.03539999946951866,
        "S12": 0.3057999908924103,
        "mva": 9.866691589355469
      }
    },
    {
      "class": "Tgov1",
      "id": "21720_6_tgov1",
      "ports": {
        "speed": 1690,
        "pmech": 1688
      },
      "params": {
        "Trate": 9.866691589355469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9053692862084737,
        "Pvmin": 0.1202023987695796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21720_6_ieeet1",
      "ports": {
        "bus": 21720,
        "speed": 1690,
        "vs": 1691,
        "efd": 1689
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21720_6_ieeest",
      "ports": {
        "input": 1690,
        "output": 1691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21726_1_genrou",
      "ports": {
        "bus": 21726,
        "pmech": 1692,
        "efd": 1693,
        "speed": 1694
      },
      "params": {
        "p0": 2.4639480113983154,
        "q0": 0.7858638763427734,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.441800117492676,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.09520000219345093,
        "Xd": 1.7005000114440918,
        "Xdp": 0.2994999885559082,
        "Xdpp": 0.24199999868869781,
        "Xq": 1.6435999870300293,
        "Xqp": 0.46219998598098755,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18850000202655792,
        "S10": 0.1850000023841858,
        "S12": 0.7189000248908997,
        "mva": 322.4316711425781
      }
    },
    {
      "class": "Tgov1",
      "id": "21726_1_tgov1",
      "ports": {
        "speed": 1694,
        "pmech": 1692
      },
      "params": {
        "Trate": 322.4316711425781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7672943443629092,
        "Pvmin": 0.15305568231841907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21726_1_ieeet1",
      "ports": {
        "bus": 21726,
        "speed": 1694,
        "vs": 1695,
        "efd": 1693
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21726_1_ieeest",
      "ports": {
        "input": 1694,
        "output": 1695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21730_1_genrou",
      "ports": {
        "bus": 21730,
        "pmech": 1696,
        "efd": 1697,
        "speed": 1698
      },
      "params": {
        "p0": 2.174428939819336,
        "q0": 1.111299991607666,
        "H": 5.221561431884766,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.558000087738037,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.0377999544143677,
        "Tqopp": 0.05290000140666962,
        "Xd": 1.9319000244140625,
        "Xdp": 0.39259999990463257,
        "Xdpp": 0.28369998931884766,
        "Xq": 1.830299973487854,
        "Xqp": 0.6069999933242798,
        "Xqpp": 0.28369998931884766,
        "Xl": 0.22179999947547913,
        "S10": 0.125900000333786,
        "S12": 0.3889000117778778,
        "mva": 223.08091735839844
      }
    },
    {
      "class": "Tgov1",
      "id": "21730_1_tgov1",
      "ports": {
        "speed": 1698,
        "pmech": 1696
      },
      "params": {
        "Trate": 223.08091735839844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9787031737918175,
        "Pvmin": 0.4105236728625659,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21730_1_ieeet1",
      "ports": {
        "bus": 21730,
        "speed": 1698,
        "vs": 1699,
        "efd": 1697
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21730_1_ieeest",
      "ports": {
        "input": 1698,
        "output": 1699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21731_1_genrou",
      "ports": {
        "bus": 21731,
        "pmech": 1700,
        "efd": 1701,
        "speed": 1702
      },
      "params": {
        "p0": 2.17446231842041,
        "q0": 1.1113166809082031,
        "H": 4.49185037612915,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.442299842834473,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.7045999765396118,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.029599905014038,
        "Xdp": 0.15800000727176666,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.90910005569458,
        "Xqp": 0.3700999915599823,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.09059999883174896,
        "S10": 0.05939999967813492,
        "S12": 0.4887999892234802,
        "mva": 244.42626953125
      }
    },
    {
      "class": "Tgov1",
      "id": "21731_1_tgov1",
      "ports": {
        "speed": 1702,
        "pmech": 1700
      },
      "params": {
        "Trate": 244.42626953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8932482589120728,
        "Pvmin": 0.43494019224070335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21731_1_ieeet1",
      "ports": {
        "bus": 21731,
        "speed": 1702,
        "vs": 1703,
        "efd": 1701
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21731_1_ieeest",
      "ports": {
        "input": 1702,
        "output": 1703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21732_1_genrou",
      "ports": {
        "bus": 21732,
        "pmech": 1704,
        "efd": 1705,
        "speed": 1706
      },
      "params": {
        "p0": 2.17446231842041,
        "q0": 1.1113166809082031,
        "H": 5.63472843170166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.176799774169922,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.9728999733924866,
        "Tqopp": 0.0803999975323677,
        "Xd": 1.5786000490188599,
        "Xdp": 0.3100000023841858,
        "Xdpp": 0.19419999420642853,
        "Xq": 1.545300006866455,
        "Xqp": 0.48730000853538513,
        "Xqpp": 0.19419999420642853,
        "Xl": 0.15039999783039093,
        "S10": 0.14219999313354492,
        "S12": 0.4334999918937683,
        "mva": 233.082763671875
      }
    },
    {
      "class": "Tgov1",
      "id": "21732_1_tgov1",
      "ports": {
        "speed": 1706,
        "pmech": 1704
      },
      "params": {
        "Trate": 233.082763671875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9367202286932012,
        "Pvmin": 0.23644809083932294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21732_1_ieeet1",
      "ports": {
        "bus": 21732,
        "speed": 1706,
        "vs": 1707,
        "efd": 1705
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21732_1_ieeest",
      "ports": {
        "input": 1706,
        "output": 1707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21735_1_genrou",
      "ports": {
        "bus": 21735,
        "pmech": 1708,
        "efd": 1709,
        "speed": 1710
      },
      "params": {
        "p0": 0.6097126007080078,
        "q0": 0.31160980463027954,
        "H": 8.595928192138672,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.189000129699707,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.3862999975681305,
        "Tqopp": 0.06379999965429306,
        "Xd": 2.5269999504089355,
        "Xdp": 0.3222000002861023,
        "Xdpp": 0.23000000417232513,
        "Xq": 2.3106000423431396,
        "Xqp": 0.45249998569488525,
        "Xqpp": 0.23000000417232513,
        "Xl": 0.17900000512599945,
        "S10": 0.18160000443458557,
        "S12": 0.616599977016449,
        "mva": 68.0166015625
      }
    },
    {
      "class": "Tgov1",
      "id": "21735_1_tgov1",
      "ports": {
        "speed": 1710,
        "pmech": 1708
      },
      "params": {
        "Trate": 68.0166015625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.90007440489544,
        "Pvmin": 0.32805092951015985,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21735_1_ieeet1",
      "ports": {
        "bus": 21735,
        "speed": 1710,
        "vs": 1711,
        "efd": 1709
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21735_1_ieeest",
      "ports": {
        "input": 1710,
        "output": 1711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21737_1_genrou",
      "ports": {
        "bus": 21737,
        "pmech": 1712,
        "efd": 1713,
        "speed": 1714
      },
      "params": {
        "p0": 0.6097126007080078,
        "q0": 0.311599999666214,
        "H": 4.7592387199401855,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.280399799346924,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.8604000210762024,
        "Tqopp": 0.0940999984741211,
        "Xd": 2.0546998977661133,
        "Xdp": 0.20229999721050262,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9293999671936035,
        "Xqp": 0.32409998774528503,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.10119999945163727,
        "S10": 0.20999999344348907,
        "S12": 0.6319000124931335,
        "mva": 82.32025909423828
      }
    },
    {
      "class": "Tgov1",
      "id": "21737_1_tgov1",
      "ports": {
        "speed": 1714,
        "pmech": 1712
      },
      "params": {
        "Trate": 82.32025909423828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7436808733108363,
        "Pvmin": 0.25765224930423236,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21737_1_ieeet1",
      "ports": {
        "bus": 21737,
        "speed": 1714,
        "vs": 1715,
        "efd": 1713
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21737_1_ieeest",
      "ports": {
        "input": 1714,
        "output": 1715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21739_1_genrou",
      "ports": {
        "bus": 21739,
        "pmech": 1716,
        "efd": 1717,
        "speed": 1718
      },
      "params": {
        "p0": 0.6097126007080078,
        "q0": 0.311599999666214,
        "H": 7.210636615753174,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.072000026702881,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.474700003862381,
        "Tqopp": 0.08640000224113464,
        "Xd": 1.4163000583648682,
        "Xdp": 0.28690001368522644,
        "Xdpp": 0.17509999871253967,
        "Xq": 1.4142999649047852,
        "Xqp": 0.42730000615119934,
        "Xqpp": 0.17509999871253967,
        "Xl": 0.13510000705718994,
        "S10": 0.1462000012397766,
        "S12": 0.5396000146865845,
        "mva": 65.46760559082031
      }
    },
    {
      "class": "Tgov1",
      "id": "21739_1_tgov1",
      "ports": {
        "speed": 1718,
        "pmech": 1716
      },
      "params": {
        "Trate": 65.46760559082031,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9351190046113668,
        "Pvmin": 0.17122971993186667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21739_1_ieeet1",
      "ports": {
        "bus": 21739,
        "speed": 1718,
        "vs": 1719,
        "efd": 1717
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21739_1_ieeest",
      "ports": {
        "input": 1718,
        "output": 1719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21744_1_genrou",
      "ports": {
        "bus": 21744,
        "pmech": 1720,
        "efd": 1721,
        "speed": 1722
      },
      "params": {
        "p0": 0.44817161560058594,
        "q0": 0.14168937504291534,
        "H": 6.3015313148498535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.27370023727417,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.30090001225471497,
        "Tqopp": 0.05900000035762787,
        "Xd": 2.494499921798706,
        "Xdp": 0.3037000000476837,
        "Xdpp": 0.16529999673366547,
        "Xq": 2.2843000888824463,
        "Xqp": 0.6481999754905701,
        "Xqpp": 0.16529999673366547,
        "Xl": 0.1273999959230423,
        "S10": 0.1607999950647354,
        "S12": 0.5782999992370605,
        "mva": 55.7669677734375
      }
    },
    {
      "class": "Tgov1",
      "id": "21744_1_tgov1",
      "ports": {
        "speed": 1722,
        "pmech": 1720
      },
      "params": {
        "Trate": 55.7669677734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8069292738082339,
        "Pvmin": 0.08742491902091842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21744_1_ieeet1",
      "ports": {
        "bus": 21744,
        "speed": 1722,
        "vs": 1723,
        "efd": 1721
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21744_1_ieeest",
      "ports": {
        "input": 1722,
        "output": 1723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21748_1_genrou",
      "ports": {
        "bus": 21748,
        "pmech": 1724,
        "efd": 1725,
        "speed": 1726
      },
      "params": {
        "p0": 0.44817161560058594,
        "q0": 0.14168936014175415,
        "H": 4.816677093505859,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.04419994354248,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.982699990272522,
        "Tqopp": 0.06689999997615814,
        "Xd": 1.8980000019073486,
        "Xdp": 0.35519999265670776,
        "Xdpp": 0.25049999356269836,
        "Xq": 1.8029999732971191,
        "Xqp": 0.6377999782562256,
        "Xqpp": 0.25049999356269836,
        "Xl": 0.19519999623298645,
        "S10": 0.15700000524520874,
        "S12": 0.5626999735832214,
        "mva": 45.15961456298828
      }
    },
    {
      "class": "Tgov1",
      "id": "21748_1_tgov1",
      "ports": {
        "speed": 1726,
        "pmech": 1724
      },
      "params": {
        "Trate": 45.15961456298828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9964655199867009,
        "Pvmin": 0.41010094431035077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21748_1_ieeet1",
      "ports": {
        "bus": 21748,
        "speed": 1726,
        "vs": 1727,
        "efd": 1725
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21748_1_ieeest",
      "ports": {
        "input": 1726,
        "output": 1727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21749_1_genrou",
      "ports": {
        "bus": 21749,
        "pmech": 1728,
        "efd": 1729,
        "speed": 1730
      },
      "params": {
        "p0": 0.44817161560058594,
        "q0": 0.14168936014175415,
        "H": 1.1535248756408691,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.138299942016602,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.3409999907016754,
        "Tqopp": 0.06689999997615814,
        "Xd": 1.7329000234603882,
        "Xdp": 0.15320000052452087,
        "Xdpp": 0.10679999738931656,
        "Xq": 1.669700026512146,
        "Xqp": 0.4235999882221222,
        "Xqpp": 0.10679999738931656,
        "Xl": 0.08079999685287476,
        "S10": 0.133200004696846,
        "S12": 0.6557999849319458,
        "mva": 50.97123336791992
      }
    },
    {
      "class": "Tgov1",
      "id": "21749_1_tgov1",
      "ports": {
        "speed": 1730,
        "pmech": 1728
      },
      "params": {
        "Trate": 50.97123336791992,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8828508912681918,
        "Pvmin": 0.4182892411675281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21749_1_ieeet1",
      "ports": {
        "bus": 21749,
        "speed": 1730,
        "vs": 1731,
        "efd": 1729
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21749_1_ieeest",
      "ports": {
        "input": 1730,
        "output": 1731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21753_1_genrou",
      "ports": {
        "bus": 21753,
        "pmech": 1732,
        "efd": 1733,
        "speed": 1734
      },
      "params": {
        "p0": 0.6234565377235413,
        "q0": 0.3186340034008026,
        "H": 2.905956506729126,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.773900032043457,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.7235000133514404,
        "Tqopp": 0.048500001430511475,
        "Xd": 2.310800075531006,
        "Xdp": 0.18549999594688416,
        "Xdpp": 0.12380000203847885,
        "Xq": 2.1361000537872314,
        "Xqp": 0.3675999939441681,
        "Xqpp": 0.12380000203847885,
        "Xl": 0.09430000185966492,
        "S10": 0.05700000002980232,
        "S12": 0.24390000104904175,
        "mva": 72.38985443115234
      }
    },
    {
      "class": "Tgov1",
      "id": "21753_1_tgov1",
      "ports": {
        "speed": 1734,
        "pmech": 1732
      },
      "params": {
        "Trate": 72.38985443115234,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.864762047174394,
        "Pvmin": 0.16793935766289328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21753_1_ieeet1",
      "ports": {
        "bus": 21753,
        "speed": 1734,
        "vs": 1735,
        "efd": 1733
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21753_1_ieeest",
      "ports": {
        "input": 1734,
        "output": 1735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21753_2_genrou",
      "ports": {
        "bus": 21753,
        "pmech": 1736,
        "efd": 1737,
        "speed": 1738
      },
      "params": {
        "p0": 0.6234565377235413,
        "q0": 0.3186340034008026,
        "H": 3.217231273651123,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.595600128173828,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.7364000082015991,
        "Tqopp": 0.060499999672174454,
        "Xd": 2.5336999893188477,
        "Xdp": 0.2021999955177307,
        "Xdpp": 0.16680000722408295,
        "Xq": 2.315999984741211,
        "Xqp": 0.42980000376701355,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12849999964237213,
        "S10": 0.031300000846385956,
        "S12": 0.3116999864578247,
        "mva": 92.14472961425781
      }
    },
    {
      "class": "Tgov1",
      "id": "21753_2_tgov1",
      "ports": {
        "speed": 1738,
        "pmech": 1736
      },
      "params": {
        "Trate": 92.14472961425781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6793660253234212,
        "Pvmin": 0.24992733639146175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21753_2_ieeet1",
      "ports": {
        "bus": 21753,
        "speed": 1738,
        "vs": 1739,
        "efd": 1737
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21753_2_ieeest",
      "ports": {
        "input": 1738,
        "output": 1739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21754_1_genrou",
      "ports": {
        "bus": 21754,
        "pmech": 1740,
        "efd": 1741,
        "speed": 1742
      },
      "params": {
        "p0": 0.30276480317115784,
        "q0": 0.1547359973192215,
        "H": 5.25221586227417,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.509500026702881,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.0722999572753906,
        "Tqopp": 0.07360000163316727,
        "Xd": 1.8717000484466553,
        "Xdp": 0.19779999554157257,
        "Xdpp": 0.15569999814033508,
        "Xq": 1.7818000316619873,
        "Xqp": 0.3377000093460083,
        "Xqpp": 0.15569999814033508,
        "Xl": 0.11969999969005585,
        "S10": 0.010700000450015068,
        "S12": 0.2897000014781952,
        "mva": 36.7752571105957
      }
    },
    {
      "class": "Tgov1",
      "id": "21754_1_tgov1",
      "ports": {
        "speed": 1742,
        "pmech": 1740
      },
      "params": {
        "Trate": 36.7752571105957,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8266427323964233,
        "Pvmin": 0.35223396128101564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21754_1_ieeet1",
      "ports": {
        "bus": 21754,
        "speed": 1742,
        "vs": 1743,
        "efd": 1741
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21754_1_ieeest",
      "ports": {
        "input": 1742,
        "output": 1743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21757_1_genrou",
      "ports": {
        "bus": 21757,
        "pmech": 1744,
        "efd": 1745,
        "speed": 1746
      },
      "params": {
        "p0": 0.18225644528865814,
        "q0": 0.09314700216054916,
        "H": 2.640645742416382,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.922100067138672,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3804999589920044,
        "Tqopp": 0.09570000320672989,
        "Xd": 2.1867001056671143,
        "Xdp": 0.4424000084400177,
        "Xdpp": 0.35199999809265137,
        "Xq": 2.035900115966797,
        "Xqp": 0.7250000238418579,
        "Xqpp": 0.35199999809265137,
        "Xl": 0.27619999647140503,
        "S10": 0.24660000205039978,
        "S12": 0.7476000189781189,
        "mva": 19.47395896911621
      }
    },
    {
      "class": "Tgov1",
      "id": "21757_1_tgov1",
      "ports": {
        "speed": 1746,
        "pmech": 1744
      },
      "params": {
        "Trate": 19.47395896911621,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9397164624886496,
        "Pvmin": 0.15818080974864943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21757_1_ieeet1",
      "ports": {
        "bus": 21757,
        "speed": 1746,
        "vs": 1747,
        "efd": 1745
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21757_1_ieeest",
      "ports": {
        "input": 1746,
        "output": 1747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21758_1_genrou",
      "ports": {
        "bus": 21758,
        "pmech": 1748,
        "efd": 1749,
        "speed": 1750
      },
      "params": {
        "p0": 0.32168763875961304,
        "q0": 0.16439999639987946,
        "H": 9.049029350280762,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.226900100708008,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.34060001373291016,
        "Tqopp": 0.06679999828338623,
        "Xd": 2.53629994392395,
        "Xdp": 0.16850000619888306,
        "Xdpp": 0.1111999973654747,
        "Xq": 2.3180999755859375,
        "Xqp": 0.2847000062465668,
        "Xqpp": 0.1111999973654747,
        "Xl": 0.08429999649524689,
        "S10": 0.09719999879598618,
        "S12": 0.5737000107765198,
        "mva": 48.097755432128906
      }
    },
    {
      "class": "Tgov1",
      "id": "21758_1_tgov1",
      "ports": {
        "speed": 1750,
        "pmech": 1748
      },
      "params": {
        "Trate": 48.097755432128906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6715490378424525,
        "Pvmin": 0.1844160827766074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21758_1_ieeet1",
      "ports": {
        "bus": 21758,
        "speed": 1750,
        "vs": 1751,
        "efd": 1749
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21758_1_ieeest",
      "ports": {
        "input": 1750,
        "output": 1751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21758_2_genrou",
      "ports": {
        "bus": 21758,
        "pmech": 1752,
        "efd": 1753,
        "speed": 1754
      },
      "params": {
        "p0": 0.32168763875961304,
        "q0": 0.16439999639987946,
        "H": 4.668739318847656,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.738900184631348,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.7678999900817871,
        "Tqopp": 0.07119999825954437,
        "Xd": 2.3166000843048096,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.22360000014305115,
        "Xq": 2.1407999992370605,
        "Xqp": 0.6053000092506409,
        "Xqpp": 0.22360000014305115,
        "Xl": 0.1738000065088272,
        "S10": 0.11829999834299088,
        "S12": 0.29580000042915344,
        "mva": 46.41493606567383
      }
    },
    {
      "class": "Tgov1",
      "id": "21758_2_tgov1",
      "ports": {
        "speed": 1754,
        "pmech": 1752
      },
      "params": {
        "Trate": 46.41493606567383,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6958967117206745,
        "Pvmin": 0.13551672080622504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "21758_2_ieeet1",
      "ports": {
        "bus": 21758,
        "speed": 1754,
        "vs": 1755,
        "efd": 1753
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21758_2_ieeest",
      "ports": {
        "input": 1754,
        "output": 1755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23267_1_genrou",
      "ports": {
        "bus": 23267,
        "pmech": 1756,
        "efd": 1757,
        "speed": 1758
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.2494100034236908,
        "H": 4.345408916473389,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.875200271606445,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.3574999570846558,
        "Tqopp": 0.094200000166893,
        "Xd": 2.244499921798706,
        "Xdp": 0.4659000039100647,
        "Xdpp": 0.31189998984336853,
        "Xq": 2.0826001167297363,
        "Xqp": 0.7487999796867371,
        "Xqpp": 0.31189998984336853,
        "Xl": 0.24420000612735748,
        "S10": 0.0722000002861023,
        "S12": 0.3077000081539154,
        "mva": 64.1219482421875
      }
    },
    {
      "class": "Tgov1",
      "id": "23267_1_tgov1",
      "ports": {
        "speed": 1758,
        "pmech": 1756
      },
      "params": {
        "Trate": 64.1219482421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7641689358626808,
        "Pvmin": 0.19233457761468373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23267_1_ieeet1",
      "ports": {
        "bus": 23267,
        "speed": 1758,
        "vs": 1759,
        "efd": 1757
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23267_1_ieeest",
      "ports": {
        "input": 1758,
        "output": 1759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23268_1_genrou",
      "ports": {
        "bus": 23268,
        "pmech": 1760,
        "efd": 1761,
        "speed": 1762
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.2494100034236908,
        "H": 7.057697772979736,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.104499816894531,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5131000280380249,
        "Tqopp": 0.06509999930858612,
        "Xd": 1.8882999420166016,
        "Xdp": 0.3817000091075897,
        "Xdpp": 0.2612999975681305,
        "Xq": 1.795199990272522,
        "Xqp": 0.546500027179718,
        "Xqpp": 0.2612999975681305,
        "Xl": 0.20389999449253082,
        "S10": 0.07699999958276749,
        "S12": 0.2320999950170517,
        "mva": 62.27709197998047
      }
    },
    {
      "class": "Tgov1",
      "id": "23268_1_tgov1",
      "ports": {
        "speed": 1762,
        "pmech": 1760
      },
      "params": {
        "Trate": 62.27709197998047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7868061817887355,
        "Pvmin": 0.17937350677076067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23268_1_ieeet1",
      "ports": {
        "bus": 23268,
        "speed": 1762,
        "vs": 1763,
        "efd": 1761
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23268_1_ieeest",
      "ports": {
        "input": 1762,
        "output": 1763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23270_1_genrou",
      "ports": {
        "bus": 23270,
        "pmech": 1764,
        "efd": 1765,
        "speed": 1766
      },
      "params": {
        "p0": 0.2728866934776306,
        "q0": -0.030414000153541565,
        "H": 3.4754583835601807,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.591500282287598,
        "Tdopp": 0.06129999831318855,
        "Tqop": 0.6984000205993652,
        "Tqopp": 0.06949999928474426,
        "Xd": 2.4040000438690186,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.18230000138282776,
        "Xq": 2.2112998962402344,
        "Xqp": 0.4684999883174896,
        "Xqpp": 0.18230000138282776,
        "Xl": 0.14090000092983246,
        "S10": 0.17030000686645508,
        "S12": 0.6514999866485596,
        "mva": 31.107946395874023
      }
    },
    {
      "class": "Tgov1",
      "id": "23270_1_tgov1",
      "ports": {
        "speed": 1766,
        "pmech": 1764
      },
      "params": {
        "Trate": 31.107946395874023,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8808038484632568,
        "Pvmin": 0.412826681074609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23270_1_ieeet1",
      "ports": {
        "bus": 23270,
        "speed": 1766,
        "vs": 1767,
        "efd": 1765
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23270_1_ieeest",
      "ports": {
        "input": 1766,
        "output": 1767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23270_2_genrou",
      "ports": {
        "bus": 23270,
        "pmech": 1768,
        "efd": 1769,
        "speed": 1770
      },
      "params": {
        "p0": 0.497968465089798,
        "q0": -0.05550000071525574,
        "H": 8.355507850646973,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.600799560546875,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.3416999876499176,
        "Tqopp": 0.06700000166893005,
        "Xd": 1.617900013923645,
        "Xdp": 0.2434999942779541,
        "Xdpp": 0.19329999387264252,
        "Xq": 1.5770000219345093,
        "Xqp": 0.37940001487731934,
        "Xqpp": 0.19329999387264252,
        "Xl": 0.14970000088214874,
        "S10": 0.16429999470710754,
        "S12": 0.49619999527931213,
        "mva": 58.60491943359375
      }
    },
    {
      "class": "Tgov1",
      "id": "23270_2_tgov1",
      "ports": {
        "speed": 1770,
        "pmech": 1768
      },
      "params": {
        "Trate": 58.60491943359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8531706976690902,
        "Pvmin": 0.1042574569566101,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23270_2_ieeet1",
      "ports": {
        "bus": 23270,
        "speed": 1770,
        "vs": 1771,
        "efd": 1769
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23270_2_ieeest",
      "ports": {
        "input": 1770,
        "output": 1771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23272_1_gensal",
      "ports": {
        "bus": 23272,
        "pmech": 1772,
        "efd": 1773,
        "speed": 1774
      },
      "params": {
        "p0": 0.06400000303983688,
        "q0": -0.004900000058114529,
        "H": 3.9574999809265137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3977999985218048,
        "Tqopp": 0.1712000072002411,
        "Xd": 0.6751999855041504,
        "Xdp": 0.22179999947547913,
        "Xdpp": 0.1340000033378601,
        "Xq": 0.43650001287460327,
        "Xl": 0.10939999669790268,
        "S10": 0.20430000126361847,
        "S12": 0.5972999930381775,
        "mva": 11.516427040100098
      }
    },
    {
      "class": "Hygov",
      "id": "23272_1_hygov",
      "ports": {
        "speed": 1774,
        "pmech": 1772
      },
      "params": {
        "Trate": 11.516427040100098,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47130000591278076,
        "Tr": 5.337200164794922,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.49900001287460327,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23272_1_ieeet1",
      "ports": {
        "bus": 23272,
        "speed": 1774,
        "vs": 1775,
        "efd": 1773
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7191998958587646,
        "E2": 3.6256000995635986,
        "Se1": 0.08739999681711197,
        "Se2": 0.40059998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23272_1_ieeest",
      "ports": {
        "input": 1774,
        "output": 1775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23272_2_gensal",
      "ports": {
        "bus": 23272,
        "pmech": 1776,
        "efd": 1777,
        "speed": 1778
      },
      "params": {
        "p0": 0.13536475598812103,
        "q0": -0.007938000373542309,
        "H": 3.9328999519348145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18330000340938568,
        "Tqopp": 0.4668000042438507,
        "Xd": 1.1539000272750854,
        "Xdp": 0.5203999876976013,
        "Xdpp": 0.33709999918937683,
        "Xq": 0.7487999796867371,
        "Xl": 0.1687999963760376,
        "S10": 0.2944999933242798,
        "S12": 0.9434000253677368,
        "mva": 17.87012481689453
      }
    },
    {
      "class": "Hygov",
      "id": "23272_2_hygov",
      "ports": {
        "speed": 1778,
        "pmech": 1776
      },
      "params": {
        "Trate": 17.87012481689453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.891700029373169,
        "Tr": 4.741600036621094,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9402999877929688,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23272_2_ieeet1",
      "ports": {
        "bus": 23272,
        "speed": 1778,
        "vs": 1779,
        "efd": 1777
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23272_2_ieeest",
      "ports": {
        "input": 1778,
        "output": 1779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23272_3_gensal",
      "ports": {
        "bus": 23272,
        "pmech": 1780,
        "efd": 1781,
        "speed": 1782
      },
      "params": {
        "p0": 0.5770040154457092,
        "q0": -0.035280000418424606,
        "H": 2.270400047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.11100000143051147,
        "Tqopp": 0.5034999847412109,
        "Xd": 1.0,
        "Xdp": 0.24950000643730164,
        "Xdpp": 0.24899999797344208,
        "Xq": 0.6484000086784363,
        "Xl": 0.2379000037908554,
        "S10": 0.14800000190734863,
        "S12": 0.5446000099182129,
        "mva": 83.26514434814453
      }
    },
    {
      "class": "Hygov",
      "id": "23272_3_hygov",
      "ports": {
        "speed": 1782,
        "pmech": 1780
      },
      "params": {
        "Trate": 83.26514434814453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6413999795913696,
        "Tr": 8.795299530029297,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7831000089645386,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23272_3_ieeet1",
      "ports": {
        "bus": 23272,
        "speed": 1782,
        "vs": 1783,
        "efd": 1781
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23272_3_ieeest",
      "ports": {
        "input": 1782,
        "output": 1783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23278_2_gensal",
      "ports": {
        "bus": 23278,
        "pmech": 1784,
        "efd": 1785,
        "speed": 1786
      },
      "params": {
        "p0": 0.07035694271326065,
        "q0": -0.003854666603729129,
        "H": 1.7763999700546265,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.15410000085830688,
        "Tqopp": 0.5364000201225281,
        "Xd": 0.6338000297546387,
        "Xdp": 0.29649999737739563,
        "Xdpp": 0.24250000715255737,
        "Xq": 0.40950000286102295,
        "Xl": 0.08089999854564667,
        "S10": 0.16439999639987946,
        "S12": 0.35899999737739563,
        "mva": 10.031639099121094
      }
    },
    {
      "class": "Hygov",
      "id": "23278_2_hygov",
      "ports": {
        "speed": 1786,
        "pmech": 1784
      },
      "params": {
        "Trate": 10.031639099121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6255000233650208,
        "Tr": 7.478099822998047,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5667999982833862,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23278_2_ieeet1",
      "ports": {
        "bus": 23278,
        "speed": 1786,
        "vs": 1787,
        "efd": 1785
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23278_2_ieeest",
      "ports": {
        "input": 1786,
        "output": 1787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23278_3_gensal",
      "ports": {
        "bus": 23278,
        "pmech": 1788,
        "efd": 1789,
        "speed": 1790
      },
      "params": {
        "p0": 0.07866666465997696,
        "q0": -0.003854666603729129,
        "H": 2.7634999752044678,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3057999908924103,
        "Tqopp": 0.23149999976158142,
        "Xd": 0.6628000140190125,
        "Xdp": 0.2272000014781952,
        "Xdpp": 0.1695999950170517,
        "Xq": 0.4284000098705292,
        "Xl": 0.09539999812841415,
        "S10": 0.17569999396800995,
        "S12": 0.49799999594688416,
        "mva": 9.727763175964355
      }
    },
    {
      "class": "Hygov",
      "id": "23278_3_hygov",
      "ports": {
        "speed": 1790,
        "pmech": 1788
      },
      "params": {
        "Trate": 9.727763175964355,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6442999839782715,
        "Tr": 3.200200080871582,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6710000038146973,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23278_3_esdc1a",
      "ports": {
        "bus": 23278,
        "speed": 1790,
        "vs": 1791,
        "efd": 1789
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03700000047683716,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.305999994277954,
        "Se1": 0.12929999828338623,
        "E2": 3.0745999813079834,
        "Se2": 0.387800008058548,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23278_3_ieeest",
      "ports": {
        "input": 1790,
        "output": 1791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23281_1_gensal",
      "ports": {
        "bus": 23281,
        "pmech": 1792,
        "efd": 1793,
        "speed": 1794
      },
      "params": {
        "p0": 0.420912504196167,
        "q0": 0.19200000166893005,
        "H": 3.9017999172210693,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.27970001101493835,
        "Tqopp": 0.5835999846458435,
        "Xd": 1.0029000043869019,
        "Xdp": 0.4659000039100647,
        "Xdpp": 0.2757999897003174,
        "Xq": 0.6503000259399414,
        "Xl": 0.2485000044107437,
        "S10": 0.1623000055551529,
        "S12": 0.5519999861717224,
        "mva": 58.43243408203125
      }
    },
    {
      "class": "Hygov",
      "id": "23281_1_hygov",
      "ports": {
        "speed": 1794,
        "pmech": 1792
      },
      "params": {
        "Trate": 58.43243408203125,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2176000028848648,
        "Tr": 8.87969970703125,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0967999696731567,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23281_1_ieeet1",
      "ports": {
        "bus": 23281,
        "speed": 1794,
        "vs": 1795,
        "efd": 1793
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.960900068283081,
        "E2": 3.9479000568389893,
        "Se1": 0.08460000157356262,
        "Se2": 0.38749998807907104,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23281_1_ieeest",
      "ports": {
        "input": 1794,
        "output": 1795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23287_1_genrou",
      "ports": {
        "bus": 23287,
        "pmech": 1796,
        "efd": 1797,
        "speed": 1798
      },
      "params": {
        "p0": 1.0756118297576904,
        "q0": 0.0011934740468859673,
        "H": 5.122239589691162,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.6899995803833,
        "Tdopp": 0.04470000043511391,
        "Tqop": 0.5329999923706055,
        "Tqopp": 0.09920000284910202,
        "Xd": 2.088599920272827,
        "Xdp": 0.38339999318122864,
        "Xdpp": 0.3255999982357025,
        "Xq": 1.9567999839782715,
        "Xqp": 0.5428000092506409,
        "Xqpp": 0.3255999982357025,
        "Xl": 0.2551000118255615,
        "S10": 0.10809999704360962,
        "S12": 0.5794000029563904,
        "mva": 131.8132781982422
      }
    },
    {
      "class": "Tgov1",
      "id": "23287_1_tgov1",
      "ports": {
        "speed": 1798,
        "pmech": 1796
      },
      "params": {
        "Trate": 131.8132781982422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8193408567618393,
        "Pvmin": 0.38850409329612784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23287_1_ieeet1",
      "ports": {
        "bus": 23287,
        "speed": 1798,
        "vs": 1799,
        "efd": 1797
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23287_1_ieeest",
      "ports": {
        "input": 1798,
        "output": 1799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23288_1_genrou",
      "ports": {
        "bus": 23288,
        "pmech": 1800,
        "efd": 1801,
        "speed": 1802
      },
      "params": {
        "p0": 1.0756118297576904,
        "q0": 0.0011934740468859673,
        "H": 4.790693283081055,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.409600257873535,
        "Tdopp": 0.06750000268220901,
        "Tqop": 1.2280999422073364,
        "Tqopp": 0.04479999840259552,
        "Xd": 1.6895999908447266,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.2922999858856201,
        "Xq": 1.6348999738693237,
        "Xqp": 0.492000013589859,
        "Xqpp": 0.2922999858856201,
        "Xl": 0.22859999537467957,
        "S10": 0.1923000067472458,
        "S12": 0.7264999747276306,
        "mva": 136.921630859375
      }
    },
    {
      "class": "Tgov1",
      "id": "23288_1_tgov1",
      "ports": {
        "speed": 1802,
        "pmech": 1800
      },
      "params": {
        "Trate": 136.921630859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7887724066218255,
        "Pvmin": 0.16181456188868618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23288_1_ieeet1",
      "ports": {
        "bus": 23288,
        "speed": 1802,
        "vs": 1803,
        "efd": 1801
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23288_1_ieeest",
      "ports": {
        "input": 1802,
        "output": 1803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23289_1_genrou",
      "ports": {
        "bus": 23289,
        "pmech": 1804,
        "efd": 1805,
        "speed": 1806
      },
      "params": {
        "p0": 1.0756118297576904,
        "q0": 0.001193474163301289,
        "H": 2.656414747238159,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.79800033569336,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.7249000072479248,
        "Tqopp": 0.09799999743700027,
        "Xd": 1.7826999425888062,
        "Xdp": 0.193900004029274,
        "Xdpp": 0.1307000070810318,
        "Xq": 1.7099000215530396,
        "Xqp": 0.2572999894618988,
        "Xqpp": 0.1307000070810318,
        "Xl": 0.0997999981045723,
        "S10": 0.007000000216066837,
        "S12": 0.35280001163482666,
        "mva": 128.62350463867188
      }
    },
    {
      "class": "Tgov1",
      "id": "23289_1_tgov1",
      "ports": {
        "speed": 1806,
        "pmech": 1804
      },
      "params": {
        "Trate": 128.62350463867188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8396599408088528,
        "Pvmin": 0.131724494633856,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23289_1_ieeet1",
      "ports": {
        "bus": 23289,
        "speed": 1806,
        "vs": 1807,
        "efd": 1805
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23289_1_ieeest",
      "ports": {
        "input": 1806,
        "output": 1807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23290_1_genrou",
      "ports": {
        "bus": 23290,
        "pmech": 1808,
        "efd": 1809,
        "speed": 1810
      },
      "params": {
        "p0": 1.0756118297576904,
        "q0": 0.0011934740468859673,
        "H": 4.184061050415039,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.293900012969971,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.08160000294446945,
        "Xd": 1.5577000379562378,
        "Xdp": 0.19419999420642853,
        "Xdpp": 0.1354999989271164,
        "Xq": 1.52839994430542,
        "Xqp": 0.2721000015735626,
        "Xqpp": 0.1354999989271164,
        "Xl": 0.10360000282526016,
        "S10": 0.0966000035405159,
        "S12": 0.2483000010251999,
        "mva": 155.5776824951172
      }
    },
    {
      "class": "Tgov1",
      "id": "23290_1_tgov1",
      "ports": {
        "speed": 1810,
        "pmech": 1808
      },
      "params": {
        "Trate": 155.5776824951172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6941869975144025,
        "Pvmin": 0.16197696225551172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23290_1_ieeet1",
      "ports": {
        "bus": 23290,
        "speed": 1810,
        "vs": 1811,
        "efd": 1809
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23290_1_ieeest",
      "ports": {
        "input": 1810,
        "output": 1811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23293_1_gensal",
      "ports": {
        "bus": 23293,
        "pmech": 1812,
        "efd": 1813,
        "speed": 1814
      },
      "params": {
        "p0": 1.1337144374847412,
        "q0": -0.0683550015091896,
        "H": 3.5539000034332275,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.29280000925064087,
        "Tqopp": 0.4375,
        "Xd": 1.0,
        "Xdp": 0.3434000015258789,
        "Xdpp": 0.2134000062942505,
        "Xq": 0.6484000086784363,
        "Xl": 0.11500000208616257,
        "S10": 0.09480000287294388,
        "S12": 0.2287999987602234,
        "mva": 167.68301391601562
      }
    },
    {
      "class": "Hygov",
      "id": "23293_1_hygov",
      "ports": {
        "speed": 1814,
        "pmech": 1812
      },
      "params": {
        "Trate": 167.68301391601562,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4564000070095062,
        "Tr": 5.88040018081665,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3533999919891357,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23293_1_ieeet1",
      "ports": {
        "bus": 23293,
        "speed": 1814,
        "vs": 1815,
        "efd": 1813
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5831000804901123,
        "E2": 3.4440999031066895,
        "Se1": 0.08150000125169754,
        "Se2": 0.3736000061035156,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23293_1_ieeest",
      "ports": {
        "input": 1814,
        "output": 1815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23295_1_gensal",
      "ports": {
        "bus": 23295,
        "pmech": 1816,
        "efd": 1817,
        "speed": 1818
      },
      "params": {
        "p0": 0.11299999803304672,
        "q0": 0.04339199885725975,
        "H": 3.3863000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3472999930381775,
        "Tqopp": 0.43070000410079956,
        "Xd": 0.9922000169754028,
        "Xdp": 0.22439999878406525,
        "Xdpp": 0.1648000031709671,
        "Xq": 0.6432999968528748,
        "Xl": 0.13539999723434448,
        "S10": 0.2935999929904938,
        "S12": 0.7437999844551086,
        "mva": 11.52028751373291
      }
    },
    {
      "class": "Hygov",
      "id": "23295_1_hygov",
      "ports": {
        "speed": 1818,
        "pmech": 1816
      },
      "params": {
        "Trate": 11.52028751373291,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6740999817848206,
        "Tr": 3.4031999111175537,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0157999992370605,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23295_1_ieeet1",
      "ports": {
        "bus": 23295,
        "speed": 1818,
        "vs": 1819,
        "efd": 1817
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23295_1_ieeest",
      "ports": {
        "input": 1818,
        "output": 1819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23295_2_gensal",
      "ports": {
        "bus": 23295,
        "pmech": 1820,
        "efd": 1821,
        "speed": 1822
      },
      "params": {
        "p0": 0.07942947745323181,
        "q0": 0.03916800022125244,
        "H": 3.3224000930786133,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.39980000257492065,
        "Tqopp": 0.4668000042438507,
        "Xd": 1.048699975013733,
        "Xdp": 0.35989999771118164,
        "Xdpp": 0.24639999866485596,
        "Xq": 0.6801999807357788,
        "Xl": 0.20000000298023224,
        "S10": 0.22499999403953552,
        "S12": 0.5364999771118164,
        "mva": 13.485005378723145
      }
    },
    {
      "class": "Hygov",
      "id": "23295_2_hygov",
      "ports": {
        "speed": 1822,
        "pmech": 1820
      },
      "params": {
        "Trate": 13.485005378723145,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5630000233650208,
        "Tr": 5.7657999992370605,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4156999588012695,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23295_2_ieeet1",
      "ports": {
        "bus": 23295,
        "speed": 1822,
        "vs": 1823,
        "efd": 1821
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6679999828338623,
        "E2": 3.5573999881744385,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23295_2_ieeest",
      "ports": {
        "input": 1822,
        "output": 1823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23296_1_gensal",
      "ports": {
        "bus": 23296,
        "pmech": 1824,
        "efd": 1825,
        "speed": 1826
      },
      "params": {
        "p0": 0.05066147446632385,
        "q0": -0.004997999873012304,
        "H": 3.090100049972534,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14249999821186066,
        "Tqopp": 0.34119999408721924,
        "Xd": 0.6072999835014343,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.12860000133514404,
        "Xq": 0.3921999931335449,
        "Xl": 0.12439999729394913,
        "S10": 0.14020000398159027,
        "S12": 0.3950999975204468,
        "mva": 10.31191349029541
      }
    },
    {
      "class": "Hygov",
      "id": "23296_1_hygov",
      "ports": {
        "speed": 1826,
        "pmech": 1824
      },
      "params": {
        "Trate": 10.31191349029541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5356000065803528,
        "Tr": 4.057000160217285,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.087499976158142,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23296_1_ieeet1",
      "ports": {
        "bus": 23296,
        "speed": 1826,
        "vs": 1827,
        "efd": 1825
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23296_1_ieeest",
      "ports": {
        "input": 1826,
        "output": 1827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23297_1_gensal",
      "ports": {
        "bus": 23297,
        "pmech": 1828,
        "efd": 1829,
        "speed": 1830
      },
      "params": {
        "p0": 0.10199999809265137,
        "q0": -0.004999999888241291,
        "H": 1.739300012588501,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5946000218391418,
        "Tqopp": 0.29159998893737793,
        "Xd": 1.1370999813079834,
        "Xdp": 0.41449999809265137,
        "Xdpp": 0.24740000069141388,
        "Xq": 0.7378000020980835,
        "Xl": 0.21690000593662262,
        "S10": 0.1453000009059906,
        "S12": 0.46700000762939453,
        "mva": 10.332469940185547
      }
    },
    {
      "class": "Hygov",
      "id": "23297_1_hygov",
      "ports": {
        "speed": 1830,
        "pmech": 1828
      },
      "params": {
        "Trate": 10.332469940185547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9868999719619751,
        "Tr": 5.169099807739258,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.46790000796318054,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23297_1_ieeet1",
      "ports": {
        "bus": 23297,
        "speed": 1830,
        "vs": 1831,
        "efd": 1829
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.930500030517578,
        "E2": 3.9072999954223633,
        "Se1": 0.08460000157356262,
        "Se2": 0.387800008058548,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23297_1_ieeest",
      "ports": {
        "input": 1830,
        "output": 1831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23306_1_gensal",
      "ports": {
        "bus": 23306,
        "pmech": 1832,
        "efd": 1833,
        "speed": 1834
      },
      "params": {
        "p0": 0.3636084496974945,
        "q0": 0.08106671273708344,
        "H": 3.0255000591278076,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5813999772071838,
        "Tqopp": 0.4634000062942505,
        "Xd": 0.9458000063896179,
        "Xdp": 0.357699990272522,
        "Xdpp": 0.2599000036716461,
        "Xq": 0.6129999756813049,
        "Xl": 0.1460999995470047,
        "S10": 0.1265999972820282,
        "S12": 0.5175999999046326,
        "mva": 50.58773422241211
      }
    },
    {
      "class": "Hygov",
      "id": "23306_1_hygov",
      "ports": {
        "speed": 1834,
        "pmech": 1832
      },
      "params": {
        "Trate": 50.58773422241211,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6966000199317932,
        "Tr": 6.6996002197265625,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8395999670028687,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23306_1_ieeet1",
      "ports": {
        "bus": 23306,
        "speed": 1834,
        "vs": 1835,
        "efd": 1833
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23306_1_ieeest",
      "ports": {
        "input": 1834,
        "output": 1835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23306_2_gensal",
      "ports": {
        "bus": 23306,
        "pmech": 1836,
        "efd": 1837,
        "speed": 1838
      },
      "params": {
        "p0": 0.33659982681274414,
        "q0": 0.08106671273708344,
        "H": 2.235100030899048,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.15520000457763672,
        "Tqopp": 0.050200000405311584,
        "Xd": 1.0084999799728394,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.20059999823570251,
        "Xq": 0.6539000272750854,
        "Xl": 0.1451999992132187,
        "S10": 0.2897999882698059,
        "S12": 0.6814000010490417,
        "mva": 67.90869903564453
      }
    },
    {
      "class": "Hygov",
      "id": "23306_2_hygov",
      "ports": {
        "speed": 1838,
        "pmech": 1836
      },
      "params": {
        "Trate": 67.90869903564453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.852400004863739,
        "Tr": 7.2480998039245605,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.197100043296814,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23306_2_ieeet1",
      "ports": {
        "bus": 23306,
        "speed": 1838,
        "vs": 1839,
        "efd": 1837
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.799099922180176,
        "E2": 3.732100009918213,
        "Se1": 0.08250000327825546,
        "Se2": 0.3779999911785126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23306_2_ieeest",
      "ports": {
        "input": 1838,
        "output": 1839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23307_1_gensal",
      "ports": {
        "bus": 23307,
        "pmech": 1840,
        "efd": 1841,
        "speed": 1842
      },
      "params": {
        "p0": 0.15369999408721924,
        "q0": -0.009800000116229057,
        "H": 3.7481000423431396,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19609999656677246,
        "Tqopp": 0.5924999713897705,
        "Xd": 1.333400011062622,
        "Xdp": 0.37040001153945923,
        "Xdpp": 0.2224999964237213,
        "Xq": 0.8658999800682068,
        "Xl": 0.1793999969959259,
        "S10": 0.11980000138282776,
        "S12": 0.31779998540878296,
        "mva": 20.100000381469727
      }
    },
    {
      "class": "Hygov",
      "id": "23307_1_hygov",
      "ports": {
        "speed": 1842,
        "pmech": 1840
      },
      "params": {
        "Trate": 20.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4025000035762787,
        "Tr": 8.722000122070312,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4268999993801117,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23307_1_ieeet1",
      "ports": {
        "bus": 23307,
        "speed": 1842,
        "vs": 1843,
        "efd": 1841
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23307_1_ieeest",
      "ports": {
        "input": 1842,
        "output": 1843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23309_1_genrou",
      "ports": {
        "bus": 23309,
        "pmech": 1844,
        "efd": 1845,
        "speed": 1846
      },
      "params": {
        "p0": 0.5564295649528503,
        "q0": -0.06199999898672104,
        "H": 3.8410801887512207,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.638199806213379,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.8323000073432922,
        "Tqopp": 0.06440000236034393,
        "Xd": 2.1844000816345215,
        "Xdp": 0.26420000195503235,
        "Xdpp": 0.2085999995470047,
        "Xq": 2.03410005569458,
        "Xqp": 0.37860000133514404,
        "Xqpp": 0.2085999995470047,
        "Xl": 0.16189999878406525,
        "S10": 0.11779999732971191,
        "S12": 0.6643000245094299,
        "mva": 75.82450866699219
      }
    },
    {
      "class": "Tgov1",
      "id": "23309_1_tgov1",
      "ports": {
        "speed": 1846,
        "pmech": 1844
      },
      "params": {
        "Trate": 75.82450866699219,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7368330305117388,
        "Pvmin": 0.07873443835073457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23309_1_ieeet1",
      "ports": {
        "bus": 23309,
        "speed": 1846,
        "vs": 1847,
        "efd": 1845
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23309_1_ieeest",
      "ports": {
        "input": 1846,
        "output": 1847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23309_2_genrou",
      "ports": {
        "bus": 23309,
        "pmech": 1848,
        "efd": 1849,
        "speed": 1850
      },
      "params": {
        "p0": 0.5564797520637512,
        "q0": -0.062021251767873764,
        "H": 4.842548847198486,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.893799781799316,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.3360999822616577,
        "Tqopp": 0.06830000132322311,
        "Xd": 1.9560999870300293,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.21950000524520874,
        "Xq": 1.8499000072479248,
        "Xqp": 0.6736999750137329,
        "Xqpp": 0.21950000524520874,
        "Xl": 0.1704999953508377,
        "S10": 0.155799999833107,
        "S12": 0.4255000054836273,
        "mva": 67.37908172607422
      }
    },
    {
      "class": "Tgov1",
      "id": "23309_2_tgov1",
      "ports": {
        "speed": 1850,
        "pmech": 1848
      },
      "params": {
        "Trate": 67.37908172607422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8292632660764392,
        "Pvmin": 0.2345027120783748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23309_2_ieeet1",
      "ports": {
        "bus": 23309,
        "speed": 1850,
        "vs": 1851,
        "efd": 1849
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23309_2_ieeest",
      "ports": {
        "input": 1850,
        "output": 1851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23309_3_genrou",
      "ports": {
        "bus": 23309,
        "pmech": 1852,
        "efd": 1853,
        "speed": 1854
      },
      "params": {
        "p0": 0.5564797520637512,
        "q0": -0.062021251767873764,
        "H": 1.4792468547821045,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.18720006942749,
        "Tdopp": 0.060600001364946365,
        "Tqop": 0.9215999841690063,
        "Tqopp": 0.0925000011920929,
        "Xd": 1.6608999967575073,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.1168999969959259,
        "Xq": 1.6117000579833984,
        "Xqp": 0.24220000207424164,
        "Xqpp": 0.1168999969959259,
        "Xl": 0.08879999816417694,
        "S10": 0.04809999838471413,
        "S12": 0.4099999964237213,
        "mva": 75.9272689819336
      }
    },
    {
      "class": "Tgov1",
      "id": "23309_3_tgov1",
      "ports": {
        "speed": 1854,
        "pmech": 1852
      },
      "params": {
        "Trate": 75.9272689819336,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7359015822193042,
        "Pvmin": 0.27228527086530574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23309_3_ieeet1",
      "ports": {
        "bus": 23309,
        "speed": 1854,
        "vs": 1855,
        "efd": 1853
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23309_3_ieeest",
      "ports": {
        "input": 1854,
        "output": 1855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23309_4_genrou",
      "ports": {
        "bus": 23309,
        "pmech": 1856,
        "efd": 1857,
        "speed": 1858
      },
      "params": {
        "p0": 0.5564295649528503,
        "q0": -0.06199999898672104,
        "H": 3.965332269668579,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.069700241088867,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.2045999765396118,
        "Tqopp": 0.04830000177025795,
        "Xd": 1.9342000484466553,
        "Xdp": 0.17839999496936798,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.832200050354004,
        "Xqp": 0.2694999873638153,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09700000286102295,
        "S10": 0.06069999933242798,
        "S12": 0.25920000672340393,
        "mva": 59.83908462524414
      }
    },
    {
      "class": "Tgov1",
      "id": "23309_4_tgov1",
      "ports": {
        "speed": 1858,
        "pmech": 1856
      },
      "params": {
        "Trate": 59.83908462524414,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9336707414236369,
        "Pvmin": 0.46307526015912964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23309_4_ieeet1",
      "ports": {
        "bus": 23309,
        "speed": 1858,
        "vs": 1859,
        "efd": 1857
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23309_4_ieeest",
      "ports": {
        "input": 1858,
        "output": 1859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23311_1_gensal",
      "ports": {
        "bus": 23311,
        "pmech": 1860,
        "efd": 1861,
        "speed": 1862
      },
      "params": {
        "p0": 0.33820000290870667,
        "q0": -0.017100000753998756,
        "H": 2.5076000690460205,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3084999918937683,
        "Tqopp": 0.5913000106811523,
        "Xd": 0.9427000284194946,
        "Xdp": 0.4081999957561493,
        "Xdpp": 0.39629998803138733,
        "Xq": 0.6110000014305115,
        "Xl": 0.1282999962568283,
        "S10": 0.10209999978542328,
        "S12": 0.5281000137329102,
        "mva": 52.31999969482422
      }
    },
    {
      "class": "Hygov",
      "id": "23311_1_hygov",
      "ports": {
        "speed": 1862,
        "pmech": 1860
      },
      "params": {
        "Trate": 52.31999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29319998621940613,
        "Tr": 5.997399806976318,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2271000146865845,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23311_1_ieeet1",
      "ports": {
        "bus": 23311,
        "speed": 1862,
        "vs": 1863,
        "efd": 1861
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23311_1_ieeest",
      "ports": {
        "input": 1862,
        "output": 1863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23311_2_gensal",
      "ports": {
        "bus": 23311,
        "pmech": 1864,
        "efd": 1865,
        "speed": 1866
      },
      "params": {
        "p0": 0.34880000352859497,
        "q0": -0.01709119975566864,
        "H": 1.9945000410079956,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5939000248908997,
        "Tqopp": 0.5242999792098999,
        "Xd": 0.9994999766349792,
        "Xdp": 0.3407000005245209,
        "Xdpp": 0.26649999618530273,
        "Xq": 0.6480000019073486,
        "Xl": 0.13330000638961792,
        "S10": 0.1606999933719635,
        "S12": 0.3517000079154968,
        "mva": 44.03246307373047
      }
    },
    {
      "class": "Hygov",
      "id": "23311_2_hygov",
      "ports": {
        "speed": 1866,
        "pmech": 1864
      },
      "params": {
        "Trate": 44.03246307373047,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8367000222206116,
        "Tr": 8.82040023803711,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1861000061035156,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23311_2_ieeet1",
      "ports": {
        "bus": 23311,
        "speed": 1866,
        "vs": 1867,
        "efd": 1865
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23311_2_ieeest",
      "ports": {
        "input": 1866,
        "output": 1867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23311_4_gensal",
      "ports": {
        "bus": 23311,
        "pmech": 1868,
        "efd": 1869,
        "speed": 1870
      },
      "params": {
        "p0": 0.24680651724338531,
        "q0": -0.01709119975566864,
        "H": 2.1429998874664307,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5519000291824341,
        "Tqopp": 0.35249999165534973,
        "Xd": 0.8770999908447266,
        "Xdp": 0.2624000012874603,
        "Xdpp": 0.1582999974489212,
        "Xq": 0.5681999921798706,
        "Xl": 0.1550000011920929,
        "S10": 0.2563999891281128,
        "S12": 0.6247000098228455,
        "mva": 46.985111236572266
      }
    },
    {
      "class": "Hygov",
      "id": "23311_4_hygov",
      "ports": {
        "speed": 1870,
        "pmech": 1868
      },
      "params": {
        "Trate": 46.985111236572266,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7569000124931335,
        "Tr": 6.867599964141846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6298999786376953,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23311_4_ieeet1",
      "ports": {
        "bus": 23311,
        "speed": 1870,
        "vs": 1871,
        "efd": 1869
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5016000270843506,
        "E2": 3.335400104522705,
        "Se1": 0.08990000188350677,
        "Se2": 0.41200000047683716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23311_4_ieeest",
      "ports": {
        "input": 1870,
        "output": 1871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23315_1_genrou",
      "ports": {
        "bus": 23315,
        "pmech": 1872,
        "efd": 1873,
        "speed": 1874
      },
      "params": {
        "p0": 0.3804479241371155,
        "q0": 0.1328488290309906,
        "H": 1.746167778968811,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.383999824523926,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.307800054550171,
        "Tqopp": 0.07109999656677246,
        "Xd": 2.3835999965667725,
        "Xdp": 0.1565999984741211,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.1947999000549316,
        "Xqp": 0.3718000054359436,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09399999678134918,
        "S10": 0.015200000256299973,
        "S12": 0.38999998569488525,
        "mva": 46.59627151489258
      }
    },
    {
      "class": "Tgov1",
      "id": "23315_1_tgov1",
      "ports": {
        "speed": 1874,
        "pmech": 1872
      },
      "params": {
        "Trate": 46.59627151489258,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8198080809162032,
        "Pvmin": 0.3476981950085195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23315_1_ieeet1",
      "ports": {
        "bus": 23315,
        "speed": 1874,
        "vs": 1875,
        "efd": 1873
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23315_1_ieeest",
      "ports": {
        "input": 1874,
        "output": 1875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23318_1_genrou",
      "ports": {
        "bus": 23318,
        "pmech": 1876,
        "efd": 1877,
        "speed": 1878
      },
      "params": {
        "p0": 0.2728866934776306,
        "q0": 0.13946600258350372,
        "H": 4.592817783355713,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.173900127410889,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8253999948501587,
        "Tqopp": 0.06480000168085098,
        "Xd": 2.3798000812530518,
        "Xdp": 0.17560000717639923,
        "Xdpp": 0.10419999808073044,
        "Xq": 2.191800117492676,
        "Xqp": 0.4099000096321106,
        "Xqpp": 0.10419999808073044,
        "Xl": 0.07859999686479568,
        "S10": 0.08299999684095383,
        "S12": 0.5199000239372253,
        "mva": 30.61710548400879
      }
    },
    {
      "class": "Tgov1",
      "id": "23318_1_tgov1",
      "ports": {
        "speed": 1878,
        "pmech": 1876
      },
      "params": {
        "Trate": 30.61710548400879,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8949245354883552,
        "Pvmin": 0.23947140150301072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23318_1_ieeet1",
      "ports": {
        "bus": 23318,
        "speed": 1878,
        "vs": 1879,
        "efd": 1877
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23318_1_ieeest",
      "ports": {
        "input": 1878,
        "output": 1879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23318_2_genrou",
      "ports": {
        "bus": 23318,
        "pmech": 1880,
        "efd": 1881,
        "speed": 1882
      },
      "params": {
        "p0": 0.2728866934776306,
        "q0": 0.13950000703334808,
        "H": 3.825828790664673,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.822799682617188,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.0986000299453735,
        "Tqopp": 0.0989999994635582,
        "Xd": 2.200200080871582,
        "Xdp": 0.5144000053405762,
        "Xdpp": 0.4471000134944916,
        "Xq": 2.0469000339508057,
        "Xqp": 0.7748000025749207,
        "Xqpp": 0.4471000134944916,
        "Xl": 0.35199999809265137,
        "S10": 0.003700000001117587,
        "S12": 0.22290000319480896,
        "mva": 30.736648559570312
      }
    },
    {
      "class": "Tgov1",
      "id": "23318_2_tgov1",
      "ports": {
        "speed": 1882,
        "pmech": 1880
      },
      "params": {
        "Trate": 30.736648559570312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8914439337838328,
        "Pvmin": 0.24075494376121015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23318_2_ieeet1",
      "ports": {
        "bus": 23318,
        "speed": 1882,
        "vs": 1883,
        "efd": 1881
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23318_2_ieeest",
      "ports": {
        "input": 1882,
        "output": 1883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23319_1_gensal",
      "ports": {
        "bus": 23319,
        "pmech": 1884,
        "efd": 1885,
        "speed": 1886
      },
      "params": {
        "p0": 0.675000011920929,
        "q0": 0.25920000672340393,
        "H": 2.406899929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06830000132322311,
        "Tqopp": 0.384799987077713,
        "Xd": 1.0053999423980713,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.3862000107765198,
        "Xq": 0.6518999934196472,
        "Xl": 0.09160000085830688,
        "S10": 0.08160000294446945,
        "S12": 0.17679999768733978,
        "mva": 75.36539459228516
      }
    },
    {
      "class": "Hygov",
      "id": "23319_1_hygov",
      "ports": {
        "speed": 1886,
        "pmech": 1884
      },
      "params": {
        "Trate": 75.36539459228516,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7398999929428101,
        "Tr": 6.481299877166748,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30379998683929443,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23319_1_ieeet1",
      "ports": {
        "bus": 23319,
        "speed": 1886,
        "vs": 1887,
        "efd": 1885
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23319_1_ieeest",
      "ports": {
        "input": 1886,
        "output": 1887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23321_1_gensal",
      "ports": {
        "bus": 23321,
        "pmech": 1888,
        "efd": 1889,
        "speed": 1890
      },
      "params": {
        "p0": 0.1080000028014183,
        "q0": -0.0052999998442828655,
        "H": 3.608599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24979999661445618,
        "Tqopp": 0.4068000018596649,
        "Xd": 1.0793999433517456,
        "Xdp": 0.43149998784065247,
        "Xdpp": 0.376800000667572,
        "Xq": 0.7002000212669373,
        "Xl": 0.10729999840259552,
        "S10": 0.29420000314712524,
        "S12": 0.9567000269889832,
        "mva": 11.95330810546875
      }
    },
    {
      "class": "Hygov",
      "id": "23321_1_hygov",
      "ports": {
        "speed": 1890,
        "pmech": 1888
      },
      "params": {
        "Trate": 11.95330810546875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.26750001311302185,
        "Tr": 6.09630012512207,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5931000113487244,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23321_1_ieeet1",
      "ports": {
        "bus": 23321,
        "speed": 1890,
        "vs": 1891,
        "efd": 1889
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.528899908065796,
        "E2": 3.3719000816345215,
        "Se1": 0.08009999990463257,
        "Se2": 0.36730000376701355,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23321_1_ieeest",
      "ports": {
        "input": 1890,
        "output": 1891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23322_1_gensal",
      "ports": {
        "bus": 23322,
        "pmech": 1892,
        "efd": 1893,
        "speed": 1894
      },
      "params": {
        "p0": 0.18219999969005585,
        "q0": -0.01080000028014183,
        "H": 1.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2980000078678131,
        "Tqopp": 0.09440000355243683,
        "Xd": 1.1786999702453613,
        "Xdp": 0.5271000266075134,
        "Xdpp": 0.4212000072002411,
        "Xq": 0.7649999856948853,
        "Xl": 0.2053000032901764,
        "S10": 0.07739999890327454,
        "S12": 0.4690000116825104,
        "mva": 22.079999923706055
      }
    },
    {
      "class": "Hygov",
      "id": "23322_1_hygov",
      "ports": {
        "speed": 1894,
        "pmech": 1892
      },
      "params": {
        "Trate": 22.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9161999821662903,
        "Tr": 7.65910005569458,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.45910000801086426,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23322_1_ieeet1",
      "ports": {
        "bus": 23322,
        "speed": 1894,
        "vs": 1895,
        "efd": 1893
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23322_1_ieeest",
      "ports": {
        "input": 1894,
        "output": 1895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23324_1_gensal",
      "ports": {
        "bus": 23324,
        "pmech": 1896,
        "efd": 1897,
        "speed": 1898
      },
      "params": {
        "p0": 0.19997736811637878,
        "q0": -0.01081675011664629,
        "H": 2.075900077819824,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.32019999623298645,
        "Tqopp": 0.06360000371932983,
        "Xd": 0.852400004863739,
        "Xdp": 0.24379999935626984,
        "Xdpp": 0.210099995136261,
        "Xq": 0.5521000027656555,
        "Xl": 0.16459999978542328,
        "S10": 0.21809999644756317,
        "S12": 0.5630000233650208,
        "mva": 22.079999923706055
      }
    },
    {
      "class": "Hygov",
      "id": "23324_1_hygov",
      "ports": {
        "speed": 1898,
        "pmech": 1896
      },
      "params": {
        "Trate": 22.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9915000200271606,
        "Tr": 6.879499912261963,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6992000341415405,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23324_1_ieeet1",
      "ports": {
        "bus": 23324,
        "speed": 1898,
        "vs": 1899,
        "efd": 1897
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23324_1_ieeest",
      "ports": {
        "input": 1898,
        "output": 1899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23325_1_gensal",
      "ports": {
        "bus": 23325,
        "pmech": 1900,
        "efd": 1901,
        "speed": 1902
      },
      "params": {
        "p0": 0.13961011171340942,
        "q0": -0.01081675011664629,
        "H": 3.365600109100342,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.10260000079870224,
        "Tqopp": 0.5861999988555908,
        "Xd": 1.282099962234497,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.32589998841285706,
        "Xq": 0.8324999809265137,
        "Xl": 0.22450000047683716,
        "S10": 0.08730000257492065,
        "S12": 0.45719999074935913,
        "mva": 24.499004364013672
      }
    },
    {
      "class": "Hygov",
      "id": "23325_1_hygov",
      "ports": {
        "speed": 1902,
        "pmech": 1900
      },
      "params": {
        "Trate": 24.499004364013672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3939000070095062,
        "Tr": 7.315499782562256,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6065000295639038,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23325_1_ieeet1",
      "ports": {
        "bus": 23325,
        "speed": 1902,
        "vs": 1903,
        "efd": 1901
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23325_1_ieeest",
      "ports": {
        "input": 1902,
        "output": 1903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23326_1_gensal",
      "ports": {
        "bus": 23326,
        "pmech": 1904,
        "efd": 1905,
        "speed": 1906
      },
      "params": {
        "p0": 0.2207999974489212,
        "q0": -0.01080000028014183,
        "H": 2.817199945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5164999961853027,
        "Tqopp": 0.44769999384880066,
        "Xd": 0.6962000131607056,
        "Xdp": 0.2784999907016754,
        "Xdpp": 0.19359999895095825,
        "Xq": 0.45019999146461487,
        "Xl": 0.1395999938249588,
        "S10": 0.181099995970726,
        "S12": 0.6902999877929688,
        "mva": 23.661123275756836
      }
    },
    {
      "class": "Hygov",
      "id": "23326_1_hygov",
      "ports": {
        "speed": 1906,
        "pmech": 1904
      },
      "params": {
        "Trate": 23.661123275756836,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6227999925613403,
        "Tr": 4.506499767303467,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8223999738693237,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23326_1_esdc1a",
      "ports": {
        "bus": 23326,
        "speed": 1906,
        "vs": 1907,
        "efd": 1905
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03310000151395798,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.434799909591675,
        "Se1": 0.14740000665187836,
        "E2": 3.246500015258789,
        "Se2": 0.44209998846054077,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23326_1_ieeest",
      "ports": {
        "input": 1906,
        "output": 1907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23329_1_genrou",
      "ports": {
        "bus": 23329,
        "pmech": 1908,
        "efd": 1909,
        "speed": 1910
      },
      "params": {
        "p0": 0.6632940173149109,
        "q0": 0.06515271216630936,
        "H": 7.21511697769165,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.802800178527832,
        "Tdopp": 0.06369999796152115,
        "Tqop": 1.080399990081787,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.1798999309539795,
        "Xdp": 0.29100000858306885,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.0304999351501465,
        "Xqp": 0.5508999824523926,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11710000038146973,
        "S10": 0.16930000483989716,
        "S12": 0.48829999566078186,
        "mva": 74.9880142211914
      }
    },
    {
      "class": "Tgov1",
      "id": "23329_1_tgov1",
      "ports": {
        "speed": 1910,
        "pmech": 1908
      },
      "params": {
        "Trate": 74.9880142211914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8881419457495903,
        "Pvmin": 0.17479769366472853,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23329_1_ieeet1",
      "ports": {
        "bus": 23329,
        "speed": 1910,
        "vs": 1911,
        "efd": 1909
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23329_1_ieeest",
      "ports": {
        "input": 1910,
        "output": 1911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23329_2_genrou",
      "ports": {
        "bus": 23329,
        "pmech": 1912,
        "efd": 1913,
        "speed": 1914
      },
      "params": {
        "p0": 0.6632940173149109,
        "q0": 0.06515271216630936,
        "H": 8.060281753540039,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.437099933624268,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.37470000982284546,
        "Tqopp": 0.05620000138878822,
        "Xd": 1.9180999994277954,
        "Xdp": 0.3310000002384186,
        "Xdpp": 0.22519999742507935,
        "Xq": 1.8193000555038452,
        "Xqp": 0.5967000126838684,
        "Xqpp": 0.22519999742507935,
        "Xl": 0.17509999871253967,
        "S10": 0.12470000237226486,
        "S12": 0.6089000105857849,
        "mva": 76.27642059326172
      }
    },
    {
      "class": "Tgov1",
      "id": "23329_2_tgov1",
      "ports": {
        "speed": 1914,
        "pmech": 1912
      },
      "params": {
        "Trate": 76.27642059326172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8731400915290242,
        "Pvmin": 0.1157722569499214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23329_2_ieeet1",
      "ports": {
        "bus": 23329,
        "speed": 1914,
        "vs": 1915,
        "efd": 1913
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23329_2_ieeest",
      "ports": {
        "input": 1914,
        "output": 1915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23337_1_gensal",
      "ports": {
        "bus": 23337,
        "pmech": 1916,
        "efd": 1917,
        "speed": 1918
      },
      "params": {
        "p0": 0.2745000123977661,
        "q0": -0.018400000408291817,
        "H": 3.0845000743865967,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.32589998841285706,
        "Tqopp": 0.14489999413490295,
        "Xd": 0.8252999782562256,
        "Xdp": 0.27390000224113464,
        "Xdpp": 0.1770000010728836,
        "Xq": 0.5343999862670898,
        "Xl": 0.1437000036239624,
        "S10": 0.12839999794960022,
        "S12": 0.6008999943733215,
        "mva": 43.59891128540039
      }
    },
    {
      "class": "Hygov",
      "id": "23337_1_hygov",
      "ports": {
        "speed": 1918,
        "pmech": 1916
      },
      "params": {
        "Trate": 43.59891128540039,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9164000153541565,
        "Tr": 5.850500106811523,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4464000463485718,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23337_1_ieeet1",
      "ports": {
        "bus": 23337,
        "speed": 1918,
        "vs": 1919,
        "efd": 1917
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23337_1_ieeest",
      "ports": {
        "input": 1918,
        "output": 1919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23338_2_gensal",
      "ports": {
        "bus": 23338,
        "pmech": 1920,
        "efd": 1921,
        "speed": 1922
      },
      "params": {
        "p0": 0.60585618019104,
        "q0": 0.30105599761009216,
        "H": 2.6903998851776123,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4772000014781952,
        "Tqopp": 0.34439998865127563,
        "Xd": 1.0,
        "Xdp": 0.3361999988555908,
        "Xdpp": 0.30239999294281006,
        "Xq": 0.6484000086784363,
        "Xl": 0.10080000013113022,
        "S10": 0.10040000081062317,
        "S12": 0.3479999899864197,
        "mva": 90.81724548339844
      }
    },
    {
      "class": "Hygov",
      "id": "23338_2_hygov",
      "ports": {
        "speed": 1922,
        "pmech": 1920
      },
      "params": {
        "Trate": 90.81724548339844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5630999803543091,
        "Tr": 2.3956000804901123,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7559999823570251,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23338_2_esdc1a",
      "ports": {
        "bus": 23338,
        "speed": 1922,
        "vs": 1923,
        "efd": 1921
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06970000267028809,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.365000009536743,
        "Se1": 0.14659999310970306,
        "E2": 3.15339994430542,
        "Se2": 0.43970000743865967,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23338_2_ieeest",
      "ports": {
        "input": 1922,
        "output": 1923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23340_2_genrou",
      "ports": {
        "bus": 23340,
        "pmech": 1924,
        "efd": 1925,
        "speed": 1926
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06719999760389328,
        "H": 7.628396034240723,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.771299839019775,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.40299999713897705,
        "Tqopp": 0.07900000363588333,
        "Xd": 1.68149995803833,
        "Xdp": 0.3433000147342682,
        "Xdpp": 0.28630000352859497,
        "Xq": 1.6282999515533447,
        "Xqp": 0.45590001344680786,
        "Xqpp": 0.28630000352859497,
        "Xl": 0.22380000352859497,
        "S10": 0.15629999339580536,
        "S12": 0.41179999709129333,
        "mva": 77.56722259521484
      }
    },
    {
      "class": "Tgov1",
      "id": "23340_2_tgov1",
      "ports": {
        "speed": 1926,
        "pmech": 1924
      },
      "params": {
        "Trate": 77.56722259521484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7799686501999481,
        "Pvmin": 0.27975733237304307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23340_2_ieeet1",
      "ports": {
        "bus": 23340,
        "speed": 1926,
        "vs": 1927,
        "efd": 1925
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23340_2_ieeest",
      "ports": {
        "input": 1926,
        "output": 1927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23346_1_genrou",
      "ports": {
        "bus": 23346,
        "pmech": 1928,
        "efd": 1929,
        "speed": 1930
      },
      "params": {
        "p0": 0.18026457726955414,
        "q0": 0.09210000187158585,
        "H": 2.7259247303009033,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.76669979095459,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.3086999654769897,
        "Tqopp": 0.09809999912977219,
        "Xd": 2.261899948120117,
        "Xdp": 0.1800999939441681,
        "Xdpp": 0.1370999962091446,
        "Xq": 2.09660005569458,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.1370999962091446,
        "Xl": 0.10490000247955322,
        "S10": 0.12849999964237213,
        "S12": 0.741100013256073,
        "mva": 18.315610885620117
      }
    },
    {
      "class": "Tgov1",
      "id": "23346_1_tgov1",
      "ports": {
        "speed": 1930,
        "pmech": 1928
      },
      "params": {
        "Trate": 18.315610885620117,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9882279952783891,
        "Pvmin": 0.17853621521209498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23346_1_ieeet1",
      "ports": {
        "bus": 23346,
        "speed": 1930,
        "vs": 1931,
        "efd": 1929
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23346_1_ieeest",
      "ports": {
        "input": 1930,
        "output": 1931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23346_2_genrou",
      "ports": {
        "bus": 23346,
        "pmech": 1932,
        "efd": 1933,
        "speed": 1934
      },
      "params": {
        "p0": 0.18026457726955414,
        "q0": 0.09210000187158585,
        "H": 7.022350788116455,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.023300170898438,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.4230000078678131,
        "Tqopp": 0.04600000008940697,
        "Xd": 1.4483000040054321,
        "Xdp": 0.29159998893737793,
        "Xdpp": 0.1808999925851822,
        "Xq": 1.4400999546051025,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.1808999925851822,
        "Xl": 0.13979999721050262,
        "S10": 0.03920000046491623,
        "S12": 0.2054000049829483,
        "mva": 26.620895385742188
      }
    },
    {
      "class": "Tgov1",
      "id": "23346_2_tgov1",
      "ports": {
        "speed": 1934,
        "pmech": 1932
      },
      "params": {
        "Trate": 26.620895385742188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6799170037492255,
        "Pvmin": 0.08151491554274568,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23346_2_ieeet1",
      "ports": {
        "bus": 23346,
        "speed": 1934,
        "vs": 1935,
        "efd": 1933
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23346_2_ieeest",
      "ports": {
        "input": 1934,
        "output": 1935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23346_3_genrou",
      "ports": {
        "bus": 23346,
        "pmech": 1936,
        "efd": 1937,
        "speed": 1938
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.2494100034236908,
        "H": 4.314393997192383,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.839099884033203,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.086400032043457,
        "Tqopp": 0.07180000096559525,
        "Xd": 1.7589999437332153,
        "Xdp": 0.32690000534057617,
        "Xdpp": 0.2630000114440918,
        "Xq": 1.6907999515533447,
        "Xqp": 0.6086000204086304,
        "Xqpp": 0.2630000114440918,
        "Xl": 0.20520000159740448,
        "S10": 0.11410000175237656,
        "S12": 0.6241999864578247,
        "mva": 50.07011795043945
      }
    },
    {
      "class": "Tgov1",
      "id": "23346_3_tgov1",
      "ports": {
        "speed": 1938,
        "pmech": 1936
      },
      "params": {
        "Trate": 50.07011795043945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9786276317977848,
        "Pvmin": 0.40510679941520306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23346_3_ieeet1",
      "ports": {
        "bus": 23346,
        "speed": 1938,
        "vs": 1939,
        "efd": 1937
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23346_3_ieeest",
      "ports": {
        "input": 1938,
        "output": 1939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23347_2_gensal",
      "ports": {
        "bus": 23347,
        "pmech": 1940,
        "efd": 1941,
        "speed": 1942
      },
      "params": {
        "p0": 0.38499999046325684,
        "q0": -0.01886500045657158,
        "H": 3.2548000812530518,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5769000053405762,
        "Tqopp": 0.38519999384880066,
        "Xd": 1.0439000129699707,
        "Xdp": 0.26660001277923584,
        "Xdpp": 0.17350000143051147,
        "Xq": 0.6771000027656555,
        "Xl": 0.1469999998807907,
        "S10": 0.10320000350475311,
        "S12": 0.37860000133514404,
        "mva": 43.788307189941406
      }
    },
    {
      "class": "Hygov",
      "id": "23347_2_hygov",
      "ports": {
        "speed": 1942,
        "pmech": 1940
      },
      "params": {
        "Trate": 43.788307189941406,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492999792098999,
        "Tr": 5.129199981689453,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1223000288009644,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23347_2_ieeet1",
      "ports": {
        "bus": 23347,
        "speed": 1942,
        "vs": 1943,
        "efd": 1941
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23347_2_ieeest",
      "ports": {
        "input": 1942,
        "output": 1943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23347_3_gensal",
      "ports": {
        "bus": 23347,
        "pmech": 1944,
        "efd": 1945,
        "speed": 1946
      },
      "params": {
        "p0": 0.2783432602882385,
        "q0": -0.01886500045657158,
        "H": 2.2925000190734863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2888000011444092,
        "Tqopp": 0.38359999656677246,
        "Xd": 1.1448999643325806,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.39149999618530273,
        "Xq": 0.7429999709129333,
        "Xl": 0.23520000278949738,
        "S10": 0.25220000743865967,
        "S12": 0.6007999777793884,
        "mva": 42.90201187133789
      }
    },
    {
      "class": "Hygov",
      "id": "23347_3_hygov",
      "ports": {
        "speed": 1946,
        "pmech": 1944
      },
      "params": {
        "Trate": 42.90201187133789,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3630000054836273,
        "Tr": 7.243299961090088,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.038599967956543,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23347_3_ieeet1",
      "ports": {
        "bus": 23347,
        "speed": 1946,
        "vs": 1947,
        "efd": 1945
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23347_3_ieeest",
      "ports": {
        "input": 1946,
        "output": 1947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23347_4_gensal",
      "ports": {
        "bus": 23347,
        "pmech": 1948,
        "efd": 1949,
        "speed": 1950
      },
      "params": {
        "p0": 0.319409042596817,
        "q0": -0.01886500045657158,
        "H": 2.302799940109253,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06319999694824219,
        "Tqopp": 0.5774000287055969,
        "Xd": 0.8021000027656555,
        "Xdp": 0.304500013589859,
        "Xdpp": 0.22030000388622284,
        "Xq": 0.5192999839782715,
        "Xl": 0.07580000162124634,
        "S10": 0.2379000037908554,
        "S12": 0.6014000177383423,
        "mva": 43.9682731628418
      }
    },
    {
      "class": "Hygov",
      "id": "23347_4_hygov",
      "ports": {
        "speed": 1950,
        "pmech": 1948
      },
      "params": {
        "Trate": 43.9682731628418,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2709999978542328,
        "Tr": 8.05210018157959,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1295000314712524,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23347_4_esdc1a",
      "ports": {
        "bus": 23347,
        "speed": 1950,
        "vs": 1951,
        "efd": 1949
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030400000512599945,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.402400016784668,
        "Se1": 0.12700000405311584,
        "E2": 3.203200101852417,
        "Se2": 0.38100001215934753,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23347_4_ieeest",
      "ports": {
        "input": 1950,
        "output": 1951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23348_1_genrou",
      "ports": {
        "bus": 23348,
        "pmech": 1952,
        "efd": 1953,
        "speed": 1954
      },
      "params": {
        "p0": 0.7091071605682373,
        "q0": 0.13162164390087128,
        "H": 2.4099221229553223,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2621002197265625,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.06419999897480011,
        "Xd": 2.4402999877929688,
        "Xdp": 0.23420000076293945,
        "Xdpp": 0.17030000686645508,
        "Xq": 2.3124001026153564,
        "Xqp": 0.7466999888420105,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.12639999389648438,
        "S10": 0.11680000275373459,
        "S12": 0.4684999883174896,
        "mva": 95.20315551757812
      }
    },
    {
      "class": "Tgov1",
      "id": "23348_1_tgov1",
      "ports": {
        "speed": 1954,
        "pmech": 1952
      },
      "params": {
        "Trate": 95.20315551757812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7478743834980384,
        "Pvmin": 0.19495151881324696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23348_1_ieeet1",
      "ports": {
        "bus": 23348,
        "speed": 1954,
        "vs": 1955,
        "efd": 1953
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07620000094175339,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.2444000244140625,
        "E2": 5.659200191497803,
        "Se1": 0.09189999848604202,
        "Se2": 0.35109999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23348_1_ieeest",
      "ports": {
        "input": 1954,
        "output": 1955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23348_2_genrou",
      "ports": {
        "bus": 23348,
        "pmech": 1956,
        "efd": 1957,
        "speed": 1958
      },
      "params": {
        "p0": 0.7091071605682373,
        "q0": 0.13162164390087128,
        "H": 2.364623785018921,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.396399974822998,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5623999834060669,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.4742000102996826,
        "Xdp": 0.4147999882698059,
        "Xdpp": 0.29679998755455017,
        "Xq": 2.3440001010894775,
        "Xqp": 0.4187000095844269,
        "Xqpp": 0.29679998755455017,
        "Xl": 0.22460000216960907,
        "S10": 0.06809999793767929,
        "S12": 0.37119999527931213,
        "mva": 74.07009887695312
      }
    },
    {
      "class": "Tgov1",
      "id": "23348_2_tgov1",
      "ports": {
        "speed": 1958,
        "pmech": 1956
      },
      "params": {
        "Trate": 74.07009887695312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9612516024591194,
        "Pvmin": 0.18576997568423434,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23348_2_ieeet1",
      "ports": {
        "bus": 23348,
        "speed": 1958,
        "vs": 1959,
        "efd": 1957
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23348_2_ieeest",
      "ports": {
        "input": 1958,
        "output": 1959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23351_1_genrou",
      "ports": {
        "bus": 23351,
        "pmech": 1960,
        "efd": 1961,
        "speed": 1962
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.12674100697040558,
        "H": 1.5781062841415405,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.695899963378906,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.3305000066757202,
        "Tqopp": 0.051899999380111694,
        "Xd": 2.47160005569458,
        "Xdp": 0.328000009059906,
        "Xdpp": 0.2475000023841858,
        "Xq": 2.2657999992370605,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.2475000023841858,
        "Xl": 0.19290000200271606,
        "S10": 0.1607999950647354,
        "S12": 0.6136000156402588,
        "mva": 27.536401748657227
      }
    },
    {
      "class": "Tgov1",
      "id": "23351_1_tgov1",
      "ports": {
        "speed": 1962,
        "pmech": 1960
      },
      "params": {
        "Trate": 27.536401748657227,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9042575723808366,
        "Pvmin": 0.42357729321282356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23351_1_ieeet1",
      "ports": {
        "bus": 23351,
        "speed": 1962,
        "vs": 1963,
        "efd": 1961
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23351_1_ieeest",
      "ports": {
        "input": 1962,
        "output": 1963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23351_2_genrou",
      "ports": {
        "bus": 23351,
        "pmech": 1964,
        "efd": 1965,
        "speed": 1966
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.1266999989748001,
        "H": 3.1623971462249756,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.1072998046875,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.0020999908447266,
        "Tqopp": 0.04230000078678131,
        "Xd": 1.9434000253677368,
        "Xdp": 0.38530001044273376,
        "Xdpp": 0.23399999737739563,
        "Xq": 1.8395999670028687,
        "Xqp": 0.602400004863739,
        "Xqpp": 0.23399999737739563,
        "Xl": 0.18209999799728394,
        "S10": 0.12269999831914902,
        "S12": 0.5995000004768372,
        "mva": 24.899999618530273
      }
    },
    {
      "class": "Tgov1",
      "id": "23351_2_tgov1",
      "ports": {
        "speed": 1966,
        "pmech": 1964
      },
      "params": {
        "Trate": 24.899999618530273,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000071812827,
        "Pvmin": 0.41927712074574114,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23351_2_ieeet1",
      "ports": {
        "bus": 23351,
        "speed": 1966,
        "vs": 1967,
        "efd": 1965
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23351_2_ieeest",
      "ports": {
        "input": 1966,
        "output": 1967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23352_1_genrou",
      "ports": {
        "bus": 23352,
        "pmech": 1968,
        "efd": 1969,
        "speed": 1970
      },
      "params": {
        "p0": 0.23902486264705658,
        "q0": 0.12216000258922577,
        "H": 6.189560413360596,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.864100456237793,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.0161999464035034,
        "Tqopp": 0.05429999902844429,
        "Xd": 1.7883000373840332,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.1290999948978424,
        "Xq": 1.7144999504089355,
        "Xqp": 0.3725999891757965,
        "Xqpp": 0.1290999948978424,
        "Xl": 0.09849999845027924,
        "S10": 0.11389999836683273,
        "S12": 0.582099974155426,
        "mva": 35.3685417175293
      }
    },
    {
      "class": "Tgov1",
      "id": "23352_1_tgov1",
      "ports": {
        "speed": 1970,
        "pmech": 1968
      },
      "params": {
        "Trate": 35.3685417175293,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6785690983596125,
        "Pvmin": 0.10322772138964247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23352_1_ieeet1",
      "ports": {
        "bus": 23352,
        "speed": 1970,
        "vs": 1971,
        "efd": 1969
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23352_1_ieeest",
      "ports": {
        "input": 1970,
        "output": 1971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23353_2_gensal",
      "ports": {
        "bus": 23353,
        "pmech": 1972,
        "efd": 1973,
        "speed": 1974
      },
      "params": {
        "p0": 0.337799996137619,
        "q0": -0.018400000408291817,
        "H": 3.8066999912261963,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4659000039100647,
        "Tqopp": 0.4871000051498413,
        "Xd": 0.9663000106811523,
        "Xdp": 0.2484000027179718,
        "Xdpp": 0.2085999995470047,
        "Xq": 0.6263999938964844,
        "Xl": 0.17419999837875366,
        "S10": 0.17949999868869781,
        "S12": 0.6973999738693237,
        "mva": 37.5
      }
    },
    {
      "class": "Hygov",
      "id": "23353_2_hygov",
      "ports": {
        "speed": 1974,
        "pmech": 1972
      },
      "params": {
        "Trate": 37.5,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6970000267028809,
        "Tr": 6.657299995422363,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.602400004863739,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23353_2_esdc1a",
      "ports": {
        "bus": 23353,
        "speed": 1974,
        "vs": 1975,
        "efd": 1973
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03290000185370445,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.454200029373169,
        "Se1": 0.1462000012397766,
        "E2": 3.2723000049591064,
        "Se2": 0.43860000371932983,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23353_2_ieeest",
      "ports": {
        "input": 1974,
        "output": 1975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23354_2_gensal",
      "ports": {
        "bus": 23354,
        "pmech": 1976,
        "efd": 1977,
        "speed": 1978
      },
      "params": {
        "p0": 0.7066666483879089,
        "q0": 0.27136000990867615,
        "H": 3.254199981689453,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.47850000858306885,
        "Tqopp": 0.15209999680519104,
        "Xd": 1.0,
        "Xdp": 0.28209999203681946,
        "Xdpp": 0.20059999823570251,
        "Xq": 0.6484000086784363,
        "Xl": 0.11909999698400497,
        "S10": 0.19280000030994415,
        "S12": 0.42289999127388,
        "mva": 105.21797943115234
      }
    },
    {
      "class": "Hygov",
      "id": "23354_2_hygov",
      "ports": {
        "speed": 1978,
        "pmech": 1976
      },
      "params": {
        "Trate": 105.21797943115234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8575000166893005,
        "Tr": 2.15939998626709,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7653999924659729,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23354_2_ieeet1",
      "ports": {
        "bus": 23354,
        "speed": 1978,
        "vs": 1979,
        "efd": 1977
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23354_2_ieeest",
      "ports": {
        "input": 1978,
        "output": 1979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23363_1_gensal",
      "ports": {
        "bus": 23363,
        "pmech": 1980,
        "efd": 1981,
        "speed": 1982
      },
      "params": {
        "p0": 0.285462349653244,
        "q0": 0.14399999380111694,
        "H": 3.012500047683716,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06729999929666519,
        "Tqopp": 0.08860000222921371,
        "Xd": 0.940500020980835,
        "Xdp": 0.376800000667572,
        "Xdpp": 0.37459999322891235,
        "Xq": 0.6096000075340271,
        "Xl": 0.15770000219345093,
        "S10": 0.11460000276565552,
        "S12": 0.3504999876022339,
        "mva": 41.82467269897461
      }
    },
    {
      "class": "Hygov",
      "id": "23363_1_hygov",
      "ports": {
        "speed": 1982,
        "pmech": 1980
      },
      "params": {
        "Trate": 41.82467269897461,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8403000235557556,
        "Tr": 9.635000228881836,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32199999690055847,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23363_1_ieeet1",
      "ports": {
        "bus": 23363,
        "speed": 1982,
        "vs": 1983,
        "efd": 1981
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23363_1_ieeest",
      "ports": {
        "input": 1982,
        "output": 1983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23372_1_gensal",
      "ports": {
        "bus": 23372,
        "pmech": 1984,
        "efd": 1985,
        "speed": 1986
      },
      "params": {
        "p0": 0.4945000112056732,
        "q0": -0.026900000870227814,
        "H": 3.324899911880493,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5275999903678894,
        "Tqopp": 0.32019999623298645,
        "Xd": 0.9362000226974487,
        "Xdp": 0.32089999318122864,
        "Xdpp": 0.28299999237060547,
        "Xq": 0.6068000197410583,
        "Xl": 0.09109999984502792,
        "S10": 0.25850000977516174,
        "S12": 0.6136000156402588,
        "mva": 55.0
      }
    },
    {
      "class": "Hygov",
      "id": "23372_1_hygov",
      "ports": {
        "speed": 1986,
        "pmech": 1984
      },
      "params": {
        "Trate": 55.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8371999859809875,
        "Tr": 4.346499919891357,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4366999864578247,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23372_1_ieeet1",
      "ports": {
        "bus": 23372,
        "speed": 1986,
        "vs": 1987,
        "efd": 1985
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23372_1_ieeest",
      "ports": {
        "input": 1986,
        "output": 1987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23372_2_gensal",
      "ports": {
        "bus": 23372,
        "pmech": 1988,
        "efd": 1989,
        "speed": 1990
      },
      "params": {
        "p0": 0.4341000020503998,
        "q0": -0.026900000870227814,
        "H": 2.2453999519348145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5281999707221985,
        "Tqopp": 0.05790000036358833,
        "Xd": 1.0383000373840332,
        "Xdp": 0.4228000044822693,
        "Xdpp": 0.4212999939918518,
        "Xq": 0.6733999848365784,
        "Xl": 0.2476000040769577,
        "S10": 0.17599999904632568,
        "S12": 0.48010000586509705,
        "mva": 56.72772979736328
      }
    },
    {
      "class": "Hygov",
      "id": "23372_2_hygov",
      "ports": {
        "speed": 1990,
        "pmech": 1988
      },
      "params": {
        "Trate": 56.72772979736328,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29809999465942383,
        "Tr": 9.762700080871582,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5822999477386475,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23372_2_ieeet1",
      "ports": {
        "bus": 23372,
        "speed": 1990,
        "vs": 1991,
        "efd": 1989
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23372_2_ieeest",
      "ports": {
        "input": 1990,
        "output": 1991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23377_1_genrou",
      "ports": {
        "bus": 23377,
        "pmech": 1992,
        "efd": 1993,
        "speed": 1994
      },
      "params": {
        "p0": 3.383178234100342,
        "q0": -0.36037757992744446,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.7451000213623047,
        "Tqopp": 0.08470000326633453,
        "Xd": 2.0,
        "Xdp": 0.18809999525547028,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.8853000402450562,
        "Xqp": 0.2037000060081482,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.09759999811649323,
        "S10": 0.1639000028371811,
        "S12": 0.6916999816894531,
        "mva": 822.6764526367188
      }
    },
    {
      "class": "Tgov1",
      "id": "23377_1_tgov1",
      "ports": {
        "speed": 1994,
        "pmech": 1992
      },
      "params": {
        "Trate": 822.6764526367188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8533123755307529,
        "Pvmin": 0.3987351152994299,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23377_1_ieeet1",
      "ports": {
        "bus": 23377,
        "speed": 1994,
        "vs": 1995,
        "efd": 1993
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23377_1_ieeest",
      "ports": {
        "input": 1994,
        "output": 1995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23379_1_genrou",
      "ports": {
        "bus": 23379,
        "pmech": 1996,
        "efd": 1997,
        "speed": 1998
      },
      "params": {
        "p0": 2.320533037185669,
        "q0": -0.25859999656677246,
        "H": 4.589901924133301,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.291999816894531,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.8946999907493591,
        "Tqopp": 0.07739999890327454,
        "Xd": 2.0199999809265137,
        "Xdp": 0.49939998984336853,
        "Xdpp": 0.36309999227523804,
        "Xq": 1.9014999866485596,
        "Xqp": 0.7141000032424927,
        "Xqpp": 0.36309999227523804,
        "Xl": 0.2851000130176544,
        "S10": 0.16599999368190765,
        "S12": 0.5812000036239624,
        "mva": 251.59580993652344
      }
    },
    {
      "class": "Tgov1",
      "id": "23379_1_tgov1",
      "ports": {
        "speed": 1998,
        "pmech": 1996
      },
      "params": {
        "Trate": 251.59580993652344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9260885244050383,
        "Pvmin": 0.3769140687377442,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23379_1_ieeet1",
      "ports": {
        "bus": 23379,
        "speed": 1998,
        "vs": 1999,
        "efd": 1997
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23379_1_ieeest",
      "ports": {
        "input": 1998,
        "output": 1999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23380_1_genrou",
      "ports": {
        "bus": 23380,
        "pmech": 2000,
        "efd": 2001,
        "speed": 2002
      },
      "params": {
        "p0": 2.320533037185669,
        "q0": -0.25863000750541687,
        "H": 4.351067543029785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.235599994659424,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.4823999404907227,
        "Tqopp": 0.07530000060796738,
        "Xd": 1.930999994277954,
        "Xdp": 0.24650000035762787,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.8295999765396118,
        "Xqp": 0.4341999888420105,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "S10": 0.06360000371932983,
        "S12": 0.5156000256538391,
        "mva": 255.96498107910156
      }
    },
    {
      "class": "Tgov1",
      "id": "23380_1_tgov1",
      "ports": {
        "speed": 2002,
        "pmech": 2000
      },
      "params": {
        "Trate": 255.96498107910156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9102807399212193,
        "Pvmin": 0.3141928917280743,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23380_1_ieeet1",
      "ports": {
        "bus": 23380,
        "speed": 2002,
        "vs": 2003,
        "efd": 2001
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23380_1_ieeest",
      "ports": {
        "input": 2002,
        "output": 2003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23381_1_genrou",
      "ports": {
        "bus": 23381,
        "pmech": 2004,
        "efd": 2005,
        "speed": 2006
      },
      "params": {
        "p0": 2.320533037185669,
        "q0": -0.25863000750541687,
        "H": 5.983729362487793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.189799785614014,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.00600004196167,
        "Tqopp": 0.06310000270605087,
        "Xd": 1.9270000457763672,
        "Xdp": 0.43779999017715454,
        "Xdpp": 0.36559998989105225,
        "Xq": 1.8264000415802002,
        "Xqp": 0.6455000042915344,
        "Xqpp": 0.36559998989105225,
        "Xl": 0.28700000047683716,
        "S10": 0.241799995303154,
        "S12": 0.7177000045776367,
        "mva": 233.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23381_1_tgov1",
      "ports": {
        "speed": 2006,
        "pmech": 2004
      },
      "params": {
        "Trate": 233.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999672558174,
        "Pvmin": 0.30343079771606707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23381_1_ieeet1",
      "ports": {
        "bus": 23381,
        "speed": 2006,
        "vs": 2007,
        "efd": 2005
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23381_1_ieeest",
      "ports": {
        "input": 2006,
        "output": 2007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23382_1_genrou",
      "ports": {
        "bus": 23382,
        "pmech": 2008,
        "efd": 2009,
        "speed": 2010
      },
      "params": {
        "p0": 2.114403247833252,
        "q0": -0.25863000750541687,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.527900218963623,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.4168000221252441,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.9381999969482422,
        "Xdp": 0.2078000009059906,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.8353999853134155,
        "Xqp": 0.3190000057220459,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.13079999387264252,
        "S10": 0.04809999838471413,
        "S12": 0.5083000063896179,
        "mva": 318.211669921875
      }
    },
    {
      "class": "Tgov1",
      "id": "23382_1_tgov1",
      "ports": {
        "speed": 2010,
        "pmech": 2008
      },
      "params": {
        "Trate": 318.211669921875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7322169938890359,
        "Pvmin": 0.3397932433783504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23382_1_ieeet1",
      "ports": {
        "bus": 23382,
        "speed": 2010,
        "vs": 2011,
        "efd": 2009
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23382_1_ieeest",
      "ports": {
        "input": 2010,
        "output": 2011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23383_1_genrou",
      "ports": {
        "bus": 23383,
        "pmech": 2012,
        "efd": 2013,
        "speed": 2014
      },
      "params": {
        "p0": 2.320533037185669,
        "q0": -0.25859999656677246,
        "H": 4.223384857177734,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.977700233459473,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.45820000767707825,
        "Tqopp": 0.051100000739097595,
        "Xd": 2.0701000690460205,
        "Xdp": 0.19189999997615814,
        "Xdpp": 0.11469999700784683,
        "Xq": 1.9419000148773193,
        "Xqp": 0.2703999876976013,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08709999918937683,
        "S10": 0.017999999225139618,
        "S12": 0.30410000681877136,
        "mva": 252.6019287109375
      }
    },
    {
      "class": "Tgov1",
      "id": "23383_1_tgov1",
      "ports": {
        "speed": 2014,
        "pmech": 2012
      },
      "params": {
        "Trate": 252.6019287109375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9223998944095027,
        "Pvmin": 0.17493928772927272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23383_1_ieeet1",
      "ports": {
        "bus": 23383,
        "speed": 2014,
        "vs": 2015,
        "efd": 2013
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23383_1_ieeest",
      "ports": {
        "input": 2014,
        "output": 2015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23384_1_genrou",
      "ports": {
        "bus": 23384,
        "pmech": 2016,
        "efd": 2017,
        "speed": 2018
      },
      "params": {
        "p0": 2.320533037185669,
        "q0": -0.25863000750541687,
        "H": 4.038088798522949,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.268599987030029,
        "Tdopp": 0.04780000075697899,
        "Tqop": 0.43459999561309814,
        "Tqopp": 0.08340000361204147,
        "Xd": 2.4242000579833984,
        "Xdp": 0.38089999556541443,
        "Xdpp": 0.22869999706745148,
        "Xq": 2.22760009765625,
        "Xqp": 0.7053999900817871,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "S10": 0.053300000727176666,
        "S12": 0.3986000120639801,
        "mva": 233.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23384_1_tgov1",
      "ports": {
        "speed": 2018,
        "pmech": 2016
      },
      "params": {
        "Trate": 233.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999672558174,
        "Pvmin": 0.429993637641612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23384_1_ieeet1",
      "ports": {
        "bus": 23384,
        "speed": 2018,
        "vs": 2019,
        "efd": 2017
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23384_1_ieeest",
      "ports": {
        "input": 2018,
        "output": 2019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23386_1_genrou",
      "ports": {
        "bus": 23386,
        "pmech": 2020,
        "efd": 2021,
        "speed": 2022
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": -0.055399999022483826,
        "H": 2.9845054149627686,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.544699668884277,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.2798000574111938,
        "Tqopp": 0.08569999784231186,
        "Xd": 2.251499891281128,
        "Xdp": 0.2312999963760376,
        "Xdpp": 0.19249999523162842,
        "Xq": 2.088200092315674,
        "Xqp": 0.28519999980926514,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.14900000393390656,
        "S10": 0.20440000295639038,
        "S12": 0.6033999919891357,
        "mva": 68.09551239013672
      }
    },
    {
      "class": "Tgov1",
      "id": "23386_1_tgov1",
      "ports": {
        "speed": 2022,
        "pmech": 2020
      },
      "params": {
        "Trate": 68.09551239013672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7327942699303057,
        "Pvmin": 0.1679993223704444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23386_1_ieeet1",
      "ports": {
        "bus": 23386,
        "speed": 2022,
        "vs": 2023,
        "efd": 2021
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23386_1_ieeest",
      "ports": {
        "input": 2022,
        "output": 2023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23393_1_gensal",
      "ports": {
        "bus": 23393,
        "pmech": 2024,
        "efd": 2025,
        "speed": 2026
      },
      "params": {
        "p0": 0.3263920545578003,
        "q0": 0.14399999380111694,
        "H": 1.9246000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5181999802589417,
        "Tqopp": 0.5390999913215637,
        "Xd": 1.101099967956543,
        "Xdp": 0.25870001316070557,
        "Xdpp": 0.15279999375343323,
        "Xq": 0.7143999934196472,
        "Xl": 0.1242000013589859,
        "S10": 0.22789999842643738,
        "S12": 0.5482000112533569,
        "mva": 41.6043701171875
      }
    },
    {
      "class": "Hygov",
      "id": "23393_1_hygov",
      "ports": {
        "speed": 2026,
        "pmech": 2024
      },
      "params": {
        "Trate": 41.6043701171875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.398499995470047,
        "Tr": 5.85099983215332,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.310699999332428,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23393_1_esdc1a",
      "ports": {
        "bus": 23393,
        "speed": 2026,
        "vs": 2027,
        "efd": 2025
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06679999828338623,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3993000984191895,
        "Se1": 0.1347000002861023,
        "E2": 3.1989998817443848,
        "Se2": 0.4041000008583069,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23393_1_ieeest",
      "ports": {
        "input": 2026,
        "output": 2027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23399_1_genrou",
      "ports": {
        "bus": 23399,
        "pmech": 2028,
        "efd": 2029,
        "speed": 2030
      },
      "params": {
        "p0": 0.27418145537376404,
        "q0": 0.012711825780570507,
        "H": 1.9788823127746582,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.381400108337402,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.2045999765396118,
        "Tqopp": 0.09759999811649323,
        "Xd": 1.5920000076293945,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.1509000062942505,
        "Xq": 1.5561000108718872,
        "Xqp": 0.2224999964237213,
        "Xqpp": 0.1509000062942505,
        "Xl": 0.11590000241994858,
        "S10": 0.11249999701976776,
        "S12": 0.6208999752998352,
        "mva": 35.85734939575195
      }
    },
    {
      "class": "Tgov1",
      "id": "23399_1_tgov1",
      "ports": {
        "speed": 2030,
        "pmech": 2028
      },
      "params": {
        "Trate": 35.85734939575195,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7677644911763445,
        "Pvmin": 0.20191119782050426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23399_1_ieeet1",
      "ports": {
        "bus": 23399,
        "speed": 2030,
        "vs": 2031,
        "efd": 2029
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23399_1_ieeest",
      "ports": {
        "input": 2030,
        "output": 2031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23400_1_genrou",
      "ports": {
        "bus": 23400,
        "pmech": 2032,
        "efd": 2033,
        "speed": 2034
      },
      "params": {
        "p0": 0.27418145537376404,
        "q0": 0.012711826711893082,
        "H": 8.711905479431152,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.265000343322754,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.4713000059127808,
        "Tqopp": 0.06700000166893005,
        "Xd": 2.3701000213623047,
        "Xdp": 0.3822000026702881,
        "Xdpp": 0.22990000247955322,
        "Xq": 2.1839001178741455,
        "Xqp": 0.6090999841690063,
        "Xqpp": 0.22990000247955322,
        "Xl": 0.17890000343322754,
        "S10": 0.027699999511241913,
        "S12": 0.1817999929189682,
        "mva": 28.001163482666016
      }
    },
    {
      "class": "Tgov1",
      "id": "23400_1_tgov1",
      "ports": {
        "speed": 2034,
        "pmech": 2032
      },
      "params": {
        "Trate": 28.001163482666016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9831734181618637,
        "Pvmin": 0.3046301935796681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23400_1_ieeet1",
      "ports": {
        "bus": 23400,
        "speed": 2034,
        "vs": 2035,
        "efd": 2033
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23400_1_ieeest",
      "ports": {
        "input": 2034,
        "output": 2035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23401_1_genrou",
      "ports": {
        "bus": 23401,
        "pmech": 2036,
        "efd": 2037,
        "speed": 2038
      },
      "params": {
        "p0": 0.27421465516090393,
        "q0": 0.012711825780570507,
        "H": 4.839792728424072,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.292799949645996,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.288699984550476,
        "Tqopp": 0.09719999879598618,
        "Xd": 1.8528000116348267,
        "Xdp": 0.305400013923645,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.7664999961853027,
        "Xqp": 0.4884999990463257,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.13490000367164612,
        "S10": 0.1590999960899353,
        "S12": 0.5806999802589417,
        "mva": 35.85856628417969
      }
    },
    {
      "class": "Tgov1",
      "id": "23401_1_tgov1",
      "ports": {
        "speed": 2038,
        "pmech": 2036
      },
      "params": {
        "Trate": 35.85856628417969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7678314374153999,
        "Pvmin": 0.2645790537393294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23401_1_ieeet1",
      "ports": {
        "bus": 23401,
        "speed": 2038,
        "vs": 2039,
        "efd": 2037
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23401_1_ieeest",
      "ports": {
        "input": 2038,
        "output": 2039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23403_1_genrou",
      "ports": {
        "bus": 23403,
        "pmech": 2040,
        "efd": 2041,
        "speed": 2042
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": 0.23409999907016754,
        "H": 3.3445985317230225,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.025899887084961,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.7235999703407288,
        "Tqopp": 0.05220000073313713,
        "Xd": 2.292799949645996,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.13369999825954437,
        "Xq": 2.1215999126434326,
        "Xqp": 0.4043000042438507,
        "Xqpp": 0.13369999825954437,
        "Xl": 0.10209999978542328,
        "S10": 0.02879999950528145,
        "S12": 0.19820000231266022,
        "mva": 60.66208267211914
      }
    },
    {
      "class": "Tgov1",
      "id": "23403_1_tgov1",
      "ports": {
        "speed": 2042,
        "pmech": 2040
      },
      "params": {
        "Trate": 60.66208267211914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.758299069339521,
        "Pvmin": 0.10863457871334918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23403_1_ieeet1",
      "ports": {
        "bus": 23403,
        "speed": 2042,
        "vs": 2043,
        "efd": 2041
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23403_1_ieeest",
      "ports": {
        "input": 2042,
        "output": 2043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23405_1_genrou",
      "ports": {
        "bus": 23405,
        "pmech": 2044,
        "efd": 2045,
        "speed": 2046
      },
      "params": {
        "p0": 0.47107815742492676,
        "q0": -0.05249999836087227,
        "H": 2.840874195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.64709997177124,
        "Tdopp": 0.05869999900460243,
        "Tqop": 0.37860000133514404,
        "Tqopp": 0.07419999688863754,
        "Xd": 2.489300012588501,
        "Xdp": 0.3269999921321869,
        "Xdpp": 0.21580000221729279,
        "Xq": 2.280100107192993,
        "Xqp": 0.43389999866485596,
        "Xqpp": 0.21580000221729279,
        "Xl": 0.16760000586509705,
        "S10": 0.01940000057220459,
        "S12": 0.22130000591278076,
        "mva": 70.73487091064453
      }
    },
    {
      "class": "Tgov1",
      "id": "23405_1_tgov1",
      "ports": {
        "speed": 2046,
        "pmech": 2044
      },
      "params": {
        "Trate": 70.73487091064453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6686942153099206,
        "Pvmin": 0.30564838997208715,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23405_1_ieeet1",
      "ports": {
        "bus": 23405,
        "speed": 2046,
        "vs": 2047,
        "efd": 2045
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23405_1_ieeest",
      "ports": {
        "input": 2046,
        "output": 2047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23406_1_genrou",
      "ports": {
        "bus": 23406,
        "pmech": 2048,
        "efd": 2049,
        "speed": 2050
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 2.092275619506836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.986700057983398,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.9782000184059143,
        "Tqopp": 0.050999999046325684,
        "Xd": 1.8486000299453735,
        "Xdp": 0.17599999904632568,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.763100028038025,
        "Xqp": 0.2240999937057495,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09700000286102295,
        "S10": 0.05939999967813492,
        "S12": 0.31679999828338623,
        "mva": 78.0822982788086
      }
    },
    {
      "class": "Tgov1",
      "id": "23406_1_tgov1",
      "ports": {
        "speed": 2050,
        "pmech": 2048
      },
      "params": {
        "Trate": 78.0822982788086,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7748235290324214,
        "Pvmin": 0.3635959136429355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23406_1_ieeet1",
      "ports": {
        "bus": 23406,
        "speed": 2050,
        "vs": 2051,
        "efd": 2049
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23406_1_ieeest",
      "ports": {
        "input": 2050,
        "output": 2051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23406_2_genrou",
      "ports": {
        "bus": 23406,
        "pmech": 2052,
        "efd": 2053,
        "speed": 2054
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30790001153945923,
        "H": 6.520442008972168,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.377299785614014,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8632000088691711,
        "Tqopp": 0.08190000057220459,
        "Xd": 1.4182000160217285,
        "Xdp": 0.1737000048160553,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.4157999753952026,
        "Xqp": 0.30970001220703125,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "S10": 0.057999998331069946,
        "S12": 0.19750000536441803,
        "mva": 76.8593978881836
      }
    },
    {
      "class": "Tgov1",
      "id": "23406_2_tgov1",
      "ports": {
        "speed": 2054,
        "pmech": 2052
      },
      "params": {
        "Trate": 76.8593978881836,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7871516505420079,
        "Pvmin": 0.16276474332360708,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23406_2_ieeet1",
      "ports": {
        "bus": 23406,
        "speed": 2054,
        "vs": 2055,
        "efd": 2053
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23406_2_ieeest",
      "ports": {
        "input": 2054,
        "output": 2055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23411_1_gensal",
      "ports": {
        "bus": 23411,
        "pmech": 2056,
        "efd": 2057,
        "speed": 2058
      },
      "params": {
        "p0": 1.506667137145996,
        "q0": 0.7672320008277893,
        "H": 2.5388998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.559499979019165,
        "Tqopp": 0.08699999749660492,
        "Xd": 1.0,
        "Xdp": 0.20170000195503235,
        "Xdpp": 0.18050000071525574,
        "Xq": 0.6484000086784363,
        "Xl": 0.14749999344348907,
        "S10": 0.2973000109195709,
        "S12": 0.9286999702453613,
        "mva": 252.21803283691406
      }
    },
    {
      "class": "Hygov",
      "id": "23411_1_hygov",
      "ports": {
        "speed": 2058,
        "pmech": 2056
      },
      "params": {
        "Trate": 252.21803283691406,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9200999736785889,
        "Tr": 3.900099992752075,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7436000108718872,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23411_1_ieeet1",
      "ports": {
        "bus": 23411,
        "speed": 2058,
        "vs": 2059,
        "efd": 2057
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8566999435424805,
        "E2": 3.809000015258789,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23411_1_ieeest",
      "ports": {
        "input": 2058,
        "output": 2059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23417_1_gensal",
      "ports": {
        "bus": 23417,
        "pmech": 2060,
        "efd": 2061,
        "speed": 2062
      },
      "params": {
        "p0": 2.9197914600372314,
        "q0": 0.42397403717041016,
        "H": 2.216200113296509,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.12999999523162842,
        "Tqopp": 0.3264000117778778,
        "Xd": 1.0,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.29260000586509705,
        "Xq": 0.6484000086784363,
        "Xl": 0.12790000438690186,
        "S10": 0.09440000355243683,
        "S12": 0.22550000250339508,
        "mva": 414.265869140625
      }
    },
    {
      "class": "Hygov",
      "id": "23417_1_hygov",
      "ports": {
        "speed": 2062,
        "pmech": 2060
      },
      "params": {
        "Trate": 414.265869140625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3416000008583069,
        "Tr": 9.47819995880127,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8804000020027161,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23417_1_ieeet1",
      "ports": {
        "bus": 23417,
        "speed": 2062,
        "vs": 2063,
        "efd": 2061
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23417_1_ieeest",
      "ports": {
        "input": 2062,
        "output": 2063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23418_1_gensal",
      "ports": {
        "bus": 23418,
        "pmech": 2064,
        "efd": 2065,
        "speed": 2066
      },
      "params": {
        "p0": 3.509999990463257,
        "q0": 0.42397403717041016,
        "H": 3.862299919128418,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5577999949455261,
        "Tqopp": 0.4867999851703644,
        "Xd": 1.0,
        "Xdp": 0.24199999868869781,
        "Xdpp": 0.14350000023841858,
        "Xq": 0.6484000086784363,
        "Xl": 0.09520000219345093,
        "S10": 0.22930000722408295,
        "S12": 0.7132999897003174,
        "mva": 371.75048828125
      }
    },
    {
      "class": "Hygov",
      "id": "23418_1_hygov",
      "ports": {
        "speed": 2066,
        "pmech": 2064
      },
      "params": {
        "Trate": 371.75048828125,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42500001192092896,
        "Tr": 3.220599889755249,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5856999754905701,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23418_1_ieeet1",
      "ports": {
        "bus": 23418,
        "speed": 2066,
        "vs": 2067,
        "efd": 2065
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23418_1_ieeest",
      "ports": {
        "input": 2066,
        "output": 2067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23419_1_gensal",
      "ports": {
        "bus": 23419,
        "pmech": 2068,
        "efd": 2069,
        "speed": 2070
      },
      "params": {
        "p0": 3.461329698562622,
        "q0": 0.42397403717041016,
        "H": 2.476799964904785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1931000053882599,
        "Tqopp": 0.2754000127315521,
        "Xd": 1.0,
        "Xdp": 0.2037000060081482,
        "Xdpp": 0.17170000076293945,
        "Xq": 0.6484000086784363,
        "Xl": 0.15199999511241913,
        "S10": 0.05739999935030937,
        "S12": 0.24809999763965607,
        "mva": 426.9875793457031
      }
    },
    {
      "class": "Hygov",
      "id": "23419_1_hygov",
      "ports": {
        "speed": 2070,
        "pmech": 2068
      },
      "params": {
        "Trate": 426.9875793457031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8224999904632568,
        "Tr": 7.585100173950195,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8032000064849854,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23419_1_ieeet1",
      "ports": {
        "bus": 23419,
        "speed": 2070,
        "vs": 2071,
        "efd": 2069
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23419_1_ieeest",
      "ports": {
        "input": 2070,
        "output": 2071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23421_1_genrou",
      "ports": {
        "bus": 23421,
        "pmech": 2072,
        "efd": 2073,
        "speed": 2074
      },
      "params": {
        "p0": 0.49298879504203796,
        "q0": 0.2519550025463104,
        "H": 7.39830207824707,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.327300071716309,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6101999878883362,
        "Tqopp": 0.048500001430511475,
        "Xd": 1.794600009918213,
        "Xdp": 0.20090000331401825,
        "Xdpp": 0.16699999570846558,
        "Xq": 1.719599962234497,
        "Xqp": 0.3874000012874603,
        "Xqpp": 0.16699999570846558,
        "Xl": 0.12870000302791595,
        "S10": 0.17249999940395355,
        "S12": 0.7386000156402588,
        "mva": 54.55293273925781
      }
    },
    {
      "class": "Tgov1",
      "id": "23421_1_tgov1",
      "ports": {
        "speed": 2074,
        "pmech": 2072
      },
      "params": {
        "Trate": 54.55293273925781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9073756073468728,
        "Pvmin": 0.3012860736543828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23421_1_ieeet1",
      "ports": {
        "bus": 23421,
        "speed": 2074,
        "vs": 2075,
        "efd": 2073
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23421_1_ieeest",
      "ports": {
        "input": 2074,
        "output": 2075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23422_1_genrou",
      "ports": {
        "bus": 23422,
        "pmech": 2076,
        "efd": 2077,
        "speed": 2078
      },
      "params": {
        "p0": 0.3824397921562195,
        "q0": 0.040082186460494995,
        "H": 7.183976173400879,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.4720001220703125,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.239400029182434,
        "Tqopp": 0.08820000290870667,
        "Xd": 1.4157999753952026,
        "Xdp": 0.18080000579357147,
        "Xdpp": 0.1534000039100647,
        "Xq": 1.4139000177383423,
        "Xqp": 0.2101999968290329,
        "Xqpp": 0.1534000039100647,
        "Xl": 0.11789999902248383,
        "S10": 0.13920000195503235,
        "S12": 0.6360999941825867,
        "mva": 42.85691452026367
      }
    },
    {
      "class": "Tgov1",
      "id": "23422_1_tgov1",
      "ports": {
        "speed": 2078,
        "pmech": 2076
      },
      "params": {
        "Trate": 42.85691452026367,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8960047815768366,
        "Pvmin": 0.36902792172685245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23422_1_ieeet1",
      "ports": {
        "bus": 23422,
        "speed": 2078,
        "vs": 2079,
        "efd": 2077
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23422_1_ieeest",
      "ports": {
        "input": 2078,
        "output": 2079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23423_1_gensal",
      "ports": {
        "bus": 23423,
        "pmech": 2080,
        "efd": 2081,
        "speed": 2082
      },
      "params": {
        "p0": 0.8190000057220459,
        "q0": 0.3144960105419159,
        "H": 3.8817999362945557,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18690000474452972,
        "Tqopp": 0.05900000035762787,
        "Xd": 1.0,
        "Xdp": 0.257999986410141,
        "Xdpp": 0.2013999968767166,
        "Xq": 0.6484000086784363,
        "Xl": 0.16459999978542328,
        "S10": 0.23260000348091125,
        "S12": 0.7562999725341797,
        "mva": 94.14952850341797
      }
    },
    {
      "class": "Hygov",
      "id": "23423_1_hygov",
      "ports": {
        "speed": 2082,
        "pmech": 2080
      },
      "params": {
        "Trate": 94.14952850341797,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9883999824523926,
        "Tr": 8.023900032043457,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9373000264167786,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23423_1_esdc1a",
      "ports": {
        "bus": 23423,
        "speed": 2082,
        "vs": 2083,
        "efd": 2081
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.061000000685453415,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.447000026702881,
        "Se1": 0.13259999454021454,
        "E2": 3.262700080871582,
        "Se2": 0.3977999985218048,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23423_1_ieeest",
      "ports": {
        "input": 2082,
        "output": 2083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23425_1_genrou",
      "ports": {
        "bus": 23425,
        "pmech": 2084,
        "efd": 2085,
        "speed": 2086
      },
      "params": {
        "p0": 0.45912691950798035,
        "q0": -0.05117100104689598,
        "H": 6.263263702392578,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.752399921417236,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.6521000266075134,
        "Tqopp": 0.07339999824762344,
        "Xd": 1.5299999713897705,
        "Xdp": 0.21739999949932098,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.50600004196167,
        "Xqp": 0.4625000059604645,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11760000139474869,
        "S10": 0.23029999434947968,
        "S12": 0.7372000217437744,
        "mva": 51.08775329589844
      }
    },
    {
      "class": "Tgov1",
      "id": "23425_1_tgov1",
      "ports": {
        "speed": 2086,
        "pmech": 2084
      },
      "params": {
        "Trate": 51.08775329589844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9023688961226216,
        "Pvmin": 0.3823340889793933,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23425_1_ieeet1",
      "ports": {
        "bus": 23425,
        "speed": 2086,
        "vs": 2087,
        "efd": 2085
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23425_1_ieeest",
      "ports": {
        "input": 2086,
        "output": 2087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23426_1_genrou",
      "ports": {
        "bus": 23426,
        "pmech": 2088,
        "efd": 2089,
        "speed": 2090
      },
      "params": {
        "p0": 0.45912691950798035,
        "q0": 0.23464900255203247,
        "H": 7.964068412780762,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.104900360107422,
        "Tdopp": 0.06440000236034393,
        "Tqop": 1.3630000352859497,
        "Tqopp": 0.04960000142455101,
        "Xd": 1.4946999549865723,
        "Xdp": 0.2572999894618988,
        "Xdpp": 0.149399995803833,
        "Xq": 1.4775999784469604,
        "Xqp": 0.4120999872684479,
        "Xqpp": 0.149399995803833,
        "Xl": 0.11469999700784683,
        "S10": 0.156700000166893,
        "S12": 0.5674999952316284,
        "mva": 46.78318405151367
      }
    },
    {
      "class": "Tgov1",
      "id": "23426_1_tgov1",
      "ports": {
        "speed": 2090,
        "pmech": 2088
      },
      "params": {
        "Trate": 46.78318405151367,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9853967933487232,
        "Pvmin": 0.28140717712167496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23426_1_ieeet1",
      "ports": {
        "bus": 23426,
        "speed": 2090,
        "vs": 2091,
        "efd": 2089
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23426_1_ieeest",
      "ports": {
        "input": 2090,
        "output": 2091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23434_1_genrou",
      "ports": {
        "bus": 23434,
        "pmech": 2092,
        "efd": 2093,
        "speed": 2094
      },
      "params": {
        "p0": 1.8424832820892334,
        "q0": -0.09820061177015305,
        "H": 5.392077922821045,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.290299892425537,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.08269999921321869,
        "Xd": 2.1689999103546143,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.1046999990940094,
        "Xq": 2.021699905395508,
        "Xqp": 0.22840000689029694,
        "Xqpp": 0.1046999990940094,
        "Xl": 0.07909999787807465,
        "S10": 0.08590000122785568,
        "S12": 0.3084000051021576,
        "mva": 257.2447204589844
      }
    },
    {
      "class": "Tgov1",
      "id": "23434_1_tgov1",
      "ports": {
        "speed": 2094,
        "pmech": 2092
      },
      "params": {
        "Trate": 257.2447204589844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7191595693552147,
        "Pvmin": 0.22713779336328407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23434_1_ieeet1",
      "ports": {
        "bus": 23434,
        "speed": 2094,
        "vs": 2095,
        "efd": 2093
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23434_1_ieeest",
      "ports": {
        "input": 2094,
        "output": 2095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23435_1_genrou",
      "ports": {
        "bus": 23435,
        "pmech": 2096,
        "efd": 2097,
        "speed": 2098
      },
      "params": {
        "p0": 1.0347784757614136,
        "q0": -0.09820061177015305,
        "H": 6.62285041809082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.259200096130371,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.3334999978542328,
        "Tqopp": 0.06539999693632126,
        "Xd": 1.559499979019165,
        "Xdp": 0.22609999775886536,
        "Xdpp": 0.14270000159740448,
        "Xq": 1.5298999547958374,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.14270000159740448,
        "Xl": 0.10939999669790268,
        "S10": 0.06520000100135803,
        "S12": 0.5091000199317932,
        "mva": 120.7788314819336
      }
    },
    {
      "class": "Tgov1",
      "id": "23435_1_tgov1",
      "ports": {
        "speed": 2098,
        "pmech": 2096
      },
      "params": {
        "Trate": 120.7788314819336,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8602501130238966,
        "Pvmin": 0.1003487128023938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23435_1_ieeet1",
      "ports": {
        "bus": 23435,
        "speed": 2098,
        "vs": 2099,
        "efd": 2097
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23435_1_ieeest",
      "ports": {
        "input": 2098,
        "output": 2099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23436_2_gensal",
      "ports": {
        "bus": 23436,
        "pmech": 2100,
        "efd": 2101,
        "speed": 2102
      },
      "params": {
        "p0": 0.5130000114440918,
        "q0": -0.026900000870227814,
        "H": 2.006999969482422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.12759999930858612,
        "Tqopp": 0.5828999876976013,
        "Xd": 0.9805999994277954,
        "Xdp": 0.2870999872684479,
        "Xdpp": 0.2870999872684479,
        "Xq": 0.635699987411499,
        "Xl": 0.19709999859333038,
        "S10": 0.10029999911785126,
        "S12": 0.3156999945640564,
        "mva": 59.3920783996582
      }
    },
    {
      "class": "Hygov",
      "id": "23436_2_hygov",
      "ports": {
        "speed": 2102,
        "pmech": 2100
      },
      "params": {
        "Trate": 59.3920783996582,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7590000033378601,
        "Tr": 2.7994000911712646,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.107200026512146,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23436_2_ieeet1",
      "ports": {
        "bus": 23436,
        "speed": 2102,
        "vs": 2103,
        "efd": 2101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23436_2_ieeest",
      "ports": {
        "input": 2102,
        "output": 2103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23436_3_gensal",
      "ports": {
        "bus": 23436,
        "pmech": 2104,
        "efd": 2105,
        "speed": 2106
      },
      "params": {
        "p0": 0.33474069833755493,
        "q0": -0.02694999985396862,
        "H": 3.9179999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1459999978542328,
        "Tqopp": 0.263700008392334,
        "Xd": 1.0247000455856323,
        "Xdp": 0.33500000834465027,
        "Xdpp": 0.20250000059604645,
        "Xq": 0.6644999980926514,
        "Xl": 0.1776999980211258,
        "S10": 0.2669000029563904,
        "S12": 0.590499997138977,
        "mva": 73.82030487060547
      }
    },
    {
      "class": "Hygov",
      "id": "23436_3_hygov",
      "ports": {
        "speed": 2106,
        "pmech": 2104
      },
      "params": {
        "Trate": 73.82030487060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9064000248908997,
        "Tr": 7.888700008392334,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3183000087738037,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23436_3_esdc1a",
      "ports": {
        "bus": 23436,
        "speed": 2106,
        "vs": 2107,
        "efd": 2105
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05790000036358833,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4482998847961426,
        "Se1": 0.1476999968290329,
        "E2": 3.264400005340576,
        "Se2": 0.4431999921798706,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23436_3_ieeest",
      "ports": {
        "input": 2106,
        "output": 2107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23445_1_genrou",
      "ports": {
        "bus": 23445,
        "pmech": 2108,
        "efd": 2109,
        "speed": 2110
      },
      "params": {
        "p0": 0.9979287385940552,
        "q0": 0.5099999904632568,
        "H": 2.910238265991211,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.569600105285645,
        "Tdopp": 0.057999998331069946,
        "Tqop": 1.4938000440597534,
        "Tqopp": 0.08940000087022781,
        "Xd": 2.436000108718872,
        "Xdp": 0.16419999301433563,
        "Xdpp": 0.10580000281333923,
        "Xq": 2.2370998859405518,
        "Xqp": 0.3544999957084656,
        "Xqpp": 0.10580000281333923,
        "Xl": 0.07989999651908875,
        "S10": 0.10170000046491623,
        "S12": 0.41339999437332153,
        "mva": 135.93423461914062
      }
    },
    {
      "class": "Tgov1",
      "id": "23445_1_tgov1",
      "ports": {
        "speed": 2110,
        "pmech": 2108
      },
      "params": {
        "Trate": 135.93423461914062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7371211358626386,
        "Pvmin": 0.13138706290973112,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23445_1_ieeet1",
      "ports": {
        "bus": 23445,
        "speed": 2110,
        "vs": 2111,
        "efd": 2109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23445_1_ieeest",
      "ports": {
        "input": 2110,
        "output": 2111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23446_1_genrou",
      "ports": {
        "bus": 23446,
        "pmech": 2112,
        "efd": 2113,
        "speed": 2114
      },
      "params": {
        "p0": 0.9979287385940552,
        "q0": 0.510017991065979,
        "H": 1.9136707782745361,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.41919994354248,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.6761999726295471,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.5823999643325806,
        "Xdp": 0.1793999969959259,
        "Xdpp": 0.15070000290870667,
        "Xq": 1.5484000444412231,
        "Xqp": 0.37400001287460327,
        "Xqpp": 0.15070000290870667,
        "Xl": 0.11580000072717667,
        "S10": 0.09870000183582306,
        "S12": 0.45910000801086426,
        "mva": 118.88505554199219
      }
    },
    {
      "class": "Tgov1",
      "id": "23446_1_tgov1",
      "ports": {
        "speed": 2114,
        "pmech": 2112
      },
      "params": {
        "Trate": 118.88505554199219,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8428308921442782,
        "Pvmin": 0.3561630679559675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23446_1_ieeet1",
      "ports": {
        "bus": 23446,
        "speed": 2114,
        "vs": 2115,
        "efd": 2113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23446_1_ieeest",
      "ports": {
        "input": 2114,
        "output": 2115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23447_1_genrou",
      "ports": {
        "bus": 23447,
        "pmech": 2116,
        "efd": 2117,
        "speed": 2118
      },
      "params": {
        "p0": 0.9979287385940552,
        "q0": 0.510017991065979,
        "H": 2.734398603439331,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.374199867248535,
        "Tdopp": 0.050599999725818634,
        "Tqop": 0.8255000114440918,
        "Tqopp": 0.07769999653100967,
        "Xd": 1.458400011062622,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.1428000032901764,
        "Xq": 1.4483000040054321,
        "Xqp": 0.5054000020027161,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "S10": 0.15440000593662262,
        "S12": 0.5220999717712402,
        "mva": 115.68875885009766
      }
    },
    {
      "class": "Tgov1",
      "id": "23447_1_tgov1",
      "ports": {
        "speed": 2118,
        "pmech": 2116
      },
      "params": {
        "Trate": 115.68875885009766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8661169712686806,
        "Pvmin": 0.1429816339431441,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23447_1_ieeet1",
      "ports": {
        "bus": 23447,
        "speed": 2118,
        "vs": 2119,
        "efd": 2117
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23447_1_ieeest",
      "ports": {
        "input": 2118,
        "output": 2119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23449_1_genrou",
      "ports": {
        "bus": 23449,
        "pmech": 2120,
        "efd": 2121,
        "speed": 2122
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 6.868009567260742,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.03219985961914,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.0562000274658203,
        "Tqopp": 0.060100000351667404,
        "Xd": 1.975100040435791,
        "Xdp": 0.1785999983549118,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.8652000427246094,
        "Xqp": 0.45190000534057617,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0982000008225441,
        "S10": 0.12030000239610672,
        "S12": 0.49889999628067017,
        "mva": 86.84963989257812
      }
    },
    {
      "class": "Tgov1",
      "id": "23449_1_tgov1",
      "ports": {
        "speed": 2122,
        "pmech": 2120
      },
      "params": {
        "Trate": 86.84963989257812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.696606249400451,
        "Pvmin": 0.24515450867242186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23449_1_ieeet1",
      "ports": {
        "bus": 23449,
        "speed": 2122,
        "vs": 2123,
        "efd": 2121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23449_1_ieeest",
      "ports": {
        "input": 2122,
        "output": 2123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23453_1_gensal",
      "ports": {
        "bus": 23453,
        "pmech": 2124,
        "efd": 2125,
        "speed": 2126
      },
      "params": {
        "p0": 0.9182999730110168,
        "q0": -0.07349999994039536,
        "H": 2.651900053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5716000199317932,
        "Tqopp": 0.06459999829530716,
        "Xd": 1.0,
        "Xdp": 0.40939998626708984,
        "Xdpp": 0.3336000144481659,
        "Xq": 0.6484000086784363,
        "Xl": 0.17839999496936798,
        "S10": 0.1881999969482422,
        "S12": 0.5404999852180481,
        "mva": 182.17349243164062
      }
    },
    {
      "class": "Hygov",
      "id": "23453_1_hygov",
      "ports": {
        "speed": 2126,
        "pmech": 2124
      },
      "params": {
        "Trate": 182.17349243164062,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3481999933719635,
        "Tr": 9.951000213623047,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6751999855041504,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23453_1_esdc1a",
      "ports": {
        "bus": 23453,
        "speed": 2126,
        "vs": 2127,
        "efd": 2125
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029100000858306885,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.302999973297119,
        "Se1": 0.12729999423027039,
        "E2": 3.07069993019104,
        "Se2": 0.38199999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23453_1_ieeest",
      "ports": {
        "input": 2126,
        "output": 2127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23454_1_gensal",
      "ports": {
        "bus": 23454,
        "pmech": 2128,
        "efd": 2129,
        "speed": 2130
      },
      "params": {
        "p0": 1.3231861591339111,
        "q0": -0.07349999994039536,
        "H": 2.7109999656677246,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1851000040769577,
        "Tqopp": 0.24539999663829803,
        "Xd": 1.0,
        "Xdp": 0.40470001101493835,
        "Xdpp": 0.36309999227523804,
        "Xq": 0.6484000086784363,
        "Xl": 0.1492999941110611,
        "S10": 0.17970000207424164,
        "S12": 0.5304999947547913,
        "mva": 172.7035369873047
      }
    },
    {
      "class": "Hygov",
      "id": "23454_1_hygov",
      "ports": {
        "speed": 2130,
        "pmech": 2128
      },
      "params": {
        "Trate": 172.7035369873047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5781000256538391,
        "Tr": 5.149700164794922,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2812999486923218,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23454_1_ieeet1",
      "ports": {
        "bus": 23454,
        "speed": 2130,
        "vs": 2131,
        "efd": 2129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23454_1_ieeest",
      "ports": {
        "input": 2130,
        "output": 2131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23455_1_gensal",
      "ports": {
        "bus": 23455,
        "pmech": 2132,
        "efd": 2133,
        "speed": 2134
      },
      "params": {
        "p0": 0.05790000036358833,
        "q0": -0.004000000189989805,
        "H": 1.7623000144958496,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3472000062465668,
        "Tqopp": 0.2567000091075897,
        "Xd": 0.9745000004768372,
        "Xdp": 0.3939000070095062,
        "Xdpp": 0.23960000276565552,
        "Xq": 0.6317999958992004,
        "Xl": 0.1907999962568283,
        "S10": 0.2484000027179718,
        "S12": 0.8453999757766724,
        "mva": 8.069999694824219
      }
    },
    {
      "class": "Hygov",
      "id": "23455_1_hygov",
      "ports": {
        "speed": 2134,
        "pmech": 2132
      },
      "params": {
        "Trate": 8.069999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.273499995470047,
        "Tr": 9.554800033569336,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7268000245094299,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23455_1_ieeet1",
      "ports": {
        "bus": 23455,
        "speed": 2134,
        "vs": 2135,
        "efd": 2133
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.53410005569458,
        "E2": 3.3787999153137207,
        "Se1": 0.08959999680519104,
        "Se2": 0.4108000099658966,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23455_1_ieeest",
      "ports": {
        "input": 2134,
        "output": 2135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23456_1_gensal",
      "ports": {
        "bus": 23456,
        "pmech": 2136,
        "efd": 2137,
        "speed": 2138
      },
      "params": {
        "p0": 0.05849999934434891,
        "q0": -0.004000000189989805,
        "H": 3.517199993133545,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2750999927520752,
        "Tqopp": 0.09430000185966492,
        "Xd": 0.8406000137329102,
        "Xdp": 0.21610000729560852,
        "Xdpp": 0.1761000007390976,
        "Xq": 0.5443999767303467,
        "Xl": 0.14350000023841858,
        "S10": 0.15559999644756317,
        "S12": 0.40709999203681946,
        "mva": 8.978588104248047
      }
    },
    {
      "class": "Hygov",
      "id": "23456_1_hygov",
      "ports": {
        "speed": 2138,
        "pmech": 2136
      },
      "params": {
        "Trate": 8.978588104248047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42010000348091125,
        "Tr": 4.782299995422363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5242000222206116,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23456_1_ieeet1",
      "ports": {
        "bus": 23456,
        "speed": 2138,
        "vs": 2139,
        "efd": 2137
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23456_1_ieeest",
      "ports": {
        "input": 2138,
        "output": 2139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23456_2_gensal",
      "ports": {
        "bus": 23456,
        "pmech": 2140,
        "efd": 2141,
        "speed": 2142
      },
      "params": {
        "p0": 0.058299992233514786,
        "q0": -0.003952666651457548,
        "H": 2.4537999629974365,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.12999999523162842,
        "Tqopp": 0.2924000024795532,
        "Xd": 1.372499942779541,
        "Xdp": 0.46790000796318054,
        "Xdpp": 0.3192000091075897,
        "Xq": 0.8913999795913696,
        "Xl": 0.20890000462532043,
        "S10": 0.11240000277757645,
        "S12": 0.3991999924182892,
        "mva": 8.069999694824219
      }
    },
    {
      "class": "Hygov",
      "id": "23456_2_hygov",
      "ports": {
        "speed": 2142,
        "pmech": 2140
      },
      "params": {
        "Trate": 8.069999694824219,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3043000102043152,
        "Tr": 2.051100015640259,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3794000148773193,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23456_2_esdc1a",
      "ports": {
        "bus": 23456,
        "speed": 2142,
        "vs": 2143,
        "efd": 2141
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025599999353289604,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.478100061416626,
        "Se1": 0.14569999277591705,
        "E2": 3.3041000366210938,
        "Se2": 0.43709999322891235,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23456_2_ieeest",
      "ports": {
        "input": 2142,
        "output": 2143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23459_1_gensal",
      "ports": {
        "bus": 23459,
        "pmech": 2144,
        "efd": 2145,
        "speed": 2146
      },
      "params": {
        "p0": 0.1445000022649765,
        "q0": -0.008100000210106373,
        "H": 2.5153000354766846,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20669999718666077,
        "Tqopp": 0.1858000010251999,
        "Xd": 1.3695000410079956,
        "Xdp": 0.6236000061035156,
        "Xdpp": 0.48179998993873596,
        "Xq": 0.8894000053405762,
        "Xl": 0.16050000488758087,
        "S10": 0.10140000283718109,
        "S12": 0.23149999976158142,
        "mva": 16.67884063720703
      }
    },
    {
      "class": "Hygov",
      "id": "23459_1_hygov",
      "ports": {
        "speed": 2146,
        "pmech": 2144
      },
      "params": {
        "Trate": 16.67884063720703,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4187000095844269,
        "Tr": 5.696899890899658,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4092000126838684,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23459_1_ieeet1",
      "ports": {
        "bus": 23459,
        "speed": 2146,
        "vs": 2147,
        "efd": 2145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5959999561309814,
        "E2": 3.4612998962402344,
        "Se1": 0.08160000294446945,
        "Se2": 0.374099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23459_1_ieeest",
      "ports": {
        "input": 2146,
        "output": 2147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_1_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 2148,
        "efd": 2149,
        "speed": 2150
      },
      "params": {
        "p0": 0.11652179807424545,
        "q0": -0.00813400000333786,
        "H": 2.0624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37560001015663147,
        "Tqopp": 0.20900000631809235,
        "Xd": 1.1676000356674194,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.1678999960422516,
        "Xq": 0.7577000260353088,
        "Xl": 0.14350000023841858,
        "S10": 0.05389999970793724,
        "S12": 0.390500009059906,
        "mva": 16.600000381469727
      }
    },
    {
      "class": "Hygov",
      "id": "23462_1_hygov",
      "ports": {
        "speed": 2150,
        "pmech": 2148
      },
      "params": {
        "Trate": 16.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2037000060081482,
        "Tr": 7.668499946594238,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8015999794006348,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_1_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 2150,
        "vs": 2151,
        "efd": 2149
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8475000858306885,
        "E2": 3.796600103378296,
        "Se1": 0.08269999921321869,
        "Se2": 0.37929999828338623,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_1_ieeest",
      "ports": {
        "input": 2150,
        "output": 2151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23463_1_gensal",
      "ports": {
        "bus": 23463,
        "pmech": 2152,
        "efd": 2153,
        "speed": 2154
      },
      "params": {
        "p0": 0.11026930063962936,
        "q0": -0.00813400000333786,
        "H": 1.6734999418258667,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.09929999709129333,
        "Tqopp": 0.05739999935030937,
        "Xd": 1.2386000156402588,
        "Xdp": 0.32030001282691956,
        "Xdpp": 0.2037999927997589,
        "Xq": 0.804099977016449,
        "Xl": 0.19750000536441803,
        "S10": 0.27959999442100525,
        "S12": 0.7429999709129333,
        "mva": 19.33919334411621
      }
    },
    {
      "class": "Hygov",
      "id": "23463_1_hygov",
      "ports": {
        "speed": 2154,
        "pmech": 2152
      },
      "params": {
        "Trate": 19.33919334411621,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5616999864578247,
        "Tr": 9.52929973602295,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6394000053405762,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23463_1_ieeet1",
      "ports": {
        "bus": 23463,
        "speed": 2154,
        "vs": 2155,
        "efd": 2153
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23463_1_ieeest",
      "ports": {
        "input": 2154,
        "output": 2155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23471_1_genrou",
      "ports": {
        "bus": 23471,
        "pmech": 2156,
        "efd": 2157,
        "speed": 2158
      },
      "params": {
        "p0": 0.3874194920063019,
        "q0": -0.04317900165915489,
        "H": 5.232447624206543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.133999824523926,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.2662999629974365,
        "Tqopp": 0.05040000006556511,
        "Xd": 2.0715999603271484,
        "Xdp": 0.41190001368522644,
        "Xdpp": 0.3192000091075897,
        "Xq": 1.9430999755859375,
        "Xqp": 0.5741999745368958,
        "Xqpp": 0.3192000091075897,
        "Xl": 0.25,
        "S10": 0.2126999944448471,
        "S12": 0.6301000118255615,
        "mva": 56.88193893432617
      }
    },
    {
      "class": "Tgov1",
      "id": "23471_1_tgov1",
      "ports": {
        "speed": 2158,
        "pmech": 2156
      },
      "params": {
        "Trate": 56.88193893432617,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6838726067664709,
        "Pvmin": 0.14642494462992695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23471_1_ieeet1",
      "ports": {
        "bus": 23471,
        "speed": 2158,
        "vs": 2159,
        "efd": 2157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23471_1_ieeest",
      "ports": {
        "input": 2158,
        "output": 2159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23477_1_genrou",
      "ports": {
        "bus": 23477,
        "pmech": 2160,
        "efd": 2161,
        "speed": 2162
      },
      "params": {
        "p0": 0.5019521713256836,
        "q0": 0.2565000057220459,
        "H": 2.5461814403533936,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.9156999588012695,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.1043000221252441,
        "Tqopp": 0.08020000159740448,
        "Xd": 1.4204000234603882,
        "Xdp": 0.15320000052452087,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4177000522613525,
        "Xqp": 0.43140000104904175,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07760000228881836,
        "S10": 0.022299999371170998,
        "S12": 0.2863999903202057,
        "mva": 59.4228401184082
      }
    },
    {
      "class": "Tgov1",
      "id": "23477_1_tgov1",
      "ports": {
        "speed": 2162,
        "pmech": 2160
      },
      "params": {
        "Trate": 59.4228401184082,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8481587334128463,
        "Pvmin": 0.09289357299690942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23477_1_ieeet1",
      "ports": {
        "bus": 23477,
        "speed": 2162,
        "vs": 2163,
        "efd": 2161
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23477_1_ieeest",
      "ports": {
        "input": 2162,
        "output": 2163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23478_1_genrou",
      "ports": {
        "bus": 23478,
        "pmech": 2164,
        "efd": 2165,
        "speed": 2166
      },
      "params": {
        "p0": 0.48900502920150757,
        "q0": 0.14378622174263,
        "H": 7.837456703186035,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.232799530029297,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.819100022315979,
        "Tqopp": 0.05620000138878822,
        "Xd": 1.7030999660491943,
        "Xdp": 0.19920000433921814,
        "Xdpp": 0.10700000077486038,
        "Xq": 1.645799994468689,
        "Xqp": 0.21310000121593475,
        "Xqpp": 0.10700000077486038,
        "Xl": 0.08089999854564667,
        "S10": 0.006899999920278788,
        "S12": 0.2142000049352646,
        "mva": 58.65387725830078
      }
    },
    {
      "class": "Tgov1",
      "id": "23478_1_tgov1",
      "ports": {
        "speed": 2166,
        "pmech": 2164
      },
      "params": {
        "Trate": 58.65387725830078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8371143044812999,
        "Pvmin": 0.18529396705672213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23478_1_ieeet1",
      "ports": {
        "bus": 23478,
        "speed": 2166,
        "vs": 2167,
        "efd": 2165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23478_1_ieeest",
      "ports": {
        "input": 2166,
        "output": 2167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23478_2_genrou",
      "ports": {
        "bus": 23478,
        "pmech": 2168,
        "efd": 2169,
        "speed": 2170
      },
      "params": {
        "p0": 0.48900502920150757,
        "q0": 0.14378622174263,
        "H": 4.607244491577148,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.693600177764893,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.44429999589920044,
        "Tqopp": 0.05950000137090683,
        "Xd": 1.732200026512146,
        "Xdp": 0.19519999623298645,
        "Xdpp": 0.11760000139474869,
        "Xq": 1.6691999435424805,
        "Xqp": 0.27230000495910645,
        "Xqpp": 0.11760000139474869,
        "Xl": 0.0892999991774559,
        "S10": 0.1348000019788742,
        "S12": 0.5304999947547913,
        "mva": 60.27492141723633
      }
    },
    {
      "class": "Tgov1",
      "id": "23478_2_tgov1",
      "ports": {
        "speed": 2170,
        "pmech": 2168
      },
      "params": {
        "Trate": 60.27492141723633,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8146008076283159,
        "Pvmin": 0.11272324720128066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23478_2_ieeet1",
      "ports": {
        "bus": 23478,
        "speed": 2170,
        "vs": 2171,
        "efd": 2169
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23478_2_ieeest",
      "ports": {
        "input": 2170,
        "output": 2171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23479_1_genrou",
      "ports": {
        "bus": 23479,
        "pmech": 2172,
        "efd": 2173,
        "speed": 2174
      },
      "params": {
        "p0": 0.08365871012210846,
        "q0": 0.04275599867105484,
        "H": 9.308828353881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.706099987030029,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.7547000050544739,
        "Tqopp": 0.0908999964594841,
        "Xd": 1.5045000314712524,
        "Xdp": 0.22390000522136688,
        "Xdpp": 0.10890000313520432,
        "Xq": 1.4854999780654907,
        "Xqp": 0.32199999690055847,
        "Xqpp": 0.10890000313520432,
        "Xl": 0.08240000158548355,
        "S10": 0.037700001150369644,
        "S12": 0.2273000031709671,
        "mva": 10.701601028442383
      }
    },
    {
      "class": "Tgov1",
      "id": "23479_1_tgov1",
      "ports": {
        "speed": 2174,
        "pmech": 2172
      },
      "params": {
        "Trate": 10.701601028442383,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7849292703424391,
        "Pvmin": 0.3827903548960107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23479_1_ieeet1",
      "ports": {
        "bus": 23479,
        "speed": 2174,
        "vs": 2175,
        "efd": 2173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23479_1_ieeest",
      "ports": {
        "input": 2174,
        "output": 2175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23484_1_gensal",
      "ports": {
        "bus": 23484,
        "pmech": 2176,
        "efd": 2177,
        "speed": 2178
      },
      "params": {
        "p0": 0.3100000023841858,
        "q0": -0.015189999714493752,
        "H": 3.808199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.550000011920929,
        "Tqopp": 0.4101000130176544,
        "Xd": 1.2452000379562378,
        "Xdp": 0.4544999897480011,
        "Xdpp": 0.2623000144958496,
        "Xq": 0.8083999752998352,
        "Xl": 0.1843000054359436,
        "S10": 0.22169999778270721,
        "S12": 0.5611000061035156,
        "mva": 34.138587951660156
      }
    },
    {
      "class": "Hygov",
      "id": "23484_1_hygov",
      "ports": {
        "speed": 2178,
        "pmech": 2176
      },
      "params": {
        "Trate": 34.138587951660156,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7185999751091003,
        "Tr": 5.452199935913086,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.983299970626831,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23484_1_ieeet1",
      "ports": {
        "bus": 23484,
        "speed": 2178,
        "vs": 2179,
        "efd": 2177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23484_1_ieeest",
      "ports": {
        "input": 2178,
        "output": 2179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23485_1_gensal",
      "ports": {
        "bus": 23485,
        "pmech": 2180,
        "efd": 2181,
        "speed": 2182
      },
      "params": {
        "p0": 0.40939998626708984,
        "q0": -0.023800000548362732,
        "H": 2.106100082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.42649999260902405,
        "Tqopp": 0.2906000018119812,
        "Xd": 0.942300021648407,
        "Xdp": 0.39719998836517334,
        "Xdpp": 0.3718999922275543,
        "Xq": 0.61080002784729,
        "Xl": 0.18070000410079956,
        "S10": 0.10350000113248825,
        "S12": 0.22450000047683716,
        "mva": 48.599998474121094
      }
    },
    {
      "class": "Hygov",
      "id": "23485_1_hygov",
      "ports": {
        "speed": 2182,
        "pmech": 2180
      },
      "params": {
        "Trate": 48.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33230000734329224,
        "Tr": 3.3329999446868896,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7389000058174133,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23485_1_esdc1a",
      "ports": {
        "bus": 23485,
        "speed": 2182,
        "vs": 2183,
        "efd": 2181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07540000230073929,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.378200054168701,
        "Se1": 0.12600000202655792,
        "E2": 3.1709001064300537,
        "Se2": 0.37790000438690186,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23485_1_ieeest",
      "ports": {
        "input": 2182,
        "output": 2183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23487_1_gensal",
      "ports": {
        "bus": 23487,
        "pmech": 2184,
        "efd": 2185,
        "speed": 2186
      },
      "params": {
        "p0": 0.3345000147819519,
        "q0": -0.023800000548362732,
        "H": 2.656599998474121,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.39239999651908875,
        "Tqopp": 0.39489999413490295,
        "Xd": 0.8580999970436096,
        "Xdp": 0.4120999872684479,
        "Xdpp": 0.3472000062465668,
        "Xq": 0.5558000206947327,
        "Xl": 0.10119999945163727,
        "S10": 0.11969999969005585,
        "S12": 0.43290001153945923,
        "mva": 49.08639907836914
      }
    },
    {
      "class": "Hygov",
      "id": "23487_1_hygov",
      "ports": {
        "speed": 2186,
        "pmech": 2184
      },
      "params": {
        "Trate": 49.08639907836914,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5085999965667725,
        "Tr": 5.191400051116943,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3255000114440918,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23487_1_ieeet1",
      "ports": {
        "bus": 23487,
        "speed": 2186,
        "vs": 2187,
        "efd": 2185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23487_1_ieeest",
      "ports": {
        "input": 2186,
        "output": 2187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23490_1_gensal",
      "ports": {
        "bus": 23490,
        "pmech": 2188,
        "efd": 2189,
        "speed": 2190
      },
      "params": {
        "p0": 0.12808895111083984,
        "q0": 0.004529992118477821,
        "H": 2.902600049972534,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2524000108242035,
        "Tqopp": 0.08810000121593475,
        "Xd": 0.6963000297546387,
        "Xdp": 0.3352999985218048,
        "Xdpp": 0.23430000245571136,
        "Xq": 0.45019999146461487,
        "Xl": 0.0754999965429306,
        "S10": 0.2996000051498413,
        "S12": 0.958299994468689,
        "mva": 23.852876663208008
      }
    },
    {
      "class": "Hygov",
      "id": "23490_1_hygov",
      "ports": {
        "speed": 2190,
        "pmech": 2188
      },
      "params": {
        "Trate": 23.852876663208008,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4909999966621399,
        "Tr": 2.8324999809265137,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35679998993873596,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23490_1_ieeet1",
      "ports": {
        "bus": 23490,
        "speed": 2190,
        "vs": 2191,
        "efd": 2189
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23490_1_ieeest",
      "ports": {
        "input": 2190,
        "output": 2191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23491_1_gensal",
      "ports": {
        "bus": 23491,
        "pmech": 2192,
        "efd": 2193,
        "speed": 2194
      },
      "params": {
        "p0": 0.20999999344348907,
        "q0": 0.004529992118477821,
        "H": 2.03410005569458,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18479999899864197,
        "Tqopp": 0.36399999260902405,
        "Xd": 0.7810999751091003,
        "Xdp": 0.27059999108314514,
        "Xdpp": 0.18160000443458557,
        "Xq": 0.5055999755859375,
        "Xl": 0.15479999780654907,
        "S10": 0.0746999979019165,
        "S12": 0.3253999948501587,
        "mva": 21.317344665527344
      }
    },
    {
      "class": "Hygov",
      "id": "23491_1_hygov",
      "ports": {
        "speed": 2194,
        "pmech": 2192
      },
      "params": {
        "Trate": 21.317344665527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47269999980926514,
        "Tr": 4.236700057983398,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.42669999599456787,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23491_1_ieeet1",
      "ports": {
        "bus": 23491,
        "speed": 2194,
        "vs": 2195,
        "efd": 2193
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7242000102996826,
        "E2": 3.6322999000549316,
        "Se1": 0.08169999718666077,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23491_1_ieeest",
      "ports": {
        "input": 2194,
        "output": 2195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23493_1_gensal",
      "ports": {
        "bus": 23493,
        "pmech": 2196,
        "efd": 2197,
        "speed": 2198
      },
      "params": {
        "p0": 0.949999988079071,
        "q0": 0.36480000615119934,
        "H": 3.0845999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.41909998655319214,
        "Tqopp": 0.27239999175071716,
        "Xd": 1.0,
        "Xdp": 0.43140000104904175,
        "Xdpp": 0.3919000029563904,
        "Xq": 0.6484000086784363,
        "Xl": 0.1889999955892563,
        "S10": 0.10700000077486038,
        "S12": 0.38449999690055847,
        "mva": 111.01606750488281
      }
    },
    {
      "class": "Hygov",
      "id": "23493_1_hygov",
      "ports": {
        "speed": 2198,
        "pmech": 2196
      },
      "params": {
        "Trate": 111.01606750488281,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4072999954223633,
        "Tr": 7.02400016784668,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3952000141143799,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23493_1_esdc1a",
      "ports": {
        "bus": 23493,
        "speed": 2198,
        "vs": 2199,
        "efd": 2197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019700000062584877,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3524999618530273,
        "Se1": 0.14069999754428864,
        "E2": 3.136699914932251,
        "Se2": 0.4221000075340271,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23493_1_ieeest",
      "ports": {
        "input": 2198,
        "output": 2199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23493_2_gensal",
      "ports": {
        "bus": 23493,
        "pmech": 2200,
        "efd": 2201,
        "speed": 2202
      },
      "params": {
        "p0": 0.949999988079071,
        "q0": 0.36480000615119934,
        "H": 2.2525999546051025,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.25690001249313354,
        "Tqopp": 0.3544999957084656,
        "Xd": 1.0,
        "Xdp": 0.2800999879837036,
        "Xdpp": 0.2540999948978424,
        "Xq": 0.6484000086784363,
        "Xl": 0.11159999668598175,
        "S10": 0.10809999704360962,
        "S12": 0.4034999907016754,
        "mva": 127.23283386230469
      }
    },
    {
      "class": "Hygov",
      "id": "23493_2_hygov",
      "ports": {
        "speed": 2202,
        "pmech": 2200
      },
      "params": {
        "Trate": 127.23283386230469,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8151000142097473,
        "Tr": 5.396100044250488,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7721999883651733,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23493_2_ieeet1",
      "ports": {
        "bus": 23493,
        "speed": 2202,
        "vs": 2203,
        "efd": 2201
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5422000885009766,
        "E2": 3.3896000385284424,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935999870300293,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23493_2_ieeest",
      "ports": {
        "input": 2202,
        "output": 2203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23495_3_genrou",
      "ports": {
        "bus": 23495,
        "pmech": 2204,
        "efd": 2205,
        "speed": 2206
      },
      "params": {
        "p0": 0.08233077824115753,
        "q0": 0.042077332735061646,
        "H": 5.227748870849609,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.82480001449585,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.5867999792098999,
        "Tqopp": 0.05000000074505806,
        "Xd": 2.1619999408721924,
        "Xdp": 0.23919999599456787,
        "Xdpp": 0.20659999549388885,
        "Xq": 2.0160000324249268,
        "Xqp": 0.303600013256073,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.16030000150203705,
        "S10": 0.1307000070810318,
        "S12": 0.3499000072479248,
        "mva": 9.241193771362305
      }
    },
    {
      "class": "Tgov1",
      "id": "23495_3_tgov1",
      "ports": {
        "speed": 2206,
        "pmech": 2204
      },
      "params": {
        "Trate": 9.241193771362305,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8945453083324063,
        "Pvmin": 0.39181855137318583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23495_3_ieeet1",
      "ports": {
        "bus": 23495,
        "speed": 2206,
        "vs": 2207,
        "efd": 2205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23495_3_ieeest",
      "ports": {
        "input": 2206,
        "output": 2207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23499_1_genrou",
      "ports": {
        "bus": 23499,
        "pmech": 2208,
        "efd": 2209,
        "speed": 2210
      },
      "params": {
        "p0": 0.6961598992347717,
        "q0": -0.07760000228881836,
        "H": 7.353907585144043,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.0254998207092285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.1586999893188477,
        "Tqopp": 0.07090000063180923,
        "Xd": 1.5865999460220337,
        "Xdp": 0.39469999074935913,
        "Xdpp": 0.2718000113964081,
        "Xq": 1.5516999959945679,
        "Xqp": 0.579800009727478,
        "Xqpp": 0.2718000113964081,
        "Xl": 0.21230000257492065,
        "S10": 0.031599998474121094,
        "S12": 0.18960000574588776,
        "mva": 77.95915222167969
      }
    },
    {
      "class": "Tgov1",
      "id": "23499_1_tgov1",
      "ports": {
        "speed": 2210,
        "pmech": 2208
      },
      "params": {
        "Trate": 77.95915222167969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8966233996055298,
        "Pvmin": 0.3356886226713506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23499_1_ieeet1",
      "ports": {
        "bus": 23499,
        "speed": 2210,
        "vs": 2211,
        "efd": 2209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23499_1_ieeest",
      "ports": {
        "input": 2210,
        "output": 2211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23499_2_genrou",
      "ports": {
        "bus": 23499,
        "pmech": 2212,
        "efd": 2213,
        "speed": 2214
      },
      "params": {
        "p0": 0.6961598992347717,
        "q0": -0.0775889977812767,
        "H": 4.619776725769043,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.803800106048584,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5960999727249146,
        "Tqopp": 0.05900000035762787,
        "Xd": 2.5857999324798584,
        "Xdp": 0.3926999866962433,
        "Xdpp": 0.27059999108314514,
        "Xq": 2.3580000400543213,
        "Xqp": 0.6200000047683716,
        "Xqpp": 0.27059999108314514,
        "Xl": 0.21130000054836273,
        "S10": 0.0786999985575676,
        "S12": 0.5598000288009644,
        "mva": 79.03932189941406
      }
    },
    {
      "class": "Tgov1",
      "id": "23499_2_tgov1",
      "ports": {
        "speed": 2214,
        "pmech": 2212
      },
      "params": {
        "Trate": 79.03932189941406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8843699365781833,
        "Pvmin": 0.3476292383971686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23499_2_ieeet1",
      "ports": {
        "bus": 23499,
        "speed": 2214,
        "vs": 2215,
        "efd": 2213
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23499_2_ieeest",
      "ports": {
        "input": 2214,
        "output": 2215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23501_1_gensal",
      "ports": {
        "bus": 23501,
        "pmech": 2216,
        "efd": 2217,
        "speed": 2218
      },
      "params": {
        "p0": 0.27854371070861816,
        "q0": -0.02092299982905388,
        "H": 2.075700044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0803999975323677,
        "Tqopp": 0.13030000030994415,
        "Xd": 0.9628999829292297,
        "Xdp": 0.4693000018596649,
        "Xdpp": 0.4156000018119812,
        "Xq": 0.6241999864578247,
        "Xl": 0.15129999816417694,
        "S10": 0.07460000365972519,
        "S12": 0.36899998784065247,
        "mva": 58.079383850097656
      }
    },
    {
      "class": "Hygov",
      "id": "23501_1_hygov",
      "ports": {
        "speed": 2218,
        "pmech": 2216
      },
      "params": {
        "Trate": 58.079383850097656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4740000069141388,
        "Tr": 7.145899772644043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2624000310897827,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "23501_1_esdc1a",
      "ports": {
        "bus": 23501,
        "speed": 2218,
        "vs": 2219,
        "efd": 2217
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07050000131130219,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4351999759674072,
        "Se1": 0.12860000133514404,
        "E2": 3.2469000816345215,
        "Se2": 0.38580000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "23501_1_ieeest",
      "ports": {
        "input": 2218,
        "output": 2219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23501_2_gensal",
      "ports": {
        "bus": 23501,
        "pmech": 2220,
        "efd": 2221,
        "speed": 2222
      },
      "params": {
        "p0": 0.3650999963283539,
        "q0": -0.020899999886751175,
        "H": 3.5678999423980713,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5515999794006348,
        "Tqopp": 0.24140000343322754,
        "Xd": 1.0479999780654907,
        "Xdp": 0.34779998660087585,
        "Xdpp": 0.2976999878883362,
        "Xq": 0.6797000169754028,
        "Xl": 0.1420000046491623,
        "S10": 0.19840000569820404,
        "S12": 0.7348999977111816,
        "mva": 58.98567199707031
      }
    },
    {
      "class": "Hygov",
      "id": "23501_2_hygov",
      "ports": {
        "speed": 2222,
        "pmech": 2220
      },
      "params": {
        "Trate": 58.98567199707031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4544999897480011,
        "Tr": 5.467700004577637,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4164999723434448,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23501_2_ieeet1",
      "ports": {
        "bus": 23501,
        "speed": 2222,
        "vs": 2223,
        "efd": 2221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8373000621795654,
        "E2": 3.783099889755249,
        "Se1": 0.08860000222921371,
        "Se2": 0.4059000015258789,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23501_2_ieeest",
      "ports": {
        "input": 2222,
        "output": 2223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23503_1_gensal",
      "ports": {
        "bus": 23503,
        "pmech": 2224,
        "efd": 2225,
        "speed": 2226
      },
      "params": {
        "p0": 0.2790701985359192,
        "q0": -0.02092299982905388,
        "H": 2.1440000534057617,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.43860000371932983,
        "Tqopp": 0.1436000019311905,
        "Xd": 1.0535000562667847,
        "Xdp": 0.2287999987602234,
        "Xdpp": 0.19099999964237213,
        "Xq": 0.6833000183105469,
        "Xl": 0.13040000200271606,
        "S10": 0.08100000023841858,
        "S12": 0.4106999933719635,
        "mva": 43.885406494140625
      }
    },
    {
      "class": "Hygov",
      "id": "23503_1_hygov",
      "ports": {
        "speed": 2226,
        "pmech": 2224
      },
      "params": {
        "Trate": 43.885406494140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6725999712944031,
        "Tr": 6.03980016708374,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7303000092506409,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23503_1_ieeet1",
      "ports": {
        "bus": 23503,
        "speed": 2226,
        "vs": 2227,
        "efd": 2225
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23503_1_ieeest",
      "ports": {
        "input": 2226,
        "output": 2227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23510_1_genrou",
      "ports": {
        "bus": 23510,
        "pmech": 2228,
        "efd": 2229,
        "speed": 2230
      },
      "params": {
        "p0": 2.2853763103485107,
        "q0": 0.16417701542377472,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.675099849700928,
        "Tdopp": 0.051500000059604645,
        "Tqop": 0.6819000244140625,
        "Tqopp": 0.05510000139474869,
        "Xd": 1.8897000551223755,
        "Xdp": 0.2222999930381775,
        "Xdpp": 0.1551000028848648,
        "Xq": 1.7963000535964966,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.1551000028848648,
        "Xl": 0.1193000003695488,
        "S10": 0.1979999989271164,
        "S12": 0.7487000226974487,
        "mva": 320.0120849609375
      }
    },
    {
      "class": "Tgov1",
      "id": "23510_1_tgov1",
      "ports": {
        "speed": 2230,
        "pmech": 2228
      },
      "params": {
        "Trate": 320.0120849609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7170666406498244,
        "Pvmin": 0.2671461618657018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23510_1_ieeet1",
      "ports": {
        "bus": 23510,
        "speed": 2230,
        "vs": 2231,
        "efd": 2229
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23510_1_ieeest",
      "ports": {
        "input": 2230,
        "output": 2231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23511_1_genrou",
      "ports": {
        "bus": 23511,
        "pmech": 2232,
        "efd": 2233,
        "speed": 2234
      },
      "params": {
        "p0": 2.2853434085845947,
        "q0": 0.16417701542377472,
        "H": 5.060616970062256,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.898200035095215,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.7063000202178955,
        "Tqopp": 0.0877000018954277,
        "Xd": 2.267400026321411,
        "Xdp": 0.42489999532699585,
        "Xdpp": 0.26899999380111694,
        "Xq": 2.1010000705718994,
        "Xqp": 0.7480999827384949,
        "Xqpp": 0.26899999380111694,
        "Xl": 0.20999999344348907,
        "S10": 0.11710000038146973,
        "S12": 0.701200008392334,
        "mva": 289.2739562988281
      }
    },
    {
      "class": "Tgov1",
      "id": "23511_1_tgov1",
      "ports": {
        "speed": 2234,
        "pmech": 2232
      },
      "params": {
        "Trate": 289.2739562988281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7932503832975223,
        "Pvmin": 0.2940532174375924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23511_1_ieeet1",
      "ports": {
        "bus": 23511,
        "speed": 2234,
        "vs": 2235,
        "efd": 2233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23511_1_ieeest",
      "ports": {
        "input": 2234,
        "output": 2235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23512_1_genrou",
      "ports": {
        "bus": 23512,
        "pmech": 2236,
        "efd": 2237,
        "speed": 2238
      },
      "params": {
        "p0": 1.1653316020965576,
        "q0": 0.16417701542377472,
        "H": 4.673336029052734,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.746099948883057,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2639000415802002,
        "Tqopp": 0.06710000336170197,
        "Xd": 1.6924999952316284,
        "Xdp": 0.15569999814033508,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.6371999979019165,
        "Xqp": 0.374099999666214,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09279999881982803,
        "S10": 0.1420000046491623,
        "S12": 0.6532999873161316,
        "mva": 239.81004333496094
      }
    },
    {
      "class": "Tgov1",
      "id": "23512_1_tgov1",
      "ports": {
        "speed": 2238,
        "pmech": 2236
      },
      "params": {
        "Trate": 239.81004333496094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9568685010890998,
        "Pvmin": 0.47191728501517954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23512_1_ieeet1",
      "ports": {
        "bus": 23512,
        "speed": 2238,
        "vs": 2239,
        "efd": 2237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23512_1_ieeest",
      "ports": {
        "input": 2238,
        "output": 2239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25830_1_genrou",
      "ports": {
        "bus": 25830,
        "pmech": 2240,
        "efd": 2241,
        "speed": 2242
      },
      "params": {
        "p0": 8.027251243591309,
        "q0": 4.102540016174316,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.485099792480469,
        "Tdopp": 0.06539999693632126,
        "Tqop": 0.677299976348877,
        "Tqopp": 0.07079999893903732,
        "Xd": 2.0,
        "Xdp": 0.2159000039100647,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.8853000402450562,
        "Xqp": 0.3467999994754791,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "S10": 0.12439999729394913,
        "S12": 0.5221999883651733,
        "mva": 951.992431640625
      }
    },
    {
      "class": "Tgov1",
      "id": "25830_1_tgov1",
      "ports": {
        "speed": 2242,
        "pmech": 2240
      },
      "params": {
        "Trate": 951.992431640625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8466454303346113,
        "Pvmin": 0.33662178579548035,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25830_1_ieeet1",
      "ports": {
        "bus": 25830,
        "speed": 2242,
        "vs": 2243,
        "efd": 2241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25830_1_ieeest",
      "ports": {
        "input": 2242,
        "output": 2243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25831_1_genrou",
      "ports": {
        "bus": 25831,
        "pmech": 2244,
        "efd": 2245,
        "speed": 2246
      },
      "params": {
        "p0": 0.2888216972351074,
        "q0": 0.14760999381542206,
        "H": 2.8241770267486572,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.273399829864502,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.7556999921798706,
        "Tqopp": 0.08429999649524689,
        "Xd": 2.1277999877929688,
        "Xdp": 0.20569999516010284,
        "Xdpp": 0.11909999698400497,
        "Xq": 1.9883999824523926,
        "Xqp": 0.44110000133514404,
        "Xqpp": 0.11909999698400497,
        "Xl": 0.09049999713897705,
        "S10": 0.09640000015497208,
        "S12": 0.25699999928474426,
        "mva": 29.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25831_1_tgov1",
      "ports": {
        "speed": 2246,
        "pmech": 2244
      },
      "params": {
        "Trate": 29.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999712253439,
        "Pvmin": 0.1330531105912965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25831_1_ieeet1",
      "ports": {
        "bus": 25831,
        "speed": 2246,
        "vs": 2247,
        "efd": 2245
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25831_1_ieeest",
      "ports": {
        "input": 2246,
        "output": 2247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25837_2_genrou",
      "ports": {
        "bus": 25837,
        "pmech": 2248,
        "efd": 2249,
        "speed": 2250
      },
      "params": {
        "p0": 0.2778664529323578,
        "q0": 0.14201100170612335,
        "H": 3.985487461090088,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.375900268554688,
        "Tdopp": 0.061000000685453415,
        "Tqop": 1.3163000345230103,
        "Tqopp": 0.05009999871253967,
        "Xd": 1.6287000179290771,
        "Xdp": 0.3837999999523163,
        "Xdpp": 0.2125999927520752,
        "Xq": 1.5857000350952148,
        "Xqp": 0.5411999821662903,
        "Xqpp": 0.2125999927520752,
        "Xl": 0.16500000655651093,
        "S10": 0.0812000036239624,
        "S12": 0.28600001335144043,
        "mva": 41.62760543823242
      }
    },
    {
      "class": "Tgov1",
      "id": "25837_2_tgov1",
      "ports": {
        "speed": 2250,
        "pmech": 2248
      },
      "params": {
        "Trate": 41.62760543823242,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6702283523866872,
        "Pvmin": 0.2167497854453001,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25837_2_ieeet1",
      "ports": {
        "bus": 25837,
        "speed": 2250,
        "vs": 2251,
        "efd": 2249
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25837_2_ieeest",
      "ports": {
        "input": 2250,
        "output": 2251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25840_1_genrou",
      "ports": {
        "bus": 25840,
        "pmech": 2252,
        "efd": 2253,
        "speed": 2254
      },
      "params": {
        "p0": 0.3421042859554291,
        "q0": 0.1748414933681488,
        "H": 2.779804229736328,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.223600387573242,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.7577000260353088,
        "Tqopp": 0.04309999942779541,
        "Xd": 2.606300115585327,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.20270000398159027,
        "Xq": 2.3745999336242676,
        "Xqp": 0.5835999846458435,
        "Xqpp": 0.20270000398159027,
        "Xl": 0.15710000693798065,
        "S10": 0.006300000008195639,
        "S12": 0.210999995470047,
        "mva": 45.7777214050293
      }
    },
    {
      "class": "Tgov1",
      "id": "25840_1_tgov1",
      "ports": {
        "speed": 2254,
        "pmech": 2252
      },
      "params": {
        "Trate": 45.7777214050293,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7503649761819546,
        "Pvmin": 0.19793468805193679,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25840_1_ieeet1",
      "ports": {
        "bus": 25840,
        "speed": 2254,
        "vs": 2255,
        "efd": 2253
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25840_1_ieeest",
      "ports": {
        "input": 2254,
        "output": 2255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25840_2_genrou",
      "ports": {
        "bus": 25840,
        "pmech": 2256,
        "efd": 2257,
        "speed": 2258
      },
      "params": {
        "p0": 0.3421042859554291,
        "q0": 0.1748414933681488,
        "H": 6.814249515533447,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.879799842834473,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.2944999933242798,
        "Tqopp": 0.06350000202655792,
        "Xd": 1.7388999462127686,
        "Xdp": 0.19519999623298645,
        "Xdpp": 0.16359999775886536,
        "Xq": 1.6746000051498413,
        "Xqp": 0.24410000443458557,
        "Xqpp": 0.16359999775886536,
        "Xl": 0.12600000202655792,
        "S10": 0.12700000405311584,
        "S12": 0.37860000133514404,
        "mva": 41.39811325073242
      }
    },
    {
      "class": "Tgov1",
      "id": "25840_2_tgov1",
      "ports": {
        "speed": 2258,
        "pmech": 2256
      },
      "params": {
        "Trate": 41.39811325073242,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8297479313538821,
        "Pvmin": 0.18623461562800658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25840_2_ieeet1",
      "ports": {
        "bus": 25840,
        "speed": 2258,
        "vs": 2259,
        "efd": 2257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25840_2_ieeest",
      "ports": {
        "input": 2258,
        "output": 2259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25857_1_genrou",
      "ports": {
        "bus": 25857,
        "pmech": 2260,
        "efd": 2261,
        "speed": 2262
      },
      "params": {
        "p0": 0.5716677904129028,
        "q0": -0.06369999796152115,
        "H": 5.113701820373535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.62030029296875,
        "Tdopp": 0.06719999760389328,
        "Tqop": 1.0825999975204468,
        "Tqopp": 0.06239999830722809,
        "Xd": 1.6581000089645386,
        "Xdp": 0.32100000977516174,
        "Xdpp": 0.23970000445842743,
        "Xq": 1.6094000339508057,
        "Xqp": 0.6129000186920166,
        "Xqpp": 0.23970000445842743,
        "Xl": 0.1867000013589859,
        "S10": 0.0617000013589859,
        "S12": 0.36809998750686646,
        "mva": 74.17616271972656
      }
    },
    {
      "class": "Tgov1",
      "id": "25857_1_tgov1",
      "ports": {
        "speed": 2262,
        "pmech": 2260
      },
      "params": {
        "Trate": 74.17616271972656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7738335064898465,
        "Pvmin": 0.31276893387015453,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25857_1_ieeet1",
      "ports": {
        "bus": 25857,
        "speed": 2262,
        "vs": 2263,
        "efd": 2261
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25857_1_ieeest",
      "ports": {
        "input": 2262,
        "output": 2263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_2_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2264,
        "efd": 2265,
        "speed": 2266
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.07490000128746033,
        "H": 8.401897430419922,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.303400039672852,
        "Tdopp": 0.06300000101327896,
        "Tqop": 1.3906999826431274,
        "Tqopp": 0.09920000284910202,
        "Xd": 1.972599983215332,
        "Xdp": 0.2126999944448471,
        "Xdpp": 0.14749999344348907,
        "Xq": 1.8631999492645264,
        "Xqp": 0.2700999975204468,
        "Xqpp": 0.14749999344348907,
        "Xl": 0.11320000141859055,
        "S10": 0.015399999916553497,
        "S12": 0.27950000762939453,
        "mva": 94.25987243652344
      }
    },
    {
      "class": "Tgov1",
      "id": "25874_2_tgov1",
      "ports": {
        "speed": 2266,
        "pmech": 2264
      },
      "params": {
        "Trate": 94.25987243652344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7161053738699763,
        "Pvmin": 0.31487416636853766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_2_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2266,
        "vs": 2267,
        "efd": 2265
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_2_ieeest",
      "ports": {
        "input": 2266,
        "output": 2267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_3_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2268,
        "efd": 2269,
        "speed": 2270
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.074924997985363,
        "H": 1.138411045074463,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.122300148010254,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7013999819755554,
        "Tqopp": 0.050200000405311584,
        "Xd": 2.0827999114990234,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.15539999306201935,
        "Xq": 1.9521000385284424,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.15539999306201935,
        "Xl": 0.11949999630451202,
        "S10": 0.09549999982118607,
        "S12": 0.5266000032424927,
        "mva": 78.60246276855469
      }
    },
    {
      "class": "Tgov1",
      "id": "25874_3_tgov1",
      "ports": {
        "speed": 2270,
        "pmech": 2268
      },
      "params": {
        "Trate": 78.60246276855469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8587517339100043,
        "Pvmin": 0.40781755759138827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_3_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2270,
        "vs": 2271,
        "efd": 2269
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_3_ieeest",
      "ports": {
        "input": 2270,
        "output": 2271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_4_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2272,
        "efd": 2273,
        "speed": 2274
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.074924997985363,
        "H": 6.260588645935059,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.09570026397705,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.381600022315979,
        "Tqopp": 0.08540000021457672,
        "Xd": 1.47160005569458,
        "Xdp": 0.2870999872684479,
        "Xdpp": 0.16329999268054962,
        "Xq": 1.458899974822998,
        "Xqp": 0.4478999972343445,
        "Xqpp": 0.16329999268054962,
        "Xl": 0.1257999986410141,
        "S10": 0.09539999812841415,
        "S12": 0.5231000185012817,
        "mva": 96.9693832397461
      }
    },
    {
      "class": "Tgov1",
      "id": "25874_4_tgov1",
      "ports": {
        "speed": 2274,
        "pmech": 2272
      },
      "params": {
        "Trate": 96.9693832397461,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6960960144008196,
        "Pvmin": 0.16577869318604269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_4_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2274,
        "vs": 2275,
        "efd": 2273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_4_ieeest",
      "ports": {
        "input": 2274,
        "output": 2275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_5_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2276,
        "efd": 2277,
        "speed": 2278
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.07490000128746033,
        "H": 7.631600379943848,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.72029972076416,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.7562999725341797,
        "Tqopp": 0.06800000369548798,
        "Xd": 1.7106000185012817,
        "Xdp": 0.17399999499320984,
        "Xdpp": 0.1168999969959259,
        "Xq": 1.6518000364303589,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.1168999969959259,
        "Xl": 0.08879999816417694,
        "S10": 0.17139999568462372,
        "S12": 0.6291000247001648,
        "mva": 93.20162963867188
      }
    },
    {
      "class": "Tgov1",
      "id": "25874_5_tgov1",
      "ports": {
        "speed": 2278,
        "pmech": 2276
      },
      "params": {
        "Trate": 93.20162963867188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7242362762730634,
        "Pvmin": 0.33454350987268955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_5_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2278,
        "vs": 2279,
        "efd": 2277
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_5_ieeest",
      "ports": {
        "input": 2278,
        "output": 2279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_6_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2280,
        "efd": 2281,
        "speed": 2282
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.07490000128746033,
        "H": 8.358420372009277,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.395299911499023,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.3375000059604645,
        "Tqopp": 0.06620000302791595,
        "Xd": 2.156599998474121,
        "Xdp": 0.30809998512268066,
        "Xdpp": 0.15600000321865082,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5507000088691711,
        "Xqpp": 0.15600000321865082,
        "Xl": 0.11990000307559967,
        "S10": 0.06469999998807907,
        "S12": 0.3831999897956848,
        "mva": 89.05877685546875
      }
    },
    {
      "class": "Tgov1",
      "id": "25874_6_tgov1",
      "ports": {
        "speed": 2282,
        "pmech": 2280
      },
      "params": {
        "Trate": 89.05877685546875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7579264343775679,
        "Pvmin": 0.16112954310084576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_6_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2282,
        "vs": 2283,
        "efd": 2281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_6_ieeest",
      "ports": {
        "input": 2282,
        "output": 2283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_1_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2284,
        "efd": 2285,
        "speed": 2286
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 6.421282768249512,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.616300106048584,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.2777999639511108,
        "Tqopp": 0.05869999900460243,
        "Xd": 1.5228999853134155,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.5003000497817993,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08699999749660492,
        "S10": 0.12700000405311584,
        "S12": 0.32589998841285706,
        "mva": 129.9671173095703
      }
    },
    {
      "class": "Tgov1",
      "id": "25876_1_tgov1",
      "ports": {
        "speed": 2286,
        "pmech": 2284
      },
      "params": {
        "Trate": 129.9671173095703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7694253905917505,
        "Pvmin": 0.29337573488190527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_1_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2286,
        "vs": 2287,
        "efd": 2285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_1_ieeest",
      "ports": {
        "input": 2286,
        "output": 2287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_2_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2288,
        "efd": 2289,
        "speed": 2290
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 5.1221513748168945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.5706000328063965,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.6189000010490417,
        "Tqopp": 0.07509999722242355,
        "Xd": 2.0385000705718994,
        "Xdp": 0.18729999661445618,
        "Xdpp": 0.10620000213384628,
        "Xq": 1.9163000583648682,
        "Xqp": 0.25450000166893005,
        "Xqpp": 0.10620000213384628,
        "Xl": 0.08020000159740448,
        "S10": 0.03869999945163727,
        "S12": 0.21629999577999115,
        "mva": 101.23321533203125
      }
    },
    {
      "class": "Tgov1",
      "id": "25876_2_tgov1",
      "ports": {
        "speed": 2290,
        "pmech": 2288
      },
      "params": {
        "Trate": 101.23321533203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9878180760337754,
        "Pvmin": 0.22145510411987784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_2_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2290,
        "vs": 2291,
        "efd": 2289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_2_ieeest",
      "ports": {
        "input": 2290,
        "output": 2291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_3_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2292,
        "efd": 2293,
        "speed": 2294
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 2.6200203895568848,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.28600025177002,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.40070000290870667,
        "Tqopp": 0.07540000230073929,
        "Xd": 1.844099998474121,
        "Xdp": 0.2134999930858612,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.7595000267028809,
        "Xqp": 0.31520000100135803,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.09759999811649323,
        "S10": 0.1386999934911728,
        "S12": 0.4052000045776367,
