      "id": "28770_1_ieeet1",
      "ports": {
        "bus": 28770,
        "speed": 2962,
        "vs": 2963,
        "efd": 2961
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28770_1_ieeest",
      "ports": {
        "input": 2962,
        "output": 2963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28771_1_genrou",
      "ports": {
        "bus": 28771,
        "pmech": 2964,
        "efd": 2965,
        "speed": 2966
      },
      "params": {
        "p0": 0.07170745730400085,
        "q0": 0.03660000115633011,
        "H": 7.579224586486816,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.341700077056885,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.4239000082015991,
        "Tqopp": 0.06719999760389328,
        "Xd": 2.618000030517578,
        "Xdp": 0.2240999937057495,
        "Xdpp": 0.10429999977350235,
        "Xq": 2.3838999271392822,
        "Xqp": 0.3018999993801117,
        "Xqpp": 0.10429999977350235,
        "Xl": 0.0786999985575676,
        "S10": 0.22689999639987946,
        "S12": 0.7634999752044678,
        "mva": 7.199999809265137
      }
    },
    {
      "class": "Tgov1",
      "id": "28771_1_tgov1",
      "ports": {
        "speed": 2966,
        "pmech": 2964
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999834431538,
        "Pvmin": 0.3208333400940455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28771_1_ieeet1",
      "ports": {
        "bus": 28771,
        "speed": 2966,
        "vs": 2967,
        "efd": 2965
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28771_1_ieeest",
      "ports": {
        "input": 2966,
        "output": 2967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28778_1_genrou",
      "ports": {
        "bus": 28778,
        "pmech": 2968,
        "efd": 2969,
        "speed": 2970
      },
      "params": {
        "p0": 0.52784663438797,
        "q0": 0.2697699964046478,
        "H": 7.076853275299072,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.6890997886657715,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.0460000038146973,
        "Tqopp": 0.049800001084804535,
        "Xd": 1.9922000169754028,
        "Xdp": 0.4246000051498413,
        "Xdpp": 0.323199987411499,
        "Xq": 1.878999948501587,
        "Xqp": 0.620199978351593,
        "Xqpp": 0.323199987411499,
        "Xl": 0.2531999945640564,
        "S10": 0.04619999974966049,
        "S12": 0.42239999771118164,
        "mva": 60.27416229248047
      }
    },
    {
      "class": "Tgov1",
      "id": "28778_1_tgov1",
      "ports": {
        "speed": 2970,
        "pmech": 2968
      },
      "params": {
        "Trate": 60.27416229248047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.879315367035621,
        "Pvmin": 0.17874272234725336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28778_1_ieeet1",
      "ports": {
        "bus": 28778,
        "speed": 2970,
        "vs": 2971,
        "efd": 2969
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28778_1_ieeest",
      "ports": {
        "input": 2970,
        "output": 2971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28779_1_genrou",
      "ports": {
        "bus": 28779,
        "pmech": 2972,
        "efd": 2973,
        "speed": 2974
      },
      "params": {
        "p0": 0.52784663438797,
        "q0": 0.26980000734329224,
        "H": 1.2057831287384033,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.68179988861084,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.816100001335144,
        "Tqopp": 0.06270000338554382,
        "Xd": 2.520699977874756,
        "Xdp": 0.17260000109672546,
        "Xdpp": 0.12229999899864197,
        "Xq": 2.305500030517578,
        "Xqp": 0.2935999929904938,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09300000220537186,
        "S10": 0.052400000393390656,
        "S12": 0.4787999987602234,
        "mva": 60.21422576904297
      }
    },
    {
      "class": "Tgov1",
      "id": "28779_1_tgov1",
      "ports": {
        "speed": 2974,
        "pmech": 2972
      },
      "params": {
        "Trate": 60.21422576904297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.880190627083096,
        "Pvmin": 0.21473330700842672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28779_1_ieeet1",
      "ports": {
        "bus": 28779,
        "speed": 2974,
        "vs": 2975,
        "efd": 2973
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28779_1_ieeest",
      "ports": {
        "input": 2974,
        "output": 2975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28784_1_genrou",
      "ports": {
        "bus": 28784,
        "pmech": 2976,
        "efd": 2977,
        "speed": 2978
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19180800020694733,
        "H": 5.730776309967041,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.343000411987305,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.6825000047683716,
        "Tqopp": 0.09480000287294388,
        "Xd": 1.9908000230789185,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.8779000043869019,
        "Xqp": 0.5062999725341797,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "S10": 0.1671999990940094,
        "S12": 0.47679999470710754,
        "mva": 220.62469482421875
      }
    },
    {
      "class": "Tgov1",
      "id": "28784_1_tgov1",
      "ports": {
        "speed": 2978,
        "pmech": 2976
      },
      "params": {
        "Trate": 220.62469482421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7832305654629756,
        "Pvmin": 0.08047758000976564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28784_1_ieeet1",
      "ports": {
        "bus": 28784,
        "speed": 2978,
        "vs": 2979,
        "efd": 2977
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28784_1_ieeest",
      "ports": {
        "input": 2978,
        "output": 2979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28785_1_genrou",
      "ports": {
        "bus": 28785,
        "pmech": 2980,
        "efd": 2981,
        "speed": 2982
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19180800020694733,
        "H": 4.825667858123779,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.159299850463867,
        "Tdopp": 0.0617000013589859,
        "Tqop": 0.4458000063896179,
        "Tqopp": 0.04809999838471413,
        "Xd": 1.8176000118255615,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.14380000531673431,
        "Xq": 1.7381000518798828,
        "Xqp": 0.4603999853134155,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.11020000278949738,
        "S10": 0.1298999935388565,
        "S12": 0.6208999752998352,
        "mva": 202.4362335205078
      }
    },
    {
      "class": "Tgov1",
      "id": "28785_1_tgov1",
      "ports": {
        "speed": 2982,
        "pmech": 2980
      },
      "params": {
        "Trate": 202.4362335205078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8536021515375792,
        "Pvmin": 0.14182340247534816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28785_1_ieeet1",
      "ports": {
        "bus": 28785,
        "speed": 2982,
        "vs": 2983,
        "efd": 2981
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28785_1_ieeest",
      "ports": {
        "input": 2982,
        "output": 2983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28786_1_genrou",
      "ports": {
        "bus": 28786,
        "pmech": 2984,
        "efd": 2985,
        "speed": 2986
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19180800020694733,
        "H": 6.188267707824707,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.185999870300293,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.5728999972343445,
        "Tqopp": 0.08129999786615372,
        "Xd": 1.7777999639511108,
        "Xdp": 0.4465000033378601,
        "Xdpp": 0.38040000200271606,
        "Xq": 1.7059999704360962,
        "Xqp": 0.6198999881744385,
        "Xqpp": 0.38040000200271606,
        "Xl": 0.298799991607666,
        "S10": 0.1185000017285347,
        "S12": 0.3538999855518341,
        "mva": 203.63705444335938
      }
    },
    {
      "class": "Tgov1",
      "id": "28786_1_tgov1",
      "ports": {
        "speed": 2986,
        "pmech": 2984
      },
      "params": {
        "Trate": 203.63705444335938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8485685719360704,
        "Pvmin": 0.28790899938391484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28786_1_ieeet1",
      "ports": {
        "bus": 28786,
        "speed": 2986,
        "vs": 2987,
        "efd": 2985
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28786_1_ieeest",
      "ports": {
        "input": 2986,
        "output": 2987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28787_1_genrou",
      "ports": {
        "bus": 28787,
        "pmech": 2988,
        "efd": 2989,
        "speed": 2990
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19180800020694733,
        "H": 3.3285999298095703,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.501899719238281,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.5763000249862671,
        "Tqopp": 0.04659999907016754,
        "Xd": 1.8583999872207642,
        "Xdp": 0.24879999458789825,
        "Xdpp": 0.21060000360012054,
        "Xq": 1.7710000276565552,
        "Xqp": 0.4368000030517578,
        "Xqpp": 0.21060000360012054,
        "Xl": 0.16349999606609344,
        "S10": 0.0012000000569969416,
        "S12": 0.30559998750686646,
        "mva": 200.77102661132812
      }
    },
    {
      "class": "Tgov1",
      "id": "28787_1_tgov1",
      "ports": {
        "speed": 2990,
        "pmech": 2988
      },
      "params": {
        "Trate": 200.77102661132812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8606819788633754,
        "Pvmin": 0.3659493910613761,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28787_1_ieeet1",
      "ports": {
        "bus": 28787,
        "speed": 2990,
        "vs": 2991,
        "efd": 2989
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28787_1_ieeest",
      "ports": {
        "input": 2990,
        "output": 2991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28788_1_genrou",
      "ports": {
        "bus": 28788,
        "pmech": 2992,
        "efd": 2993,
        "speed": 2994
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19180800020694733,
        "H": 6.871006011962891,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.35789966583252,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.8468000292778015,
        "Tqopp": 0.08219999819993973,
        "Xd": 1.6380000114440918,
        "Xdp": 0.30809998512268066,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.5931999683380127,
        "Xqp": 0.5181999802589417,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "S10": 0.08959999680519104,
        "S12": 0.20579999685287476,
        "mva": 179.88523864746094
      }
    },
    {
      "class": "Tgov1",
      "id": "28788_1_tgov1",
      "ports": {
        "speed": 2994,
        "pmech": 2992
      },
      "params": {
        "Trate": 179.88523864746094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9606124759404117,
        "Pvmin": 0.0988807720162145,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28788_1_ieeet1",
      "ports": {
        "bus": 28788,
        "speed": 2994,
        "vs": 2995,
        "efd": 2993
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28788_1_ieeest",
      "ports": {
        "input": 2994,
        "output": 2995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28789_1_genrou",
      "ports": {
        "bus": 28789,
        "pmech": 2996,
        "efd": 2997,
        "speed": 2998
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19179999828338623,
        "H": 4.270503520965576,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.478300094604492,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.3775999546051025,
        "Tqopp": 0.05909999832510948,
        "Xd": 2.2509000301361084,
        "Xdp": 0.3635999858379364,
        "Xdpp": 0.19910000264644623,
        "Xq": 2.0878000259399414,
        "Xqp": 0.6003999710083008,
        "Xqpp": 0.19910000264644623,
        "Xl": 0.1543000042438507,
        "S10": 0.05490000173449516,
        "S12": 0.2554999887943268,
        "mva": 227.32778930664062
      }
    },
    {
      "class": "Tgov1",
      "id": "28789_1_tgov1",
      "ports": {
        "speed": 2998,
        "pmech": 2996
      },
      "params": {
        "Trate": 227.32778930664062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7601358593655294,
        "Pvmin": 0.17213029431783963,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28789_1_ieeet1",
      "ports": {
        "bus": 28789,
        "speed": 2998,
        "vs": 2999,
        "efd": 2997
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28789_1_ieeest",
      "ports": {
        "input": 2998,
        "output": 2999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28791_1_genrou",
      "ports": {
        "bus": 28791,
        "pmech": 3000,
        "efd": 3001,
        "speed": 3002
      },
      "params": {
        "p0": 0.2559558153152466,
        "q0": 0.13081300258636475,
        "H": 4.031618118286133,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.685999870300293,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.7850000262260437,
        "Tqopp": 0.07090000063180923,
        "Xd": 2.3903000354766846,
        "Xdp": 0.3149999976158142,
        "Xdpp": 0.24040000140666962,
        "Xq": 2.200200080871582,
        "Xqp": 0.5600000023841858,
        "Xqpp": 0.24040000140666962,
        "Xl": 0.18719999492168427,
        "S10": 0.13500000536441803,
        "S12": 0.6765999794006348,
        "mva": 30.895610809326172
      }
    },
    {
      "class": "Tgov1",
      "id": "28791_1_tgov1",
      "ports": {
        "speed": 3002,
        "pmech": 3000
      },
      "params": {
        "Trate": 30.895610809326172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8318333658163705,
        "Pvmin": 0.226887578598249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28791_1_ieeet1",
      "ports": {
        "bus": 28791,
        "speed": 3002,
        "vs": 3003,
        "efd": 3001
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28791_1_ieeest",
      "ports": {
        "input": 3002,
        "output": 3003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28792_1_genrou",
      "ports": {
        "bus": 28792,
        "pmech": 3004,
        "efd": 3005,
        "speed": 3006
      },
      "params": {
        "p0": 0.2559558153152466,
        "q0": 0.13081300258636475,
        "H": 1.6665959358215332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.776599884033203,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.7538999915122986,
        "Tqopp": 0.05700000002980232,
        "Xd": 1.6023000478744507,
        "Xdp": 0.3495999872684479,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.5643999576568604,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1770000010728836,
        "S10": 0.12160000205039978,
        "S12": 0.3402999937534332,
        "mva": 34.85043716430664
      }
    },
    {
      "class": "Tgov1",
      "id": "28792_1_tgov1",
      "ports": {
        "speed": 3006,
        "pmech": 3004
      },
      "params": {
        "Trate": 34.85043716430664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7374369454049784,
        "Pvmin": 0.20562277698842568,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28792_1_ieeet1",
      "ports": {
        "bus": 28792,
        "speed": 3006,
        "vs": 3007,
        "efd": 3005
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28792_1_ieeest",
      "ports": {
        "input": 3006,
        "output": 3007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28797_1_genrou",
      "ports": {
        "bus": 28797,
        "pmech": 3008,
        "efd": 3009,
        "speed": 3010
      },
      "params": {
        "p0": 3.31646990776062,
        "q0": 1.6949700117111206,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.883699893951416,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.05079999938607216,
        "Xd": 1.99399995803833,
        "Xdp": 0.42100000381469727,
        "Xdpp": 0.3601999878883362,
        "Xq": 1.8804999589920044,
        "Xqp": 0.6348000168800354,
        "Xqpp": 0.3601999878883362,
        "Xl": 0.28279998898506165,
        "S10": 0.11559999734163284,
        "S12": 0.4683000147342682,
        "mva": 376.56976318359375
      }
    },
    {
      "class": "Tgov1",
      "id": "28797_1_tgov1",
      "ports": {
        "speed": 3010,
        "pmech": 3008
      },
      "params": {
        "Trate": 376.56976318359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8842982759830715,
        "Pvmin": 0.38051526586948287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28797_1_ieeet1",
      "ports": {
        "bus": 28797,
        "speed": 3010,
        "vs": 3011,
        "efd": 3009
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28797_1_ieeest",
      "ports": {
        "input": 3010,
        "output": 3011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28798_1_genrou",
      "ports": {
        "bus": 28798,
        "pmech": 3012,
        "efd": 3013,
        "speed": 3014
      },
      "params": {
        "p0": 3.31646990776062,
        "q0": 1.6949700117111206,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.3881001472473145,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.274899959564209,
        "Tqopp": 0.05719999969005585,
        "Xd": 2.143899917602539,
        "Xdp": 0.4580000042915344,
        "Xdpp": 0.3402000069618225,
        "Xq": 2.0013999938964844,
        "Xqp": 0.7081000208854675,
        "Xqpp": 0.3402000069618225,
        "Xl": 0.2667999863624573,
        "S10": 0.16529999673366547,
        "S12": 0.5479000210762024,
        "mva": 366.0492248535156
      }
    },
    {
      "class": "Tgov1",
      "id": "28798_1_tgov1",
      "ports": {
        "speed": 3014,
        "pmech": 3012
      },
      "params": {
        "Trate": 366.0492248535156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.909713693571853,
        "Pvmin": 0.09894631348563837,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28798_1_ieeet1",
      "ports": {
        "bus": 28798,
        "speed": 3014,
        "vs": 3015,
        "efd": 3013
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28798_1_ieeest",
      "ports": {
        "input": 3014,
        "output": 3015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28799_2_genrou",
      "ports": {
        "bus": 28799,
        "pmech": 3016,
        "efd": 3017,
        "speed": 3018
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": 0.25348201394081116,
        "H": 6.3302483558654785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.905200004577637,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.5095000267028809,
        "Tqopp": 0.05719999969005585,
        "Xd": 1.3866000175476074,
        "Xdp": 0.23250000178813934,
        "Xdpp": 0.16699999570846558,
        "Xq": 1.3904000520706177,
        "Xqp": 0.41690000891685486,
        "Xqpp": 0.16699999570846558,
        "Xl": 0.12870000302791595,
        "S10": 0.17260000109672546,
        "S12": 0.5633999705314636,
        "mva": 71.10386657714844
      }
    },
    {
      "class": "Tgov1",
      "id": "28799_2_tgov1",
      "ports": {
        "speed": 3018,
        "pmech": 3016
      },
      "params": {
        "Trate": 71.10386657714844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7003838467863754,
        "Pvmin": 0.17716030995707385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28799_2_ieeet1",
      "ports": {
        "bus": 28799,
        "speed": 3018,
        "vs": 3019,
        "efd": 3017
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28799_2_ieeest",
      "ports": {
        "input": 3018,
        "output": 3019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28800_1_genrou",
      "ports": {
        "bus": 28800,
        "pmech": 3020,
        "efd": 3021,
        "speed": 3022
      },
      "params": {
        "p0": 0.23404519259929657,
        "q0": 0.11959999799728394,
        "H": 7.810603618621826,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.568900108337402,
        "Tdopp": 0.0689999982714653,
        "Tqop": 0.7419000267982483,
        "Tqopp": 0.08829999715089798,
        "Xd": 2.4340999126434326,
        "Xdp": 0.34060001373291016,
        "Xdpp": 0.2361000031232834,
        "Xq": 2.235599994659424,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2361000031232834,
        "Xl": 0.18379999697208405,
        "S10": 0.0908999964594841,
        "S12": 0.32199999690055847,
        "mva": 24.652345657348633
      }
    },
    {
      "class": "Tgov1",
      "id": "28800_1_tgov1",
      "ports": {
        "speed": 3022,
        "pmech": 3020
      },
      "params": {
        "Trate": 24.652345657348633,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9532561431285231,
        "Pvmin": 0.43525269316759885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28800_1_ieeet1",
      "ports": {
        "bus": 28800,
        "speed": 3022,
        "vs": 3023,
        "efd": 3021
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28800_1_ieeest",
      "ports": {
        "input": 3022,
        "output": 3023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28805_1_genrou",
      "ports": {
        "bus": 28805,
        "pmech": 3024,
        "efd": 3025,
        "speed": 3026
      },
      "params": {
        "p0": 0.4850212633609772,
        "q0": -0.054099999368190765,
        "H": 5.692805290222168,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.1664999723434448,
        "Tqopp": 0.09549999982118607,
        "Xd": 1.8669999837875366,
        "Xdp": 0.24480000138282776,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.777999997138977,
        "Xqp": 0.49399998784065247,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.09350000321865082,
        "S10": 0.13099999725818634,
        "S12": 0.7429999709129333,
        "mva": 57.83750534057617
      }
    },
    {
      "class": "Tgov1",
      "id": "28805_1_tgov1",
      "ports": {
        "speed": 3026,
        "pmech": 3024
      },
      "params": {
        "Trate": 57.83750534057617,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8420141665658099,
        "Pvmin": 0.4038901818671387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28805_1_ieeet1",
      "ports": {
        "bus": 28805,
        "speed": 3026,
        "vs": 3027,
        "efd": 3025
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28805_1_ieeest",
      "ports": {
        "input": 3026,
        "output": 3027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28811_1_genrou",
      "ports": {
        "bus": 28811,
        "pmech": 3028,
        "efd": 3029,
        "speed": 3030
      },
      "params": {
        "p0": 0.5876027345657349,
        "q0": 0.3003099858760834,
        "H": 4.73049783706665,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.591899871826172,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.314300000667572,
        "Tqopp": 0.06159999966621399,
        "Xd": 1.858199954032898,
        "Xdp": 0.15629999339580536,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.770900011062622,
        "Xqp": 0.2856999933719635,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08969999849796295,
        "S10": 0.01510000042617321,
        "S12": 0.2159000039100647,
        "mva": 67.52134704589844
      }
    },
    {
      "class": "Tgov1",
      "id": "28811_1_tgov1",
      "ports": {
        "speed": 3030,
        "pmech": 3028
      },
      "params": {
        "Trate": 67.52134704589844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8737976944874882,
        "Pvmin": 0.3511114487306328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28811_1_ieeet1",
      "ports": {
        "bus": 28811,
        "speed": 3030,
        "vs": 3031,
        "efd": 3029
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28811_1_ieeest",
      "ports": {
        "input": 3030,
        "output": 3031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28812_1_genrou",
      "ports": {
        "bus": 28812,
        "pmech": 3032,
        "efd": 3033,
        "speed": 3034
      },
      "params": {
        "p0": 0.5876027345657349,
        "q0": 0.3003000020980835,
        "H": 6.057337760925293,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.9653000831604,
        "Tdopp": 0.06960000097751617,
        "Tqop": 1.392799973487854,
        "Tqopp": 0.09600000083446503,
        "Xd": 1.7265000343322754,
        "Xdp": 0.20229999721050262,
        "Xdpp": 0.11479999870061874,
        "Xq": 1.6646000146865845,
        "Xqp": 0.5024999976158142,
        "Xqpp": 0.11479999870061874,
        "Xl": 0.08709999918937683,
        "S10": 0.0722000002861023,
        "S12": 0.2906000018119812,
        "mva": 75.17689514160156
      }
    },
    {
      "class": "Tgov1",
      "id": "28812_1_tgov1",
      "ports": {
        "speed": 3034,
        "pmech": 3032
      },
      "params": {
        "Trate": 75.17689514160156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7848155642270743,
        "Pvmin": 0.361547269123647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28812_1_ieeet1",
      "ports": {
        "bus": 28812,
        "speed": 3034,
        "vs": 3035,
        "efd": 3033
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28812_1_ieeest",
      "ports": {
        "input": 3034,
        "output": 3035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28815_1_genrou",
      "ports": {
        "bus": 28815,
        "pmech": 3036,
        "efd": 3037,
        "speed": 3038
      },
      "params": {
        "p0": 0.207453653216362,
        "q0": -0.02539999969303608,
        "H": 5.428325176239014,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.149299621582031,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8840000033378601,
        "Tqopp": 0.04399999976158142,
        "Xd": 1.7329000234603882,
        "Xdp": 0.2540999948978424,
        "Xdpp": 0.1842000037431717,
        "Xq": 1.6531000137329102,
        "Xqp": 0.6880999803543091,
        "Xqpp": 0.1842000037431717,
        "Xl": 0.1371999979019165,
        "S10": 0.03849999979138374,
        "S12": 0.31209999322891235,
        "mva": 22.966903686523438
      }
    },
    {
      "class": "Tgov1",
      "id": "28815_1_tgov1",
      "ports": {
        "speed": 3038,
        "pmech": 3036
      },
      "params": {
        "Trate": 22.966903686523438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9069572342523281,
        "Pvmin": 0.24687698198537497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28815_1_ieeet1",
      "ports": {
        "bus": 28815,
        "speed": 3038,
        "vs": 3039,
        "efd": 3037
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.12839999794960022,
        "Kf": 0.08829999715089798,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6203999519348145,
        "E2": 4.827099800109863,
        "Se1": 0.09470000118017197,
        "Se2": 0.35429999232292175,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28815_1_ieeest",
      "ports": {
        "input": 3038,
        "output": 3039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28815_2_genrou",
      "ports": {
        "bus": 28815,
        "pmech": 3040,
        "efd": 3041,
        "speed": 3042
      },
      "params": {
        "p0": 0.2074868530035019,
        "q0": -0.025416666641831398,
        "H": 4.553391933441162,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.722400188446045,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.0183000564575195,
        "Tqopp": 0.06849999725818634,
        "Xd": 1.7307000160217285,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12309999763965607,
        "Xq": 1.6510000228881836,
        "Xqp": 0.3698999881744385,
        "Xqpp": 0.12309999763965607,
        "Xl": 0.08969999849796295,
        "S10": 0.11779999732971191,
        "S12": 0.4706000089645386,
        "mva": 25.38808250427246
      }
    },
    {
      "class": "Tgov1",
      "id": "28815_2_tgov1",
      "ports": {
        "speed": 3042,
        "pmech": 3040
      },
      "params": {
        "Trate": 25.38808250427246,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8205949714052647,
        "Pvmin": 0.10577064485432999,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28815_2_ieeet1",
      "ports": {
        "bus": 28815,
        "speed": 3042,
        "vs": 3043,
        "efd": 3041
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28815_2_ieeest",
      "ports": {
        "input": 3042,
        "output": 3043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28815_3_genrou",
      "ports": {
        "bus": 28815,
        "pmech": 3044,
        "efd": 3045,
        "speed": 3046
      },
      "params": {
        "p0": 0.2074868530035019,
        "q0": -0.025416666641831398,
        "H": 1.513263463973999,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.479999542236328,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.2192000150680542,
        "Tqopp": 0.06199999898672104,
        "Xd": 1.577299952507019,
        "Xdp": 0.30889999866485596,
        "Xdpp": 0.22259999811649323,
        "Xq": 1.5080000162124634,
        "Xqp": 0.6514000296592712,
        "Xqpp": 0.22259999811649323,
        "Xl": 0.16699999570846558,
        "S10": 0.04740000143647194,
        "S12": 0.329800009727478,
        "mva": 31.2450008392334
      }
    },
    {
      "class": "Tgov1",
      "id": "28815_3_tgov1",
      "ports": {
        "speed": 3046,
        "pmech": 3044
      },
      "params": {
        "Trate": 31.2450008392334,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6667733165962402,
        "Pvmin": 0.27088166596810925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28815_3_ieeet1",
      "ports": {
        "bus": 28815,
        "speed": 3046,
        "vs": 3047,
        "efd": 3045
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28815_3_ieeest",
      "ports": {
        "input": 3046,
        "output": 3047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28820_1_genrou",
      "ports": {
        "bus": 28820,
        "pmech": 3048,
        "efd": 3049,
        "speed": 3050
      },
      "params": {
        "p0": 0.19918739795684814,
        "q0": 0.10180000215768814,
        "H": 2.842074155807495,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.137899875640869,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.07069999724626541,
        "Xd": 2.425800085067749,
        "Xdp": 0.33570000529289246,
        "Xdpp": 0.18950000405311584,
        "Xq": 2.228800058364868,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.18950000405311584,
        "Xl": 0.14669999480247498,
        "S10": 0.06350000202655792,
        "S12": 0.20260000228881836,
        "mva": 22.394968032836914
      }
    },
    {
      "class": "Tgov1",
      "id": "28820_1_tgov1",
      "ports": {
        "speed": 3050,
        "pmech": 3048
      },
      "params": {
        "Trate": 22.394968032836914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8930577739025107,
        "Pvmin": 0.158061040944348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28820_1_ieeet1",
      "ports": {
        "bus": 28820,
        "speed": 3050,
        "vs": 3051,
        "efd": 3049
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28820_1_ieeest",
      "ports": {
        "input": 3050,
        "output": 3051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28821_1_genrou",
      "ports": {
        "bus": 28821,
        "pmech": 3052,
        "efd": 3053,
        "speed": 3054
      },
      "params": {
        "p0": 0.09461400657892227,
        "q0": 0.04839999973773956,
        "H": 6.588648796081543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.968999862670898,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.7831000089645386,
        "Tqopp": 0.07810000330209732,
        "Xd": 1.3450000286102295,
        "Xdp": 0.1517000049352646,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3567999601364136,
        "Xqp": 0.29350000619888306,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09780000150203705,
        "S10": 0.13259999454021454,
        "S12": 0.48260000348091125,
        "mva": 10.600473403930664
      }
    },
    {
      "class": "Tgov1",
      "id": "28821_1_tgov1",
      "ports": {
        "speed": 3054,
        "pmech": 3052
      },
      "params": {
        "Trate": 10.600473403930664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8961863794939671,
        "Pvmin": 0.4235659897860644,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28821_1_ieeet1",
      "ports": {
        "bus": 28821,
        "speed": 3054,
        "vs": 3055,
        "efd": 3053
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28821_1_ieeest",
      "ports": {
        "input": 3054,
        "output": 3055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28821_2_genrou",
      "ports": {
        "bus": 28821,
        "pmech": 3056,
        "efd": 3057,
        "speed": 3058
      },
      "params": {
        "p0": 0.09461400657892227,
        "q0": 0.04839999973773956,
        "H": 2.469451904296875,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.399799823760986,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.160099983215332,
        "Tqopp": 0.05959999933838844,
        "Xd": 1.441100001335144,
        "Xdp": 0.17170000076293945,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.4342999458312988,
        "Xqp": 0.375900000333786,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "S10": 0.0,
        "S12": 0.34049999713897705,
        "mva": 11.411614418029785
      }
    },
    {
      "class": "Tgov1",
      "id": "28821_2_tgov1",
      "ports": {
        "speed": 3058,
        "pmech": 3056
      },
      "params": {
        "Trate": 11.411614418029785,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8324851798165543,
        "Pvmin": 0.191909744304566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28821_2_ieeet1",
      "ports": {
        "bus": 28821,
        "speed": 3058,
        "vs": 3059,
        "efd": 3057
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28821_2_ieeest",
      "ports": {
        "input": 3058,
        "output": 3059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28831_1_genrou",
      "ports": {
        "bus": 28831,
        "pmech": 3060,
        "efd": 3061,
        "speed": 3062
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 6.2125020027160645,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.0369999408721924,
        "Tqopp": 0.08429999649524689,
        "Xd": 1.410599946975708,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.4097000360488892,
        "Xqp": 0.3675000071525574,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "S10": 0.0892999991774559,
        "S12": 0.49540001153945923,
        "mva": 88.26934051513672
      }
    },
    {
      "class": "Tgov1",
      "id": "28831_1_tgov1",
      "ports": {
        "speed": 3062,
        "pmech": 3060
      },
      "params": {
        "Trate": 88.26934051513672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6854022195506705,
        "Pvmin": 0.2960605488101228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28831_1_ieeet1",
      "ports": {
        "bus": 28831,
        "speed": 3062,
        "vs": 3063,
        "efd": 3061
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28831_1_ieeest",
      "ports": {
        "input": 3062,
        "output": 3063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28835_2_genrou",
      "ports": {
        "bus": 28835,
        "pmech": 3064,
        "efd": 3065,
        "speed": 3066
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.12674100697040558,
        "H": 5.996932506561279,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.233399868011475,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.7680000066757202,
        "Tqopp": 0.07029999792575836,
        "Xd": 2.0237998962402344,
        "Xdp": 0.16140000522136688,
        "Xdpp": 0.12389999628067017,
        "Xq": 1.9045000076293945,
        "Xqp": 0.40540000796318054,
        "Xqpp": 0.12389999628067017,
        "Xl": 0.09430000185966492,
        "S10": 0.08529999852180481,
        "S12": 0.4763999879360199,
        "mva": 27.502607345581055
      }
    },
    {
      "class": "Tgov1",
      "id": "28835_2_tgov1",
      "ports": {
        "speed": 3066,
        "pmech": 3064
      },
      "params": {
        "Trate": 27.502607345581055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9053686977553052,
        "Pvmin": 0.39777029630521954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28835_2_ieeet1",
      "ports": {
        "bus": 28835,
        "speed": 3066,
        "vs": 3067,
        "efd": 3065
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28835_2_ieeest",
      "ports": {
        "input": 3066,
        "output": 3067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28835_3_genrou",
      "ports": {
        "bus": 28835,
        "pmech": 3068,
        "efd": 3069,
        "speed": 3070
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.12674100697040558,
        "H": 8.373483657836914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.050899982452393,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.1847000122070312,
        "Tqopp": 0.09640000015497208,
        "Xd": 2.3208999633789062,
        "Xdp": 0.35190001130104065,
        "Xdpp": 0.2621999979019165,
        "Xq": 2.144200086593628,
        "Xqp": 0.6653000116348267,
        "Xqpp": 0.2621999979019165,
        "Xl": 0.2046000063419342,
        "S10": 0.22689999639987946,
        "S12": 0.7006999850273132,
        "mva": 28.131105422973633
      }
    },
    {
      "class": "Tgov1",
      "id": "28835_3_tgov1",
      "ports": {
        "speed": 3070,
        "pmech": 3068
      },
      "params": {
        "Trate": 28.131105422973633,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8851411781710256,
        "Pvmin": 0.12337033045092953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28835_3_ieeet1",
      "ports": {
        "bus": 28835,
        "speed": 3070,
        "vs": 3071,
        "efd": 3069
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28835_3_ieeest",
      "ports": {
        "input": 3070,
        "output": 3071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28837_2_genrou",
      "ports": {
        "bus": 28837,
        "pmech": 3072,
        "efd": 3073,
        "speed": 3074
      },
      "params": {
        "p0": 0.10955305397510529,
        "q0": 0.05598999932408333,
        "H": 6.064513206481934,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.48960018157959,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.7803000211715698,
        "Tqopp": 0.09019999951124191,
        "Xd": 1.5356999635696411,
        "Xdp": 0.36410000920295715,
        "Xdpp": 0.2757999897003174,
        "Xq": 1.510599970817566,
        "Xqp": 0.5637000203132629,
        "Xqpp": 0.2757999897003174,
        "Xl": 0.21539999544620514,
        "S10": 0.12070000171661377,
        "S12": 0.6848000288009644,
        "mva": 13.049782752990723
      }
    },
    {
      "class": "Tgov1",
      "id": "28837_2_tgov1",
      "ports": {
        "speed": 3074,
        "pmech": 3072
      },
      "params": {
        "Trate": 13.049782752990723,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8429259052511351,
        "Pvmin": 0.1808548786853092,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28837_2_ieeet1",
      "ports": {
        "bus": 28837,
        "speed": 3074,
        "vs": 3075,
        "efd": 3073
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28837_2_ieeest",
      "ports": {
        "input": 3074,
        "output": 3075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28838_1_genrou",
      "ports": {
        "bus": 28838,
        "pmech": 3076,
        "efd": 3077,
        "speed": 3078
      },
      "params": {
        "p0": 0.10955305397510529,
        "q0": 0.05598999932408333,
        "H": 3.5474326610565186,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.854900360107422,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.1613999605178833,
        "Tqopp": 0.09030000120401382,
        "Xd": 2.1368000507354736,
        "Xdp": 0.2687000036239624,
        "Xdpp": 0.21699999272823334,
        "Xq": 1.9957000017166138,
        "Xqp": 0.3506999909877777,
        "Xqpp": 0.21699999272823334,
        "Xl": 0.16859999299049377,
        "S10": 0.10679999738931656,
        "S12": 0.3837999999523163,
        "mva": 11.291400909423828
      }
    },
    {
      "class": "Tgov1",
      "id": "28838_1_tgov1",
      "ports": {
        "speed": 3078,
        "pmech": 3076
      },
      "params": {
        "Trate": 11.291400909423828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9741926647219418,
        "Pvmin": 0.3719115493726632,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28838_1_ieeet1",
      "ports": {
        "bus": 28838,
        "speed": 3078,
        "vs": 3079,
        "efd": 3077
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28838_1_ieeest",
      "ports": {
        "input": 3078,
        "output": 3079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28844_1_genrou",
      "ports": {
        "bus": 28844,
        "pmech": 3080,
        "efd": 3081,
        "speed": 3082
      },
      "params": {
        "p0": 1.855729341506958,
        "q0": -0.20679999887943268,
        "H": 6.814860820770264,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.507900238037109,
        "Tdopp": 0.06440000236034393,
        "Tqop": 1.4936000108718872,
        "Tqopp": 0.07689999788999557,
        "Xd": 2.415600061416626,
        "Xdp": 0.34529998898506165,
        "Xdpp": 0.2854999899864197,
        "Xq": 2.2207000255584717,
        "Xqp": 0.6875,
        "Xqpp": 0.2854999899864197,
        "Xl": 0.22310000658035278,
        "S10": 0.08550000190734863,
        "S12": 0.33899998664855957,
        "mva": 188.0238800048828
      }
    },
    {
      "class": "Tgov1",
      "id": "28844_1_tgov1",
      "ports": {
        "speed": 3082,
        "pmech": 3080
      },
      "params": {
        "Trate": 188.0238800048828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.990991126132527,
        "Pvmin": 0.15077871274964733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28844_1_ieeet1",
      "ports": {
        "bus": 28844,
        "speed": 3082,
        "vs": 3083,
        "efd": 3081
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28844_1_ieeest",
      "ports": {
        "input": 3082,
        "output": 3083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28845_1_genrou",
      "ports": {
        "bus": 28845,
        "pmech": 3084,
        "efd": 3085,
        "speed": 3086
      },
      "params": {
        "p0": 1.8557626008987427,
        "q0": -0.2068299949169159,
        "H": 4.962014675140381,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.95829963684082,
        "Tdopp": 0.0681999996304512,
        "Tqop": 0.6430000066757202,
        "Tqopp": 0.05849999934434891,
        "Xd": 1.7865999937057495,
        "Xdp": 0.15770000219345093,
        "Xdpp": 0.13699999451637268,
        "Xq": 1.7130999565124512,
        "Xqp": 0.24580000340938568,
        "Xqpp": 0.13699999451637268,
        "Xl": 0.10480000078678131,
        "S10": 0.1145000010728836,
        "S12": 0.4927999973297119,
        "mva": 214.40924072265625
      }
    },
    {
      "class": "Tgov1",
      "id": "28845_1_tgov1",
      "ports": {
        "speed": 3086,
        "pmech": 3084
      },
      "params": {
        "Trate": 214.40924072265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8690545884026529,
        "Pvmin": 0.42181667892393737,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28845_1_ieeet1",
      "ports": {
        "bus": 28845,
        "speed": 3086,
        "vs": 3087,
        "efd": 3085
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28845_1_ieeest",
      "ports": {
        "input": 3086,
        "output": 3087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28846_1_genrou",
      "ports": {
        "bus": 28846,
        "pmech": 3088,
        "efd": 3089,
        "speed": 3090
      },
      "params": {
        "p0": 1.8557626008987427,
        "q0": -0.2068299949169159,
        "H": 5.103703498840332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.238500118255615,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8015000224113464,
        "Tqopp": 0.06480000168085098,
        "Xd": 1.992300033569336,
        "Xdp": 0.3880999982357025,
        "Xdpp": 0.3361999988555908,
        "Xq": 1.87909996509552,
        "Xqp": 0.5327000021934509,
        "Xqpp": 0.3361999988555908,
        "Xl": 0.2635999917984009,
        "S10": 0.15060000121593475,
        "S12": 0.6983000040054321,
        "mva": 235.4291229248047
      }
    },
    {
      "class": "Tgov1",
      "id": "28846_1_tgov1",
      "ports": {
        "speed": 3090,
        "pmech": 3088
      },
      "params": {
        "Trate": 235.4291229248047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7914625520032526,
        "Pvmin": 0.2990178667374464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28846_1_ieeet1",
      "ports": {
        "bus": 28846,
        "speed": 3090,
        "vs": 3091,
        "efd": 3089
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28846_1_ieeest",
      "ports": {
        "input": 3090,
        "output": 3091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28850_1_genrou",
      "ports": {
        "bus": 28850,
        "pmech": 3092,
        "efd": 3093,
        "speed": 3094
      },
      "params": {
        "p0": 2.1213457584381104,
        "q0": -0.23643000423908234,
        "H": 4.417567253112793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.797699928283691,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.466599941253662,
        "Tqopp": 0.05900000035762787,
        "Xd": 2.1143999099731445,
        "Xdp": 0.3808000087738037,
        "Xdpp": 0.3190999925136566,
        "Xq": 1.9775999784469604,
        "Xqp": 0.6050999760627747,
        "Xqpp": 0.3190999925136566,
        "Xl": 0.2498999983072281,
        "S10": 0.17329999804496765,
        "S12": 0.6026999950408936,
        "mva": 237.493896484375
      }
    },
    {
      "class": "Tgov1",
      "id": "28850_1_tgov1",
      "ports": {
        "speed": 3094,
        "pmech": 3092
      },
      "params": {
        "Trate": 237.493896484375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8968652019994346,
        "Pvmin": 0.18263594775979158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28850_1_ieeet1",
      "ports": {
        "bus": 28850,
        "speed": 3094,
        "vs": 3095,
        "efd": 3093
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28850_1_ieeest",
      "ports": {
        "input": 3094,
        "output": 3095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28851_1_genrou",
      "ports": {
        "bus": 28851,
        "pmech": 3096,
        "efd": 3097,
        "speed": 3098
      },
      "params": {
        "p0": 2.1213457584381104,
        "q0": -0.23639999330043793,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.97089958190918,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.507099986076355,
        "Tqopp": 0.09279999881982803,
        "Xd": 2.2177000045776367,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.17229999601840973,
        "Xq": 2.061000108718872,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "S10": 0.017500000074505806,
        "S12": 0.29919999837875366,
        "mva": 317.4991455078125
      }
    },
    {
      "class": "Tgov1",
      "id": "28851_1_tgov1",
      "ports": {
        "speed": 3098,
        "pmech": 3096
      },
      "params": {
        "Trate": 317.4991455078125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6708679832930469,
        "Pvmin": 0.25011090511223194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28851_1_ieeet1",
      "ports": {
        "bus": 28851,
        "speed": 3098,
        "vs": 3099,
        "efd": 3097
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28851_1_ieeest",
      "ports": {
        "input": 3098,
        "output": 3099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28852_1_genrou",
      "ports": {
        "bus": 28852,
        "pmech": 3100,
        "efd": 3101,
        "speed": 3102
      },
      "params": {
        "p0": 2.1213457584381104,
        "q0": -0.23643000423908234,
        "H": 4.479028701782227,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.953399658203125,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.9138000011444092,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.196899890899658,
        "Xdp": 0.3440000116825104,
        "Xdpp": 0.19769999384880066,
        "Xq": 2.0441999435424805,
        "Xqp": 0.6175000071525574,
        "Xqpp": 0.19769999384880066,
        "Xl": 0.15320000052452087,
        "S10": 0.0746999979019165,
        "S12": 0.21080000698566437,
        "mva": 265.1195068359375
      }
    },
    {
      "class": "Tgov1",
      "id": "28852_1_tgov1",
      "ports": {
        "speed": 3102,
        "pmech": 3100
      },
      "params": {
        "Trate": 265.1195068359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8034113143394668,
        "Pvmin": 0.35324070930565704,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28852_1_ieeet1",
      "ports": {
        "bus": 28852,
        "speed": 3102,
        "vs": 3103,
        "efd": 3101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28852_1_ieeest",
      "ports": {
        "input": 3102,
        "output": 3103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28854_1_genrou",
      "ports": {
        "bus": 28854,
        "pmech": 3104,
        "efd": 3105,
        "speed": 3106
      },
      "params": {
        "p0": 0.19918739795684814,
        "q0": -0.022199999541044235,
        "H": 1.822401762008667,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.279500007629395,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.8317000269889832,
        "Tqopp": 0.06360000371932983,
        "Xd": 2.5546998977661133,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.1704999953508377,
        "Xq": 2.332900047302246,
        "Xqp": 0.4426000118255615,
        "Xqpp": 0.1704999953508377,
        "Xl": 0.1315000057220459,
        "S10": 0.04470000043511391,
        "S12": 0.29280000925064087,
        "mva": 20.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28854_1_tgov1",
      "ports": {
        "speed": 3106,
        "pmech": 3104
      },
      "params": {
        "Trate": 20.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000149011612,
        "Pvmin": 0.15695849433541298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28854_1_ieeet1",
      "ports": {
        "bus": 28854,
        "speed": 3106,
        "vs": 3107,
        "efd": 3105
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28854_1_ieeest",
      "ports": {
        "input": 3106,
        "output": 3107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28855_1_genrou",
      "ports": {
        "bus": 28855,
        "pmech": 3108,
        "efd": 3109,
        "speed": 3110
      },
      "params": {
        "p0": 0.17926865816116333,
        "q0": 0.09160000085830688,
        "H": 9.682110786437988,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.578700065612793,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.7914000153541565,
        "Tqopp": 0.05130000039935112,
        "Xd": 2.335900068283081,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.3741999864578247,
        "Xq": 2.1563000679016113,
        "Xqp": 0.6233000159263611,
        "Xqpp": 0.3741999864578247,
        "Xl": 0.2939000129699707,
        "S10": 0.0803999975323677,
        "S12": 0.42660000920295715,
        "mva": 18.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28855_1_tgov1",
      "ports": {
        "speed": 3110,
        "pmech": 3108
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.00000003973643,
        "Pvmin": 0.1116666632393996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28855_1_ieeet1",
      "ports": {
        "bus": 28855,
        "speed": 3110,
        "vs": 3111,
        "efd": 3109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28855_1_ieeest",
      "ports": {
        "input": 3110,
        "output": 3111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28856_1_genrou",
      "ports": {
        "bus": 28856,
        "pmech": 3112,
        "efd": 3113,
        "speed": 3114
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": 0.2539910078048706,
        "H": 4.268239974975586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.379700183868408,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.08179999887943268,
        "Xd": 1.9708000421524048,
        "Xdp": 0.2822999954223633,
        "Xdpp": 0.22830000519752502,
        "Xq": 1.861799955368042,
        "Xqp": 0.3862000107765198,
        "Xqpp": 0.22830000519752502,
        "Xl": 0.17759999632835388,
        "S10": 0.20149999856948853,
        "S12": 0.5893999934196472,
        "mva": 58.44655990600586
      }
    },
    {
      "class": "Tgov1",
      "id": "28856_1_tgov1",
      "ports": {
        "speed": 3114,
        "pmech": 3112
      },
      "params": {
        "Trate": 58.44655990600586,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8537714001937811,
        "Pvmin": 0.08624566114854601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28856_1_ieeet1",
      "ports": {
        "bus": 28856,
        "speed": 3114,
        "vs": 3115,
        "efd": 3113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28856_1_ieeest",
      "ports": {
        "input": 3114,
        "output": 3115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28862_1_gensal",
      "ports": {
        "bus": 28862,
        "pmech": 3116,
        "efd": 3117,
        "speed": 3118
      },
      "params": {
        "p0": 0.0632999986410141,
        "q0": 0.030300000682473183,
        "H": 2.4642999172210693,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5697000026702881,
        "Tqopp": 0.2858999967575073,
        "Xd": 0.6570000052452087,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.29120001196861267,
        "Xq": 0.4246000051498413,
        "Xl": 0.23549999296665192,
        "S10": 0.21320000290870667,
        "S12": 0.7422999739646912,
        "mva": 8.134631156921387
      }
    },
    {
      "class": "Hygov",
      "id": "28862_1_hygov",
      "ports": {
        "speed": 3118,
        "pmech": 3116
      },
      "params": {
        "Trate": 8.134631156921387,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6504999995231628,
        "Tr": 3.0495998859405518,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1445000171661377,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "28862_1_esdc1a",
      "ports": {
        "bus": 28862,
        "speed": 3118,
        "vs": 3119,
        "efd": 3117
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029500000178813934,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2829999923706055,
        "Se1": 0.13259999454021454,
        "E2": 3.0439999103546143,
        "Se2": 0.3978999853134155,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "28862_1_ieeest",
      "ports": {
        "input": 3118,
        "output": 3119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28863_1_gensal",
      "ports": {
        "bus": 28863,
        "pmech": 3120,
        "efd": 3121,
        "speed": 3122
      },
      "params": {
        "p0": 0.18719999492168427,
        "q0": 0.09179999679327011,
        "H": 3.59879994392395,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14079999923706055,
        "Tqopp": 0.32120001316070557,
        "Xd": 0.8992000222206116,
        "Xdp": 0.34060001373291016,
        "Xdpp": 0.32670000195503235,
        "Xq": 0.5825999975204468,
        "Xl": 0.0892999991774559,
        "S10": 0.07699999958276749,
        "S12": 0.1891999989748001,
        "mva": 33.12801742553711
      }
    },
    {
      "class": "Hygov",
      "id": "28863_1_hygov",
      "ports": {
        "speed": 3122,
        "pmech": 3120
      },
      "params": {
        "Trate": 33.12801742553711,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8992999792098999,
        "Tr": 4.345900058746338,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9270000457763672,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28863_1_ieeet1",
      "ports": {
        "bus": 28863,
        "speed": 3122,
        "vs": 3123,
        "efd": 3121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28863_1_ieeest",
      "ports": {
        "input": 3122,
        "output": 3123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28865_1_gensal",
      "ports": {
        "bus": 28865,
        "pmech": 3124,
        "efd": 3125,
        "speed": 3126
      },
      "params": {
        "p0": 0.5493000149726868,
        "q0": 0.2651999890804291,
        "H": 3.9105000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2687999904155731,
        "Tqopp": 0.4952999949455261,
        "Xd": 1.0,
        "Xdp": 0.36070001125335693,
        "Xdpp": 0.351500004529953,
        "Xq": 0.6484000086784363,
        "Xl": 0.1460999995470047,
        "S10": 0.05460000038146973,
        "S12": 0.23819999396800995,
        "mva": 86.7287368774414
      }
    },
    {
      "class": "Hygov",
      "id": "28865_1_hygov",
      "ports": {
        "speed": 3126,
        "pmech": 3124
      },
      "params": {
        "Trate": 86.7287368774414,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42500001192092896,
        "Tr": 8.795700073242188,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5605000257492065,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28865_1_ieeet1",
      "ports": {
        "bus": 28865,
        "speed": 3126,
        "vs": 3127,
        "efd": 3125
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28865_1_ieeest",
      "ports": {
        "input": 3126,
        "output": 3127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28867_1_gensal",
      "ports": {
        "bus": 28867,
        "pmech": 3128,
        "efd": 3129,
        "speed": 3130
      },
      "params": {
        "p0": 0.48471203446388245,
        "q0": 0.2651520073413849,
        "H": 3.9658000469207764,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4023999869823456,
        "Tqopp": 0.4246000051498413,
        "Xd": 1.0,
        "Xdp": 0.27379998564720154,
        "Xdpp": 0.2459000051021576,
        "Xq": 0.6484000086784363,
        "Xl": 0.1388999968767166,
        "S10": 0.18700000643730164,
        "S12": 0.5460000038146973,
        "mva": 82.874267578125
      }
    },
    {
      "class": "Hygov",
      "id": "28867_1_hygov",
      "ports": {
        "speed": 3130,
        "pmech": 3128
      },
      "params": {
        "Trate": 82.874267578125,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8611000180244446,
        "Tr": 3.9419000148773193,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31949999928474426,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "28867_1_esdc1a",
      "ports": {
        "bus": 28867,
        "speed": 3130,
        "vs": 3131,
        "efd": 3129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0681999996304512,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.34689998626709,
        "Se1": 0.12999999523162842,
        "E2": 3.129199981689453,
        "Se2": 0.38989999890327454,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "28867_1_ieeest",
      "ports": {
        "input": 3130,
        "output": 3131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28868_1_gensal",
      "ports": {
        "bus": 28868,
        "pmech": 3132,
        "efd": 3133,
        "speed": 3134
      },
      "params": {
        "p0": 0.4761461019515991,
        "q0": 0.2651520073413849,
        "H": 2.155900001525879,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2939000129699707,
        "Tqopp": 0.0786999985575676,
        "Xd": 1.0,
        "Xdp": 0.3562000095844269,
        "Xdpp": 0.3465999960899353,
        "Xq": 0.6484000086784363,
        "Xl": 0.17630000412464142,
        "S10": 0.2282000035047531,
        "S12": 0.7268999814987183,
        "mva": 86.59845733642578
      }
    },
    {
      "class": "Hygov",
      "id": "28868_1_hygov",
      "ports": {
        "speed": 3134,
        "pmech": 3132
      },
      "params": {
        "Trate": 86.59845733642578,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3041999936103821,
        "Tr": 3.9804999828338623,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9207000136375427,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "28868_1_esdc1a",
      "ports": {
        "bus": 28868,
        "speed": 3134,
        "vs": 3135,
        "efd": 3133
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042899999767541885,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4052000045776367,
        "Se1": 0.13490000367164612,
        "E2": 3.206899881362915,
        "Se2": 0.40459999442100525,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "28868_1_ieeest",
      "ports": {
        "input": 3134,
        "output": 3135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28871_1_genrou",
      "ports": {
        "bus": 28871,
        "pmech": 3136,
        "efd": 3137,
        "speed": 3138
      },
      "params": {
        "p0": 0.24400454759597778,
        "q0": 0.1247050017118454,
        "H": 4.4412760734558105,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.609799861907959,
        "Tdopp": 0.061000000685453415,
        "Tqop": 0.7287999987602234,
        "Tqopp": 0.05339999869465828,
        "Xd": 2.3387999534606934,
        "Xdp": 0.226500004529953,
        "Xdpp": 0.17170000076293945,
        "Xq": 2.1586999893188477,
        "Xqp": 0.3637999892234802,
        "Xqpp": 0.17170000076293945,
        "Xl": 0.13249999284744263,
        "S10": 0.11620000004768372,
        "S12": 0.3578000068664551,
        "mva": 29.03091812133789
      }
    },
    {
      "class": "Tgov1",
      "id": "28871_1_tgov1",
      "ports": {
        "speed": 3138,
        "pmech": 3136
      },
      "params": {
        "Trate": 29.03091812133789,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8439278556205744,
        "Pvmin": 0.15612758644358862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28871_1_ieeet1",
      "ports": {
        "bus": 28871,
        "speed": 3138,
        "vs": 3139,
        "efd": 3137
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28871_1_ieeest",
      "ports": {
        "input": 3138,
        "output": 3139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28872_1_genrou",
      "ports": {
        "bus": 28872,
        "pmech": 3140,
        "efd": 3141,
        "speed": 3142
      },
      "params": {
        "p0": 0.24400454759597778,
        "q0": 0.12470000237226486,
        "H": 3.8690805435180664,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.267000198364258,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.6072999835014343,
        "Tqopp": 0.08420000225305557,
        "Xd": 1.8659000396728516,
        "Xdp": 0.36010000109672546,
        "Xdpp": 0.24500000476837158,
        "Xq": 1.7770999670028687,
        "Xqp": 0.5548999905586243,
        "Xqpp": 0.24500000476837158,
        "Xl": 0.19089999794960022,
        "S10": 0.08749999850988388,
        "S12": 0.4205000102519989,
        "mva": 24.5
      }
    },
    {
      "class": "Tgov1",
      "id": "28872_1_tgov1",
      "ports": {
        "speed": 3142,
        "pmech": 3140
      },
      "params": {
        "Trate": 24.5,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000194627412,
        "Pvmin": 0.4053061105767075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28872_1_ieeet1",
      "ports": {
        "bus": 28872,
        "speed": 3142,
        "vs": 3143,
        "efd": 3141
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28872_1_ieeest",
      "ports": {
        "input": 3142,
        "output": 3143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28874_1_genrou",
      "ports": {
        "bus": 28874,
        "pmech": 3144,
        "efd": 3145,
        "speed": 3146
      },
      "params": {
        "p0": 0.49000099301338196,
        "q0": 0.25040000677108765,
        "H": 6.5507330894470215,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.842899799346924,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.38499999046325684,
        "Tqopp": 0.0754999965429306,
        "Xd": 2.5230000019073486,
        "Xdp": 0.4334000051021576,
        "Xdpp": 0.25780001282691956,
        "Xq": 2.307300090789795,
        "Xqp": 0.6827999949455261,
        "Xqpp": 0.25780001282691956,
        "Xl": 0.20110000669956207,
        "S10": 0.15629999339580536,
        "S12": 0.6581000089645386,
        "mva": 72.83354949951172
      }
    },
    {
      "class": "Tgov1",
      "id": "28874_1_tgov1",
      "ports": {
        "speed": 3146,
        "pmech": 3144
      },
      "params": {
        "Trate": 72.83354949951172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6755128879077319,
        "Pvmin": 0.16324894484215527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28874_1_ieeet1",
      "ports": {
        "bus": 28874,
        "speed": 3146,
        "vs": 3147,
        "efd": 3145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28874_1_ieeest",
      "ports": {
        "input": 3146,
        "output": 3147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28885_1_genrou",
      "ports": {
        "bus": 28885,
        "pmech": 3148,
        "efd": 3149,
        "speed": 3150
      },
      "params": {
        "p0": 1.9619959592819214,
        "q0": -0.21866999566555023,
        "H": 4.950679302215576,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.529099941253662,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.208400011062622,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.147200107574463,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.21879999339580536,
        "Xq": 2.0041000843048096,
        "Xqp": 0.6126999855041504,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "S10": 0.04820000007748604,
        "S12": 0.43689998984336853,
        "mva": 227.6407928466797
      }
    },
    {
      "class": "Tgov1",
      "id": "28885_1_tgov1",
      "ports": {
        "speed": 3150,
        "pmech": 3148
      },
      "params": {
        "Trate": 227.6407928466797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8653985096322614,
        "Pvmin": 0.2628328929287047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28885_1_ieeet1",
      "ports": {
        "bus": 28885,
        "speed": 3150,
        "vs": 3151,
        "efd": 3149
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28885_1_ieeest",
      "ports": {
        "input": 3150,
        "output": 3151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28886_1_genrou",
      "ports": {
        "bus": 28886,
        "pmech": 3152,
        "efd": 3153,
        "speed": 3154
      },
      "params": {
        "p0": 1.9619959592819214,
        "q0": -0.21870000660419464,
        "H": 5.1983819007873535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.033300399780273,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.3702000081539154,
        "Tqopp": 0.04259999841451645,
        "Xd": 2.148400068283081,
        "Xdp": 0.1664000004529953,
        "Xdpp": 0.12039999663829803,
        "Xq": 2.0051000118255615,
        "Xqp": 0.31520000100135803,
        "Xqpp": 0.12039999663829803,
        "Xl": 0.09149999916553497,
        "S10": 0.061500001698732376,
        "S12": 0.4246000051498413,
        "mva": 280.3262023925781
      }
    },
    {
      "class": "Tgov1",
      "id": "28886_1_tgov1",
      "ports": {
        "speed": 3154,
        "pmech": 3152
      },
      "params": {
        "Trate": 280.3262023925781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.702752725858775,
        "Pvmin": 0.25431086243263873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28886_1_ieeet1",
      "ports": {
        "bus": 28886,
        "speed": 3154,
        "vs": 3155,
        "efd": 3153
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28886_1_ieeest",
      "ports": {
        "input": 3154,
        "output": 3155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28887_1_genrou",
      "ports": {
        "bus": 28887,
        "pmech": 3156,
        "efd": 3157,
        "speed": 3158
      },
      "params": {
        "p0": 1.9619959592819214,
        "q0": -0.21866999566555023,
        "H": 5.081722736358643,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.4243998527526855,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.432800054550171,
        "Tqopp": 0.0640999972820282,
        "Xd": 2.262200117111206,
        "Xdp": 0.29750001430511475,
        "Xdpp": 0.16940000653266907,
        "Xq": 2.09689998626709,
        "Xqp": 0.6983000040054321,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1307000070810318,
        "S10": 0.10689999908208847,
        "S12": 0.5430999994277954,
        "mva": 269.12249755859375
      }
    },
    {
      "class": "Tgov1",
      "id": "28887_1_tgov1",
      "ports": {
        "speed": 3158,
        "pmech": 3156
      },
      "params": {
        "Trate": 269.12249755859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7320086750388893,
        "Pvmin": 0.27654114741887775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28887_1_ieeet1",
      "ports": {
        "bus": 28887,
        "speed": 3158,
        "vs": 3159,
        "efd": 3157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28887_1_ieeest",
      "ports": {
        "input": 3158,
        "output": 3159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28896_1_gensal",
      "ports": {
        "bus": 28896,
        "pmech": 3160,
        "efd": 3161,
        "speed": 3162
      },
      "params": {
        "p0": 0.10899999737739563,
        "q0": 0.04185599833726883,
        "H": 3.5432000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.36169999837875366,
        "Xd": 0.9125999808311462,
        "Xdp": 0.33739998936653137,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.5914000272750854,
        "Xl": 0.1436000019311905,
        "S10": 0.08619999885559082,
        "S12": 0.31040000915527344,
        "mva": 11.664727210998535
      }
    },
    {
      "class": "Hygov",
      "id": "28896_1_hygov",
      "ports": {
        "speed": 3162,
        "pmech": 3160
      },
      "params": {
        "Trate": 11.664727210998535,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8974000215530396,
        "Tr": 2.6026999950408936,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.551800012588501,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "28896_1_esdc1a",
      "ports": {
        "bus": 28896,
        "speed": 3162,
        "vs": 3163,
        "efd": 3161
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017500000074505806,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3469998836517334,
        "Se1": 0.13210000097751617,
        "E2": 3.129300117492676,
        "Se2": 0.3962000012397766,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "28896_1_ieeest",
      "ports": {
        "input": 3162,
        "output": 3163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28898_1_gensal",
      "ports": {
        "bus": 28898,
        "pmech": 3164,
        "efd": 3165,
        "speed": 3166
      },
      "params": {
        "p0": 0.10899999737739563,
        "q0": 0.04185599833726883,
        "H": 3.2302000522613525,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.574400007724762,
        "Tqopp": 0.16349999606609344,
        "Xd": 0.7008000016212463,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.250900000333786,
        "Xq": 0.45320001244544983,
        "Xl": 0.18549999594688416,
        "S10": 0.2720000147819519,
        "S12": 0.8827000260353088,
        "mva": 10.92507553100586
      }
    },
    {
      "class": "Hygov",
      "id": "28898_1_hygov",
      "ports": {
        "speed": 3166,
        "pmech": 3164
      },
      "params": {
        "Trate": 10.92507553100586,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2538999915122986,
        "Tr": 8.568599700927734,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6528000235557556,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28898_1_ieeet1",
      "ports": {
        "bus": 28898,
        "speed": 3166,
        "vs": 3167,
        "efd": 3165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28898_1_ieeest",
      "ports": {
        "input": 3166,
        "output": 3167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28901_1_genrou",
      "ports": {
        "bus": 28901,
        "pmech": 3168,
        "efd": 3169,
        "speed": 3170
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": -0.0544000007212162,
        "H": 8.01641845703125,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.031000137329102,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.38199999928474426,
        "Tqopp": 0.0674000009894371,
        "Xd": 2.4026999473571777,
        "Xdp": 0.37369999289512634,
        "Xdpp": 0.24289999902248383,
        "Xq": 2.2102999687194824,
        "Xqp": 0.6029999852180481,
        "Xqpp": 0.24289999902248383,
        "Xl": 0.1891999989748001,
        "S10": 0.03840000182390213,
        "S12": 0.32429999113082886,
        "mva": 68.10265350341797
      }
    },
    {
      "class": "Tgov1",
      "id": "28901_1_tgov1",
      "ports": {
        "speed": 3170,
        "pmech": 3168
      },
      "params": {
        "Trate": 68.10265350341797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7195020815336525,
        "Pvmin": 0.29249962239609445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28901_1_ieeet1",
      "ports": {
        "bus": 28901,
        "speed": 3170,
        "vs": 3171,
        "efd": 3169
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28901_1_ieeest",
      "ports": {
        "input": 3170,
        "output": 3171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28907_1_genrou",
      "ports": {
        "bus": 28907,
        "pmech": 3172,
        "efd": 3173,
        "speed": 3174
      },
      "params": {
        "p0": 0.1274799257516861,
        "q0": 0.06515199691057205,
        "H": 8.90251636505127,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.604399681091309,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.2696000337600708,
        "Tqopp": 0.08789999783039093,
        "Xd": 1.9528000354766846,
        "Xdp": 0.30869999527931213,
        "Xdpp": 0.179299995303154,
        "Xq": 1.8472000360488892,
        "Xqp": 0.6779999732971191,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13850000500679016,
        "S10": 0.1914999932050705,
        "S12": 0.5271000266075134,
        "mva": 12.9732084274292
      }
    },
    {
      "class": "Tgov1",
      "id": "28907_1_tgov1",
      "ports": {
        "speed": 3174,
        "pmech": 3172
      },
      "params": {
        "Trate": 12.9732084274292,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9866488062355022,
        "Pvmin": 0.23944966093482545,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28907_1_ieeet1",
      "ports": {
        "bus": 28907,
        "speed": 3174,
        "vs": 3175,
        "efd": 3173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28907_1_ieeest",
      "ports": {
        "input": 3174,
        "output": 3175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28908_3_genrou",
      "ports": {
        "bus": 28908,
        "pmech": 3176,
        "efd": 3177,
        "speed": 3178
      },
      "params": {
        "p0": 0.20068128407001495,
        "q0": -0.02236649952828884,
        "H": 3.570228338241577,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.305099964141846,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4378999471664429,
        "Tqopp": 0.07919999957084656,
        "Xd": 1.4622999429702759,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1534000039100647,
        "Xq": 1.4514000415802002,
        "Xqp": 0.2280000001192093,
        "Xqpp": 0.1534000039100647,
        "Xl": 0.11789999902248383,
        "S10": 0.13689999282360077,
        "S12": 0.37619999051094055,
        "mva": 20.60293960571289
      }
    },
    {
      "class": "Tgov1",
      "id": "28908_3_tgov1",
      "ports": {
        "speed": 3178,
        "pmech": 3176
      },
      "params": {
        "Trate": 20.60293960571289,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9780157706894193,
        "Pvmin": 0.10961937057461048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28908_3_ieeet1",
      "ports": {
        "bus": 28908,
        "speed": 3178,
        "vs": 3179,
        "efd": 3177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28908_3_ieeest",
      "ports": {
        "input": 3178,
        "output": 3179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28915_1_gensal",
      "ports": {
        "bus": 28915,
        "pmech": 3180,
        "efd": 3181,
        "speed": 3182
      },
      "params": {
        "p0": 0.07810000330209732,
        "q0": -0.004800000227987766,
        "H": 1.4047000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5045999884605408,
        "Tqopp": 0.4465999901294708,
        "Xd": 0.5924999713897705,
        "Xdp": 0.20329999923706055,
        "Xdpp": 0.1729000061750412,
        "Xq": 0.3824999928474426,
        "Xl": 0.12330000102519989,
        "S10": 0.08780000358819962,
        "S12": 0.34470000863075256,
        "mva": 12.621066093444824
      }
    },
    {
      "class": "Hygov",
      "id": "28915_1_hygov",
      "ports": {
        "speed": 3182,
        "pmech": 3180
      },
      "params": {
        "Trate": 12.621066093444824,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3197000026702881,
        "Tr": 8.165200233459473,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.775600016117096,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28915_1_ieeet1",
      "ports": {
        "bus": 28915,
        "speed": 3182,
        "vs": 3183,
        "efd": 3181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28915_1_ieeest",
      "ports": {
        "input": 3182,
        "output": 3183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28915_2_gensal",
      "ports": {
        "bus": 28915,
        "pmech": 3184,
        "efd": 3185,
        "speed": 3186
      },
      "params": {
        "p0": 0.09799999743700027,
        "q0": -0.004801999777555466,
        "H": 1.6965999603271484,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17949999868869781,
        "Tqopp": 0.28600001335144043,
        "Xd": 0.635200023651123,
        "Xdp": 0.3043000102043152,
        "Xdpp": 0.2847999930381775,
        "Xq": 0.41040000319480896,
        "Xl": 0.2029000073671341,
        "S10": 0.22660000622272491,
        "S12": 0.7278000116348267,
        "mva": 10.08061695098877
      }
    },
    {
      "class": "Hygov",
      "id": "28915_2_hygov",
      "ports": {
        "speed": 3186,
        "pmech": 3184
      },
      "params": {
        "Trate": 10.08061695098877,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8385999798774719,
        "Tr": 7.971399784088135,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3514000177383423,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28915_2_ieeet1",
      "ports": {
        "bus": 28915,
        "speed": 3186,
        "vs": 3187,
        "efd": 3185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28915_2_ieeest",
      "ports": {
        "input": 3186,
        "output": 3187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28915_4_gensal",
      "ports": {
        "bus": 28915,
        "pmech": 3188,
        "efd": 3189,
        "speed": 3190
      },
      "params": {
        "p0": 0.07800000160932541,
        "q0": -0.008100000210106373,
        "H": 2.4449000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5144000053405762,
        "Tqopp": 0.3215999901294708,
        "Xd": 1.1197999715805054,
        "Xdp": 0.43779999017715454,
        "Xdpp": 0.2851000130176544,
        "Xq": 0.7265999913215637,
        "Xl": 0.08349999785423279,
        "S10": 0.12729999423027039,
        "S12": 0.3937000036239624,
        "mva": 18.17545509338379
      }
    },
    {
      "class": "Hygov",
      "id": "28915_4_hygov",
      "ports": {
        "speed": 3190,
        "pmech": 3188
      },
      "params": {
        "Trate": 18.17545509338379,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.385699987411499,
        "Tr": 9.565999984741211,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6963000297546387,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "28915_4_esdc1a",
      "ports": {
        "bus": 28915,
        "speed": 3190,
        "vs": 3191,
        "efd": 3189
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02590000070631504,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3046998977661133,
        "Se1": 0.1340000033378601,
        "E2": 3.072999954223633,
        "Se2": 0.40209999680519104,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "28915_4_ieeest",
      "ports": {
        "input": 3190,
        "output": 3191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_1_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3192,
        "efd": 3193,
        "speed": 3194
      },
      "params": {
        "p0": 0.5511515140533447,
        "q0": -0.06142739951610565,
        "H": 2.390151023864746,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.668399810791016,
        "Tdopp": 0.05649999901652336,
        "Tqop": 0.9394999742507935,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.460200071334839,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.15940000116825104,
        "Xq": 2.2565999031066895,
        "Xqp": 0.26350000500679016,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.12269999831914902,
        "S10": 0.012500000186264515,
        "S12": 0.2549000084400177,
        "mva": 70.47247314453125
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_1_tgov1",
      "ports": {
        "speed": 3194,
        "pmech": 3192
      },
      "params": {
        "Trate": 70.47247314453125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7852711212975946,
        "Pvmin": 0.19877113118990994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_1_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3194,
        "vs": 3195,
        "efd": 3193
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_1_ieeest",
      "ports": {
        "input": 3194,
        "output": 3195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_2_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3196,
        "efd": 3197,
        "speed": 3198
      },
      "params": {
        "p0": 0.5511515140533447,
        "q0": -0.061400000005960464,
        "H": 6.293909072875977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.736100196838379,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.0197999477386475,
        "Tqopp": 0.0674000009894371,
        "Xd": 1.4421000480651855,
        "Xdp": 0.18479999899864197,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.4350999593734741,
        "Xqp": 0.20430000126361847,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "S10": 0.09239999949932098,
        "S12": 0.24369999766349792,
        "mva": 83.01000213623047
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_2_tgov1",
      "ports": {
        "speed": 3198,
        "pmech": 3196
      },
      "params": {
        "Trate": 83.01000213623047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666254989413,
        "Pvmin": 0.16058306584651674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_2_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3198,
        "vs": 3199,
        "efd": 3197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_2_ieeest",
      "ports": {
        "input": 3198,
        "output": 3199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_3_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3200,
        "efd": 3201,
        "speed": 3202
      },
      "params": {
        "p0": 0.5511515140533447,
        "q0": -0.06142739951610565,
        "H": 5.62997579574585,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.214699745178223,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.3492000102996826,
        "Tqopp": 0.08370000123977661,
        "Xd": 1.823099970817566,
        "Xdp": 0.20389999449253082,
        "Xdpp": 0.17180000245571136,
        "Xq": 1.7424999475479126,
        "Xqp": 0.33469998836517334,
        "Xqpp": 0.17180000245571136,
        "Xl": 0.13259999454021454,
        "S10": 0.17069999873638153,
        "S12": 0.4729999899864197,
        "mva": 74.68501281738281
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_3_tgov1",
      "ports": {
        "speed": 3202,
        "pmech": 3200
      },
      "params": {
        "Trate": 74.68501281738281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7409786236783023,
        "Pvmin": 0.2375298956128716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_3_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3202,
        "vs": 3203,
        "efd": 3201
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_3_ieeest",
      "ports": {
        "input": 3202,
        "output": 3203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_4_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3204,
        "efd": 3205,
        "speed": 3206
      },
      "params": {
        "p0": 0.5511515140533447,
        "q0": -0.06142739951610565,
        "H": 1.7011052370071411,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.104999542236328,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.2790000438690186,
        "Tqopp": 0.04399999976158142,
        "Xd": 2.5320000648498535,
        "Xdp": 0.35120001435279846,
        "Xdpp": 0.2603999972343445,
        "Xq": 2.3145999908447266,
        "Xqp": 0.7476000189781189,
        "Xqpp": 0.2603999972343445,
        "Xl": 0.20309999585151672,
        "S10": 0.1785999983549118,
        "S12": 0.5807999968528748,
        "mva": 76.10283660888672
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_4_tgov1",
      "ports": {
        "speed": 3206,
        "pmech": 3204
      },
      "params": {
        "Trate": 76.10283660888672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.727173919826774,
        "Pvmin": 0.274699833895174,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_4_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3206,
        "vs": 3207,
        "efd": 3205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_4_ieeest",
      "ports": {
        "input": 3206,
        "output": 3207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_5_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3208,
        "efd": 3209,
        "speed": 3210
      },
      "params": {
        "p0": 0.5511515140533447,
        "q0": -0.061400000005960464,
        "H": 7.0214104652404785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.869699954986572,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.3550000190734863,
        "Tqopp": 0.09809999912977219,
        "Xd": 2.367799997329712,
        "Xdp": 0.3962000012397766,
        "Xdpp": 0.24279999732971191,
        "Xq": 2.1821000576019287,
        "Xqp": 0.6832000017166138,
        "Xqpp": 0.24279999732971191,
        "Xl": 0.1890999972820282,
        "S10": 0.16410000622272491,
        "S12": 0.7105000019073486,
        "mva": 55.34000015258789
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_5_tgov1",
      "ports": {
        "speed": 3210,
        "pmech": 3208
      },
      "params": {
        "Trate": 55.34000015258789,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999612257462,
        "Pvmin": 0.3444163215499582,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_5_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3210,
        "vs": 3211,
        "efd": 3209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_5_ieeest",
      "ports": {
        "input": 3210,
        "output": 3211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28919_6_genrou",
      "ports": {
        "bus": 28919,
        "pmech": 3212,
        "efd": 3213,
        "speed": 3214
      },
      "params": {
        "p0": 0.8126845359802246,
        "q0": -0.09057600051164627,
        "H": 6.25213623046875,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.780300140380859,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.4456000328063965,
        "Tqopp": 0.09449999779462814,
        "Xd": 2.0546998977661133,
        "Xdp": 0.3917999863624573,
        "Xdpp": 0.23309999704360962,
        "Xq": 1.9293999671936035,
        "Xqp": 0.6847000122070312,
        "Xqpp": 0.23309999704360962,
        "Xl": 0.18140000104904175,
        "S10": 0.12309999763965607,
        "S12": 0.3612000048160553,
        "mva": 110.94914245605469
      }
    },
    {
      "class": "Tgov1",
      "id": "28919_6_tgov1",
      "ports": {
        "speed": 3214,
        "pmech": 3212
      },
      "params": {
        "Trate": 110.94914245605469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.735472097104686,
        "Pvmin": 0.18759557285144757,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28919_6_ieeet1",
      "ports": {
        "bus": 28919,
        "speed": 3214,
        "vs": 3215,
        "efd": 3213
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28919_6_ieeest",
      "ports": {
        "input": 3214,
        "output": 3215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28926_2_genrou",
      "ports": {
        "bus": 28926,
        "pmech": 3216,
        "efd": 3217,
        "speed": 3218
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": -0.055399999022483826,
        "H": 3.0296683311462402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.799600124359131,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.1747000217437744,
        "Tqopp": 0.05260000005364418,
        "Xd": 2.3234000205993652,
        "Xdp": 0.3808000087738037,
        "Xdpp": 0.26330000162124634,
        "Xq": 2.146199941635132,
        "Xqp": 0.6510999798774719,
        "Xqpp": 0.26330000162124634,
        "Xl": 0.20550000667572021,
        "S10": 0.21050000190734863,
        "S12": 0.6721000075340271,
        "mva": 54.323089599609375
      }
    },
    {
      "class": "Tgov1",
      "id": "28926_2_tgov1",
      "ports": {
        "speed": 3218,
        "pmech": 3216
      },
      "params": {
        "Trate": 54.323089599609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9185781157745333,
        "Pvmin": 0.4419851633955672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28926_2_ieeet1",
      "ports": {
        "bus": 28926,
        "speed": 3218,
        "vs": 3219,
        "efd": 3217
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28926_2_ieeest",
      "ports": {
        "input": 3218,
        "output": 3219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28927_1_genrou",
      "ports": {
        "bus": 28927,
        "pmech": 3220,
        "efd": 3221,
        "speed": 3222
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": 0.2539910078048706,
        "H": 5.302248477935791,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.973899841308594,
        "Tdopp": 0.06120000034570694,
        "Tqop": 0.6462000012397766,
        "Tqopp": 0.0828000009059906,
        "Xd": 1.4176000356674194,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.16189999878406525,
        "Xq": 1.4154000282287598,
        "Xqp": 0.41130000352859497,
        "Xqpp": 0.16189999878406525,
        "Xl": 0.12470000237226486,
        "S10": 0.16200000047683716,
        "S12": 0.4350999891757965,
        "mva": 49.900001525878906
      }
    },
    {
      "class": "Tgov1",
      "id": "28927_1_tgov1",
      "ports": {
        "speed": 3222,
        "pmech": 3220
      },
      "params": {
        "Trate": 49.900001525878906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999952220727,
        "Pvmin": 0.22087039456066232,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28927_1_ieeet1",
      "ports": {
        "bus": 28927,
        "speed": 3222,
        "vs": 3223,
        "efd": 3221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28927_1_ieeest",
      "ports": {
        "input": 3222,
        "output": 3223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28928_1_genrou",
      "ports": {
        "bus": 28928,
        "pmech": 3224,
        "efd": 3225,
        "speed": 3226
      },
      "params": {
        "p0": 0.0929541140794754,
        "q0": 0.0475066676735878,
        "H": 7.985404014587402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.351200103759766,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5565000176429749,
        "Tqopp": 0.06830000132322311,
        "Xd": 1.4680999517440796,
        "Xdp": 0.22179999947547913,
        "Xdpp": 0.10580000281333923,
        "Xq": 1.4560999870300293,
        "Xqp": 0.24660000205039978,
        "Xqpp": 0.10580000281333923,
        "Xl": 0.07989999651908875,
        "S10": 0.16030000150203705,
        "S12": 0.7300999760627747,
        "mva": 10.468381881713867
      }
    },
    {
      "class": "Tgov1",
      "id": "28928_1_tgov1",
      "ports": {
        "speed": 3226,
        "pmech": 3224
      },
      "params": {
        "Trate": 10.468381881713867,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8915736432364201,
        "Pvmin": 0.19786543001713416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28928_1_ieeet1",
      "ports": {
        "bus": 28928,
        "speed": 3226,
        "vs": 3227,
        "efd": 3225
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28928_1_ieeest",
      "ports": {
        "input": 3226,
        "output": 3227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28928_2_genrou",
      "ports": {
        "bus": 28928,
        "pmech": 3228,
        "efd": 3229,
        "speed": 3230
      },
      "params": {
        "p0": 0.1829535961151123,
        "q0": 0.060159169137477875,
        "H": 4.74235725402832,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.6641998291015625,
        "Tdopp": 0.06310000270605087,
        "Tqop": 1.0190999507904053,
        "Tqopp": 0.07779999822378159,
        "Xd": 1.3291000127792358,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.3438999652862549,
        "Xqp": 0.33149999380111694,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08649999648332596,
        "S10": 0.04960000142455101,
        "S12": 0.25060001015663147,
        "mva": 18.596925735473633
      }
    },
    {
      "class": "Tgov1",
      "id": "28928_2_tgov1",
      "ports": {
        "speed": 3230,
        "pmech": 3228
      },
      "params": {
        "Trate": 18.596925735473633,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9877976494195727,
        "Pvmin": 0.1484116249841669,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28928_2_ieeet1",
      "ports": {
        "bus": 28928,
        "speed": 3230,
        "vs": 3231,
        "efd": 3229
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28928_2_ieeest",
      "ports": {
        "input": 3230,
        "output": 3231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28928_3_genrou",
      "ports": {
        "bus": 28928,
        "pmech": 3232,
        "efd": 3233,
        "speed": 3234
      },
      "params": {
        "p0": 0.1829535961151123,
        "q0": 0.060159169137477875,
        "H": 8.494973182678223,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.690400123596191,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.7731999754905701,
        "Tqopp": 0.08060000091791153,
        "Xd": 1.5490000247955322,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.12120000272989273,
        "Xq": 1.521399974822998,
        "Xqp": 0.2973000109195709,
        "Xqpp": 0.12120000272989273,
        "Xl": 0.09220000356435776,
        "S10": 0.09120000153779984,
        "S12": 0.3273000121116638,
        "mva": 23.132883071899414
      }
    },
    {
      "class": "Tgov1",
      "id": "28928_3_tgov1",
      "ports": {
        "speed": 3234,
        "pmech": 3232
      },
      "params": {
        "Trate": 23.132883071899414,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.794107654927202,
        "Pvmin": 0.24640249056998376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28928_3_ieeet1",
      "ports": {
        "bus": 28928,
        "speed": 3234,
        "vs": 3235,
        "efd": 3233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28928_3_ieeest",
      "ports": {
        "input": 3234,
        "output": 3235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28928_4_genrou",
      "ports": {
        "bus": 28928,
        "pmech": 3236,
        "efd": 3237,
        "speed": 3238
      },
      "params": {
        "p0": 0.1829203963279724,
        "q0": 0.060159169137477875,
        "H": 7.906566143035889,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.5920000076293945,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.7085999846458435,
        "Tqopp": 0.05770000070333481,
        "Xd": 2.3427999019622803,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20180000364780426,
        "Xq": 2.161900043487549,
        "Xqp": 0.32739999890327454,
        "Xqpp": 0.20180000364780426,
        "Xl": 0.15639999508857727,
        "S10": 0.1703999936580658,
        "S12": 0.5091999769210815,
        "mva": 20.15370750427246
      }
    },
    {
      "class": "Tgov1",
      "id": "28928_4_tgov1",
      "ports": {
        "speed": 3238,
        "pmech": 3236
      },
      "params": {
        "Trate": 20.15370750427246,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9113293985376403,
        "Pvmin": 0.1427678338271732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28928_4_ieeet1",
      "ports": {
        "bus": 28928,
        "speed": 3238,
        "vs": 3239,
        "efd": 3237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28928_4_ieeest",
      "ports": {
        "input": 3238,
        "output": 3239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28929_1_genrou",
      "ports": {
        "bus": 28929,
        "pmech": 3240,
        "efd": 3241,
        "speed": 3242
      },
      "params": {
        "p0": 0.0929541140794754,
        "q0": 0.0475066676735878,
        "H": 8.55516529083252,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.658199787139893,
        "Tdopp": 0.05299999937415123,
        "Tqop": 1.2625999450683594,
        "Tqopp": 0.0632999986410141,
        "Xd": 2.0861001014709473,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.23170000314712524,
        "Xq": 1.954800009727478,
        "Xqp": 0.5716000199317932,
        "Xqpp": 0.23170000314712524,
        "Xl": 0.18029999732971191,
        "S10": 0.025800000876188278,
        "S12": 0.35030001401901245,
        "mva": 9.329999923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "28929_1_tgov1",
      "ports": {
        "speed": 3242,
        "pmech": 3240
      },
      "params": {
        "Trate": 9.329999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0003572828929226,
        "Pvmin": 0.3910832945594362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28929_1_ieeet1",
      "ports": {
        "bus": 28929,
        "speed": 3242,
        "vs": 3243,
        "efd": 3241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28929_1_ieeest",
      "ports": {
        "input": 3242,
        "output": 3243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28930_1_genrou",
      "ports": {
        "bus": 28930,
        "pmech": 3244,
        "efd": 3245,
        "speed": 3246
      },
      "params": {
        "p0": 0.0929541140794754,
        "q0": 0.0475066676735878,
        "H": 3.3672080039978027,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.681300163269043,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.472499966621399,
        "Tqopp": 0.05900000035762787,
        "Xd": 2.4683001041412354,
        "Xdp": 0.2303999960422516,
        "Xdpp": 0.15950000286102295,
        "Xq": 2.263200044631958,
        "Xqp": 0.3783999979496002,
        "Xqpp": 0.15950000286102295,
        "Xl": 0.12269999831914902,
        "S10": 0.029600000008940697,
        "S12": 0.2971999943256378,
        "mva": 13.255851745605469
      }
    },
    {
      "class": "Tgov1",
      "id": "28930_1_tgov1",
      "ports": {
        "speed": 3246,
        "pmech": 3244
      },
      "params": {
        "Trate": 13.255851745605469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7040915628951505,
        "Pvmin": 0.14328341667285382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28930_1_ieeet1",
      "ports": {
        "bus": 28930,
        "speed": 3246,
        "vs": 3247,
        "efd": 3245
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28930_1_ieeest",
      "ports": {
        "input": 3246,
        "output": 3247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28934_1_genrou",
      "ports": {
        "bus": 28934,
        "pmech": 3248,
        "efd": 3249,
        "speed": 3250
      },
      "params": {
        "p0": 0.33861854672431946,
        "q0": 0.17305999994277954,
        "H": 4.253175258636475,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.623100280761719,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.1231000423431396,
        "Tqopp": 0.06289999932050705,
        "Xd": 1.6403000354766846,
        "Xdp": 0.2694000005722046,
        "Xdpp": 0.1468999981880188,
        "Xq": 1.5951000452041626,
        "Xqp": 0.3513000011444092,
        "Xqpp": 0.1468999981880188,
        "Xl": 0.11270000040531158,
        "S10": 0.10649999976158142,
        "S12": 0.6553000211715698,
        "mva": 45.81849670410156
      }
    },
    {
      "class": "Tgov1",
      "id": "28934_1_tgov1",
      "ports": {
        "speed": 3250,
        "pmech": 3248
      },
      "params": {
        "Trate": 45.81849670410156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7420584000649736,
        "Pvmin": 0.23767767658248526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28934_1_ieeet1",
      "ports": {
        "bus": 28934,
        "speed": 3250,
        "vs": 3251,
        "efd": 3249
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28934_1_ieeest",
      "ports": {
        "input": 3250,
        "output": 3251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28939_1_genrou",
      "ports": {
        "bus": 28939,
        "pmech": 3252,
        "efd": 3253,
        "speed": 3254
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700000002980232,
        "H": 3.3129234313964844,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.964200019836426,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.8572999835014343,
        "Tqopp": 0.0632999986410141,
        "Xd": 1.871399998664856,
        "Xdp": 0.2842999994754791,
        "Xdpp": 0.19059999287128448,
        "Xq": 1.781499981880188,
        "Xqp": 0.5885999798774719,
        "Xqpp": 0.19059999287128448,
        "Xl": 0.14749999344348907,
        "S10": 0.07109999656677246,
        "S12": 0.35409998893737793,
        "mva": 11.199999809265137
      }
    },
    {
      "class": "Tgov1",
      "id": "28939_1_tgov1",
      "ports": {
        "speed": 3254,
        "pmech": 3252
      },
      "params": {
        "Trate": 11.199999809265137,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000478965905,
        "Pvmin": 0.3910714361360488,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28939_1_ieeet1",
      "ports": {
        "bus": 28939,
        "speed": 3254,
        "vs": 3255,
        "efd": 3253
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28939_1_ieeest",
      "ports": {
        "input": 3254,
        "output": 3255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28942_1_genrou",
      "ports": {
        "bus": 28942,
        "pmech": 3256,
        "efd": 3257,
        "speed": 3258
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700799822807312,
        "H": 4.351128578186035,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.623799800872803,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.7633000016212463,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.3355000019073486,
        "Xdp": 0.23440000414848328,
        "Xdpp": 0.125,
        "Xq": 2.156100034713745,
        "Xqp": 0.4668000042438507,
        "Xqpp": 0.125,
        "Xl": 0.09520000219345093,
        "S10": 0.181099995970726,
        "S12": 0.7508000135421753,
        "mva": 15.619537353515625
      }
    },
    {
      "class": "Tgov1",
      "id": "28942_1_tgov1",
      "ports": {
        "speed": 3258,
        "pmech": 3256
      },
      "params": {
        "Trate": 15.619537353515625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7170507097757322,
        "Pvmin": 0.09238601849106853,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28942_1_ieeet1",
      "ports": {
        "bus": 28942,
        "speed": 3258,
        "vs": 3259,
        "efd": 3257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28942_1_ieeest",
      "ports": {
        "input": 3258,
        "output": 3259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28946_1_genrou",
      "ports": {
        "bus": 28946,
        "pmech": 3260,
        "efd": 3261,
        "speed": 3262
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": 0.25348201394081116,
        "H": 7.716135501861572,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.008399963378906,
        "Tdopp": 0.0608999989926815,
        "Tqop": 0.8217999935150146,
        "Tqopp": 0.09019999951124191,
        "Xd": 1.9594000577926636,
        "Xdp": 0.4332999885082245,
        "Xdpp": 0.296999990940094,
        "Xq": 1.8525999784469604,
        "Xqp": 0.6579999923706055,
        "Xqpp": 0.296999990940094,
        "Xl": 0.23240000009536743,
        "S10": 0.10400000214576721,
        "S12": 0.3107999861240387,
        "mva": 49.79999923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "28946_1_tgov1",
      "ports": {
        "speed": 3262,
        "pmech": 3260
      },
      "params": {
        "Trate": 49.79999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000071812827,
        "Pvmin": 0.21103129533064963,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28946_1_ieeet1",
      "ports": {
        "bus": 28946,
        "speed": 3262,
        "vs": 3263,
        "efd": 3261
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28946_1_ieeest",
      "ports": {
        "input": 3262,
        "output": 3263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28978_1_genrou",
      "ports": {
        "bus": 28978,
        "pmech": 3264,
        "efd": 3265,
        "speed": 3266
      },
      "params": {
        "p0": 0.7170746326446533,
        "q0": 0.36649999022483826,
        "H": 6.982479572296143,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.345300197601318,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.2901999950408936,
        "Tqopp": 0.047200001776218414,
        "Xd": 1.5681999921798706,
        "Xdp": 0.21459999680519104,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.5369000434875488,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "S10": 0.07190000265836716,
        "S12": 0.31839999556541443,
        "mva": 89.4315414428711
      }
    },
    {
      "class": "Tgov1",
      "id": "28978_1_tgov1",
      "ports": {
        "speed": 3266,
        "pmech": 3264
      },
      "params": {
        "Trate": 89.4315414428711,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8050851153786338,
        "Pvmin": 0.25348997608316043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28978_1_ieeet1",
      "ports": {
        "bus": 28978,
        "speed": 3266,
        "vs": 3267,
        "efd": 3265
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28978_1_ieeest",
      "ports": {
        "input": 3266,
        "output": 3267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28980_1_gensal",
      "ports": {
        "bus": 28980,
        "pmech": 3268,
        "efd": 3269,
        "speed": 3270
      },
      "params": {
        "p0": 0.1412999927997589,
        "q0": 0.08060000091791153,
        "H": 3.5125999450683594,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4690999984741211,
        "Tqopp": 0.17679999768733978,
        "Xd": 0.8489999771118164,
        "Xdp": 0.27059999108314514,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.5498999953269958,
        "Xl": 0.12780000269412994,
        "S10": 0.05249999836087227,
        "S12": 0.4503999948501587,
        "mva": 21.489686965942383
      }
    },
    {
      "class": "Hygov",
      "id": "28980_1_hygov",
      "ports": {
        "speed": 3270,
        "pmech": 3268
      },
      "params": {
        "Trate": 21.489686965942383,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21969999372959137,
        "Tr": 3.8541998863220215,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.066100001335144,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28980_1_ieeet1",
      "ports": {
        "bus": 28980,
        "speed": 3270,
        "vs": 3271,
        "efd": 3269
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8010001182556152,
        "E2": 3.7346999645233154,
        "Se1": 0.08990000188350677,
        "Se2": 0.41200000047683716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28980_1_ieeest",
      "ports": {
        "input": 3270,
        "output": 3271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28980_2_gensal",
      "ports": {
        "bus": 28980,
        "pmech": 3272,
        "efd": 3273,
        "speed": 3274
      },
      "params": {
        "p0": 0.1687999963760376,
        "q0": 0.08060000091791153,
        "H": 2.577699899673462,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.29120001196861267,
        "Tqopp": 0.1987999975681305,
        "Xd": 1.214400053024292,
        "Xdp": 0.5376999974250793,
        "Xdpp": 0.47769999504089355,
        "Xq": 0.7882999777793884,
        "Xl": 0.11810000240802765,
        "S10": 0.17790000140666962,
        "S12": 0.4578000009059906,
        "mva": 26.277132034301758
      }
    },
    {
      "class": "Hygov",
      "id": "28980_2_hygov",
      "ports": {
        "speed": 3274,
        "pmech": 3272
      },
      "params": {
        "Trate": 26.277132034301758,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6363999843597412,
        "Tr": 8.122699737548828,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6904000043869019,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28980_2_ieeet1",
      "ports": {
        "bus": 28980,
        "speed": 3274,
        "vs": 3275,
        "efd": 3273
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.989500045776367,
        "E2": 3.9860000610351562,
        "Se1": 0.08410000056028366,
        "Se2": 0.38530001044273376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28980_2_ieeest",
      "ports": {
        "input": 3274,
        "output": 3275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28984_1_genrou",
      "ports": {
        "bus": 28984,
        "pmech": 3276,
        "efd": 3277,
        "speed": 3278
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": 0.2535000145435333,
        "H": 1.287244200706482,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.725900173187256,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.616100013256073,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.6383999586105347,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.5936000347137451,
        "Xqp": 0.6010000109672546,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "S10": 0.06840000301599503,
        "S12": 0.21729999780654907,
        "mva": 60.06624984741211
      }
    },
    {
      "class": "Tgov1",
      "id": "28984_1_tgov1",
      "ports": {
        "speed": 3278,
        "pmech": 3276
      },
      "params": {
        "Trate": 60.06624984741211,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8290845478317138,
        "Pvmin": 0.4105466924884512,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28984_1_ieeet1",
      "ports": {
        "bus": 28984,
        "speed": 3278,
        "vs": 3279,
        "efd": 3277
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28984_1_ieeest",
      "ports": {
        "input": 3278,
        "output": 3279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28991_1_gensal",
      "ports": {
        "bus": 28991,
        "pmech": 3280,
        "efd": 3281,
        "speed": 3282
      },
      "params": {
        "p0": 0.2873874008655548,
        "q0": -0.014700000174343586,
        "H": 3.269700050354004,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.45980000495910645,
        "Tqopp": 0.06870000064373016,
        "Xd": 0.9452999830245972,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.19670000672340393,
        "Xq": 0.6126999855041504,
        "Xl": 0.17149999737739563,
        "S10": 0.16859999299049377,
        "S12": 0.6453999876976013,
        "mva": 33.391414642333984
      }
    },
    {
      "class": "Hygov",
      "id": "28991_1_hygov",
      "ports": {
        "speed": 3282,
        "pmech": 3280
      },
      "params": {
        "Trate": 33.391414642333984,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2567000091075897,
        "Tr": 3.640899896621704,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.545199990272522,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28991_1_ieeet1",
      "ports": {
        "bus": 28991,
        "speed": 3282,
        "vs": 3283,
        "efd": 3281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28991_1_ieeest",
      "ports": {
        "input": 3282,
        "output": 3283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28991_2_gensal",
      "ports": {
        "bus": 28991,
        "pmech": 3284,
        "efd": 3285,
        "speed": 3286
      },
      "params": {
        "p0": 0.2398315668106079,
        "q0": -0.014700000174343586,
        "H": 2.701200008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2078000009059906,
        "Tqopp": 0.16269999742507935,
        "Xd": 1.2130000591278076,
        "Xdp": 0.30329999327659607,
        "Xdpp": 0.2897000014781952,
        "Xq": 0.7874000072479248,
        "Xl": 0.20080000162124634,
        "S10": 0.06539999693632126,
        "S12": 0.14339999854564667,
        "mva": 30.0
      }
    },
    {
      "class": "Hygov",
      "id": "28991_2_hygov",
      "ports": {
        "speed": 3286,
        "pmech": 3284
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.428600013256073,
        "Tr": 5.8983001708984375,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5672999620437622,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28991_2_ieeet1",
      "ports": {
        "bus": 28991,
        "speed": 3286,
        "vs": 3287,
        "efd": 3285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28991_2_ieeest",
      "ports": {
        "input": 3286,
        "output": 3287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28992_1_gensal",
      "ports": {
        "bus": 28992,
        "pmech": 3288,
        "efd": 3289,
        "speed": 3290
      },
      "params": {
        "p0": 0.24480000138282776,
        "q0": -0.014700000174343586,
        "H": 1.7750999927520752,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.25529998540878296,
        "Tqopp": 0.19539999961853027,
        "Xd": 0.7846999764442444,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.22779999673366547,
        "Xq": 0.5078999996185303,
        "Xl": 0.20399999618530273,
        "S10": 0.28439998626708984,
        "S12": 0.5964999794960022,
        "mva": 34.60415267944336
      }
    },
    {
      "class": "Hygov",
      "id": "28992_1_hygov",
      "ports": {
        "speed": 3290,
        "pmech": 3288
      },
      "params": {
        "Trate": 34.60415267944336,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4975999891757965,
        "Tr": 4.5630998611450195,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8348000049591064,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28992_1_ieeet1",
      "ports": {
        "bus": 28992,
        "speed": 3290,
        "vs": 3291,
        "efd": 3289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28992_1_ieeest",
      "ports": {
        "input": 3290,
        "output": 3291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "28992_2_gensal",
      "ports": {
        "bus": 28992,
        "pmech": 3292,
        "efd": 3293,
        "speed": 3294
      },
      "params": {
        "p0": 0.30000001192092896,
        "q0": -0.014700000174343586,
        "H": 3.619800090789795,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3472999930381775,
        "Tqopp": 0.05609999969601631,
        "Xd": 0.9750000238418579,
        "Xdp": 0.2793999910354614,
        "Xdpp": 0.2401999980211258,
        "Xq": 0.632099986076355,
        "Xl": 0.09260000288486481,
        "S10": 0.16050000488758087,
        "S12": 0.5803999900817871,
        "mva": 44.57701110839844
      }
    },
    {
      "class": "Hygov",
      "id": "28992_2_hygov",
      "ports": {
        "speed": 3294,
        "pmech": 3292
      },
      "params": {
        "Trate": 44.57701110839844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5806000232696533,
        "Tr": 6.477200031280518,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1581000089645386,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28992_2_ieeet1",
      "ports": {
        "bus": 28992,
        "speed": 3294,
        "vs": 3295,
        "efd": 3293
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.600600004196167,
        "E2": 3.4674999713897705,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28992_2_ieeest",
      "ports": {
        "input": 3294,
        "output": 3295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28994_1_genrou",
      "ports": {
        "bus": 28994,
        "pmech": 3296,
        "efd": 3297,
        "speed": 3298
      },
      "params": {
        "p0": 0.23006142675876617,
        "q0": 0.11757899820804596,
        "H": 1.6880897283554077,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.81410026550293,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.4453999996185303,
        "Tqopp": 0.049800001084804535,
        "Xd": 1.8782000541687012,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7869999408721924,
        "Xqp": 0.5281999707221985,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18389999866485596,
        "S10": 0.05249999836087227,
        "S12": 0.4593000113964081,
        "mva": 34.01240921020508
      }
    },
    {
      "class": "Tgov1",
      "id": "28994_1_tgov1",
      "ports": {
        "speed": 3298,
        "pmech": 3296
      },
      "params": {
        "Trate": 34.01240921020508,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6791639038894483,
        "Pvmin": 0.3106404571707471,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28994_1_ieeet1",
      "ports": {
        "bus": 28994,
        "speed": 3298,
        "vs": 3299,
        "efd": 3297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28994_1_ieeest",
      "ports": {
        "input": 3298,
        "output": 3299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28994_2_genrou",
      "ports": {
        "bus": 28994,
        "pmech": 3300,
        "efd": 3301,
        "speed": 3302
      },
      "params": {
        "p0": 0.23006142675876617,
        "q0": 0.11757899820804596,
        "H": 6.189679145812988,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.815299987792969,
        "Tdopp": 0.06989999860525131,
        "Tqop": 1.2655999660491943,
        "Tqopp": 0.08240000158548355,
        "Xd": 2.6475000381469727,
        "Xdp": 0.16169999539852142,
        "Xdpp": 0.12449999898672104,
        "Xq": 2.4077999591827393,
        "Xqp": 0.3443000018596649,
        "Xqpp": 0.12449999898672104,
        "Xl": 0.09480000287294388,
        "S10": 0.03319999948143959,
        "S12": 0.2718000113964081,
        "mva": 25.814619064331055
      }
    },
    {
      "class": "Tgov1",
      "id": "28994_2_tgov1",
      "ports": {
        "speed": 3302,
        "pmech": 3300
      },
      "params": {
        "Trate": 25.814619064331055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8948418166590871,
        "Pvmin": 0.1091033925298658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28994_2_ieeet1",
      "ports": {
        "bus": 28994,
        "speed": 3302,
        "vs": 3303,
        "efd": 3301
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28994_2_ieeest",
      "ports": {
        "input": 3302,
        "output": 3303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28995_1_genrou",
      "ports": {
        "bus": 28995,
        "pmech": 3304,
        "efd": 3305,
        "speed": 3306
      },
      "params": {
        "p0": 0.23006142675876617,
        "q0": 0.11757899820804596,
        "H": 8.501166343688965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.878100395202637,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.05570000037550926,
        "Xd": 2.118299961090088,
        "Xdp": 0.17829999327659607,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.9808000326156616,
        "Xqp": 0.4675999879837036,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11620000004768372,
        "S10": 0.1509000062942505,
        "S12": 0.6402000188827515,
        "mva": 31.587818145751953
      }
    },
    {
      "class": "Tgov1",
      "id": "28995_1_tgov1",
      "ports": {
        "speed": 3306,
        "pmech": 3304
      },
      "params": {
        "Trate": 31.587818145751953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.731294593165653,
        "Pvmin": 0.17645995538102086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28995_1_ieeet1",
      "ports": {
        "bus": 28995,
        "speed": 3306,
        "vs": 3307,
        "efd": 3305
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28995_1_ieeest",
      "ports": {
        "input": 3306,
        "output": 3307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28995_2_genrou",
      "ports": {
        "bus": 28995,
        "pmech": 3308,
        "efd": 3309,
        "speed": 3310
      },
      "params": {
        "p0": 0.23006142675876617,
        "q0": 0.11757899820804596,
        "H": 9.036744117736816,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.406100273132324,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6470000147819519,
        "Tqopp": 0.05290000140666962,
        "Xd": 2.4433999061584473,
        "Xdp": 0.21080000698566437,
        "Xdpp": 0.11249999701976776,
        "Xq": 2.243000030517578,
        "Xqp": 0.5069000124931335,
        "Xqpp": 0.11249999701976776,
        "Xl": 0.08529999852180481,
        "S10": 0.23720000684261322,
        "S12": 0.7580999732017517,
        "mva": 23.149337768554688
      }
    },
    {
      "class": "Tgov1",
      "id": "28995_2_tgov1",
      "ports": {
        "speed": 3310,
        "pmech": 3308
      },
      "params": {
        "Trate": 23.149337768554688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9978687447062352,
        "Pvmin": 0.4011274650508531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "28995_2_ieeet1",
      "ports": {
        "bus": 28995,
        "speed": 3310,
        "vs": 3311,
        "efd": 3309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28995_2_ieeest",
      "ports": {
        "input": 3310,
        "output": 3311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29000_1_genrou",
      "ports": {
        "bus": 29000,
        "pmech": 3312,
        "efd": 3313,
        "speed": 3314
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.24510310590267181,
        "H": 9.014233589172363,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.232699871063232,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5978000164031982,
        "Tqopp": 0.08699999749660492,
        "Xd": 2.4981000423431396,
        "Xdp": 0.25200000405311584,
        "Xdpp": 0.10760000348091125,
        "Xq": 2.2871999740600586,
        "Xqp": 0.37540000677108765,
        "Xqpp": 0.10760000348091125,
        "Xl": 0.08129999786615372,
        "S10": 0.09220000356435776,
        "S12": 0.4745999872684479,
        "mva": 57.520084381103516
      }
    },
    {
      "class": "Tgov1",
      "id": "29000_1_tgov1",
      "ports": {
        "speed": 3314,
        "pmech": 3312
      },
      "params": {
        "Trate": 57.520084381103516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8518763746767344,
        "Pvmin": 0.35362688550188365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29000_1_ieeet1",
      "ports": {
        "bus": 29000,
        "speed": 3314,
        "vs": 3315,
        "efd": 3313
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29000_1_ieeest",
      "ports": {
        "input": 3314,
        "output": 3315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29001_1_genrou",
      "ports": {
        "bus": 29001,
        "pmech": 3316,
        "efd": 3317,
        "speed": 3318
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.1225515604019165,
        "H": 1.3341466188430786,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.838099956512451,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.9391000270843506,
        "Tqopp": 0.0778999999165535,
        "Xd": 1.6929999589920044,
        "Xdp": 0.18799999356269836,
        "Xdpp": 0.10109999775886536,
        "Xq": 1.6375999450683594,
        "Xqp": 0.2768999934196472,
        "Xqpp": 0.10109999775886536,
        "Xl": 0.07620000094175339,
        "S10": 0.19529999792575836,
        "S12": 0.762499988079071,
        "mva": 52.318904876708984
      }
    },
    {
      "class": "Tgov1",
      "id": "29001_1_tgov1",
      "ports": {
        "speed": 3318,
        "pmech": 3316
      },
      "params": {
        "Trate": 52.318904876708984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9365639641950503,
        "Pvmin": 0.36621560667096026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29001_1_ieeet1",
      "ports": {
        "bus": 29001,
        "speed": 3318,
        "vs": 3319,
        "efd": 3317
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29001_1_ieeest",
      "ports": {
        "input": 3318,
        "output": 3319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29001_2_genrou",
      "ports": {
        "bus": 29001,
        "pmech": 3320,
        "efd": 3321,
        "speed": 3322
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.1225515604019165,
        "H": 8.406110763549805,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.306000232696533,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.7876999974250793,
        "Tqopp": 0.055399999022483826,
        "Xd": 2.5201001167297363,
        "Xdp": 0.3447999954223633,
        "Xdpp": 0.2946000099182129,
        "Xq": 2.3048999309539795,
        "Xqp": 0.7365999817848206,
        "Xqpp": 0.2946000099182129,
        "Xl": 0.2303999960422516,
        "S10": 0.057100001722574234,
        "S12": 0.4982999861240387,
        "mva": 61.17120361328125
      }
    },
    {
      "class": "Tgov1",
      "id": "29001_2_tgov1",
      "ports": {
        "speed": 3322,
        "pmech": 3320
      },
      "params": {
        "Trate": 61.17120361328125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8010305185990427,
        "Pvmin": 0.24613167035833378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29001_2_ieeet1",
      "ports": {
        "bus": 29001,
        "speed": 3322,
        "vs": 3323,
        "efd": 3321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29001_2_ieeest",
      "ports": {
        "input": 3322,
        "output": 3323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29002_1_genrou",
      "ports": {
        "bus": 29002,
        "pmech": 3324,
        "efd": 3325,
        "speed": 3326
      },
      "params": {
        "p0": 0.48800909519195557,
        "q0": 0.245103120803833,
        "H": 7.582507610321045,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.007699966430664,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.8399999737739563,
        "Tqopp": 0.10000000149011612,
        "Xd": 2.3380000591278076,
        "Xdp": 0.3573000133037567,
        "Xdpp": 0.2985000014305115,
        "Xq": 2.1579999923706055,
        "Xqp": 0.5031999945640564,
        "Xqpp": 0.2985000014305115,
        "Xl": 0.23350000381469727,
        "S10": 0.002300000051036477,
        "S12": 0.1923000067472458,
        "mva": 50.019222259521484
      }
    },
    {
      "class": "Tgov1",
      "id": "29002_1_tgov1",
      "ports": {
        "speed": 3326,
        "pmech": 3324
      },
      "params": {
        "Trate": 50.019222259521484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9796234075660152,
        "Pvmin": 0.46442145221155595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29002_1_ieeet1",
      "ports": {
        "bus": 29002,
        "speed": 3326,
        "vs": 3327,
        "efd": 3325
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29002_1_ieeest",
      "ports": {
        "input": 3326,
        "output": 3327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29004_1_genrou",
      "ports": {
        "bus": 29004,
        "pmech": 3328,
        "efd": 3329,
        "speed": 3330
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": -0.055399999022483826,
        "H": 3.6810085773468018,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.048799991607666,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.2848999500274658,
        "Tqopp": 0.08460000157356262,
        "Xd": 1.767899990081787,
        "Xdp": 0.31850001215934753,
        "Xdpp": 0.2102999985218048,
        "Xq": 1.6979999542236328,
        "Xqp": 0.5595999956130981,
        "Xqpp": 0.2102999985218048,
        "Xl": 0.1632000058889389,
        "S10": 0.09950000047683716,
        "S12": 0.6256999969482422,
        "mva": 51.09685516357422
      }
    },
    {
      "class": "Tgov1",
      "id": "29004_1_tgov1",
      "ports": {
        "speed": 3330,
        "pmech": 3328
      },
      "params": {
        "Trate": 51.09685516357422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9765767605015523,
        "Pvmin": 0.4017859859143153,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29004_1_ieeet1",
      "ports": {
        "bus": 29004,
        "speed": 3330,
        "vs": 3331,
        "efd": 3329
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29004_1_ieeest",
      "ports": {
        "input": 3330,
        "output": 3331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29006_1_genrou",
      "ports": {
        "bus": 29006,
        "pmech": 3332,
        "efd": 3333,
        "speed": 3334
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700799822807312,
        "H": 6.765091419219971,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.491499900817871,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.2661999464035034,
        "Tqopp": 0.06650000065565109,
        "Xd": 1.4148000478744507,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.24959999322891235,
        "Xq": 1.413100004196167,
        "Xqp": 0.40070000290870667,
        "Xqpp": 0.24959999322891235,
        "Xl": 0.19460000097751617,
        "S10": 0.12189999967813492,
        "S12": 0.349700003862381,
        "mva": 15.14103889465332
      }
    },
    {
      "class": "Tgov1",
      "id": "29006_1_tgov1",
      "ports": {
        "speed": 3334,
        "pmech": 3332
      },
      "params": {
        "Trate": 15.14103889465332,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7397114837121209,
        "Pvmin": 0.1182136929283351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29006_1_ieeet1",
      "ports": {
        "bus": 29006,
        "speed": 3334,
        "vs": 3335,
        "efd": 3333
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29006_1_ieeest",
      "ports": {
        "input": 3334,
        "output": 3335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29006_2_genrou",
      "ports": {
        "bus": 29006,
        "pmech": 3336,
        "efd": 3337,
        "speed": 3338
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700799822807312,
        "H": 1.2115076780319214,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.22070026397705,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.4867000579833984,
        "Tqopp": 0.07180000096559525,
        "Xd": 2.467900037765503,
        "Xdp": 0.28790000081062317,
        "Xdpp": 0.19259999692440033,
        "Xq": 2.2629001140594482,
        "Xqp": 0.6686000227928162,
        "Xqpp": 0.19259999692440033,
        "Xl": 0.14910000562667847,
        "S10": 0.03009999915957451,
        "S12": 0.22499999403953552,
        "mva": 11.38805866241455
      }
    },
    {
      "class": "Tgov1",
      "id": "29006_2_tgov1",
      "ports": {
        "speed": 3338,
        "pmech": 3336
      },
      "params": {
        "Trate": 11.38805866241455,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9834863586250847,
        "Pvmin": 0.36258340446285126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29006_2_ieeet1",
      "ports": {
        "bus": 29006,
        "speed": 3338,
        "vs": 3339,
        "efd": 3337
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29006_2_ieeest",
      "ports": {
        "input": 3338,
        "output": 3339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29007_1_genrou",
      "ports": {
        "bus": 29007,
        "pmech": 3340,
        "efd": 3341,
        "speed": 3342
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700799822807312,
        "H": 7.172921657562256,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.478500366210938,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.09769999980926514,
        "Xd": 1.4888999462127686,
        "Xdp": 0.21690000593662262,
        "Xdpp": 0.10440000146627426,
        "Xq": 1.4729000329971313,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.10440000146627426,
        "Xl": 0.07880000025033951,
        "S10": 0.11789999902248383,
        "S12": 0.6563000082969666,
        "mva": 11.898109436035156
      }
    },
    {
      "class": "Tgov1",
      "id": "29007_1_tgov1",
      "ports": {
        "speed": 3342,
        "pmech": 3340
      },
      "params": {
        "Trate": 11.898109436035156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9413260489759918,
        "Pvmin": 0.17124524199203084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29007_1_ieeet1",
      "ports": {
        "bus": 29007,
        "speed": 3342,
        "vs": 3343,
        "efd": 3341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29007_1_ieeest",
      "ports": {
        "input": 3342,
        "output": 3343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29007_2_genrou",
      "ports": {
        "bus": 29007,
        "pmech": 3344,
        "efd": 3345,
        "speed": 3346
      },
      "params": {
        "p0": 0.11154494434595108,
        "q0": 0.05700799822807312,
        "H": 3.6880152225494385,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.330400466918945,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.9574999809265137,
        "Tqopp": 0.08009999990463257,
        "Xd": 1.8213000297546387,
        "Xdp": 0.1889999955892563,
        "Xdpp": 0.15279999375343323,
        "Xq": 1.7410999536514282,
        "Xqp": 0.2994000017642975,
        "Xqpp": 0.15279999375343323,
        "Xl": 0.11739999800920486,
        "S10": 0.03830000013113022,
        "S12": 0.47380000352859497,
        "mva": 12.506217002868652
      }
    },
    {
      "class": "Tgov1",
      "id": "29007_2_tgov1",
      "ports": {
        "speed": 3346,
        "pmech": 3344
      },
      "params": {
        "Trate": 12.506217002868652,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8955546144080104,
        "Pvmin": 0.20227226171023643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29007_2_ieeet1",
      "ports": {
        "bus": 29007,
        "speed": 3346,
        "vs": 3347,
        "efd": 3345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29007_2_ieeest",
      "ports": {
        "input": 3346,
        "output": 3347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29011_1_genrou",
      "ports": {
        "bus": 29011,
        "pmech": 3348,
        "efd": 3349,
        "speed": 3350
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 2.0892257690429688,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.460000038146973,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.3488999903202057,
        "Tqopp": 0.06840000301599503,
        "Xd": 2.148400068283081,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.23770000040531158,
        "Xq": 2.005000114440918,
        "Xqp": 0.5598000288009644,
        "Xqpp": 0.23770000040531158,
        "Xl": 0.1851000040769577,
        "S10": 0.09179999679327011,
        "S12": 0.29330000281333923,
        "mva": 67.86616516113281
      }
    },
    {
      "class": "Tgov1",
      "id": "29011_1_tgov1",
      "ports": {
        "speed": 3350,
        "pmech": 3348
      },
      "params": {
        "Trate": 67.86616516113281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8914604466556362,
        "Pvmin": 0.3562679452877873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29011_1_ieeet1",
      "ports": {
        "bus": 29011,
        "speed": 3350,
        "vs": 3351,
        "efd": 3349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29011_1_ieeest",
      "ports": {
        "input": 3350,
        "output": 3351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29018_1_genrou",
      "ports": {
        "bus": 29018,
        "pmech": 3352,
        "efd": 3353,
        "speed": 3354
      },
      "params": {
        "p0": 2.285675287246704,
        "q0": 0.4975811243057251,
        "H": 4.05479097366333,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.389500141143799,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4515999555587769,
        "Tqopp": 0.05779999867081642,
        "Xd": 2.115600109100342,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.2921999990940094,
        "Xq": 1.978600025177002,
        "Xqp": 0.7289000153541565,
        "Xqpp": 0.2921999990940094,
        "Xl": 0.22849999368190765,
        "S10": 0.05869999900460243,
        "S12": 0.23170000314712524,
        "mva": 243.1736297607422
      }
    },
    {
      "class": "Tgov1",
      "id": "29018_1_tgov1",
      "ports": {
        "speed": 3354,
        "pmech": 3352
      },
      "params": {
        "Trate": 243.1736297607422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9437701277691948,
        "Pvmin": 0.30769783499356546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29018_1_ieeet1",
      "ports": {
        "bus": 29018,
        "speed": 3354,
        "vs": 3355,
        "efd": 3353
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29018_1_ieeest",
      "ports": {
        "input": 3354,
        "output": 3355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29019_1_genrou",
      "ports": {
        "bus": 29019,
        "pmech": 3356,
        "efd": 3357,
        "speed": 3358
      },
      "params": {
        "p0": 2.285675287246704,
        "q0": 0.4975810945034027,
        "H": 5.831374168395996,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.757800102233887,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.6644999980926514,
        "Tqopp": 0.09510000050067902,
        "Xd": 1.9692000150680542,
        "Xdp": 0.3619000017642975,
        "Xdpp": 0.2879999876022339,
        "Xq": 1.8603999614715576,
        "Xqp": 0.6970999836921692,
        "Xqpp": 0.2879999876022339,
        "Xl": 0.22519999742507935,
        "S10": 0.0966000035405159,
        "S12": 0.5705999732017517,
        "mva": 233.6051788330078
      }
    },
    {
      "class": "Tgov1",
      "id": "29019_1_tgov1",
      "ports": {
        "speed": 3358,
        "pmech": 3356
      },
      "params": {
        "Trate": 233.6051788330078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9824268827252848,
        "Pvmin": 0.4366384339603995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29019_1_ieeet1",
      "ports": {
        "bus": 29019,
        "speed": 3358,
        "vs": 3359,
        "efd": 3357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29019_1_ieeest",
      "ports": {
        "input": 3358,
        "output": 3359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29020_1_genrou",
      "ports": {
        "bus": 29020,
        "pmech": 3360,
        "efd": 3361,
        "speed": 3362
      },
      "params": {
        "p0": 2.285675287246704,
        "q0": 0.4975810945034027,
        "H": 4.955141067504883,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.047900199890137,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.6516000032424927,
        "Tqopp": 0.05979999899864197,
        "Xd": 2.172499895095825,
        "Xdp": 0.48190000653266907,
        "Xdpp": 0.30000001192092896,
        "Xq": 2.0244998931884766,
        "Xqp": 0.746399998664856,
        "Xqpp": 0.30000001192092896,
        "Xl": 0.23469999432563782,
        "S10": 0.07660000026226044,
        "S12": 0.2630999982357025,
        "mva": 296.8126220703125
      }
    },
    {
      "class": "Tgov1",
      "id": "29020_1_tgov1",
      "ports": {
        "speed": 3362,
        "pmech": 3360
      },
      "params": {
        "Trate": 296.8126220703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7732151214749481,
        "Pvmin": 0.13388919203675195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29020_1_ieeet1",
      "ports": {
        "bus": 29020,
        "speed": 3362,
        "vs": 3363,
        "efd": 3361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29020_1_ieeest",
      "ports": {
        "input": 3362,
        "output": 3363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29027_1_genrou",
      "ports": {
        "bus": 29027,
        "pmech": 3364,
        "efd": 3365,
        "speed": 3366
      },
      "params": {
        "p0": 1.9552233219146729,
        "q0": 0.5300232768058777,
        "H": 3.4403321743011475,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.407699584960938,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.8270000219345093,
        "Tqopp": 0.05180000141263008,
        "Xd": 2.4142000675201416,
        "Xdp": 0.47450000047683716,
        "Xdpp": 0.30979999899864197,
        "Xq": 2.219599962234497,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.30979999899864197,
        "Xl": 0.2425999939441681,
        "S10": 0.13410000503063202,
        "S12": 0.5465999841690063,
        "mva": 215.6540985107422
      }
    },
    {
      "class": "Tgov1",
      "id": "29027_1_tgov1",
      "ports": {
        "speed": 3366,
        "pmech": 3364
      },
      "params": {
        "Trate": 215.6540985107422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9103467018080313,
        "Pvmin": 0.3264023194793615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29027_1_ieeet1",
      "ports": {
        "bus": 29027,
        "speed": 3366,
        "vs": 3367,
        "efd": 3365
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29027_1_ieeest",
      "ports": {
        "input": 3366,
        "output": 3367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29028_1_genrou",
      "ports": {
        "bus": 29028,
        "pmech": 3368,
        "efd": 3369,
        "speed": 3370
      },
      "params": {
        "p0": 1.9552233219146729,
        "q0": 0.5300233960151672,
        "H": 3.6474289894104004,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2621002197265625,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.7347000241279602,
        "Tqopp": 0.08100000023841858,
        "Xd": 2.32669997215271,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.10700000077486038,
        "Xq": 2.148900032043457,
        "Xqp": 0.27489998936653137,
        "Xqpp": 0.10700000077486038,
        "Xl": 0.08089999854564667,
        "S10": 0.14100000262260437,
        "S12": 0.6071000099182129,
        "mva": 207.36183166503906
      }
    },
    {
      "class": "Tgov1",
      "id": "29028_1_tgov1",
      "ports": {
        "speed": 3370,
        "pmech": 3368
      },
      "params": {
        "Trate": 207.36183166503906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9467508833919012,
        "Pvmin": 0.1084064560734205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29028_1_ieeet1",
      "ports": {
        "bus": 29028,
        "speed": 3370,
        "vs": 3371,
        "efd": 3369
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29028_1_ieeest",
      "ports": {
        "input": 3370,
        "output": 3371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29029_1_genrou",
      "ports": {
        "bus": 29029,
        "pmech": 3372,
        "efd": 3373,
        "speed": 3374
      },
      "params": {
        "p0": 1.9552233219146729,
        "q0": 0.5300233960151672,
        "H": 5.051117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.8371000289917,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.279099941253662,
        "Tqopp": 0.08460000157356262,
        "Xd": 2.3143999576568604,
        "Xdp": 0.1535000056028366,
        "Xdpp": 0.1145000010728836,
        "Xq": 2.1389999389648438,
        "Xqp": 0.25119999051094055,
        "Xqpp": 0.1145000010728836,
        "Xl": 0.0869000032544136,
        "S10": 0.2320999950170517,
        "S12": 0.7355999946594238,
        "mva": 274.0334777832031
      }
    },
    {
      "class": "Tgov1",
      "id": "29029_1_tgov1",
      "ports": {
        "speed": 3374,
        "pmech": 3372
      },
      "params": {
        "Trate": 274.0334777832031,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7164088085104464,
        "Pvmin": 0.2442037405650675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29029_1_ieeet1",
      "ports": {
        "bus": 29029,
        "speed": 3374,
        "vs": 3375,
        "efd": 3373
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29029_1_ieeest",
      "ports": {
        "input": 3374,
        "output": 3375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29030_1_genrou",
      "ports": {
        "bus": 29030,
        "pmech": 3376,
        "efd": 3377,
        "speed": 3378
      },
      "params": {
        "p0": 1.9552233219146729,
        "q0": 0.5300233960151672,
        "H": 4.302048683166504,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.86460018157959,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.114400029182434,
        "Tqopp": 0.08070000261068344,
        "Xd": 1.7451000213623047,
        "Xdp": 0.24570000171661377,
        "Xdpp": 0.125,
        "Xq": 1.6796000003814697,
        "Xqp": 0.49390000104904175,
        "Xqpp": 0.125,
        "Xl": 0.09520000219345093,
        "S10": 0.10459999740123749,
        "S12": 0.450300008058548,
        "mva": 198.92013549804688
      }
    },
    {
      "class": "Tgov1",
      "id": "29030_1_tgov1",
      "ports": {
        "speed": 3378,
        "pmech": 3376
      },
      "params": {
        "Trate": 198.92013549804688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9869287330772305,
        "Pvmin": 0.19032764098376626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29030_1_ieeet1",
      "ports": {
        "bus": 29030,
        "speed": 3378,
        "vs": 3379,
        "efd": 3377
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29030_1_ieeest",
      "ports": {
        "input": 3378,
        "output": 3379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29031_1_genrou",
      "ports": {
        "bus": 29031,
        "pmech": 3380,
        "efd": 3381,
        "speed": 3382
      },
      "params": {
        "p0": 1.9552233219146729,
        "q0": 0.5300233960151672,
        "H": 3.47688364982605,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.642199993133545,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0338000059127808,
        "Tqopp": 0.058400001376867294,
        "Xd": 1.8854999542236328,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.17170000076293945,
        "Xq": 1.7928999662399292,
        "Xqp": 0.49410000443458557,
        "Xqpp": 0.17170000076293945,
        "Xl": 0.1324000060558319,
        "S10": 0.22869999706745148,
        "S12": 0.6995000243186951,
        "mva": 218.61199951171875
      }
    },
    {
      "class": "Tgov1",
      "id": "29031_1_tgov1",
      "ports": {
        "speed": 3382,
        "pmech": 3380
      },
      "params": {
        "Trate": 218.61199951171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8980293750989393,
        "Pvmin": 0.279536356370816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29031_1_ieeet1",
      "ports": {
        "bus": 29031,
        "speed": 3382,
        "vs": 3383,
        "efd": 3381
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29031_1_ieeest",
      "ports": {
        "input": 3382,
        "output": 3383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29032_1_genrou",
      "ports": {
        "bus": 29032,
        "pmech": 3384,
        "efd": 3385,
        "speed": 3386
      },
      "params": {
        "p0": 0.17926865816116333,
        "q0": 0.09161999821662903,
        "H": 7.950971603393555,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.743199825286865,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.8537999987602234,
        "Tqopp": 0.0828000009059906,
        "Xd": 1.8503999710083008,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13950000703334808,
        "Xq": 1.7646000385284424,
        "Xqp": 0.32690000534057617,
        "Xqpp": 0.13950000703334808,
        "Xl": 0.10679999738931656,
        "S10": 0.003700000001117587,
        "S12": 0.2379000037908554,
        "mva": 18.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29032_1_tgov1",
      "ports": {
        "speed": 3386,
        "pmech": 3384
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.00000003973643,
        "Pvmin": 0.31928662210702896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29032_1_ieeet1",
      "ports": {
        "bus": 29032,
        "speed": 3386,
        "vs": 3387,
        "efd": 3385
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29032_1_ieeest",
      "ports": {
        "input": 3386,
        "output": 3387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29043_1_genrou",
      "ports": {
        "bus": 29043,
        "pmech": 3388,
        "efd": 3389,
        "speed": 3390
      },
      "params": {
        "p0": 2.171142578125,
        "q0": 1.1096199750900269,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.527100086212158,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.5609999895095825,
        "Tqopp": 0.0737999975681305,
        "Xd": 2.0689001083374023,
        "Xdp": 0.3441999852657318,
        "Xdpp": 0.21320000290870667,
        "Xq": 1.9408999681472778,
        "Xqp": 0.5753999948501587,
        "Xqpp": 0.21320000290870667,
        "Xl": 0.1655000001192093,
        "S10": 0.00019999999494757503,
        "S12": 0.24250000715255737,
        "mva": 302.93292236328125
      }
    },
    {
      "class": "Tgov1",
      "id": "29043_1_tgov1",
      "ports": {
        "speed": 3390,
        "pmech": 3388
      },
      "params": {
        "Trate": 302.93292236328125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7196312800042634,
        "Pvmin": 0.08847068496772681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29043_1_ieeet1",
      "ports": {
        "bus": 29043,
        "speed": 3390,
        "vs": 3391,
        "efd": 3389
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29043_1_ieeest",
      "ports": {
        "input": 3390,
        "output": 3391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29044_1_genrou",
      "ports": {
        "bus": 29044,
        "pmech": 3392,
        "efd": 3393,
        "speed": 3394
      },
      "params": {
        "p0": 0.07409771531820297,
        "q0": 0.03786959871649742,
        "H": 8.795963287353516,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.92080020904541,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.4918999969959259,
        "Tqopp": 0.06970000267028809,
        "Xd": 2.372999906539917,
        "Xdp": 0.3824999928474426,
        "Xdpp": 0.2224999964237213,
        "Xq": 2.186199903488159,
        "Xqp": 0.6118000149726868,
        "Xqpp": 0.2224999964237213,
        "Xl": 0.17299999296665192,
        "S10": 0.17350000143051147,
        "S12": 0.5914000272750854,
        "mva": 9.041316032409668
      }
    },
    {
      "class": "Tgov1",
      "id": "29044_1_tgov1",
      "ports": {
        "speed": 3394,
        "pmech": 3392
      },
      "params": {
        "Trate": 9.041316032409668,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8228890573837454,
        "Pvmin": 0.14338829663856584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29044_1_ieeet1",
      "ports": {
        "bus": 29044,
        "speed": 3394,
        "vs": 3395,
        "efd": 3393
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29044_1_ieeest",
      "ports": {
        "input": 3394,
        "output": 3395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29044_3_genrou",
      "ports": {
        "bus": 29044,
        "pmech": 3396,
        "efd": 3397,
        "speed": 3398
      },
      "params": {
        "p0": 0.07409771531820297,
        "q0": 0.03786959871649742,
        "H": 2.913435935974121,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.239299774169922,
        "Tdopp": 0.0632999986410141,
        "Tqop": 0.7821999788284302,
        "Tqopp": 0.06390000134706497,
        "Xd": 1.687999963760376,
        "Xdp": 0.19580000638961792,
        "Xdpp": 0.10689999908208847,
        "Xq": 1.6334999799728394,
        "Xqp": 0.2718999981880188,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "S10": 0.04390000179409981,
        "S12": 0.27959999442100525,
        "mva": 7.440000057220459
      }
    },
    {
      "class": "Tgov1",
      "id": "29044_3_tgov1",
      "ports": {
        "speed": 3398,
        "pmech": 3396
      },
      "params": {
        "Trate": 7.440000057220459,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999959943116,
        "Pvmin": 0.2687519035031572,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29044_3_ieeet1",
      "ports": {
        "bus": 29044,
        "speed": 3398,
        "vs": 3399,
        "efd": 3397
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29044_3_ieeest",
      "ports": {
        "input": 3398,
        "output": 3399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29044_4_genrou",
      "ports": {
        "bus": 29044,
        "pmech": 3400,
        "efd": 3401,
        "speed": 3402
      },
      "params": {
        "p0": 0.07409771531820297,
        "q0": 0.03786959871649742,
        "H": 5.285777568817139,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.956699848175049,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.5450999736785889,
        "Tqopp": 0.06830000132322311,
        "Xd": 2.1631999015808105,
        "Xdp": 0.31310001015663147,
        "Xdpp": 0.1850000023841858,
        "Xq": 2.0169999599456787,
        "Xqp": 0.5146999955177307,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.14309999346733093,
        "S10": 0.08749999850988388,
        "S12": 0.6230999827384949,
        "mva": 9.406976699829102
      }
    },
    {
      "class": "Tgov1",
      "id": "29044_4_tgov1",
      "ports": {
        "speed": 3402,
        "pmech": 3400
      },
      "params": {
        "Trate": 9.406976699829102,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7909023552225127,
        "Pvmin": 0.146003297731609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29044_4_ieeet1",
      "ports": {
        "bus": 29044,
        "speed": 3402,
        "vs": 3403,
        "efd": 3401
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29044_4_ieeest",
      "ports": {
        "input": 3402,
        "output": 3403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29059_1_genrou",
      "ports": {
        "bus": 29059,
        "pmech": 3404,
        "efd": 3405,
        "speed": 3406
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": -0.055399999022483826,
        "H": 5.266195297241211,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.2845001220703125,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.48730000853538513,
        "Tqopp": 0.04399999976158142,
        "Xd": 2.029900074005127,
        "Xdp": 0.257099986076355,
        "Xdpp": 0.10750000178813934,
        "Xq": 1.9093999862670898,
        "Xqp": 0.3237999975681305,
        "Xqpp": 0.10750000178813934,
        "Xl": 0.08129999786615372,
        "S10": 0.03420000150799751,
        "S12": 0.4090000092983246,
        "mva": 59.904727935791016
      }
    },
    {
      "class": "Tgov1",
      "id": "29059_1_tgov1",
      "ports": {
        "speed": 3406,
        "pmech": 3404
      },
      "params": {
        "Trate": 59.904727935791016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8329893650622323,
        "Pvmin": 0.15658196619626694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29059_1_ieeet1",
      "ports": {
        "bus": 29059,
        "speed": 3406,
        "vs": 3407,
        "efd": 3405
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29059_1_ieeest",
      "ports": {
        "input": 3406,
        "output": 3407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29059_2_genrou",
      "ports": {
        "bus": 29059,
        "pmech": 3408,
        "efd": 3409,
        "speed": 3410
      },
      "params": {
        "p0": 0.49697253108024597,
        "q0": -0.055399999022483826,
        "H": 6.705988883972168,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.729899883270264,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.4223000109195709,
        "Tqopp": 0.04830000177025795,
        "Xd": 1.663699984550476,
        "Xdp": 0.2732999920845032,
        "Xdpp": 0.14749999344348907,
        "Xq": 1.6138999462127686,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.14749999344348907,
        "Xl": 0.11309999972581863,
        "S10": 0.13120000064373016,
        "S12": 0.42579999566078186,
        "mva": 73.8622817993164
      }
    },
    {
      "class": "Tgov1",
      "id": "29059_2_tgov1",
      "ports": {
        "speed": 3410,
        "pmech": 3408
      },
      "params": {
        "Trate": 73.8622817993164,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6755816374998876,
        "Pvmin": 0.17816943128344537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29059_2_ieeet1",
      "ports": {
        "bus": 29059,
        "speed": 3410,
        "vs": 3411,
        "efd": 3409
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29059_2_ieeest",
      "ports": {
        "input": 3410,
        "output": 3411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29060_1_genrou",
      "ports": {
        "bus": 29060,
        "pmech": 3412,
        "efd": 3413,
        "speed": 3414
      },
      "params": {
        "p0": 0.43821221590042114,
        "q0": 0.2239599972963333,
        "H": 1.9622645378112793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.1806001663208,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.5963000059127808,
        "Tqopp": 0.08799999952316284,
        "Xd": 1.7524000406265259,
        "Xdp": 0.19259999692440033,
        "Xdpp": 0.10689999908208847,
        "Xq": 1.6855000257492065,
        "Xqp": 0.2581000030040741,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "S10": 0.08919999748468399,
        "S12": 0.3312000036239624,
        "mva": 48.657379150390625
      }
    },
    {
      "class": "Tgov1",
      "id": "29060_1_tgov1",
      "ports": {
        "speed": 3414,
        "pmech": 3412
      },
      "params": {
        "Trate": 48.657379150390625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9042821567841922,
        "Pvmin": 0.1400306854281064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29060_1_ieeet1",
      "ports": {
        "bus": 29060,
        "speed": 3414,
        "vs": 3415,
        "efd": 3413
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29060_1_ieeest",
      "ports": {
        "input": 3414,
        "output": 3415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29075_1_genrou",
      "ports": {
        "bus": 29075,
        "pmech": 3416,
        "efd": 3417,
        "speed": 3418
      },
      "params": {
        "p0": 0.497968465089798,
        "q0": 0.25450000166893005,
        "H": 5.369011878967285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.495800018310547,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7267000079154968,
        "Tqopp": 0.08730000257492065,
        "Xd": 2.147599935531616,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.2085999995470047,
        "Xq": 2.0044000148773193,
        "Xqp": 0.31130000948905945,
        "Xqpp": 0.2085999995470047,
        "Xl": 0.16179999709129333,
        "S10": 0.15639999508857727,
        "S12": 0.49889999628067017,
        "mva": 55.67176818847656
      }
    },
    {
      "class": "Tgov1",
      "id": "29075_1_tgov1",
      "ports": {
        "speed": 3418,
        "pmech": 3416
      },
      "params": {
        "Trate": 55.67176818847656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8981212852935655,
        "Pvmin": 0.13992225068898084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29075_1_ieeet1",
      "ports": {
        "bus": 29075,
        "speed": 3418,
        "vs": 3419,
        "efd": 3417
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29075_1_ieeest",
      "ports": {
        "input": 3418,
        "output": 3419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29075_2_genrou",
      "ports": {
        "bus": 29075,
        "pmech": 3420,
        "efd": 3421,
        "speed": 3422
      },
      "params": {
        "p0": 0.497968465089798,
        "q0": 0.25450000166893005,
        "H": 7.623687744140625,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.43720006942749,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.7588000297546387,
        "Tqopp": 0.0828000009059906,
        "Xd": 2.416300058364868,
        "Xdp": 0.2596000134944916,
        "Xdpp": 0.21809999644756317,
        "Xq": 2.2211999893188477,
        "Xqp": 0.3573000133037567,
        "Xqpp": 0.21809999644756317,
        "Xl": 0.16949999332427979,
        "S10": 0.11890000104904175,
        "S12": 0.4115999937057495,
        "mva": 68.10501861572266
      }
    },
    {
      "class": "Tgov1",
      "id": "29075_2_tgov1",
      "ports": {
        "speed": 3422,
        "pmech": 3420
      },
      "params": {
        "Trate": 68.10501861572266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7341602868082477,
        "Pvmin": 0.2651674310948965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29075_2_ieeet1",
      "ports": {
        "bus": 29075,
        "speed": 3422,
        "vs": 3423,
        "efd": 3421
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29075_2_ieeest",
      "ports": {
        "input": 3422,
        "output": 3423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29075_3_genrou",
      "ports": {
        "bus": 29075,
        "pmech": 3424,
        "efd": 3425,
        "speed": 3426
      },
      "params": {
        "p0": 0.497968465089798,
        "q0": 0.25450000166893005,
        "H": 5.889034271240234,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.026800155639648,
        "Tdopp": 0.061799999326467514,
        "Tqop": 0.6949999928474426,
        "Tqopp": 0.09920000284910202,
        "Xd": 2.5576000213623047,
        "Xdp": 0.40619999170303345,
        "Xdpp": 0.2361000031232834,
        "Xq": 2.335200071334839,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2361000031232834,
        "Xl": 0.18379999697208405,
        "S10": 0.12610000371932983,
        "S12": 0.6967999935150146,
        "mva": 66.9481201171875
      }
    },
    {
      "class": "Tgov1",
      "id": "29075_3_tgov1",
      "ports": {
        "speed": 3426,
        "pmech": 3424
      },
      "params": {
        "Trate": 66.9481201171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7468469601906502,
        "Pvmin": 0.2791519475117675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29075_3_ieeet1",
      "ports": {
        "bus": 29075,
        "speed": 3426,
        "vs": 3427,
        "efd": 3425
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29075_3_ieeest",
      "ports": {
        "input": 3426,
        "output": 3427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29075_4_genrou",
      "ports": {
        "bus": 29075,
        "pmech": 3428,
        "efd": 3429,
        "speed": 3430
      },
      "params": {
        "p0": 0.497968465089798,
        "q0": 0.25450000166893005,
        "H": 3.6624884605407715,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.17240047454834,
        "Tdopp": 0.04349999874830246,
        "Tqop": 0.6920999884605408,
        "Tqopp": 0.07440000027418137,
        "Xd": 2.4807000160217285,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.25769999623298645,
        "Xq": 2.273200035095215,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.25769999623298645,
        "Xl": 0.20100000500679016,
        "S10": 0.16519999504089355,
        "S12": 0.5117999911308289,
        "mva": 58.81914138793945
      }
    },
    {
      "class": "Tgov1",
      "id": "29075_4_tgov1",
      "ports": {
        "speed": 3430,
        "pmech": 3428
      },
      "params": {
        "Trate": 58.81914138793945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8500634116745579,
        "Pvmin": 0.1611827819630672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29075_4_ieeet1",
      "ports": {
        "bus": 29075,
        "speed": 3430,
        "vs": 3431,
        "efd": 3429
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29075_4_ieeest",
      "ports": {
        "input": 3430,
        "output": 3431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29083_1_genrou",
      "ports": {
        "bus": 29083,
        "pmech": 3432,
        "efd": 3433,
        "speed": 3434
      },
      "params": {
        "p0": 4.078361988067627,
        "q0": 2.084355115890503,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.5569000244140625,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.40639999508857727,
        "Tqopp": 0.0502999983727932,
        "Xd": 2.0536000728607178,
        "Xdp": 0.18070000410079956,
        "Xdpp": 0.1386999934911728,
        "Xq": 1.9285999536514282,
        "Xqp": 0.45660001039505005,
        "Xqpp": 0.1386999934911728,
        "Xl": 0.10620000213384628,
        "S10": 0.08110000193119049,
        "S12": 0.5758000016212463,
        "mva": 452.2781982421875
      }
    },
    {
      "class": "Tgov1",
      "id": "29083_1_tgov1",
      "ports": {
        "speed": 3434,
        "pmech": 3432
      },
      "params": {
        "Trate": 452.2781982421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9054161368173766,
        "Pvmin": 0.2670000620181762,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29083_1_ieeet1",
      "ports": {
        "bus": 29083,
        "speed": 3434,
        "vs": 3435,
        "efd": 3433
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29083_1_ieeest",
      "ports": {
        "input": 3434,
        "output": 3435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30281_3_genrou",
      "ports": {
        "bus": 30281,
        "pmech": 3436,
        "efd": 3437,
        "speed": 3438
      },
      "params": {
        "p0": 0.19520363211631775,
        "q0": -0.021756000816822052,
        "H": 2.0427987575531006,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.8480000495910645,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.2310999631881714,
        "Tqopp": 0.09229999780654907,
        "Xd": 1.7617000341415405,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.19979999959468842,
        "Xq": 1.6929999589920044,
        "Xqp": 0.529699981212616,
        "Xqpp": 0.19979999959468842,
        "Xl": 0.15479999780654907,
        "S10": 0.23199999332427979,
        "S12": 0.685699999332428,
        "mva": 21.733537673950195
      }
    },
    {
      "class": "Tgov1",
      "id": "30281_3_tgov1",
      "ports": {
        "speed": 3438,
        "pmech": 3436
      },
      "params": {
        "Trate": 21.733537673950195,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9018319880289255,
        "Pvmin": 0.19349354126850773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30281_3_ieeet1",
      "ports": {
        "bus": 30281,
        "speed": 3438,
        "vs": 3439,
        "efd": 3437
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30281_3_ieeest",
      "ports": {
        "input": 3438,
        "output": 3439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30298_1_genrou",
      "ports": {
        "bus": 30298,
        "pmech": 3440,
        "efd": 3441,
        "speed": 3442
      },
      "params": {
        "p0": 0.7119422554969788,
        "q0": 0.34430739283561707,
        "H": 5.102933883666992,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.597799777984619,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6855000257492065,
        "Tqopp": 0.06539999693632126,
        "Xd": 1.9555000066757202,
        "Xdp": 0.3158999979496002,
        "Xdpp": 0.16140000522136688,
        "Xq": 1.8494000434875488,
        "Xqp": 0.6812000274658203,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.12430000305175781,
        "S10": 0.09619999676942825,
        "S12": 0.48489999771118164,
        "mva": 186.32386779785156
      }
    },
    {
      "class": "Tgov1",
      "id": "30298_1_tgov1",
      "ports": {
        "speed": 3442,
        "pmech": 3440
      },
      "params": {
        "Trate": 186.32386779785156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9991742228125134,
        "Pvmin": 0.209527634371314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30298_1_ieeet1",
      "ports": {
        "bus": 30298,
        "speed": 3442,
        "vs": 3443,
        "efd": 3441
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30298_1_ieeest",
      "ports": {
        "input": 3442,
        "output": 3443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30299_1_genrou",
      "ports": {
        "bus": 30299,
        "pmech": 3444,
        "efd": 3445,
        "speed": 3446
      },
      "params": {
        "p0": 1.2260257005691528,
        "q0": 0.34430742263793945,
        "H": 5.792588710784912,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.76800012588501,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.3118000030517578,
        "Tqopp": 0.05139999836683273,
        "Xd": 2.264699935913086,
        "Xdp": 0.15479999780654907,
        "Xdpp": 0.12559999525547028,
        "Xq": 2.098900079727173,
        "Xqp": 0.461899995803833,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09570000320672989,
        "S10": 0.11349999904632568,
        "S12": 0.6935999989509583,
        "mva": 224.41050720214844
      }
    },
    {
      "class": "Tgov1",
      "id": "30299_1_tgov1",
      "ports": {
        "speed": 3446,
        "pmech": 3444
      },
      "params": {
        "Trate": 224.41050720214844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8295957623349532,
        "Pvmin": 0.09103851856614964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30299_1_ieeet1",
      "ports": {
        "bus": 30299,
        "speed": 3446,
        "vs": 3447,
        "efd": 3445
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30299_1_ieeest",
      "ports": {
        "input": 3446,
        "output": 3447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30300_1_genrou",
      "ports": {
        "bus": 30300,
        "pmech": 3448,
        "efd": 3449,
        "speed": 3450
      },
      "params": {
        "p0": 0.9287111759185791,
        "q0": 0.34430742263793945,
        "H": 3.0532751083374023,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.703400135040283,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.42730000615119934,
        "Tqopp": 0.07729999721050262,
        "Xd": 1.983299970626831,
        "Xdp": 0.16740000247955322,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.871899962425232,
        "Xqp": 0.28110000491142273,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "S10": 0.0869000032544136,
        "S12": 0.6223999857902527,
        "mva": 118.87232971191406
      }
    },
    {
      "class": "Tgov1",
      "id": "30300_1_tgov1",
      "ports": {
        "speed": 3450,
        "pmech": 3448
      },
      "params": {
        "Trate": 118.87232971191406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7844550594980988,
        "Pvmin": 0.08185252255471369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30300_1_ieeet1",
      "ports": {
        "bus": 30300,
        "speed": 3450,
        "vs": 3451,
        "efd": 3449
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30300_1_ieeest",
      "ports": {
        "input": 3450,
        "output": 3451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30301_1_genrou",
      "ports": {
        "bus": 30301,
        "pmech": 3452,
        "efd": 3453,
        "speed": 3454
      },
      "params": {
        "p0": 0.9287111759185791,
        "q0": 0.34430742263793945,
        "H": 2.418944835662842,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.674099922180176,
        "Tdopp": 0.06480000168085098,
        "Tqop": 0.6118000149726868,
        "Tqopp": 0.07660000026226044,
        "Xd": 2.2959001064300537,
        "Xdp": 0.28929999470710754,
        "Xdpp": 0.23469999432563782,
        "Xq": 2.1240999698638916,
        "Xqp": 0.6098999977111816,
        "Xqpp": 0.23469999432563782,
        "Xl": 0.1826999932527542,
        "S10": 0.08370000123977661,
        "S12": 0.21629999577999115,
        "mva": 136.492919921875
      }
    },
    {
      "class": "Tgov1",
      "id": "30301_1_tgov1",
      "ports": {
        "speed": 3454,
        "pmech": 3452
      },
      "params": {
        "Trate": 136.492919921875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6831856225964763,
        "Pvmin": 0.3061815362568752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30301_1_ieeet1",
      "ports": {
        "bus": 30301,
        "speed": 3454,
        "vs": 3455,
        "efd": 3453
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30301_1_ieeest",
      "ports": {
        "input": 3454,
        "output": 3455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30306_1_genrou",
      "ports": {
        "bus": 30306,
        "pmech": 3456,
        "efd": 3457,
        "speed": 3458
      },
      "params": {
        "p0": 0.5561655163764954,
        "q0": 0.6169591546058655,
        "H": 3.213948965072632,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.547100067138672,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3631000518798828,
        "Tqopp": 0.04740000143647194,
        "Xd": 1.601099967956543,
        "Xdp": 0.3172000050544739,
        "Xdpp": 0.22849999368190765,
        "Xq": 1.5302000045776367,
        "Xqp": 0.42890000343322754,
        "Xqpp": 0.22849999368190765,
        "Xl": 0.17159999907016754,
        "S10": 0.15139999985694885,
        "S12": 0.5375999808311462,
        "mva": 299.83740234375
      }
    },
    {
      "class": "Tgov1",
      "id": "30306_1_tgov1",
      "ports": {
        "speed": 3458,
        "pmech": 3456
      },
      "params": {
        "Trate": 299.83740234375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8071041362343198,
        "Pvmin": 0.1736607820787471,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30306_1_ieeet1",
      "ports": {
        "bus": 30306,
        "speed": 3458,
        "vs": 3459,
        "efd": 3457
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30306_1_ieeest",
      "ports": {
        "input": 3458,
        "output": 3459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30316_1_genrou",
      "ports": {
        "bus": 30316,
        "pmech": 3460,
        "efd": 3461,
        "speed": 3462
      },
      "params": {
        "p0": 2.8234810829162598,
        "q0": 0.7193905711174011,
        "H": 2.2240989208221436,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.584500312805176,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.2558000087738037,
        "Tqopp": 0.0617000013589859,
        "Xd": 1.8481999635696411,
        "Xdp": 0.2578999996185303,
        "Xdpp": 0.18690000474452972,
        "Xq": 1.7604999542236328,
        "Xqp": 0.7376000285148621,
        "Xqpp": 0.18690000474452972,
        "Xl": 0.13930000364780426,
        "S10": 0.029400000348687172,
        "S12": 0.2939000129699707,
        "mva": 392.74151611328125
      }
    },
    {
      "class": "Tgov1",
      "id": "30316_1_tgov1",
      "ports": {
        "speed": 3462,
        "pmech": 3460
      },
      "params": {
        "Trate": 392.74151611328125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7218488297858618,
        "Pvmin": 0.2911584142549036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30316_1_ieeet1",
      "ports": {
        "bus": 30316,
        "speed": 3462,
        "vs": 3463,
        "efd": 3461
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30316_1_ieeest",
      "ports": {
        "input": 3462,
        "output": 3463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30317_1_genrou",
      "ports": {
        "bus": 30317,
        "pmech": 3464,
        "efd": 3465,
        "speed": 3466
      },
      "params": {
        "p0": 1.2083468437194824,
        "q0": 0.7193905115127563,
        "H": 4.149053573608398,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.951000213623047,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.458899974822998,
        "Tqopp": 0.07919999957084656,
        "Xd": 1.7688000202178955,
        "Xdp": 0.3188000023365021,
        "Xdpp": 0.2295999974012375,
        "Xq": 1.6864999532699585,
        "Xqp": 0.3018999993801117,
        "Xqpp": 0.2295999974012375,
        "Xl": 0.17239999771118164,
        "S10": 0.12470000237226486,
        "S12": 0.48429998755455017,
        "mva": 284.94561767578125
      }
    },
    {
      "class": "Tgov1",
      "id": "30317_1_tgov1",
      "ports": {
        "speed": 3466,
        "pmech": 3464
      },
      "params": {
        "Trate": 284.94561767578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9949267026007438,
        "Pvmin": 0.409481651847287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30317_1_ieeet1",
      "ports": {
        "bus": 30317,
        "speed": 3466,
        "vs": 3467,
        "efd": 3465
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30317_1_ieeest",
      "ports": {
        "input": 3466,
        "output": 3467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30323_1_genrou",
      "ports": {
        "bus": 30323,
        "pmech": 3468,
        "efd": 3469,
        "speed": 3470
      },
      "params": {
        "p0": 0.4222772717475891,
        "q0": -0.04706399887800217,
        "H": 8.995065689086914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.606900215148926,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.7915999889373779,
        "Tqopp": 0.05950000137090683,
        "Xd": 2.22160005569458,
        "Xdp": 0.16930000483989716,
        "Xdpp": 0.14630000293254852,
        "Xq": 2.0641000270843506,
        "Xqp": 0.29100000858306885,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.11219999939203262,
        "S10": 0.08739999681711197,
        "S12": 0.21850000321865082,
        "mva": 48.24965286254883
      }
    },
    {
      "class": "Tgov1",
      "id": "30323_1_tgov1",
      "ports": {
        "speed": 3470,
        "pmech": 3468
      },
      "params": {
        "Trate": 48.24965286254883,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8787627886175255,
        "Pvmin": 0.1697985791257315,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30323_1_ieeet1",
      "ports": {
        "bus": 30323,
        "speed": 3470,
        "vs": 3471,
        "efd": 3469
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30323_1_ieeest",
      "ports": {
        "input": 3470,
        "output": 3471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30323_2_genrou",
      "ports": {
        "bus": 30323,
        "pmech": 3472,
        "efd": 3473,
        "speed": 3474
      },
      "params": {
        "p0": 0.4222772717475891,
        "q0": -0.0471000000834465,
        "H": 3.652503252029419,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.594099998474121,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.5411999821662903,
        "Tqopp": 0.061900001019239426,
        "Xd": 2.493799924850464,
        "Xdp": 0.15330000221729279,
        "Xdpp": 0.10180000215768814,
        "Xq": 2.283799886703491,
        "Xqp": 0.22259999811649323,
        "Xqpp": 0.10180000215768814,
        "Xl": 0.07670000195503235,
        "S10": 0.004100000020116568,
        "S12": 0.21359999477863312,
        "mva": 42.400001525878906
      }
    },
    {
      "class": "Tgov1",
      "id": "30323_2_tgov1",
      "ports": {
        "speed": 3474,
        "pmech": 3472
      },
      "params": {
        "Trate": 42.400001525878906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999522038243,
        "Pvmin": 0.41132074407556846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30323_2_ieeet1",
      "ports": {
        "bus": 30323,
        "speed": 3474,
        "vs": 3475,
        "efd": 3473
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30323_2_ieeest",
      "ports": {
        "input": 3474,
        "output": 3475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30323_3_genrou",
      "ports": {
        "bus": 30323,
        "pmech": 3476,
        "efd": 3477,
        "speed": 3478
      },
      "params": {
        "p0": 0.4222772717475891,
        "q0": -0.0471000000834465,
        "H": 5.990704536437988,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.870699882507324,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.0723999738693237,
        "Tqopp": 0.04690000042319298,
        "Xd": 2.6250998973846436,
        "Xdp": 0.22269999980926514,
        "Xdpp": 0.16979999840259552,
        "Xq": 2.389699935913086,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.16979999840259552,
        "Xl": 0.13099999725818634,
        "S10": 0.006099999882280827,
        "S12": 0.2703999876976013,
        "mva": 58.497901916503906
      }
    },
    {
      "class": "Tgov1",
      "id": "30323_3_tgov1",
      "ports": {
        "speed": 3478,
        "pmech": 3476
      },
      "params": {
        "Trate": 58.497901916503906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7248123113857995,
        "Pvmin": 0.09897790940644507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30323_3_ieeet1",
      "ports": {
        "bus": 30323,
        "speed": 3478,
        "vs": 3479,
        "efd": 3477
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30323_3_ieeest",
      "ports": {
        "input": 3478,
        "output": 3479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30332_4_genrou",
      "ports": {
        "bus": 30332,
        "pmech": 3480,
        "efd": 3481,
        "speed": 3482
      },
      "params": {
        "p0": 0.23977182805538177,
        "q0": -0.02672325074672699,
        "H": 1.680704116821289,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.464000225067139,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.9681000113487244,
        "Tqopp": 0.0989999994635582,
        "Xd": 2.503999948501587,
        "Xdp": 0.16689999401569366,
        "Xdpp": 0.12530000507831573,
        "Xq": 2.2918999195098877,
        "Xqp": 0.226500004529953,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09539999812841415,
        "S10": 0.1923999935388565,
        "S12": 0.5637999773025513,
        "mva": 24.06999969482422
      }
    },
    {
      "class": "Tgov1",
      "id": "30332_4_tgov1",
      "ports": {
        "speed": 3482,
        "pmech": 3480
      },
      "params": {
        "Trate": 24.06999969482422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0002077396476214,
        "Pvmin": 0.13259233859071895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30332_4_ieeet1",
      "ports": {
        "bus": 30332,
        "speed": 3482,
        "vs": 3483,
        "efd": 3481
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30332_4_ieeest",
      "ports": {
        "input": 3482,
        "output": 3483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30342_1_genrou",
      "ports": {
        "bus": 30342,
        "pmech": 3484,
        "efd": 3485,
        "speed": 3486
      },
      "params": {
        "p0": 0.25449466705322266,
        "q0": 0.10319679230451584,
        "H": 4.920985221862793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.715099811553955,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.6525999903678894,
        "Tqopp": 0.050700001418590546,
        "Xd": 2.047100067138672,
        "Xdp": 0.3544999957084656,
        "Xdpp": 0.27410000562667847,
        "Xq": 1.92330002784729,
        "Xqp": 0.6963000297546387,
        "Xqpp": 0.27410000562667847,
        "Xl": 0.21410000324249268,
        "S10": 0.14329999685287476,
        "S12": 0.5131000280380249,
        "mva": 223.068603515625
      }
    },
    {
      "class": "Tgov1",
      "id": "30342_1_tgov1",
      "ports": {
        "speed": 3486,
        "pmech": 3484
      },
      "params": {
        "Trate": 223.068603515625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8009493956299681,
        "Pvmin": 0.10234986793791774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30342_1_ieeet1",
      "ports": {
        "bus": 30342,
        "speed": 3486,
        "vs": 3487,
        "efd": 3485
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30342_1_ieeest",
      "ports": {
        "input": 3486,
        "output": 3487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30343_1_genrou",
      "ports": {
        "bus": 30343,
        "pmech": 3488,
        "efd": 3489,
        "speed": 3490
      },
      "params": {
        "p0": 1.7794406414031982,
        "q0": 0.10319679975509644,
        "H": 4.524323463439941,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.449699878692627,
        "Tdopp": 0.0697999969124794,
        "Tqop": 1.0276000499725342,
        "Tqopp": 0.09619999676942825,
        "Xd": 2.2074999809265137,
        "Xdp": 0.453000009059906,
        "Xdpp": 0.34869998693466187,
        "Xq": 2.0527000427246094,
        "Xqp": 0.7365000247955322,
        "Xqpp": 0.34869998693466187,
        "Xl": 0.2736000120639801,
        "S10": 0.01489999983459711,
        "S12": 0.21080000698566437,
        "mva": 207.1693572998047
      }
    },
    {
      "class": "Tgov1",
      "id": "30343_1_tgov1",
      "ports": {
        "speed": 3490,
        "pmech": 3488
      },
      "params": {
        "Trate": 207.1693572998047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8624344997672911,
        "Pvmin": 0.3345571877132965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30343_1_ieeet1",
      "ports": {
        "bus": 30343,
        "speed": 3490,
        "vs": 3491,
        "efd": 3489
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30343_1_ieeest",
      "ports": {
        "input": 3490,
        "output": 3491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30344_1_genrou",
      "ports": {
        "bus": 30344,
        "pmech": 3492,
        "efd": 3493,
        "speed": 3494
      },
      "params": {
        "p0": 0.6265838742256165,
        "q0": 0.10319679975509644,
        "H": 5.098909378051758,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.96399974822998,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.107800006866455,
        "Tqopp": 0.08609999716281891,
        "Xd": 2.285399913787842,
        "Xdp": 0.46239998936653137,
        "Xdpp": 0.36820000410079956,
        "Xq": 2.115600109100342,
        "Xqp": 0.6556000113487244,
        "Xqpp": 0.36820000410079956,
        "Xl": 0.2890999913215637,
        "S10": 0.12540000677108765,
        "S12": 0.36480000615119934,
        "mva": 212.52981567382812
      }
    },
    {
      "class": "Tgov1",
      "id": "30344_1_tgov1",
      "ports": {
        "speed": 3494,
        "pmech": 3492
      },
      "params": {
        "Trate": 212.52981567382812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8406820495444042,
        "Pvmin": 0.2825015253058617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30344_1_ieeet1",
      "ports": {
        "bus": 30344,
        "speed": 3494,
        "vs": 3495,
        "efd": 3493
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30344_1_ieeest",
      "ports": {
        "input": 3494,
        "output": 3495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30347_1_genrou",
      "ports": {
        "bus": 30347,
        "pmech": 3496,
        "efd": 3497,
        "speed": 3498
      },
      "params": {
        "p0": 2.9360220432281494,
        "q0": 1.3737679719924927,
        "H": 3.50791335105896,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.040900230407715,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8952000141143799,
        "Tqopp": 0.050999999046325684,
        "Xd": 2.0566999912261963,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.9549000263214111,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.17080000042915344,
        "S10": 0.12600000202655792,
        "S12": 0.4869999885559082,
        "mva": 393.7768249511719
      }
    },
    {
      "class": "Tgov1",
      "id": "30347_1_tgov1",
      "ports": {
        "speed": 3498,
        "pmech": 3496
      },
      "params": {
        "Trate": 393.7768249511719,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7486473980761015,
        "Pvmin": 0.33533594081977147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30347_1_ieeet1",
      "ports": {
        "bus": 30347,
        "speed": 3498,
        "vs": 3499,
        "efd": 3497
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30347_1_ieeest",
      "ports": {
        "input": 3498,
        "output": 3499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30349_1_genrou",
      "ports": {
        "bus": 30349,
        "pmech": 3500,
        "efd": 3501,
        "speed": 3502
      },
      "params": {
        "p0": 0.23977182805538177,
        "q0": 0.12254174798727036,
        "H": 9.467061996459961,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.001199722290039,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.5867999792098999,
        "Tqopp": 0.06549999862909317,
        "Xd": 2.065200090408325,
        "Xdp": 0.17720000445842743,
        "Xdpp": 0.10559999942779541,
        "Xq": 1.9378999471664429,
        "Xqp": 0.2662000060081482,
        "Xqpp": 0.10559999942779541,
        "Xl": 0.07980000227689743,
        "S10": 0.06719999760389328,
        "S12": 0.3325999975204468,
        "mva": 27.293079376220703
      }
    },
    {
      "class": "Tgov1",
      "id": "30349_1_tgov1",
      "ports": {
        "speed": 3502,
        "pmech": 3500
      },
      "params": {
        "Trate": 27.293079376220703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8820917440724769,
        "Pvmin": 0.09666197314303276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30349_1_ieeet1",
      "ports": {
        "bus": 30349,
        "speed": 3502,
        "vs": 3503,
        "efd": 3501
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30349_1_ieeest",
      "ports": {
        "input": 3502,
        "output": 3503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30349_2_genrou",
      "ports": {
        "bus": 30349,
        "pmech": 3504,
        "efd": 3505,
        "speed": 3506
      },
      "params": {
        "p0": 0.23977182805538177,
        "q0": 0.12254174798727036,
        "H": 7.26668643951416,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.256199836730957,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.8090000152587891,
        "Tqopp": 0.052799999713897705,
        "Xd": 1.5405999422073364,
        "Xdp": 0.22460000216960907,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.5146000385284424,
        "Xqp": 0.31700000166893005,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.11819999665021896,
        "S10": 0.08299999684095383,
        "S12": 0.23340000212192535,
        "mva": 36.10499954223633
      }
    },
    {
      "class": "Tgov1",
      "id": "30349_2_tgov1",
      "ports": {
        "speed": 3506,
        "pmech": 3504
      },
      "params": {
        "Trate": 36.10499954223633,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.666805159765081,
        "Pvmin": 0.30537888334707386,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30349_2_ieeet1",
      "ports": {
        "bus": 30349,
        "speed": 3506,
        "vs": 3507,
        "efd": 3505
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30349_2_ieeest",
      "ports": {
        "input": 3506,
        "output": 3507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30350_2_genrou",
      "ports": {
        "bus": 30350,
        "pmech": 3508,
        "efd": 3509,
        "speed": 3510
      },
      "params": {
        "p0": 0.23977182805538177,
        "q0": 0.12254174798727036,
        "H": 8.855301856994629,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.419300079345703,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.5325999855995178,
        "Tqopp": 0.07959999889135361,
        "Xd": 2.307800054550171,
        "Xdp": 0.46059998869895935,
        "Xdpp": 0.2854999899864197,
        "Xq": 2.133699893951416,
        "Xqp": 0.7662000060081482,
        "Xqpp": 0.2854999899864197,
        "Xl": 0.2231999933719635,
        "S10": 0.0723000019788742,
        "S12": 0.40869998931884766,
        "mva": 24.59513282775879
      }
    },
    {
      "class": "Tgov1",
      "id": "30350_2_tgov1",
      "ports": {
        "speed": 3510,
        "pmech": 3508
      },
      "params": {
        "Trate": 24.59513282775879,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9788522044860567,
        "Pvmin": 0.3136559651957866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30350_2_ieeet1",
      "ports": {
        "bus": 30350,
        "speed": 3510,
        "vs": 3511,
        "efd": 3509
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30350_2_ieeest",
      "ports": {
        "input": 3510,
        "output": 3511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30374_1_genrou",
      "ports": {
        "bus": 30374,
        "pmech": 3512,
        "efd": 3513,
        "speed": 3514
      },
      "params": {
        "p0": 2.4327750205993652,
        "q0": 0.8048451542854309,
        "H": 4.445651531219482,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.785999774932861,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.8363000154495239,
        "Tqopp": 0.0731000006198883,
        "Xd": 2.390899896621704,
        "Xdp": 0.5364000201225281,
        "Xdpp": 0.37220001220703125,
        "Xq": 2.200700044631958,
        "Xqp": 0.7803999781608582,
        "Xqpp": 0.37220001220703125,
        "Xl": 0.2922999858856201,
        "S10": 0.03700000047683716,
        "S12": 0.2069000005722046,
        "mva": 244.27000427246094
      }
    },
    {
      "class": "Tgov1",
      "id": "30374_1_tgov1",
      "ports": {
        "speed": 3514,
        "pmech": 3512
      },
      "params": {
        "Trate": 244.27000427246094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999453414656,
        "Pvmin": 0.3621402416260158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30374_1_ieeet1",
      "ports": {
        "bus": 30374,
        "speed": 3514,
        "vs": 3515,
        "efd": 3513
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30374_1_ieeest",
      "ports": {
        "input": 3514,
        "output": 3515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30375_1_genrou",
      "ports": {
        "bus": 30375,
        "pmech": 3516,
        "efd": 3517,
        "speed": 3518
      },
      "params": {
        "p0": 0.9204128980636597,
        "q0": 0.8048450946807861,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.537499904632568,
        "Tdopp": 0.06800000369548798,
        "Tqop": 1.0799000263214111,
        "Tqopp": 0.08550000190734863,
        "Xd": 1.9297000169754028,
        "Xdp": 0.3741999864578247,
        "Xdpp": 0.2533999979496002,
        "Xq": 1.8286000490188599,
        "Xqp": 0.5555999875068665,
        "Xqpp": 0.2533999979496002,
        "Xl": 0.19760000705718994,
        "S10": 0.04879999905824661,
        "S12": 0.29100000858306885,
        "mva": 317.9402160644531
      }
    },
    {
      "class": "Tgov1",
      "id": "30375_1_tgov1",
      "ports": {
        "speed": 3518,
        "pmech": 3516
      },
      "params": {
        "Trate": 317.9402160644531,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7682786403254285,
        "Pvmin": 0.27823322039466264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30375_1_ieeet1",
      "ports": {
        "bus": 30375,
        "speed": 3518,
        "vs": 3519,
        "efd": 3517
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30375_1_ieeest",
      "ports": {
        "input": 3518,
        "output": 3519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30376_1_genrou",
      "ports": {
        "bus": 30376,
        "pmech": 3520,
        "efd": 3521,
        "speed": 3522
      },
      "params": {
        "p0": 2.43274188041687,
        "q0": 0.8048451542854309,
        "H": 4.19557523727417,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.385700225830078,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.736299991607666,
        "Tqopp": 0.07840000092983246,
        "Xd": 1.8803000450134277,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.1264999955892563,
        "Xq": 1.788699984550476,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09640000015497208,
        "S10": 0.08829999715089798,
        "S12": 0.6234999895095825,
        "mva": 245.8147735595703
      }
    },
    {
      "class": "Tgov1",
      "id": "30376_1_tgov1",
      "ports": {
        "speed": 3522,
        "pmech": 3520
      },
      "params": {
        "Trate": 245.8147735595703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.993702182198483,
        "Pvmin": 0.2719127530297398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30376_1_ieeet1",
      "ports": {
        "bus": 30376,
        "speed": 3522,
        "vs": 3523,
        "efd": 3521
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30376_1_ieeest",
      "ports": {
        "input": 3522,
        "output": 3523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30377_1_genrou",
      "ports": {
        "bus": 30377,
        "pmech": 3524,
        "efd": 3525,
        "speed": 3526
      },
      "params": {
        "p0": 0.7870091199874878,
        "q0": 0.8048450946807861,
        "H": 5.077317714691162,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.87529993057251,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.7210999727249146,
        "Tqopp": 0.0794999971985817,
        "Xd": 2.2346999645233154,
        "Xdp": 0.3564999997615814,
        "Xdpp": 0.29510000348091125,
        "Xq": 2.074700117111206,
        "Xqp": 0.5819000005722046,
        "Xqpp": 0.29510000348091125,
        "Xl": 0.23080000281333923,
        "S10": 0.16140000522136688,
        "S12": 0.5090000033378601,
        "mva": 285.5241394042969
      }
    },
    {
      "class": "Tgov1",
      "id": "30377_1_tgov1",
      "ports": {
        "speed": 3526,
        "pmech": 3524
      },
      "params": {
        "Trate": 285.5241394042969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8555027165562836,
        "Pvmin": 0.2630991290533243,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30377_1_ieeet1",
      "ports": {
        "bus": 30377,
        "speed": 3526,
        "vs": 3527,
        "efd": 3525
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30377_1_ieeest",
      "ports": {
        "input": 3526,
        "output": 3527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30379_1_genrou",
      "ports": {
        "bus": 30379,
        "pmech": 3528,
        "efd": 3529,
        "speed": 3530
      },
      "params": {
        "p0": 0.27337905764579773,
        "q0": 0.37665998935699463,
        "H": 6.052821636199951,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.187099933624268,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.274399995803833,
        "Tqopp": 0.0820000022649765,
        "Xd": 1.8135000467300415,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.2599000036716461,
        "Xq": 1.7347999811172485,
        "Xqp": 0.5713000297546387,
        "Xqpp": 0.2599000036716461,
        "Xl": 0.20270000398159027,
        "S10": 0.0949999988079071,
        "S12": 0.2578999996185303,
        "mva": 76.31365203857422
      }
    },
    {
      "class": "Tgov1",
      "id": "30379_1_tgov1",
      "ports": {
        "speed": 3530,
        "pmech": 3528
      },
      "params": {
        "Trate": 76.31365203857422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9696823435506609,
        "Pvmin": 0.3440205926059299,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30379_1_ieeet1",
      "ports": {
        "bus": 30379,
        "speed": 3530,
        "vs": 3531,
        "efd": 3529
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30379_1_ieeest",
      "ports": {
        "input": 3530,
        "output": 3531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30379_2_genrou",
      "ports": {
        "bus": 30379,
        "pmech": 3532,
        "efd": 3533,
        "speed": 3534
      },
      "params": {
        "p0": 0.3267076909542084,
        "q0": 0.37665998935699463,
        "H": 7.021580219268799,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.685199737548828,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.5501000285148621,
        "Tqopp": 0.06499999761581421,
        "Xd": 2.379199981689453,
        "Xdp": 0.30480000376701355,
        "Xdpp": 0.20980000495910645,
        "Xq": 2.1912999153137207,
        "Xqp": 0.4271000027656555,
        "Xqpp": 0.20980000495910645,
        "Xl": 0.16279999911785126,
        "S10": 0.15449999272823334,
        "S12": 0.57669997215271,
        "mva": 74.87505340576172
      }
    },
    {
      "class": "Tgov1",
      "id": "30379_2_tgov1",
      "ports": {
        "speed": 3534,
        "pmech": 3532
      },
      "params": {
        "Trate": 74.87505340576172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9883131642344837,
        "Pvmin": 0.2802390677350155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30379_2_ieeet1",
      "ports": {
        "bus": 30379,
        "speed": 3534,
        "vs": 3535,
        "efd": 3533
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30379_2_ieeest",
      "ports": {
        "input": 3534,
        "output": 3535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30379_3_genrou",
      "ports": {
        "bus": 30379,
        "pmech": 3536,
        "efd": 3537,
        "speed": 3538
      },
      "params": {
        "p0": 0.7369933128356934,
        "q0": 0.37665998935699463,
        "H": 5.938924789428711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.826600074768066,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.41179999709129333,
        "Tqopp": 0.08070000261068344,
        "Xd": 2.4131999015808105,
        "Xdp": 0.28780001401901245,
        "Xdpp": 0.17059999704360962,
        "Xq": 2.2186999320983887,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "S10": 0.10260000079870224,
        "S12": 0.38850000500679016,
        "mva": 111.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30379_3_tgov1",
      "ports": {
        "speed": 3538,
        "pmech": 3536
      },
      "params": {
        "Trate": 111.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666752583271,
        "Pvmin": 0.17000878447884912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30379_3_ieeet1",
      "ports": {
        "bus": 30379,
        "speed": 3538,
        "vs": 3539,
        "efd": 3537
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30379_3_ieeest",
      "ports": {
        "input": 3538,
        "output": 3539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30390_1_genrou",
      "ports": {
        "bus": 30390,
        "pmech": 3540,
        "efd": 3541,
        "speed": 3542
      },
      "params": {
        "p0": 1.480161428451538,
        "q0": -0.16496819257736206,
        "H": 4.441713333129883,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.593999862670898,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.420300006866455,
        "Tqopp": 0.07259999960660934,
        "Xd": 1.6430000066757202,
        "Xdp": 0.41290000081062317,
        "Xdpp": 0.32350000739097595,
        "Xq": 1.5972000360488892,
        "Xqp": 0.5708000063896179,
        "Xqpp": 0.32350000739097595,
        "Xl": 0.2535000145435333,
        "S10": 0.05810000002384186,
        "S12": 0.46369999647140503,
        "mva": 148.6199951171875
      }
    },
    {
      "class": "Tgov1",
      "id": "30390_1_tgov1",
      "ports": {
        "speed": 3542,
        "pmech": 3540
      },
      "params": {
        "Trate": 148.6199951171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000160421603,
        "Pvmin": 0.10120342230935753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30390_1_ieeet1",
      "ports": {
        "bus": 30390,
        "speed": 3542,
        "vs": 3543,
        "efd": 3541
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30390_1_ieeest",
      "ports": {
        "input": 3542,
        "output": 3543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30391_1_genrou",
      "ports": {
        "bus": 30391,
        "pmech": 3544,
        "efd": 3545,
        "speed": 3546
      },
      "params": {
        "p0": 0.7751995921134949,
        "q0": -0.16500000655651093,
        "H": 4.8078203201293945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.792500019073486,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.3768999576568604,
        "Tqopp": 0.09769999980926514,
        "Xd": 2.1210999488830566,
        "Xdp": 0.43799999356269836,
        "Xdpp": 0.2653999924659729,
        "Xq": 1.9830000400543213,
        "Xqp": 0.6890000104904175,
        "Xqpp": 0.2653999924659729,
        "Xl": 0.2071000039577484,
        "S10": 0.0421999990940094,
        "S12": 0.3224000036716461,
        "mva": 203.3302764892578
      }
    },
    {
      "class": "Tgov1",
      "id": "30391_1_tgov1",
      "ports": {
        "speed": 3546,
        "pmech": 3544
      },
      "params": {
        "Trate": 203.3302764892578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7309290090363156,
        "Pvmin": 0.13028064658008248,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30391_1_ieeet1",
      "ports": {
        "bus": 30391,
        "speed": 3546,
        "vs": 3547,
        "efd": 3545
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30391_1_ieeest",
      "ports": {
        "input": 3546,
        "output": 3547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30392_1_genrou",
      "ports": {
        "bus": 30392,
        "pmech": 3548,
        "efd": 3549,
        "speed": 3550
      },
      "params": {
        "p0": 1.480161428451538,
        "q0": -0.16496819257736206,
        "H": 3.24816632270813,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.818099975585938,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.4896000027656555,
        "Tqopp": 0.09319999814033508,
        "Xd": 2.060499906539917,
        "Xdp": 0.2102999985218048,
        "Xdpp": 0.1363999992609024,
        "Xq": 1.9341000318527222,
        "Xqp": 0.48240000009536743,
        "Xqpp": 0.1363999992609024,
        "Xl": 0.10440000146627426,
        "S10": 0.20469999313354492,
        "S12": 0.660099983215332,
        "mva": 165.79661560058594
      }
    },
    {
      "class": "Tgov1",
      "id": "30392_1_tgov1",
      "ports": {
        "speed": 3550,
        "pmech": 3548
      },
      "params": {
        "Trate": 165.79661560058594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.896399464868498,
        "Pvmin": 0.37880003113252253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30392_1_ieeet1",
      "ports": {
        "bus": 30392,
        "speed": 3550,
        "vs": 3551,
        "efd": 3549
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30392_1_ieeest",
      "ports": {
        "input": 3550,
        "output": 3551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30393_1_genrou",
      "ports": {
        "bus": 30393,
        "pmech": 3552,
        "efd": 3553,
        "speed": 3554
      },
      "params": {
        "p0": 1.480161428451538,
        "q0": -0.16496819257736206,
        "H": 4.4187517166137695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.358399868011475,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.9599000215530396,
        "Tqopp": 0.060600001364946365,
        "Xd": 1.6424000263214111,
        "Xdp": 0.21410000324249268,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.5966999530792236,
        "Xqp": 0.5339999794960022,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08980000019073486,
        "S10": 0.011500000022351742,
        "S12": 0.27570000290870667,
        "mva": 152.3972930908203
      }
    },
    {
      "class": "Tgov1",
      "id": "30393_1_tgov1",
      "ports": {
        "speed": 3554,
        "pmech": 3552
      },
      "params": {
        "Trate": 152.3972930908203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9752141556267935,
        "Pvmin": 0.16099178820201815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30393_1_ieeet1",
      "ports": {
        "bus": 30393,
        "speed": 3554,
        "vs": 3555,
        "efd": 3553
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30393_1_ieeest",
      "ports": {
        "input": 3554,
        "output": 3555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30394_1_genrou",
      "ports": {
        "bus": 30394,
        "pmech": 3556,
        "efd": 3557,
        "speed": 3558
      },
      "params": {
        "p0": 1.480161428451538,
        "q0": -0.16500000655651093,
        "H": 5.056125640869141,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.097099781036377,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6347000002861023,
        "Tqopp": 0.0674000009894371,
        "Xd": 2.4827001094818115,
        "Xdp": 0.1670999974012375,
        "Xdpp": 0.13220000267028809,
        "Xq": 2.2748000621795654,
        "Xqp": 0.47600001096725464,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "S10": 0.1745000034570694,
        "S12": 0.6452999711036682,
        "mva": 170.4827117919922
      }
    },
    {
      "class": "Tgov1",
      "id": "30394_1_tgov1",
      "ports": {
        "speed": 3558,
        "pmech": 3556
      },
      "params": {
        "Trate": 170.4827117919922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8717599335392211,
        "Pvmin": 0.17426987429465696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30394_1_ieeet1",
      "ports": {
        "bus": 30394,
        "speed": 3558,
        "vs": 3559,
        "efd": 3557
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30394_1_ieeest",
      "ports": {
        "input": 3558,
        "output": 3559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30395_1_genrou",
      "ports": {
        "bus": 30395,
        "pmech": 3560,
        "efd": 3561,
        "speed": 3562
      },
      "params": {
        "p0": 0.26945704221725464,
        "q0": -0.13300000131130219,
        "H": 2.7149248123168945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.593800067901611,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.4438000023365021,
        "Tqopp": 0.08699999749660492,
        "Xd": 2.3624000549316406,
        "Xdp": 0.40130001306533813,
        "Xdpp": 0.2791000008583069,
        "Xq": 2.1777000427246094,
        "Xqp": 0.7703999876976013,
        "Xqpp": 0.2791000008583069,
        "Xl": 0.21809999644756317,
        "S10": 0.022600000724196434,
        "S12": 0.31029999256134033,
        "mva": 130.39503479003906
      }
    },
    {
      "class": "Tgov1",
      "id": "30395_1_tgov1",
      "ports": {
        "speed": 3562,
        "pmech": 3560
      },
      "params": {
        "Trate": 130.39503479003906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9187466042343114,
        "Pvmin": 0.1931821927612427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30395_1_ieeet1",
      "ports": {
        "bus": 30395,
        "speed": 3562,
        "vs": 3563,
        "efd": 3561
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30395_1_ieeest",
      "ports": {
        "input": 3562,
        "output": 3563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30396_1_genrou",
      "ports": {
        "bus": 30396,
        "pmech": 3564,
        "efd": 3565,
        "speed": 3566
      },
      "params": {
        "p0": 0.8465464115142822,
        "q0": -0.09440000355243683,
        "H": 3.400636911392212,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.96030044555664,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.6764000058174133,
        "Tqopp": 0.05869999900460243,
        "Xd": 1.8983999490737915,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.24899999797344208,
        "Xq": 1.8033000230789185,
        "Xqp": 0.5221999883651733,
        "Xqpp": 0.24899999797344208,
        "Xl": 0.1941000074148178,
        "S10": 0.15070000290870667,
        "S12": 0.4641000032424927,
        "mva": 93.255859375
      }
    },
    {
      "class": "Tgov1",
      "id": "30396_1_tgov1",
      "ports": {
        "speed": 3566,
        "pmech": 3564
      },
      "params": {
        "Trate": 93.255859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9114709033175513,
        "Pvmin": 0.4307504029519361,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30396_1_ieeet1",
      "ports": {
        "bus": 30396,
        "speed": 3566,
        "vs": 3567,
        "efd": 3565
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30396_1_ieeest",
      "ports": {
        "input": 3566,
        "output": 3567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30404_1_genrou",
      "ports": {
        "bus": 30404,
        "pmech": 3568,
        "efd": 3569,
        "speed": 3570
      },
      "params": {
        "p0": 1.3226041793823242,
        "q0": 0.3044385313987732,
        "H": 6.268502235412598,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.446100234985352,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.2760000228881836,
        "Tqopp": 0.0820000022649765,
        "Xd": 2.10509991645813,
        "Xdp": 0.17399999499320984,
        "Xdpp": 0.11710000038146973,
        "Xq": 1.9701000452041626,
        "Xqp": 0.24140000343322754,
        "Xqpp": 0.11710000038146973,
        "Xl": 0.08889999985694885,
        "S10": 0.18250000476837158,
        "S12": 0.701200008392334,
        "mva": 156.1692352294922
      }
    },
    {
      "class": "Tgov1",
      "id": "30404_1_tgov1",
      "ports": {
        "speed": 3570,
        "pmech": 3568
      },
      "params": {
        "Trate": 156.1692352294922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8503595138336643,
        "Pvmin": 0.3947818117191826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30404_1_ieeet1",
      "ports": {
        "bus": 30404,
        "speed": 3570,
        "vs": 3571,
        "efd": 3569
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30404_1_ieeest",
      "ports": {
        "input": 3570,
        "output": 3571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30405_1_genrou",
      "ports": {
        "bus": 30405,
        "pmech": 3572,
        "efd": 3573,
        "speed": 3574
      },
      "params": {
        "p0": 0.6432522535324097,
        "q0": 0.3044385313987732,
        "H": 3.2456319332122803,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.97189998626709,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.4174000024795532,
        "Tqopp": 0.04179999977350235,
        "Xd": 2.3389999866485596,
        "Xdp": 0.19859999418258667,
        "Xdpp": 0.12559999525547028,
        "Xq": 2.158799886703491,
        "Xqp": 0.5098999738693237,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09570000320672989,
        "S10": 0.09459999948740005,
        "S12": 0.614300012588501,
        "mva": 174.7939453125
      }
    },
    {
      "class": "Tgov1",
      "id": "30405_1_tgov1",
      "ports": {
        "speed": 3574,
        "pmech": 3572
      },
      "params": {
        "Trate": 174.7939453125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7597516876691794,
        "Pvmin": 0.3568714390924512,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30405_1_ieeet1",
      "ports": {
        "bus": 30405,
        "speed": 3574,
        "vs": 3575,
        "efd": 3573
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30405_1_ieeest",
      "ports": {
        "input": 3574,
        "output": 3575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30406_1_genrou",
      "ports": {
        "bus": 30406,
        "pmech": 3576,
        "efd": 3577,
        "speed": 3578
      },
      "params": {
        "p0": 1.3226041793823242,
        "q0": 0.3044385612010956,
        "H": 2.5494189262390137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.9695000648498535,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.4178999960422516,
        "Tqopp": 0.07890000194311142,
        "Xd": 2.0155999660491943,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.8978999853134155,
        "Xqp": 0.2168000042438507,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "S10": 0.08340000361204147,
        "S12": 0.26489999890327454,
        "mva": 150.06675720214844
      }
    },
    {
      "class": "Tgov1",
      "id": "30406_1_tgov1",
      "ports": {
        "speed": 3578,
        "pmech": 3576
      },
      "params": {
        "Trate": 150.06675720214844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8849394590877778,
        "Pvmin": 0.3380853114331543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30406_1_ieeet1",
      "ports": {
        "bus": 30406,
        "speed": 3578,
        "vs": 3579,
        "efd": 3577
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30406_1_ieeest",
      "ports": {
        "input": 3578,
        "output": 3579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30407_1_genrou",
      "ports": {
        "bus": 30407,
        "pmech": 3580,
        "efd": 3581,
        "speed": 3582
      },
      "params": {
        "p0": 1.3226041793823242,
        "q0": 0.3044385612010956,
        "H": 6.571805477142334,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.516300201416016,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.5440000295639038,
        "Tqopp": 0.041999999433755875,
        "Xd": 1.9594000577926636,
        "Xdp": 0.3190999925136566,
        "Xdpp": 0.22269999980926514,
        "Xq": 1.8525999784469604,
        "Xqp": 0.619700014591217,
        "Xqpp": 0.22269999980926514,
        "Xl": 0.17309999465942383,
        "S10": 0.09969999641180038,
        "S12": 0.4007999897003174,
        "mva": 140.3462371826172
      }
    },
    {
      "class": "Tgov1",
      "id": "30407_1_tgov1",
      "ports": {
        "speed": 3582,
        "pmech": 3580
      },
      "params": {
        "Trate": 140.3462371826172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9462312464617633,
        "Pvmin": 0.4120292684141339,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30407_1_ieeet1",
      "ports": {
        "bus": 30407,
        "speed": 3582,
        "vs": 3583,
        "efd": 3581
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30407_1_ieeest",
      "ports": {
        "input": 3582,
        "output": 3583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30408_1_genrou",
      "ports": {
        "bus": 30408,
        "pmech": 3584,
        "efd": 3585,
        "speed": 3586
      },
      "params": {
        "p0": 0.5073874592781067,
        "q0": 0.3044385612010956,
        "H": 6.485647678375244,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.240699768066406,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.4871000051498413,
        "Tqopp": 0.06379999965429306,
        "Xd": 2.399399995803833,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.2076001167297363,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "S10": 0.23270000517368317,
        "S12": 0.7023000121116638,
        "mva": 167.31222534179688
      }
    },
    {
      "class": "Tgov1",
      "id": "30408_1_tgov1",
      "ports": {
        "speed": 3586,
        "pmech": 3584
      },
      "params": {
        "Trate": 167.31222534179688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7937255910273933,
        "Pvmin": 0.29162532099939315,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30408_1_ieeet1",
      "ports": {
        "bus": 30408,
        "speed": 3586,
        "vs": 3587,
        "efd": 3585
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30408_1_ieeest",
      "ports": {
        "input": 3586,
        "output": 3587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30409_1_genrou",
      "ports": {
        "bus": 30409,
        "pmech": 3588,
        "efd": 3589,
        "speed": 3590
      },
      "params": {
        "p0": 0.16686180233955383,
        "q0": 0.3044385612010956,
        "H": 5.726390838623047,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.57859992980957,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.7961999773979187,
        "Tqopp": 0.05209999904036522,
        "Xd": 1.937999963760376,
        "Xdp": 0.15330000221729279,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.8352999687194824,
        "Xqp": 0.22589999437332153,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.09350000321865082,
        "S10": 0.05719999969005585,
        "S12": 0.20900000631809235,
        "mva": 173.3654022216797
      }
    },
    {
      "class": "Tgov1",
      "id": "30409_1_tgov1",
      "ports": {
        "speed": 3590,
        "pmech": 3588
      },
      "params": {
        "Trate": 173.3654022216797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7660120949375863,
        "Pvmin": 0.08502273508032486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30409_1_ieeet1",
      "ports": {
        "bus": 30409,
        "speed": 3590,
        "vs": 3591,
        "efd": 3589
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30409_1_ieeest",
      "ports": {
        "input": 3590,
        "output": 3591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30410_1_genrou",
      "ports": {
        "bus": 30410,
        "pmech": 3592,
        "efd": 3593,
        "speed": 3594
      },
      "params": {
        "p0": 0.9607471823692322,
        "q0": 0.3044385313987732,
        "H": 3.8686769008636475,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.817999839782715,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.8460999727249146,
        "Tqopp": 0.09600000083446503,
        "Xd": 2.3303000926971436,
        "Xdp": 0.19979999959468842,
        "Xdpp": 0.15919999778270721,
        "Xq": 2.1517999172210693,
        "Xqp": 0.2175000011920929,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "S10": 0.14180000126361847,
        "S12": 0.4952999949455261,
        "mva": 136.78224182128906
      }
    },
    {
      "class": "Tgov1",
      "id": "30410_1_tgov1",
      "ports": {
        "speed": 3594,
        "pmech": 3592
      },
      "params": {
        "Trate": 136.78224182128906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7052572408198603,
        "Pvmin": 0.12027500965023386,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30410_1_ieeet1",
      "ports": {
        "bus": 30410,
        "speed": 3594,
        "vs": 3595,
        "efd": 3593
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30410_1_ieeest",
      "ports": {
        "input": 3594,
        "output": 3595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30411_1_genrou",
      "ports": {
        "bus": 30411,
        "pmech": 3596,
        "efd": 3597,
        "speed": 3598
      },
      "params": {
        "p0": 0.9607471823692322,
        "q0": 0.3044385612010956,
        "H": 7.961143493652344,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.935799598693848,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8677999973297119,
        "Tqopp": 0.04960000142455101,
        "Xd": 2.293600082397461,
        "Xdp": 0.18719999492168427,
        "Xdpp": 0.13619999587535858,
        "Xq": 2.1222000122070312,
        "Xqp": 0.3082999885082245,
        "Xqpp": 0.13619999587535858,
        "Xl": 0.10419999808073044,
        "S10": 0.19359999895095825,
        "S12": 0.7421000003814697,
        "mva": 104.92118072509766
      }
    },
    {
      "class": "Tgov1",
      "id": "30411_1_tgov1",
      "ports": {
        "speed": 3598,
        "pmech": 3596
      },
      "params": {
        "Trate": 104.92118072509766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9194203286063662,
        "Pvmin": 0.21732513893747696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30411_1_ieeet1",
      "ports": {
        "bus": 30411,
        "speed": 3598,
        "vs": 3599,
        "efd": 3597
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30411_1_ieeest",
      "ports": {
        "input": 3598,
        "output": 3599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30412_1_genrou",
      "ports": {
        "bus": 30412,
        "pmech": 3600,
        "efd": 3601,
        "speed": 3602
      },
      "params": {
        "p0": 0.9607471823692322,
        "q0": 0.3044385612010956,
        "H": 4.262248992919922,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.174099922180176,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.2309000492095947,
        "Tqopp": 0.06530000269412994,
        "Xd": 1.608299970626831,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.11259999871253967,
        "Xq": 1.569200038909912,
        "Xqp": 0.40220001339912415,
        "Xqpp": 0.11259999871253967,
        "Xl": 0.08540000021457672,
        "S10": 0.04039999842643738,
        "S12": 0.43860000371932983,
        "mva": 98.04596710205078
      }
    },
    {
      "class": "Tgov1",
      "id": "30412_1_tgov1",
      "ports": {
        "speed": 3602,
        "pmech": 3600
      },
      "params": {
        "Trate": 98.04596710205078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9838922427031624,
        "Pvmin": 0.46108706244245135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30412_1_ieeet1",
      "ports": {
        "bus": 30412,
        "speed": 3602,
        "vs": 3603,
        "efd": 3601
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30412_1_ieeest",
      "ports": {
        "input": 3602,
        "output": 3603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30413_1_genrou",
      "ports": {
        "bus": 30413,
        "pmech": 3604,
        "efd": 3605,
        "speed": 3606
      },
      "params": {
        "p0": 0.33222606778144836,
        "q0": 0.3044385313987732,
        "H": 2.466275691986084,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.623499870300293,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5507000088691711,
        "Tqopp": 0.04520000144839287,
        "Xd": 1.642199993133545,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.59660005569458,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.13339999318122864,
        "S10": 0.010400000028312206,
        "S12": 0.24609999358654022,
        "mva": 100.36145782470703
      }
    },
    {
      "class": "Tgov1",
      "id": "30413_1_tgov1",
      "ports": {
        "speed": 3606,
        "pmech": 3604
      },
      "params": {
        "Trate": 100.36145782470703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.96119235960609,
        "Pvmin": 0.3169423523177522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30413_1_ieeet1",
      "ports": {
        "bus": 30413,
        "speed": 3606,
        "vs": 3607,
        "efd": 3605
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30413_1_ieeest",
      "ports": {
        "input": 3606,
        "output": 3607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30414_1_genrou",
      "ports": {
        "bus": 30414,
        "pmech": 3608,
        "efd": 3609,
        "speed": 3610
      },
      "params": {
        "p0": 0.39703863859176636,
        "q0": 0.3044385313987732,
        "H": 3.544363021850586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.470600128173828,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.35749998688697815,
        "Tqopp": 0.046799998730421066,
        "Xd": 2.3222999572753906,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.1452999114990234,
        "Xqp": 0.4648999869823456,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "S10": 0.06159999966621399,
        "S12": 0.5404999852180481,
        "mva": 113.77738952636719
      }
    },
    {
      "class": "Tgov1",
      "id": "30414_1_tgov1",
      "ports": {
        "speed": 3610,
        "pmech": 3608
      },
      "params": {
        "Trate": 113.77738952636719,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8478837382476935,
        "Pvmin": 0.3365343511680725,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30414_1_ieeet1",
      "ports": {
        "bus": 30414,
        "speed": 3610,
        "vs": 3611,
        "efd": 3609
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30414_1_ieeest",
      "ports": {
        "input": 3610,
        "output": 3611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30415_1_genrou",
      "ports": {
        "bus": 30415,
        "pmech": 3612,
        "efd": 3613,
        "speed": 3614
      },
      "params": {
        "p0": 0.9607471823692322,
        "q0": 0.3044385313987732,
        "H": 6.55416202545166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.640100002288818,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.5241000056266785,
        "Tqopp": 0.08309999853372574,
        "Xd": 2.1761999130249023,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.1363999992609024,
        "Xq": 2.0274999141693115,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.1363999992609024,
        "Xl": 0.10429999977350235,
        "S10": 0.08389999717473984,
        "S12": 0.5631999969482422,
        "mva": 135.3594512939453
      }
    },
    {
      "class": "Tgov1",
      "id": "30415_1_tgov1",
      "ports": {
        "speed": 3614,
        "pmech": 3612
      },
      "params": {
        "Trate": 135.3594512939453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7126703420993568,
        "Pvmin": 0.10244666909153811,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30415_1_ieeet1",
      "ports": {
        "bus": 30415,
        "speed": 3614,
        "vs": 3615,
        "efd": 3613
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30415_1_ieeest",
      "ports": {
        "input": 3614,
        "output": 3615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30422_1_genrou",
      "ports": {
        "bus": 30422,
        "pmech": 3616,
        "efd": 3617,
        "speed": 3618
      },
      "params": {
        "p0": 0.7754500508308411,
        "q0": 1.1277743577957153,
        "H": 4.956597805023193,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.289600372314453,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.0785000324249268,
        "Tqopp": 0.051899999380111694,
        "Xd": 2.08270001411438,
        "Xdp": 0.3824999928474426,
        "Xdpp": 0.31119999289512634,
        "Xq": 1.9521000385284424,
        "Xqp": 0.6323000192642212,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.24369999766349792,
        "S10": 0.01679999940097332,
        "S12": 0.41130000352859497,
        "mva": 296.5018310546875
      }
    },
    {
      "class": "Tgov1",
      "id": "30422_1_tgov1",
      "ports": {
        "speed": 3618,
        "pmech": 3616
      },
      "params": {
        "Trate": 296.5018310546875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.747269169655278,
        "Pvmin": 0.25058208833019135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30422_1_ieeet1",
      "ports": {
        "bus": 30422,
        "speed": 3618,
        "vs": 3619,
        "efd": 3617
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30422_1_ieeest",
      "ports": {
        "input": 3618,
        "output": 3619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30423_1_genrou",
      "ports": {
        "bus": 30423,
        "pmech": 3620,
        "efd": 3621,
        "speed": 3622
      },
      "params": {
        "p0": 0.7404100894927979,
        "q0": 1.1277999877929688,
        "H": 4.486476898193359,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.992300033569336,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.6154000163078308,
        "Tqopp": 0.04179999977350235,
        "Xd": 1.6971999406814575,
        "Xdp": 0.42309999465942383,
        "Xdpp": 0.3246000111103058,
        "Xq": 1.6410000324249268,
        "Xqp": 0.6068999767303467,
        "Xqpp": 0.3246000111103058,
        "Xl": 0.25429999828338623,
        "S10": 0.019899999722838402,
        "S12": 0.4072999954223633,
        "mva": 273.3525695800781
      }
    },
    {
      "class": "Tgov1",
      "id": "30423_1_tgov1",
      "ports": {
        "speed": 3622,
        "pmech": 3620
      },
      "params": {
        "Trate": 273.3525695800781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8105648739725743,
        "Pvmin": 0.12108903923855478,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30423_1_ieeet1",
      "ports": {
        "bus": 30423,
        "speed": 3622,
        "vs": 3623,
        "efd": 3621
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30423_1_ieeest",
      "ports": {
        "input": 3622,
        "output": 3623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30428_1_genrou",
      "ports": {
        "bus": 30428,
        "pmech": 3624,
        "efd": 3625,
        "speed": 3626
      },
      "params": {
        "p0": 0.41908884048461914,
        "q0": -0.053381916135549545,
        "H": 3.5093400478363037,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.656400203704834,
        "Tdopp": 0.043299999088048935,
        "Tqop": 0.4657000005245209,
        "Tqopp": 0.06459999829530716,
        "Xd": 2.154099941253662,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.14139999449253082,
        "Xq": 2.009700059890747,
        "Xqp": 0.28119999170303345,
        "Xqpp": 0.14139999449253082,
        "Xl": 0.10830000042915344,
        "S10": 0.08799999952316284,
        "S12": 0.3508000075817108,
        "mva": 77.66352844238281
      }
    },
    {
      "class": "Tgov1",
      "id": "30428_1_tgov1",
      "ports": {
        "speed": 3626,
        "pmech": 3624
      },
      "params": {
        "Trate": 77.66352844238281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8111915694108776,
        "Pvmin": 0.10254327688495246,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30428_1_ieeet1",
      "ports": {
        "bus": 30428,
        "speed": 3626,
        "vs": 3627,
        "efd": 3625
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30428_1_ieeest",
      "ports": {
        "input": 3626,
        "output": 3627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30428_2_genrou",
      "ports": {
        "bus": 30428,
        "pmech": 3628,
        "efd": 3629,
        "speed": 3630
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.053381916135549545,
        "H": 2.3886935710906982,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.6682000160217285,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.061900001019239426,
        "Xd": 2.267699956893921,
        "Xdp": 0.24580000340938568,
        "Xdpp": 0.1881999969482422,
        "Xq": 2.101300001144409,
        "Xqp": 0.39169999957084656,
        "Xqpp": 0.1881999969482422,
        "Xl": 0.14560000598430634,
        "S10": 0.09549999982118607,
        "S12": 0.396699994802475,
        "mva": 87.61473846435547
      }
    },
    {
      "class": "Tgov1",
      "id": "30428_2_tgov1",
      "ports": {
        "speed": 3630,
        "pmech": 3628
      },
      "params": {
        "Trate": 87.61473846435547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7190570973260771,
        "Pvmin": 0.23500612129249634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30428_2_ieeet1",
      "ports": {
        "bus": 30428,
        "speed": 3630,
        "vs": 3631,
        "efd": 3629
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30428_2_ieeest",
      "ports": {
        "input": 3630,
        "output": 3631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
