      "class": "Genrou",
      "id": "30428_3_genrou",
      "ports": {
        "bus": 30428,
        "pmech": 3632,
        "efd": 3633,
        "speed": 3634
      },
      "params": {
        "p0": 0.2290416806936264,
        "q0": -0.053381916135549545,
        "H": 2.920215606689453,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.104000091552734,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6189000010490417,
        "Tqopp": 0.06419999897480011,
        "Xd": 1.9615999460220337,
        "Xdp": 0.4081000089645386,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.8543000221252441,
        "Xqp": 0.6639000177383423,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18799999356269836,
        "S10": 0.16830000281333923,
        "S12": 0.5960000157356262,
        "mva": 66.16114044189453
      }
    },
    {
      "class": "Tgov1",
      "id": "30428_3_tgov1",
      "ports": {
        "speed": 3634,
        "pmech": 3632
      },
      "params": {
        "Trate": 66.16114044189453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9522205799715933,
        "Pvmin": 0.33223300455103527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30428_3_ieeet1",
      "ports": {
        "bus": 30428,
        "speed": 3634,
        "vs": 3635,
        "efd": 3633
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30428_3_ieeest",
      "ports": {
        "input": 3634,
        "output": 3635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30428_4_genrou",
      "ports": {
        "bus": 30428,
        "pmech": 3636,
        "efd": 3637,
        "speed": 3638
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.053381916135549545,
        "H": 4.189610958099365,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.293899536132812,
        "Tdopp": 0.06509999930858612,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.05480000004172325,
        "Xd": 2.191499948501587,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.11680000275373459,
        "Xq": 2.039799928665161,
        "Xqp": 0.24410000443458557,
        "Xqpp": 0.11680000275373459,
        "Xl": 0.08869999647140503,
        "S10": 0.1451999992132187,
        "S12": 0.5778999924659729,
        "mva": 86.18209838867188
      }
    },
    {
      "class": "Tgov1",
      "id": "30428_4_tgov1",
      "ports": {
        "speed": 3638,
        "pmech": 3636
      },
      "params": {
        "Trate": 86.18209838867188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.731010275928067,
        "Pvmin": 0.13900798846013565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30428_4_ieeet1",
      "ports": {
        "bus": 30428,
        "speed": 3638,
        "vs": 3639,
        "efd": 3637
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30428_4_ieeest",
      "ports": {
        "input": 3638,
        "output": 3639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_1_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3640,
        "efd": 3641,
        "speed": 3642
      },
      "params": {
        "p0": 0.08856680989265442,
        "q0": 0.24121467769145966,
        "H": 5.203898906707764,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.946300029754639,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.7272999882698059,
        "Tqopp": 0.04179999977350235,
        "Xd": 2.6120998859405518,
        "Xdp": 0.5339999794960022,
        "Xdpp": 0.4632999897003174,
        "Xq": 2.379199981689453,
        "Xqp": 0.782800018787384,
        "Xqpp": 0.4632999897003174,
        "Xl": 0.36489999294281006,
        "S10": 0.19449999928474426,
        "S12": 0.748199999332428,
        "mva": 73.98382568359375
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_1_tgov1",
      "ports": {
        "speed": 3642,
        "pmech": 3640
      },
      "params": {
        "Trate": 73.98382568359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.808555137081725,
        "Pvmin": 0.10786141638332909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_1_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3642,
        "vs": 3643,
        "efd": 3641
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_1_ieeest",
      "ports": {
        "input": 3642,
        "output": 3643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_2_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3644,
        "efd": 3645,
        "speed": 3646
      },
      "params": {
        "p0": 0.42716705799102783,
        "q0": 0.24121467769145966,
        "H": 5.228142738342285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.450399875640869,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.5479000210762024,
        "Tqopp": 0.08489999920129776,
        "Xd": 1.8624000549316406,
        "Xdp": 0.16979999840259552,
        "Xdpp": 0.10329999774694443,
        "Xq": 1.7742999792099,
        "Xqp": 0.4668000042438507,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.07800000160932541,
        "S10": 0.15389999747276306,
        "S12": 0.5857999920845032,
        "mva": 60.9346809387207
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_2_tgov1",
      "ports": {
        "speed": 3646,
        "pmech": 3644
      },
      "params": {
        "Trate": 60.9346809387207,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9816522140729042,
        "Pvmin": 0.244120569401717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_2_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3646,
        "vs": 3647,
        "efd": 3645
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_2_ieeest",
      "ports": {
        "input": 3646,
        "output": 3647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_3_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3648,
        "efd": 3649,
        "speed": 3650
      },
      "params": {
        "p0": 0.5957363247871399,
        "q0": 0.24121467769145966,
        "H": 1.0288052558898926,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.742000102996826,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.5460000038146973,
        "Tqopp": 0.07109999656677246,
        "Xd": 1.4946000576019287,
        "Xdp": 0.3156000077724457,
        "Xdpp": 0.18889999389648438,
        "Xq": 1.4774999618530273,
        "Xqp": 0.4034999907016754,
        "Xqpp": 0.18889999389648438,
        "Xl": 0.1460999995470047,
        "S10": 0.0034000000450760126,
        "S12": 0.3010999858379364,
        "mva": 69.4413833618164
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_3_tgov1",
      "ports": {
        "speed": 3650,
        "pmech": 3648
      },
      "params": {
        "Trate": 69.4413833618164,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8613979382532353,
        "Pvmin": 0.29298345988264324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_3_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3650,
        "vs": 3651,
        "efd": 3649
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_3_ieeest",
      "ports": {
        "input": 3650,
        "output": 3651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_4_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3652,
        "efd": 3653,
        "speed": 3654
      },
      "params": {
        "p0": 0.21228249371051788,
        "q0": 0.24121467769145966,
        "H": 1.3568439483642578,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.633500099182129,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.3262999951839447,
        "Tqopp": 0.06400000303983688,
        "Xd": 1.5018999576568604,
        "Xdp": 0.1559000015258789,
        "Xdpp": 0.10849999636411667,
        "Xq": 1.4833999872207642,
        "Xqp": 0.4196999967098236,
        "Xqpp": 0.10849999636411667,
        "Xl": 0.08209999650716782,
        "S10": 0.15469999611377716,
        "S12": 0.6089000105857849,
        "mva": 80.14299774169922
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_4_tgov1",
      "ports": {
        "speed": 3654,
        "pmech": 3652
      },
      "params": {
        "Trate": 80.14299774169922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.746374182933738,
        "Pvmin": 0.2539413000726926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_4_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3654,
        "vs": 3655,
        "efd": 3653
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_4_ieeest",
      "ports": {
        "input": 3654,
        "output": 3655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_5_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3656,
        "efd": 3657,
        "speed": 3658
      },
      "params": {
        "p0": 0.25946593284606934,
        "q0": 0.24121467769145966,
        "H": 6.616178512573242,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.606499671936035,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.214900016784668,
        "Tqopp": 0.07320000231266022,
        "Xd": 2.46560001373291,
        "Xdp": 0.40880000591278076,
        "Xdpp": 0.23440000414848328,
        "Xq": 2.260999917984009,
        "Xqp": 0.5735999941825867,
        "Xqpp": 0.23440000414848328,
        "Xl": 0.18250000476837158,
        "S10": 0.07530000060796738,
        "S12": 0.19609999656677246,
        "mva": 79.5380859375
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_5_tgov1",
      "ports": {
        "speed": 3658,
        "pmech": 3656
      },
      "params": {
        "Trate": 79.5380859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7520925555643163,
        "Pvmin": 0.31519490819183027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_5_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3658,
        "vs": 3659,
        "efd": 3657
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_5_ieeest",
      "ports": {
        "input": 3658,
        "output": 3659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30429_6_genrou",
      "ports": {
        "bus": 30429,
        "pmech": 3660,
        "efd": 3661,
        "speed": 3662
      },
      "params": {
        "p0": 0.5957363247871399,
        "q0": 0.24121467769145966,
        "H": 8.096112251281738,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.618200302124023,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.4530999958515167,
        "Tqopp": 0.04800000041723251,
        "Xd": 2.3785998821258545,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.1387999951839447,
        "Xq": 2.1907999515533447,
        "Xqp": 0.4401000142097473,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.1062999963760376,
        "S10": 0.1023000031709671,
        "S12": 0.27649998664855957,
        "mva": 81.17723846435547
      }
    },
    {
      "class": "Tgov1",
      "id": "30429_6_tgov1",
      "ports": {
        "speed": 3662,
        "pmech": 3660
      },
      "params": {
        "Trate": 81.17723846435547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7368649832007573,
        "Pvmin": 0.35662059754721376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30429_6_ieeet1",
      "ports": {
        "bus": 30429,
        "speed": 3662,
        "vs": 3663,
        "efd": 3661
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30429_6_ieeest",
      "ports": {
        "input": 3662,
        "output": 3663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30441_1_genrou",
      "ports": {
        "bus": 30441,
        "pmech": 3664,
        "efd": 3665,
        "speed": 3666
      },
      "params": {
        "p0": 1.993865966796875,
        "q0": 1.0190180540084839,
        "H": 4.375664710998535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.841100215911865,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.07109999656677246,
        "Xd": 2.02620005607605,
        "Xdp": 0.31290000677108765,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.9063999652862549,
        "Xqp": 0.6019999980926514,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.17149999737739563,
        "S10": 0.08540000021457672,
        "S12": 0.5845000147819519,
        "mva": 268.78289794921875
      }
    },
    {
      "class": "Tgov1",
      "id": "30441_1_tgov1",
      "ports": {
        "speed": 3666,
        "pmech": 3664
      },
      "params": {
        "Trate": 268.78289794921875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7448390908555207,
        "Pvmin": 0.13493355491847384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30441_1_ieeet1",
      "ports": {
        "bus": 30441,
        "speed": 3666,
        "vs": 3667,
        "efd": 3665
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30441_1_ieeest",
      "ports": {
        "input": 3666,
        "output": 3667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30442_1_genrou",
      "ports": {
        "bus": 30442,
        "pmech": 3668,
        "efd": 3669,
        "speed": 3670
      },
      "params": {
        "p0": 0.5857405066490173,
        "q0": 1.0190000534057617,
        "H": 4.828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2484002113342285,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.3669999837875366,
        "Tqopp": 0.07680000364780426,
        "Xd": 1.930299997329712,
        "Xdp": 0.2433999925851822,
        "Xdpp": 0.10409999638795853,
        "Xq": 1.8291000127792358,
        "Xqp": 0.33329999446868896,
        "Xqpp": 0.10409999638795853,
        "Xl": 0.07859999686479568,
        "S10": 0.07800000160932541,
        "S12": 0.287200003862381,
        "mva": 221.7322235107422
      }
    },
    {
      "class": "Tgov1",
      "id": "30442_1_tgov1",
      "ports": {
        "speed": 3670,
        "pmech": 3668
      },
      "params": {
        "Trate": 221.7322235107422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.902890911281144,
        "Pvmin": 0.2509333069589166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30442_1_ieeet1",
      "ports": {
        "bus": 30442,
        "speed": 3670,
        "vs": 3671,
        "efd": 3669
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30442_1_ieeest",
      "ports": {
        "input": 3670,
        "output": 3671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30443_1_genrou",
      "ports": {
        "bus": 30443,
        "pmech": 3672,
        "efd": 3673,
        "speed": 3674
      },
      "params": {
        "p0": 1.993865966796875,
        "q0": 1.0190180540084839,
        "H": 5.007421493530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.643799781799316,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.7937999963760376,
        "Tqopp": 0.049800001084804535,
        "Xd": 1.9103000164031982,
        "Xdp": 0.1923999935388565,
        "Xdpp": 0.13920000195503235,
        "Xq": 1.8128999471664429,
        "Xqp": 0.47850000858306885,
        "Xqpp": 0.13920000195503235,
        "Xl": 0.10660000145435333,
        "S10": 0.0333000011742115,
        "S12": 0.288100004196167,
        "mva": 297.2188415527344
      }
    },
    {
      "class": "Tgov1",
      "id": "30443_1_tgov1",
      "ports": {
        "speed": 3674,
        "pmech": 3672
      },
      "params": {
        "Trate": 297.2188415527344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6735777863210856,
        "Pvmin": 0.09116634335777014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30443_1_ieeet1",
      "ports": {
        "bus": 30443,
        "speed": 3674,
        "vs": 3675,
        "efd": 3673
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30443_1_ieeest",
      "ports": {
        "input": 3674,
        "output": 3675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30452_1_gensal",
      "ports": {
        "bus": 30452,
        "pmech": 3676,
        "efd": 3677,
        "speed": 3678
      },
      "params": {
        "p0": 1.7323333024978638,
        "q0": 0.6652160286903381,
        "H": 2.7126998901367188,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5551999807357788,
        "Tqopp": 0.11389999836683273,
        "Xd": 1.0,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.164000004529953,
        "Xq": 0.6484000086784363,
        "Xl": 0.14659999310970306,
        "S10": 0.17319999635219574,
        "S12": 0.6732000112533569,
        "mva": 255.2598419189453
      }
    },
    {
      "class": "Hygov",
      "id": "30452_1_hygov",
      "ports": {
        "speed": 3678,
        "pmech": 3676
      },
      "params": {
        "Trate": 255.2598419189453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2531000077724457,
        "Tr": 9.669699668884277,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9016000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30452_1_ieeet1",
      "ports": {
        "bus": 30452,
        "speed": 3678,
        "vs": 3679,
        "efd": 3677
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30452_1_ieeest",
      "ports": {
        "input": 3678,
        "output": 3679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30453_1_gensal",
      "ports": {
        "bus": 30453,
        "pmech": 3680,
        "efd": 3681,
        "speed": 3682
      },
      "params": {
        "p0": 1.7323333024978638,
        "q0": 0.6652160286903381,
        "H": 2.7873001098632812,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.39089998602867126,
        "Tqopp": 0.09290000051259995,
        "Xd": 1.0,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.22910000383853912,
        "Xq": 0.6484000086784363,
        "Xl": 0.20020000636577606,
        "S10": 0.17440000176429749,
        "S12": 0.3887999951839447,
        "mva": 185.71421813964844
      }
    },
    {
      "class": "Hygov",
      "id": "30453_1_hygov",
      "ports": {
        "speed": 3682,
        "pmech": 3680
      },
      "params": {
        "Trate": 185.71421813964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.611299991607666,
        "Tr": 5.239299774169922,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1694999933242798,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30453_1_ieeet1",
      "ports": {
        "bus": 30453,
        "speed": 3682,
        "vs": 3683,
        "efd": 3681
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30453_1_ieeest",
      "ports": {
        "input": 3682,
        "output": 3683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30454_1_gensal",
      "ports": {
        "bus": 30454,
        "pmech": 3684,
        "efd": 3685,
        "speed": 3686
      },
      "params": {
        "p0": 1.3719193935394287,
        "q0": 0.6652160286903381,
        "H": 3.324700117111206,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.31869998574256897,
        "Tqopp": 0.1324000060558319,
        "Xd": 1.0,
        "Xdp": 0.2809999883174896,
        "Xdpp": 0.20970000326633453,
        "Xq": 0.6484000086784363,
        "Xl": 0.07540000230073929,
        "S10": 0.1899999976158142,
        "S12": 0.7330999970436096,
        "mva": 217.03729248046875
      }
    },
    {
      "class": "Hygov",
      "id": "30454_1_hygov",
      "ports": {
        "speed": 3686,
        "pmech": 3684
      },
      "params": {
        "Trate": 217.03729248046875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4602000117301941,
        "Tr": 8.248900413513184,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4628000259399414,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "30454_1_esdc1a",
      "ports": {
        "bus": 30454,
        "speed": 3686,
        "vs": 3687,
        "efd": 3685
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.041200000792741776,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.295799970626831,
        "Se1": 0.1251000016927719,
        "E2": 3.0611000061035156,
        "Se2": 0.3752000033855438,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "30454_1_ieeest",
      "ports": {
        "input": 3686,
        "output": 3687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30455_1_gensal",
      "ports": {
        "bus": 30455,
        "pmech": 3688,
        "efd": 3689,
        "speed": 3690
      },
      "params": {
        "p0": 1.1570838689804077,
        "q0": 0.6652160286903381,
        "H": 3.1656999588012695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.09350000321865082,
        "Tqopp": 0.10140000283718109,
        "Xd": 1.0,
        "Xdp": 0.26660001277923584,
        "Xdpp": 0.24089999496936798,
        "Xq": 0.6484000086784363,
        "Xl": 0.11909999698400497,
        "S10": 0.2728999853134155,
        "S12": 0.914900004863739,
        "mva": 208.55015563964844
      }
    },
    {
      "class": "Hygov",
      "id": "30455_1_hygov",
      "ports": {
        "speed": 3690,
        "pmech": 3688
      },
      "params": {
        "Trate": 208.55015563964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5202999711036682,
        "Tr": 5.155799865722656,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1526000499725342,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30455_1_ieeet1",
      "ports": {
        "bus": 30455,
        "speed": 3690,
        "vs": 3691,
        "efd": 3689
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30455_1_ieeest",
      "ports": {
        "input": 3690,
        "output": 3691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30456_1_gensal",
      "ports": {
        "bus": 30456,
        "pmech": 3692,
        "efd": 3693,
        "speed": 3694
      },
      "params": {
        "p0": 1.7323333024978638,
        "q0": 0.6652160286903381,
        "H": 2.146899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5990999937057495,
        "Tqopp": 0.10040000081062317,
        "Xd": 1.0,
        "Xdp": 0.20800000429153442,
        "Xdpp": 0.2062000036239624,
        "Xq": 0.6484000086784363,
        "Xl": 0.15449999272823334,
        "S10": 0.23999999463558197,
        "S12": 0.5601000189781189,
        "mva": 226.55892944335938
      }
    },
    {
      "class": "Hygov",
      "id": "30456_1_hygov",
      "ports": {
        "speed": 3694,
        "pmech": 3692
      },
      "params": {
        "Trate": 226.55892944335938,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9246000051498413,
        "Tr": 7.743800163269043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.251099944114685,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30456_1_ieeet1",
      "ports": {
        "bus": 30456,
        "speed": 3694,
        "vs": 3695,
        "efd": 3693
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30456_1_ieeest",
      "ports": {
        "input": 3694,
        "output": 3695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30460_1_genrou",
      "ports": {
        "bus": 30460,
        "pmech": 3696,
        "efd": 3697,
        "speed": 3698
      },
      "params": {
        "p0": 1.1453274488449097,
        "q0": 0.5853000283241272,
        "H": 1.6709377765655518,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.5703999996185303,
        "Tqopp": 0.05739999935030937,
        "Xd": 2.441699981689453,
        "Xdp": 0.37450000643730164,
        "Xdpp": 0.26170000433921814,
        "Xq": 2.2416999340057373,
        "Xqp": 0.5741000175476074,
        "Xqpp": 0.26170000433921814,
        "Xl": 0.20419999957084656,
        "S10": 0.10109999775886536,
        "S12": 0.6531000137329102,
        "mva": 115.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30460_1_tgov1",
      "ports": {
        "speed": 3698,
        "pmech": 3696
      },
      "params": {
        "Trate": 115.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999792679496,
        "Pvmin": 0.37747826265252155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30460_1_ieeet1",
      "ports": {
        "bus": 30460,
        "speed": 3698,
        "vs": 3699,
        "efd": 3697
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30460_1_ieeest",
      "ports": {
        "input": 3698,
        "output": 3699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30461_1_genrou",
      "ports": {
        "bus": 30461,
        "pmech": 3700,
        "efd": 3701,
        "speed": 3702
      },
      "params": {
        "p0": 1.1453274488449097,
        "q0": 0.5853000283241272,
        "H": 6.39781379699707,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.602700233459473,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.6028000116348267,
        "Tqopp": 0.08889999985694885,
        "Xd": 2.1442999839782715,
        "Xdp": 0.27219998836517334,
        "Xdpp": 0.1606999933719635,
        "Xq": 2.001699924468994,
        "Xqp": 0.4041000008583069,
        "Xqpp": 0.1606999933719635,
        "Xl": 0.12370000034570694,
        "S10": 0.10419999808073044,
        "S12": 0.3912999927997589,
        "mva": 145.02410888671875
      }
    },
    {
      "class": "Tgov1",
      "id": "30461_1_tgov1",
      "ports": {
        "speed": 3702,
        "pmech": 3700
      },
      "params": {
        "Trate": 145.02410888671875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7929715858874404,
        "Pvmin": 0.16969591847571625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "30461_1_ieeet1",
      "ports": {
        "bus": 30461,
        "speed": 3702,
        "vs": 3703,
        "efd": 3701
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30461_1_ieeest",
      "ports": {
        "input": 3702,
        "output": 3703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40695_1_genrou",
      "ports": {
        "bus": 40695,
        "pmech": 3704,
        "efd": 3705,
        "speed": 3706
      },
      "params": {
        "p0": 0.6125012636184692,
        "q0": 0.31299999356269836,
        "H": 3.4360415935516357,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.244000434875488,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.6031000018119812,
        "Tqopp": 0.09350000321865082,
        "Xd": 2.1350998878479004,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.9943000078201294,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07810000330209732,
        "S10": 0.10050000250339508,
        "S12": 0.6115000247955322,
        "mva": 79.84343719482422
      }
    },
    {
      "class": "Tgov1",
      "id": "40695_1_tgov1",
      "ports": {
        "speed": 3706,
        "pmech": 3704
      },
      "params": {
        "Trate": 79.84343719482422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7702574327256166,
        "Pvmin": 0.3679701259092124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40695_1_ieeet1",
      "ports": {
        "bus": 40695,
        "speed": 3706,
        "vs": 3707,
        "efd": 3705
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40695_1_ieeest",
      "ports": {
        "input": 3706,
        "output": 3707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40697_1_genrou",
      "ports": {
        "bus": 40697,
        "pmech": 3708,
        "efd": 3709,
        "speed": 3710
      },
      "params": {
        "p0": 0.6125012636184692,
        "q0": 0.3130350112915039,
        "H": 1.6270350217819214,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.160900115966797,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.3573999404907227,
        "Tqopp": 0.048700001090765,
        "Xd": 2.14520001411438,
        "Xdp": 0.3050000071525574,
        "Xdpp": 0.22370000183582306,
        "Xq": 2.0023999214172363,
        "Xqp": 0.6118000149726868,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.17389999330043793,
        "S10": 0.23479999601840973,
        "S12": 0.7451000213623047,
        "mva": 62.00349807739258
      }
    },
    {
      "class": "Tgov1",
      "id": "40697_1_tgov1",
      "ports": {
        "speed": 3710,
        "pmech": 3708
      },
      "params": {
        "Trate": 62.00349807739258,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.991879536811136,
        "Pvmin": 0.33833669913949593,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40697_1_ieeet1",
      "ports": {
        "bus": 40697,
        "speed": 3710,
        "vs": 3711,
        "efd": 3709
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40697_1_ieeest",
      "ports": {
        "input": 3710,
        "output": 3711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40703_1_genrou",
      "ports": {
        "bus": 40703,
        "pmech": 3712,
        "efd": 3713,
        "speed": 3714
      },
      "params": {
        "p0": 0.15998336672782898,
        "q0": -0.06715500354766846,
        "H": 5.750292778015137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.566999912261963,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0264999866485596,
        "Tqopp": 0.09139999747276306,
        "Xd": 2.555000066757202,
        "Xdp": 0.4433000087738037,
        "Xdpp": 0.3411000072956085,
        "Xq": 2.333199977874756,
        "Xqp": 0.7890999913215637,
        "Xqpp": 0.3411000072956085,
        "Xl": 0.26750001311302185,
        "S10": 0.12409999966621399,
        "S12": 0.6284000277519226,
        "mva": 68.22383117675781
      }
    },
    {
      "class": "Tgov1",
      "id": "40703_1_tgov1",
      "ports": {
        "speed": 3714,
        "pmech": 3712
      },
      "params": {
        "Trate": 68.22383117675781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8867869315430573,
        "Pvmin": 0.2215017531203612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40703_1_ieeet1",
      "ports": {
        "bus": 40703,
        "speed": 3714,
        "vs": 3715,
        "efd": 3713
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40703_1_ieeest",
      "ports": {
        "input": 3714,
        "output": 3715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40703_2_genrou",
      "ports": {
        "bus": 40703,
        "pmech": 3716,
        "efd": 3717,
        "speed": 3718
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06719999760389328,
        "H": 5.176159858703613,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.886499881744385,
        "Tdopp": 0.06759999692440033,
        "Tqop": 1.3486000299453735,
        "Tqopp": 0.0803999975323677,
        "Xd": 1.84089994430542,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.20409999787807465,
        "Xq": 1.7569999694824219,
        "Xqp": 0.6464999914169312,
        "Xqpp": 0.20409999787807465,
        "Xl": 0.1582999974489212,
        "S10": 0.02419999986886978,
        "S12": 0.28299999237060547,
        "mva": 82.84593200683594
      }
    },
    {
      "class": "Tgov1",
      "id": "40703_2_tgov1",
      "ports": {
        "speed": 3718,
        "pmech": 3716
      },
      "params": {
        "Trate": 82.84593200683594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7302712449702001,
        "Pvmin": 0.2054415962869961,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40703_2_ieeet1",
      "ports": {
        "bus": 40703,
        "speed": 3718,
        "vs": 3719,
        "efd": 3717
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40703_2_ieeest",
      "ports": {
        "input": 3718,
        "output": 3719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40706_2_genrou",
      "ports": {
        "bus": 40706,
        "pmech": 3720,
        "efd": 3721,
        "speed": 3722
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.13742999732494354,
        "H": 1.468230962753296,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.406300067901611,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.3059999942779541,
        "Tqopp": 0.05999999865889549,
        "Xd": 2.575900077819824,
        "Xdp": 0.2696000039577484,
        "Xdpp": 0.2215999960899353,
        "Xq": 2.3499999046325684,
        "Xqp": 0.42489999532699585,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.17219999432563782,
        "S10": 0.15469999611377716,
        "S12": 0.7652999758720398,
        "mva": 31.3497371673584
      }
    },
    {
      "class": "Tgov1",
      "id": "40706_2_tgov1",
      "ports": {
        "speed": 3722,
        "pmech": 3720
      },
      "params": {
        "Trate": 31.3497371673584,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8612512739340037,
        "Pvmin": 0.16641491351744137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40706_2_ieeet1",
      "ports": {
        "bus": 40706,
        "speed": 3722,
        "vs": 3723,
        "efd": 3721
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40706_2_ieeest",
      "ports": {
        "input": 3722,
        "output": 3723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40707_1_genrou",
      "ports": {
        "bus": 40707,
        "pmech": 3724,
        "efd": 3725,
        "speed": 3726
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.13742999732494354,
        "H": 2.7140047550201416,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.993199825286865,
        "Tdopp": 0.06509999930858612,
        "Tqop": 1.423200011253357,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.3029000759124756,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.129699945449829,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "S10": 0.17640000581741333,
        "S12": 0.6240000128746033,
        "mva": 34.32994079589844
      }
    },
    {
      "class": "Tgov1",
      "id": "40707_1_tgov1",
      "ports": {
        "speed": 3726,
        "pmech": 3724
      },
      "params": {
        "Trate": 34.32994079589844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.786485512264834,
        "Pvmin": 0.3335653690770417,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40707_1_ieeet1",
      "ports": {
        "bus": 40707,
        "speed": 3726,
        "vs": 3727,
        "efd": 3725
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40707_1_ieeest",
      "ports": {
        "input": 3726,
        "output": 3727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40707_2_genrou",
      "ports": {
        "bus": 40707,
        "pmech": 3728,
        "efd": 3729,
        "speed": 3730
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.13742999732494354,
        "H": 3.785247564315796,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.256499767303467,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7644000053405762,
        "Tqopp": 0.09099999815225601,
        "Xd": 1.8310999870300293,
        "Xdp": 0.3391000032424927,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.7490999698638916,
        "Xqp": 0.6635000109672546,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "S10": 0.04610000178217888,
        "S12": 0.26739999651908875,
        "mva": 29.718807220458984
      }
    },
    {
      "class": "Tgov1",
      "id": "40707_2_tgov1",
      "ports": {
        "speed": 3730,
        "pmech": 3728
      },
      "params": {
        "Trate": 29.718807220458984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9085156370036378,
        "Pvmin": 0.12395750410959634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40707_2_ieeet1",
      "ports": {
        "bus": 40707,
        "speed": 3730,
        "vs": 3731,
        "efd": 3729
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40707_2_ieeest",
      "ports": {
        "input": 3730,
        "output": 3731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40708_1_genrou",
      "ports": {
        "bus": 40708,
        "pmech": 3732,
        "efd": 3733,
        "speed": 3734
      },
      "params": {
        "p0": 0.07469527423381805,
        "q0": -0.008299999870359898,
        "H": 1.6991790533065796,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.112199783325195,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.7882999777793884,
        "Tqopp": 0.053599998354911804,
        "Xd": 2.5536000728607178,
        "Xdp": 0.2215999960899353,
        "Xdpp": 0.18780000507831573,
        "Xq": 2.3320000171661377,
        "Xqp": 0.4065000116825104,
        "Xqpp": 0.18780000507831573,
        "Xl": 0.1453000009059906,
        "S10": 0.08569999784231186,
        "S12": 0.4406999945640564,
        "mva": 8.395524024963379
      }
    },
    {
      "class": "Tgov1",
      "id": "40708_1_tgov1",
      "ports": {
        "speed": 3734,
        "pmech": 3732
      },
      "params": {
        "Trate": 8.395524024963379,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8933331946549863,
        "Pvmin": 0.30492437728925764,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40708_1_ieeet1",
      "ports": {
        "bus": 40708,
        "speed": 3734,
        "vs": 3735,
        "efd": 3733
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40708_1_ieeest",
      "ports": {
        "input": 3734,
        "output": 3735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40709_1_genrou",
      "ports": {
        "bus": 40709,
        "pmech": 3736,
        "efd": 3737,
        "speed": 3738
      },
      "params": {
        "p0": 0.07469527423381805,
        "q0": -0.008325000293552876,
        "H": 9.793793678283691,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.293099880218506,
        "Tdopp": 0.06639999896287918,
        "Tqop": 0.8044000267982483,
        "Tqopp": 0.07039999961853027,
        "Xd": 2.0318000316619873,
        "Xdp": 0.2793000042438507,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.9108999967575073,
        "Xqp": 0.616599977016449,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10050000250339508,
        "S10": 0.008100000210106373,
        "S12": 0.3799999952316284,
        "mva": 7.660897254943848
      }
    },
    {
      "class": "Tgov1",
      "id": "40709_1_tgov1",
      "ports": {
        "speed": 3738,
        "pmech": 3736
      },
      "params": {
        "Trate": 7.660897254943848,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9789976354510184,
        "Pvmin": 0.25740333597378473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40709_1_ieeet1",
      "ports": {
        "bus": 40709,
        "speed": 3738,
        "vs": 3739,
        "efd": 3737
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40709_1_ieeest",
      "ports": {
        "input": 3738,
        "output": 3739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40710_1_genrou",
      "ports": {
        "bus": 40710,
        "pmech": 3740,
        "efd": 3741,
        "speed": 3742
      },
      "params": {
        "p0": 0.07469527423381805,
        "q0": -0.008325000293552876,
        "H": 7.6664204597473145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.257400035858154,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.7039999961853027,
        "Tqopp": 0.053700000047683716,
        "Xd": 1.7193000316619873,
        "Xdp": 0.18379999697208405,
        "Xdpp": 0.11760000139474869,
        "Xq": 1.6588000059127808,
        "Xqp": 0.29120001196861267,
        "Xqpp": 0.11760000139474869,
        "Xl": 0.0892999991774559,
        "S10": 0.09589999914169312,
        "S12": 0.5893999934196472,
        "mva": 10.715572357177734
      }
    },
    {
      "class": "Tgov1",
      "id": "40710_1_tgov1",
      "ports": {
        "speed": 3742,
        "pmech": 3740
      },
      "params": {
        "Trate": 10.715572357177734,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6999159772365694,
        "Pvmin": 0.10582083144711257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40710_1_ieeet1",
      "ports": {
        "bus": 40710,
        "speed": 3742,
        "vs": 3743,
        "efd": 3741
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40710_1_ieeest",
      "ports": {
        "input": 3742,
        "output": 3743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40712_1_gensal",
      "ports": {
        "bus": 40712,
        "pmech": 3744,
        "efd": 3745,
        "speed": 3746
      },
      "params": {
        "p0": 0.239614799618721,
        "q0": 0.1382399946451187,
        "H": 2.2307000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3702000081539154,
        "Tqopp": 0.3271999955177307,
        "Xd": 1.039199948310852,
        "Xdp": 0.28529998660087585,
        "Xdpp": 0.20280000567436218,
        "Xq": 0.6739000082015991,
        "Xl": 0.17679999768733978,
        "S10": 0.23639999330043793,
        "S12": 0.7046999931335449,
        "mva": 36.885128021240234
      }
    },
    {
      "class": "Hygov",
      "id": "40712_1_hygov",
      "ports": {
        "speed": 3746,
        "pmech": 3744
      },
      "params": {
        "Trate": 36.885128021240234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.289000004529953,
        "Tr": 9.833800315856934,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5268000364303589,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40712_1_ieeet1",
      "ports": {
        "bus": 40712,
        "speed": 3746,
        "vs": 3747,
        "efd": 3745
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40712_1_ieeest",
      "ports": {
        "input": 3746,
        "output": 3747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40719_1_gensal",
      "ports": {
        "bus": 40719,
        "pmech": 3748,
        "efd": 3749,
        "speed": 3750
      },
      "params": {
        "p0": 0.10000000149011612,
        "q0": 0.03840000182390213,
        "H": 3.828200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3479999899864197,
        "Tqopp": 0.1103999987244606,
        "Xd": 0.7141000032424927,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.20720000565052032,
        "Xq": 0.461899995803833,
        "Xl": 0.10840000212192535,
        "S10": 0.09480000287294388,
        "S12": 0.461899995803833,
        "mva": 10.0
      }
    },
    {
      "class": "Hygov",
      "id": "40719_1_hygov",
      "ports": {
        "speed": 3750,
        "pmech": 3748
      },
      "params": {
        "Trate": 10.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7566999793052673,
        "Tr": 2.5246999263763428,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916999816894531,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40719_1_ieeet1",
      "ports": {
        "bus": 40719,
        "speed": 3750,
        "vs": 3751,
        "efd": 3749
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40719_1_ieeest",
      "ports": {
        "input": 3750,
        "output": 3751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40719_2_gensal",
      "ports": {
        "bus": 40719,
        "pmech": 3752,
        "efd": 3753,
        "speed": 3754
      },
      "params": {
        "p0": 0.08159860223531723,
        "q0": 0.03840000182390213,
        "H": 3.4310998916625977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.385699987411499,
        "Tqopp": 0.1876000016927719,
        "Xd": 1.1407999992370605,
        "Xdp": 0.4503999948501587,
        "Xdpp": 0.3727000057697296,
        "Xq": 0.7401999831199646,
        "Xl": 0.10580000281333923,
        "S10": 0.27070000767707825,
        "S12": 0.7087000012397766,
        "mva": 13.39805793762207
      }
    },
    {
      "class": "Hygov",
      "id": "40719_2_hygov",
      "ports": {
        "speed": 3754,
        "pmech": 3752
      },
      "params": {
        "Trate": 13.39805793762207,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5932000279426575,
        "Tr": 8.344099998474121,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9930999875068665,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40719_2_ieeet1",
      "ports": {
        "bus": 40719,
        "speed": 3754,
        "vs": 3755,
        "efd": 3753
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7695999145507812,
        "E2": 3.6928000450134277,
        "Se1": 0.08799999952316284,
        "Se2": 0.4032999873161316,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40719_2_ieeest",
      "ports": {
        "input": 3754,
        "output": 3755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40722_1_genrou",
      "ports": {
        "bus": 40722,
        "pmech": 3756,
        "efd": 3757,
        "speed": 3758
      },
      "params": {
        "p0": 0.4792448580265045,
        "q0": -0.05339999869465828,
        "H": 7.210443019866943,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.219099998474121,
        "Tdopp": 0.066600002348423,
        "Tqop": 1.3186999559402466,
        "Tqopp": 0.04619999974966049,
        "Xd": 1.6979999542236328,
        "Xdp": 0.23960000276565552,
        "Xdpp": 0.18970000743865967,
        "Xq": 1.6416000127792358,
        "Xqp": 0.303600013256073,
        "Xqpp": 0.18970000743865967,
        "Xl": 0.1467999964952469,
        "S10": 0.1160999983549118,
        "S12": 0.6819999814033508,
        "mva": 56.1415901184082
      }
    },
    {
      "class": "Tgov1",
      "id": "40722_1_tgov1",
      "ports": {
        "speed": 3758,
        "pmech": 3756
      },
      "params": {
        "Trate": 56.1415901184082,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8571185970499378,
        "Pvmin": 0.39881308090693457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40722_1_ieeet1",
      "ports": {
        "bus": 40722,
        "speed": 3758,
        "vs": 3759,
        "efd": 3757
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40722_1_ieeest",
      "ports": {
        "input": 3758,
        "output": 3759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40722_2_genrou",
      "ports": {
        "bus": 40722,
        "pmech": 3760,
        "efd": 3761,
        "speed": 3762
      },
      "params": {
        "p0": 0.8634772896766663,
        "q0": -0.09623699635267258,
        "H": 7.424853324890137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.561399936676025,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.007099986076355,
        "Tqopp": 0.04569999873638153,
        "Xd": 2.165600061416626,
        "Xdp": 0.45669999718666077,
        "Xdpp": 0.37299999594688416,
        "Xq": 2.018899917602539,
        "Xqp": 0.7383000254631042,
        "Xqpp": 0.37299999594688416,
        "Xl": 0.2928999960422516,
        "S10": 0.10930000245571136,
        "S12": 0.37049999833106995,
        "mva": 117.29795837402344
      }
    },
    {
      "class": "Tgov1",
      "id": "40722_2_tgov1",
      "ports": {
        "speed": 3762,
        "pmech": 3760
      },
      "params": {
        "Trate": 117.29795837402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7391432858728602,
        "Pvmin": 0.32393183121404184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40722_2_ieeet1",
      "ports": {
        "bus": 40722,
        "speed": 3762,
        "vs": 3763,
        "efd": 3761
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40722_2_ieeest",
      "ports": {
        "input": 3762,
        "output": 3763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40723_2_genrou",
      "ports": {
        "bus": 40723,
        "pmech": 3764,
        "efd": 3765,
        "speed": 3766
      },
      "params": {
        "p0": 0.4792448580265045,
        "q0": -0.05341320112347603,
        "H": 1.4227553606033325,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.700400352478027,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.7513999938964844,
        "Tqopp": 0.08410000056028366,
        "Xd": 2.353300094604492,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.15680000185966492,
        "Xq": 2.1703999042510986,
        "Xqp": 0.21299999952316284,
        "Xqpp": 0.15680000185966492,
        "Xl": 0.12049999833106995,
        "S10": 0.2320999950170517,
        "S12": 0.6919999718666077,
        "mva": 52.94112014770508
      }
    },
    {
      "class": "Tgov1",
      "id": "40723_2_tgov1",
      "ports": {
        "speed": 3766,
        "pmech": 3764
      },
      "params": {
        "Trate": 52.94112014770508,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9089343184312775,
        "Pvmin": 0.3091250850614817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40723_2_ieeet1",
      "ports": {
        "bus": 40723,
        "speed": 3766,
        "vs": 3767,
        "efd": 3765
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40723_2_ieeest",
      "ports": {
        "input": 3766,
        "output": 3767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40723_4_genrou",
      "ports": {
        "bus": 40723,
        "pmech": 3768,
        "efd": 3769,
        "speed": 3770
      },
      "params": {
        "p0": 0.4792448580265045,
        "q0": -0.05339999869465828,
        "H": 5.0132880210876465,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.283599853515625,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.3035999536514282,
        "Tqopp": 0.08079999685287476,
        "Xd": 1.5196000337600708,
        "Xdp": 0.38999998569488525,
        "Xdpp": 0.29179999232292175,
        "Xq": 1.4976999759674072,
        "Xqp": 0.5587000250816345,
        "Xqpp": 0.29179999232292175,
        "Xl": 0.2282000035047531,
        "S10": 0.09570000320672989,
        "S12": 0.4666999876499176,
        "mva": 55.97157669067383
      }
    },
    {
      "class": "Tgov1",
      "id": "40723_4_tgov1",
      "ports": {
        "speed": 3770,
        "pmech": 3768
      },
      "params": {
        "Trate": 55.97157669067383,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8597220911674015,
        "Pvmin": 0.11452240775041228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40723_4_ieeet1",
      "ports": {
        "bus": 40723,
        "speed": 3770,
        "vs": 3771,
        "efd": 3769
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40723_4_ieeest",
      "ports": {
        "input": 3770,
        "output": 3771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40723_6_genrou",
      "ports": {
        "bus": 40723,
        "pmech": 3772,
        "efd": 3773,
        "speed": 3774
      },
      "params": {
        "p0": 0.48651522397994995,
        "q0": -0.054223500192165375,
        "H": 6.205714225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.289899826049805,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.6384000182151794,
        "Tqopp": 0.06350000202655792,
        "Xd": 1.951799988746643,
        "Xdp": 0.3894999921321869,
        "Xdpp": 0.29760000109672546,
        "Xq": 1.8464000225067139,
        "Xqp": 0.6194000244140625,
        "Xqpp": 0.29760000109672546,
        "Xl": 0.23280000686645508,
        "S10": 0.04390000179409981,
        "S12": 0.31029999256134033,
        "mva": 54.88469314575195
      }
    },
    {
      "class": "Tgov1",
      "id": "40723_6_tgov1",
      "ports": {
        "speed": 3774,
        "pmech": 3772
      },
      "params": {
        "Trate": 54.88469314575195,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8900477911920973,
        "Pvmin": 0.09025780993215869,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40723_6_ieeet1",
      "ports": {
        "bus": 40723,
        "speed": 3774,
        "vs": 3775,
        "efd": 3773
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40723_6_ieeest",
      "ports": {
        "input": 3774,
        "output": 3775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40732_1_gensal",
      "ports": {
        "bus": 40732,
        "pmech": 3776,
        "efd": 3777,
        "speed": 3778
      },
      "params": {
        "p0": 0.4099999964237213,
        "q0": 0.06858145445585251,
        "H": 3.9337000846862793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.21449999511241913,
        "Tqopp": 0.5843999981880188,
        "Xd": 0.9739000201225281,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.22300000488758087,
        "Xq": 0.6313999891281128,
        "Xl": 0.10589999705553055,
        "S10": 0.16840000450611115,
        "S12": 0.48069998621940613,
        "mva": 60.628726959228516
      }
    },
    {
      "class": "Hygov",
      "id": "40732_1_hygov",
      "ports": {
        "speed": 3778,
        "pmech": 3776
      },
      "params": {
        "Trate": 60.628726959228516,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8837000131607056,
        "Tr": 5.667300224304199,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8037999868392944,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40732_1_ieeet1",
      "ports": {
        "bus": 40732,
        "speed": 3778,
        "vs": 3779,
        "efd": 3777
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40732_1_ieeest",
      "ports": {
        "input": 3778,
        "output": 3779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40733_1_gensal",
      "ports": {
        "bus": 40733,
        "pmech": 3780,
        "efd": 3781,
        "speed": 3782
      },
      "params": {
        "p0": 0.4525081217288971,
        "q0": 0.06858144700527191,
        "H": 2.148400068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5928999781608582,
        "Tqopp": 0.2865999937057495,
        "Xd": 1.007599949836731,
        "Xdp": 0.3481000065803528,
        "Xdpp": 0.2379000037908554,
        "Xq": 0.6534000039100647,
        "Xl": 0.09719999879598618,
        "S10": 0.24160000681877136,
        "S12": 0.848800003528595,
        "mva": 68.97328186035156
      }
    },
    {
      "class": "Hygov",
      "id": "40733_1_hygov",
      "ports": {
        "speed": 3782,
        "pmech": 3780
      },
      "params": {
        "Trate": 68.97328186035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6459000110626221,
        "Tr": 6.7621002197265625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5896000266075134,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40733_1_ieeet1",
      "ports": {
        "bus": 40733,
        "speed": 3782,
        "vs": 3783,
        "efd": 3781
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40733_1_ieeest",
      "ports": {
        "input": 3782,
        "output": 3783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40735_1_gensal",
      "ports": {
        "bus": 40735,
        "pmech": 3784,
        "efd": 3785,
        "speed": 3786
      },
      "params": {
        "p0": 0.4450680613517761,
        "q0": 0.06858145445585251,
        "H": 2.186000108718872,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.39259999990463257,
        "Tqopp": 0.25049999356269836,
        "Xd": 0.9527000188827515,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.2590000033378601,
        "Xq": 0.6175000071525574,
        "Xl": 0.23829999566078186,
        "S10": 0.2581999897956848,
        "S12": 0.72079998254776,
        "mva": 50.959999084472656
      }
    },
    {
      "class": "Hygov",
      "id": "40735_1_hygov",
      "ports": {
        "speed": 3786,
        "pmech": 3784
      },
      "params": {
        "Trate": 50.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2199999988079071,
        "Tr": 3.2769999504089355,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0392999649047852,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40735_1_ieeet1",
      "ports": {
        "bus": 40735,
        "speed": 3786,
        "vs": 3787,
        "efd": 3785
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40735_1_ieeest",
      "ports": {
        "input": 3786,
        "output": 3787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40736_1_gensal",
      "ports": {
        "bus": 40736,
        "pmech": 3788,
        "efd": 3789,
        "speed": 3790
      },
      "params": {
        "p0": 0.5095999836921692,
        "q0": 0.06858144700527191,
        "H": 2.0418999195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06750000268220901,
        "Tqopp": 0.3634999990463257,
        "Xd": 0.9932000041007996,
        "Xdp": 0.38510000705718994,
        "Xdpp": 0.26980000734329224,
        "Xq": 0.6439999938011169,
        "Xl": 0.21699999272823334,
        "S10": 0.06549999862909317,
        "S12": 0.30979999899864197,
        "mva": 61.27524185180664
      }
    },
    {
      "class": "Hygov",
      "id": "40736_1_hygov",
      "ports": {
        "speed": 3790,
        "pmech": 3788
      },
      "params": {
        "Trate": 61.27524185180664,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7799999713897705,
        "Tr": 3.0164999961853027,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8611999750137329,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "40736_1_esdc1a",
      "ports": {
        "bus": 40736,
        "speed": 3790,
        "vs": 3791,
        "efd": 3789
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024700000882148743,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4277000427246094,
        "Se1": 0.14259999990463257,
        "E2": 3.2369000911712646,
        "Se2": 0.427700012922287,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "40736_1_ieeest",
      "ports": {
        "input": 3790,
        "output": 3791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40740_1_genrou",
      "ports": {
        "bus": 40740,
        "pmech": 3792,
        "efd": 3793,
        "speed": 3794
      },
      "params": {
        "p0": 1.4540679454803467,
        "q0": 0.7431399822235107,
        "H": 5.450183391571045,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.179499626159668,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2589999437332153,
        "Tqopp": 0.042399998754262924,
        "Xd": 2.1623001098632812,
        "Xdp": 0.4397999942302704,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.016200065612793,
        "Xqp": 0.6682999730110168,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2840999960899353,
        "S10": 0.19840000569820404,
        "S12": 0.6538000106811523,
        "mva": 186.13388061523438
      }
    },
    {
      "class": "Tgov1",
      "id": "40740_1_tgov1",
      "ports": {
        "speed": 3794,
        "pmech": 3792
      },
      "params": {
        "Trate": 186.13388061523438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7843816683567694,
        "Pvmin": 0.08296336933033405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40740_1_ieeet1",
      "ports": {
        "bus": 40740,
        "speed": 3794,
        "vs": 3795,
        "efd": 3793
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40740_1_ieeest",
      "ports": {
        "input": 3794,
        "output": 3795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40742_1_genrou",
      "ports": {
        "bus": 40742,
        "pmech": 3796,
        "efd": 3797,
        "speed": 3798
      },
      "params": {
        "p0": 0.5766475200653076,
        "q0": 0.29471099376678467,
        "H": 1.728445053100586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.829599857330322,
        "Tdopp": 0.06040000170469284,
        "Tqop": 0.882099986076355,
        "Tqopp": 0.05339999869465828,
        "Xd": 1.8934999704360962,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.799299955368042,
        "Xqp": 0.36559998989105225,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "S10": 0.09430000185966492,
        "S12": 0.6392999887466431,
        "mva": 68.92652130126953
      }
    },
    {
      "class": "Tgov1",
      "id": "40742_1_tgov1",
      "ports": {
        "speed": 3798,
        "pmech": 3796
      },
      "params": {
        "Trate": 68.92652130126953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8400249791434612,
        "Pvmin": 0.1477618741039049,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40742_1_ieeet1",
      "ports": {
        "bus": 40742,
        "speed": 3798,
        "vs": 3799,
        "efd": 3797
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40742_1_ieeest",
      "ports": {
        "input": 3798,
        "output": 3799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40743_1_genrou",
      "ports": {
        "bus": 40743,
        "pmech": 3800,
        "efd": 3801,
        "speed": 3802
      },
      "params": {
        "p0": 0.5766475200653076,
        "q0": 0.29471099376678467,
        "H": 4.324111461639404,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.304999828338623,
        "Tdopp": 0.0658000037074089,
        "Tqop": 0.6621999740600586,
        "Tqopp": 0.05490000173449516,
        "Xd": 2.011699914932251,
        "Xdp": 0.35510000586509705,
        "Xdpp": 0.23080000281333923,
        "Xq": 1.894700050354004,
        "Xqp": 0.5406000018119812,
        "Xqpp": 0.23080000281333923,
        "Xl": 0.17960000038146973,
        "S10": 0.1363999992609024,
        "S12": 0.3921000063419342,
        "mva": 80.34854888916016
      }
    },
    {
      "class": "Tgov1",
      "id": "40743_1_tgov1",
      "ports": {
        "speed": 3802,
        "pmech": 3800
      },
      "params": {
        "Trate": 80.34854888916016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7206103958193771,
        "Pvmin": 0.17775154919980116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40743_1_ieeet1",
      "ports": {
        "bus": 40743,
        "speed": 3802,
        "vs": 3803,
        "efd": 3801
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40743_1_ieeest",
      "ports": {
        "input": 3802,
        "output": 3803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40744_1_genrou",
      "ports": {
        "bus": 40744,
        "pmech": 3804,
        "efd": 3805,
        "speed": 3806
      },
      "params": {
        "p0": 0.5378059148788452,
        "q0": 0.2748599946498871,
        "H": 3.015312910079956,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.645599842071533,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.9164000153541565,
        "Tqopp": 0.06390000134706497,
        "Xd": 1.5716999769210815,
        "Xdp": 0.33880001306533813,
        "Xdpp": 0.19280000030994415,
        "Xq": 1.5397000312805176,
        "Xqp": 0.5613999962806702,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "S10": 0.15520000457763672,
        "S12": 0.6489999890327454,
        "mva": 71.41984558105469
      }
    },
    {
      "class": "Tgov1",
      "id": "40744_1_tgov1",
      "ports": {
        "speed": 3806,
        "pmech": 3804
      },
      "params": {
        "Trate": 71.41984558105469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.756092395698089,
        "Pvmin": 0.09741621810471948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40744_1_ieeet1",
      "ports": {
        "bus": 40744,
        "speed": 3806,
        "vs": 3807,
        "efd": 3805
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40744_1_ieeest",
      "ports": {
        "input": 3806,
        "output": 3807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40745_1_genrou",
      "ports": {
        "bus": 40745,
        "pmech": 3808,
        "efd": 3809,
        "speed": 3810
      },
      "params": {
        "p0": 0.5378059148788452,
        "q0": 0.2748599946498871,
        "H": 8.060778617858887,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.77269983291626,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.9358999729156494,
        "Tqopp": 0.05979999899864197,
        "Xd": 2.380199909210205,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11110000312328339,
        "Xq": 2.191999912261963,
        "Xqp": 0.3059000074863434,
        "Xqpp": 0.11110000312328339,
        "Xl": 0.08420000225305557,
        "S10": 0.02850000001490116,
        "S12": 0.21140000224113464,
        "mva": 56.02095413208008
      }
    },
    {
      "class": "Tgov1",
      "id": "40745_1_tgov1",
      "ports": {
        "speed": 3810,
        "pmech": 3808
      },
      "params": {
        "Trate": 56.02095413208008,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.963925070223758,
        "Pvmin": 0.3873266115306352,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40745_1_ieeet1",
      "ports": {
        "bus": 40745,
        "speed": 3810,
        "vs": 3811,
        "efd": 3809
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40745_1_ieeest",
      "ports": {
        "input": 3810,
        "output": 3811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40756_1_genrou",
      "ports": {
        "bus": 40756,
        "pmech": 3812,
        "efd": 3813,
        "speed": 3814
      },
      "params": {
        "p0": 1.0209869146347046,
        "q0": -0.2619999945163727,
        "H": 5.296676158905029,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.857399940490723,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.7796000242233276,
        "Tqopp": 0.0738999992609024,
        "Xd": 2.124799966812134,
        "Xdp": 0.20819999277591705,
        "Xdpp": 0.15649999678134918,
        "Xq": 1.9859999418258667,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.15649999678134918,
        "Xl": 0.12030000239610672,
        "S10": 0.1923999935388565,
        "S12": 0.5547000169754028,
        "mva": 236.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40756_1_tgov1",
      "ports": {
        "speed": 3814,
        "pmech": 3812
      },
      "params": {
        "Trate": 236.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999555490785,
        "Pvmin": 0.41796610517016913,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40756_1_ieeet1",
      "ports": {
        "bus": 40756,
        "speed": 3814,
        "vs": 3815,
        "efd": 3813
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40756_1_ieeest",
      "ports": {
        "input": 3814,
        "output": 3815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40758_1_genrou",
      "ports": {
        "bus": 40758,
        "pmech": 3816,
        "efd": 3817,
        "speed": 3818
      },
      "params": {
        "p0": 1.1258833408355713,
        "q0": -0.2619999945163727,
        "H": 5.453344345092773,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.746600151062012,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.6269000172615051,
        "Tqopp": 0.04410000145435333,
        "Xd": 2.0076000690460205,
        "Xdp": 0.3862999975681305,
        "Xdpp": 0.25839999318122864,
        "Xq": 1.8914999961853027,
        "Xqp": 0.6237999796867371,
        "Xqpp": 0.25839999318122864,
        "Xl": 0.20160000026226044,
        "S10": 0.1907999962568283,
        "S12": 0.6829000115394592,
        "mva": 270.8690490722656
      }
    },
    {
      "class": "Tgov1",
      "id": "40758_1_tgov1",
      "ports": {
        "speed": 3818,
        "pmech": 3816
      },
      "params": {
        "Trate": 270.8690490722656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8712696792708113,
        "Pvmin": 0.40288841210130377,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40758_1_ieeet1",
      "ports": {
        "bus": 40758,
        "speed": 3818,
        "vs": 3819,
        "efd": 3817
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40758_1_ieeest",
      "ports": {
        "input": 3818,
        "output": 3819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40763_1_genrou",
      "ports": {
        "bus": 40763,
        "pmech": 3820,
        "efd": 3821,
        "speed": 3822
      },
      "params": {
        "p0": 1.9196070432662964,
        "q0": 1.9147939682006836,
        "H": 2.5529046058654785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.536199569702148,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.6722000241279602,
        "Tqopp": 0.06560000032186508,
        "Xd": 1.708899974822998,
        "Xdp": 0.19290000200271606,
        "Xdpp": 0.1412999927997589,
        "Xq": 1.6306999921798706,
        "Xqp": 0.7318000197410583,
        "Xqpp": 0.1412999927997589,
        "Xl": 0.1039000004529953,
        "S10": 0.08100000023841858,
        "S12": 0.3968999981880188,
        "mva": 471.84710693359375
      }
    },
    {
      "class": "Tgov1",
      "id": "40763_1_tgov1",
      "ports": {
        "speed": 3822,
        "pmech": 3820
      },
      "params": {
        "Trate": 471.84710693359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.870832976532786,
        "Pvmin": 0.39406588348784843,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40763_1_ieeet1",
      "ports": {
        "bus": 40763,
        "speed": 3822,
        "vs": 3823,
        "efd": 3821
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.057999998331069946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.3297998905181885,
        "E2": 4.439799785614014,
        "Se1": 0.08720000088214874,
        "Se2": 0.3458999991416931,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40763_1_ieeest",
      "ports": {
        "input": 3822,
        "output": 3823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40764_1_genrou",
      "ports": {
        "bus": 40764,
        "pmech": 3824,
        "efd": 3825,
        "speed": 3826
      },
      "params": {
        "p0": 2.386078357696533,
        "q0": 1.9148000478744507,
        "H": 2.4062440395355225,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.419600009918213,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.4342000484466553,
        "Tqopp": 0.0658000037074089,
        "Xd": 2.3190999031066895,
        "Xdp": 0.2295999974012375,
        "Xdpp": 0.1670999974012375,
        "Xq": 2.199399948120117,
        "Xqp": 0.5026999711990356,
        "Xqpp": 0.1670999974012375,
        "Xl": 0.12389999628067017,
        "S10": 0.05550000071525574,
        "S12": 0.3458999991416931,
        "mva": 521.0511474609375
      }
    },
    {
      "class": "Tgov1",
      "id": "40764_1_tgov1",
      "ports": {
        "speed": 3826,
        "pmech": 3824
      },
      "params": {
        "Trate": 521.0511474609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7885982453002272,
        "Pvmin": 0.21823193113555714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40764_1_ieeet1",
      "ports": {
        "bus": 40764,
        "speed": 3826,
        "vs": 3827,
        "efd": 3825
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11249999701976776,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.597899913787842,
        "E2": 3.463900089263916,
        "Se1": 0.4277999997138977,
        "Se2": 0.7282000184059143,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40764_1_ieeest",
      "ports": {
        "input": 3826,
        "output": 3827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40768_1_genrou",
      "ports": {
        "bus": 40768,
        "pmech": 3828,
        "efd": 3829,
        "speed": 3830
      },
      "params": {
        "p0": 0.3441969156265259,
        "q0": 0.4871545732021332,
        "H": 3.1617565155029297,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.6057000160217285,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.652400016784668,
        "Tqopp": 0.04309999942779541,
        "Xd": 2.1129000186920166,
        "Xdp": 0.21529999375343323,
        "Xdpp": 0.15710000693798065,
        "Xq": 2.007200002670288,
        "Xqp": 0.3790000081062317,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.1160999983549118,
        "S10": 0.02290000021457672,
        "S12": 0.2809000015258789,
        "mva": 235.86587524414062
      }
    },
    {
      "class": "Tgov1",
      "id": "40768_1_tgov1",
      "ports": {
        "speed": 3830,
        "pmech": 3828
      },
      "params": {
        "Trate": 235.86587524414062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8648983070321042,
        "Pvmin": 0.13325369782392033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40768_1_ieeet1",
      "ports": {
        "bus": 40768,
        "speed": 3830,
        "vs": 3831,
        "efd": 3829
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40768_1_ieeest",
      "ports": {
        "input": 3830,
        "output": 3831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40769_1_genrou",
      "ports": {
        "bus": 40769,
        "pmech": 3832,
        "efd": 3833,
        "speed": 3834
      },
      "params": {
        "p0": 2.0317111015319824,
        "q0": 0.48715460300445557,
        "H": 1.703346848487854,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.049799919128418,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.9217000007629395,
        "Tqopp": 0.06859999895095825,
        "Xd": 2.188800096511841,
        "Xdp": 0.2134999930858612,
        "Xdpp": 0.155799999833107,
        "Xq": 2.078000068664551,
        "Xqp": 0.5216000080108643,
        "Xqpp": 0.155799999833107,
        "Xl": 0.11509999632835388,
        "S10": 0.1746000051498413,
        "S12": 0.5841000080108643,
        "mva": 250.04722595214844
      }
    },
    {
      "class": "Tgov1",
      "id": "40769_1_tgov1",
      "ports": {
        "speed": 3834,
        "pmech": 3832
      },
      "params": {
        "Trate": 250.04722595214844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8158458683494543,
        "Pvmin": 0.18388985404749897,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40769_1_ieeet1",
      "ports": {
        "bus": 40769,
        "speed": 3834,
        "vs": 3835,
        "efd": 3833
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40769_1_ieeest",
      "ports": {
        "input": 3834,
        "output": 3835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40770_1_genrou",
      "ports": {
        "bus": 40770,
        "pmech": 3836,
        "efd": 3837,
        "speed": 3838
      },
      "params": {
        "p0": 0.8126845359802246,
        "q0": 0.3802559971809387,
        "H": 1.712172031402588,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.68120002746582,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.9909999966621399,
        "Tqopp": 0.051100000739097595,
        "Xd": 2.1470999717712402,
        "Xdp": 0.2011999934911728,
        "Xdpp": 0.14720000326633453,
        "Xq": 2.039099931716919,
        "Xqp": 0.5889000296592712,
        "Xqpp": 0.14720000326633453,
        "Xl": 0.10840000212192535,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656,
        "mva": 106.29670715332031
      }
    },
    {
      "class": "Tgov1",
      "id": "40770_1_tgov1",
      "ports": {
        "speed": 3838,
        "pmech": 3836
      },
      "params": {
        "Trate": 106.29670715332031,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7676625236981502,
        "Pvmin": 0.3121002888511499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40770_1_ieeet1",
      "ports": {
        "bus": 40770,
        "speed": 3838,
        "vs": 3839,
        "efd": 3837
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.7275000214576721,
        "Kf": 0.10339999943971634,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4147000312805176,
        "E2": 4.552999973297119,
        "Se1": 0.05770000070333481,
        "Se2": 0.31279999017715454,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40770_1_ieeest",
      "ports": {
        "input": 3838,
        "output": 3839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40772_1_genrou",
      "ports": {
        "bus": 40772,
        "pmech": 3840,
        "efd": 3841,
        "speed": 3842
      },
      "params": {
        "p0": 0.42596182227134705,
        "q0": 0.19930000603199005,
        "H": 4.780852794647217,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.168000221252441,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.299399971961975,
        "Tqopp": 0.07490000128746033,
        "Xd": 2.149899959564209,
        "Xdp": 0.2703000009059906,
        "Xdpp": 0.1956000030040741,
        "Xq": 2.0416998863220215,
        "Xqp": 0.5741000175476074,
        "Xqpp": 0.1956000030040741,
        "Xl": 0.1459999978542328,
        "S10": 0.195700004696846,
        "S12": 0.6262999773025513,
        "mva": 62.45779800415039
      }
    },
    {
      "class": "Tgov1",
      "id": "40772_1_tgov1",
      "ports": {
        "speed": 3842,
        "pmech": 3840
      },
      "params": {
        "Trate": 62.45779800415039,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6847824076248507,
        "Pvmin": 0.2723439008682437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40772_1_ieeet1",
      "ports": {
        "bus": 40772,
        "speed": 3842,
        "vs": 3843,
        "efd": 3841
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08730000257492065,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.251299858093262,
        "E2": 5.668399810791016,
        "Se1": 0.266400009393692,
        "Se2": 0.546999990940094,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40772_1_ieeest",
      "ports": {
        "input": 3842,
        "output": 3843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40772_2_genrou",
      "ports": {
        "bus": 40772,
        "pmech": 3844,
        "efd": 3845,
        "speed": 3846
      },
      "params": {
        "p0": 0.42596182227134705,
        "q0": 0.19930000603199005,
        "H": 5.276921272277832,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.541200160980225,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.0693000555038452,
        "Tqopp": 0.045099999755620956,
        "Xd": 2.1238999366760254,
        "Xdp": 0.4625999927520752,
        "Xdpp": 0.30390000343322754,
        "Xq": 2.0174999237060547,
        "Xqp": 0.3197999894618988,
        "Xqpp": 0.30390000343322754,
        "Xl": 0.23010000586509705,
        "S10": 0.07779999822378159,
        "S12": 0.390500009059906,
        "mva": 43.41938781738281
      }
    },
    {
      "class": "Tgov1",
      "id": "40772_2_tgov1",
      "ports": {
        "speed": 3846,
        "pmech": 3844
      },
      "params": {
        "Trate": 43.41938781738281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9850438581058452,
        "Pvmin": 0.4638480803179053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40772_2_ieeet1",
      "ports": {
        "bus": 40772,
        "speed": 3846,
        "vs": 3847,
        "efd": 3845
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40772_2_ieeest",
      "ports": {
        "input": 3846,
        "output": 3847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40775_1_gensal",
      "ports": {
        "bus": 40775,
        "pmech": 3848,
        "efd": 3849,
        "speed": 3850
      },
      "params": {
        "p0": 0.08860000222921371,
        "q0": 0.03530000150203705,
        "H": 1.5835000276565552,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.46399998664855957,
        "Tqopp": 0.4253000020980835,
        "Xd": 0.9904999732971191,
        "Xdp": 0.27950000762939453,
        "Xdpp": 0.27309998869895935,
        "Xq": 0.6421999931335449,
        "Xl": 0.09099999815225601,
        "S10": 0.11190000176429749,
        "S12": 0.4950999915599823,
        "mva": 10.663891792297363
      }
    },
    {
      "class": "Hygov",
      "id": "40775_1_hygov",
      "ports": {
        "speed": 3850,
        "pmech": 3848
      },
      "params": {
        "Trate": 10.663891792297363,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37310001254081726,
        "Tr": 2.466399908065796,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4038000106811523,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40775_1_ieeet1",
      "ports": {
        "bus": 40775,
        "speed": 3850,
        "vs": 3851,
        "efd": 3849
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40775_1_ieeest",
      "ports": {
        "input": 3850,
        "output": 3851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40786_1_genrou",
      "ports": {
        "bus": 40786,
        "pmech": 3852,
        "efd": 3853,
        "speed": 3854
      },
      "params": {
        "p0": 5.5890583992004395,
        "q0": 0.21705754101276398,
        "H": 3.218116283416748,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.824900150299072,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.0293999910354614,
        "Tqopp": 0.0617000013589859,
        "Xd": 1.826799988746643,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.19660000503063202,
        "Xq": 1.7404999732971191,
        "Xqp": 0.35429999232292175,
        "Xqpp": 0.19660000503063202,
        "Xl": 0.1467999964952469,
        "S10": 0.14429999887943268,
        "S12": 0.5235000252723694,
        "mva": 968.03857421875
      }
    },
    {
      "class": "Tgov1",
      "id": "40786_1_tgov1",
      "ports": {
        "speed": 3854,
        "pmech": 3852
      },
      "params": {
        "Trate": 968.03857421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8296157148293883,
        "Pvmin": 0.16857798814530756,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40786_1_ieeet1",
      "ports": {
        "bus": 40786,
        "speed": 3854,
        "vs": 3855,
        "efd": 3853
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40786_1_ieeest",
      "ports": {
        "input": 3854,
        "output": 3855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40787_1_genrou",
      "ports": {
        "bus": 40787,
        "pmech": 3856,
        "efd": 3857,
        "speed": 3858
      },
      "params": {
        "p0": 7.9983696937561035,
        "q0": 0.21705754101276398,
        "H": 2.4449574947357178,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.700300216674805,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5831999778747559,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.8818000555038452,
        "Xdp": 0.2240999937057495,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7918000221252441,
        "Xqp": 0.27889999747276306,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.120899997651577,
        "S10": 0.17550000548362732,
        "S12": 0.5860000252723694,
        "mva": 856.0833129882812
      }
    },
    {
      "class": "Tgov1",
      "id": "40787_1_tgov1",
      "ports": {
        "speed": 3858,
        "pmech": 3856
      },
      "params": {
        "Trate": 856.0833129882812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.938109646045517,
        "Pvmin": 0.3961600337735398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40787_1_ieeet1",
      "ports": {
        "bus": 40787,
        "speed": 3858,
        "vs": 3859,
        "efd": 3857
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40787_1_ieeest",
      "ports": {
        "input": 3858,
        "output": 3859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40788_1_genrou",
      "ports": {
        "bus": 40788,
        "pmech": 3860,
        "efd": 3861,
        "speed": 3862
      },
      "params": {
        "p0": 3.080988645553589,
        "q0": 0.21705754101276398,
        "H": 3.4780304431915283,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.628900051116943,
        "Tdopp": 0.05820000171661377,
        "Tqop": 0.8669999837875366,
        "Tqopp": 0.05660000070929527,
        "Xd": 2.0488998889923096,
        "Xdp": 0.43639999628067017,
        "Xdpp": 0.31200000643730164,
        "Xq": 1.94760000705719,
        "Xqp": 0.4172999858856201,
        "Xqpp": 0.31200000643730164,
        "Xl": 0.23639999330043793,
        "S10": 0.07930000126361847,
        "S12": 0.3935999870300293,
        "mva": 944.9961547851562
      }
    },
    {
      "class": "Tgov1",
      "id": "40788_1_tgov1",
      "ports": {
        "speed": 3862,
        "pmech": 3860
      },
      "params": {
        "Trate": 944.9961547851562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8498447424005593,
        "Pvmin": 0.31357696002607277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40788_1_ieeet1",
      "ports": {
        "bus": 40788,
        "speed": 3862,
        "vs": 3863,
        "efd": 3861
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40788_1_ieeest",
      "ports": {
        "input": 3862,
        "output": 3863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40797_1_genrou",
      "ports": {
        "bus": 40797,
        "pmech": 3864,
        "efd": 3865,
        "speed": 3866
      },
      "params": {
        "p0": 0.6312025785446167,
        "q0": -0.059186287224292755,
        "H": 4.902793884277344,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.126200199127197,
        "Tdopp": 0.06960000097751617,
        "Tqop": 1.1526000499725342,
        "Tqopp": 0.0803999975323677,
        "Xd": 2.246299982070923,
        "Xdp": 0.4555000066757202,
        "Xdpp": 0.28299999237060547,
        "Xq": 2.0841000080108643,
        "Xqp": 0.7648000121116638,
        "Xqpp": 0.28299999237060547,
        "Xl": 0.22120000422000885,
        "S10": 0.09600000083446503,
        "S12": 0.42739999294281006,
        "mva": 198.43138122558594
      }
    },
    {
      "class": "Tgov1",
      "id": "40797_1_tgov1",
      "ports": {
        "speed": 3866,
        "pmech": 3864
      },
      "params": {
        "Trate": 198.43138122558594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9249209152226104,
        "Pvmin": 0.30454180951576465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40797_1_ieeet1",
      "ports": {
        "bus": 40797,
        "speed": 3866,
        "vs": 3867,
        "efd": 3865
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40797_1_ieeest",
      "ports": {
        "input": 3866,
        "output": 3867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40798_1_genrou",
      "ports": {
        "bus": 40798,
        "pmech": 3868,
        "efd": 3869,
        "speed": 3870
      },
      "params": {
        "p0": 0.8674956560134888,
        "q0": -0.059186287224292755,
        "H": 5.5066728591918945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.132199764251709,
        "Tdopp": 0.06669999659061432,
        "Tqop": 0.7426999807357788,
        "Tqopp": 0.06260000169277191,
        "Xd": 1.90339994430542,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.13009999692440033,
        "Xq": 1.8072999715805054,
        "Xqp": 0.46619999408721924,
        "Xqpp": 0.13009999692440033,
        "Xl": 0.09929999709129333,
        "S10": 0.052000001072883606,
        "S12": 0.3481000065803528,
        "mva": 233.71426391601562
      }
    },
    {
      "class": "Tgov1",
      "id": "40798_1_tgov1",
      "ports": {
        "speed": 3870,
        "pmech": 3868
      },
      "params": {
        "Trate": 233.71426391601562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7852751209823423,
        "Pvmin": 0.3596699660723219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40798_1_ieeet1",
      "ports": {
        "bus": 40798,
        "speed": 3870,
        "vs": 3871,
        "efd": 3869
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40798_1_ieeest",
      "ports": {
        "input": 3870,
        "output": 3871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40801_1_genrou",
      "ports": {
        "bus": 40801,
        "pmech": 3872,
        "efd": 3873,
        "speed": 3874
      },
      "params": {
        "p0": 1.0761778354644775,
        "q0": -0.059186287224292755,
        "H": 5.49714994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.898600101470947,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.1104999780654907,
        "Tqopp": 0.05979999899864197,
        "Xd": 2.0002999305725098,
        "Xdp": 0.3741999864578247,
        "Xdpp": 0.2989000082015991,
        "Xq": 1.8854999542236328,
        "Xqp": 0.5728999972343445,
        "Xqpp": 0.2989000082015991,
        "Xl": 0.2337999939918518,
        "S10": 0.10119999945163727,
        "S12": 0.6060000061988831,
        "mva": 206.8053436279297
      }
    },
    {
      "class": "Tgov1",
      "id": "40801_1_tgov1",
      "ports": {
        "speed": 3874,
        "pmech": 3872
      },
      "params": {
        "Trate": 206.8053436279297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8874690156084968,
        "Pvmin": 0.4123512827602643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40801_1_ieeet1",
      "ports": {
        "bus": 40801,
        "speed": 3874,
        "vs": 3875,
        "efd": 3873
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40801_1_ieeest",
      "ports": {
        "input": 3874,
        "output": 3875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40802_1_genrou",
      "ports": {
        "bus": 40802,
        "pmech": 3876,
        "efd": 3877,
        "speed": 3878
      },
      "params": {
        "p0": 1.8278762102127075,
        "q0": -0.059186287224292755,
        "H": 5.892093181610107,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.498499870300293,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.5428000092506409,
        "Tqopp": 0.09969999641180038,
        "Xd": 1.9541000127792358,
        "Xdp": 0.2969000041484833,
        "Xdpp": 0.19930000603199005,
        "Xq": 1.8481999635696411,
        "Xqp": 0.4625999927520752,
        "Xqpp": 0.19930000603199005,
        "Xl": 0.15440000593662262,
        "S10": 0.09889999777078629,
        "S12": 0.4090999960899353,
        "mva": 214.19406127929688
      }
    },
    {
      "class": "Tgov1",
      "id": "40802_1_tgov1",
      "ports": {
        "speed": 3878,
        "pmech": 3876
      },
      "params": {
        "Trate": 214.19406127929688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8568553844858408,
        "Pvmin": 0.29143839588209286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40802_1_ieeet1",
      "ports": {
        "bus": 40802,
        "speed": 3878,
        "vs": 3879,
        "efd": 3877
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40802_1_ieeest",
      "ports": {
        "input": 3878,
        "output": 3879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40803_1_genrou",
      "ports": {
        "bus": 40803,
        "pmech": 3880,
        "efd": 3881,
        "speed": 3882
      },
      "params": {
        "p0": 0.5288425087928772,
        "q0": -0.05894099920988083,
        "H": 5.208256244659424,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.869100093841553,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.2216999530792236,
        "Tqopp": 0.06530000269412994,
        "Xd": 2.3125,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.13660000264644623,
        "Xq": 2.137399911880493,
        "Xqp": 0.5920000076293945,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "S10": 0.10570000112056732,
        "S12": 0.5023999810218811,
        "mva": 54.539634704589844
      }
    },
    {
      "class": "Tgov1",
      "id": "40803_1_tgov1",
      "ports": {
        "speed": 3882,
        "pmech": 3880
      },
      "params": {
        "Trate": 54.539634704589844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9736039139167999,
        "Pvmin": 0.22312228570826056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40803_1_ieeet1",
      "ports": {
        "bus": 40803,
        "speed": 3882,
        "vs": 3883,
        "efd": 3881
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40803_1_ieeest",
      "ports": {
        "input": 3882,
        "output": 3883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40804_1_genrou",
      "ports": {
        "bus": 40804,
        "pmech": 3884,
        "efd": 3885,
        "speed": 3886
      },
      "params": {
        "p0": 0.5288425087928772,
        "q0": -0.05894099920988083,
        "H": 3.9583797454833984,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.625100135803223,
        "Tdopp": 0.05889999866485596,
        "Tqop": 1.3658000230789185,
        "Tqopp": 0.06430000066757202,
        "Xd": 1.4714000225067139,
        "Xdp": 0.251800000667572,
        "Xdpp": 0.11819999665021896,
        "Xq": 1.458799958229065,
        "Xqp": 0.295199990272522,
        "Xqpp": 0.11819999665021896,
        "Xl": 0.08980000019073486,
        "S10": 0.15119999647140503,
        "S12": 0.748199999332428,
        "mva": 67.8311996459961
      }
    },
    {
      "class": "Tgov1",
      "id": "40804_1_tgov1",
      "ports": {
        "speed": 3886,
        "pmech": 3884
      },
      "params": {
        "Trate": 67.8311996459961,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7828256331762453,
        "Pvmin": 0.08191964550585658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40804_1_ieeet1",
      "ports": {
        "bus": 40804,
        "speed": 3886,
        "vs": 3887,
        "efd": 3885
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40804_1_ieeest",
      "ports": {
        "input": 3886,
        "output": 3887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40806_1_genrou",
      "ports": {
        "bus": 40806,
        "pmech": 3888,
        "efd": 3889,
        "speed": 3890
      },
      "params": {
        "p0": 0.2684049904346466,
        "q0": -0.029899999499320984,
        "H": 5.439746379852295,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.58050012588501,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.6198999881744385,
        "Tqopp": 0.04989999905228615,
        "Xd": 2.2985999584198,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.20329999923706055,
        "Xq": 2.126300096511841,
        "Xqp": 0.35899999737739563,
        "Xqpp": 0.20329999923706055,
        "Xl": 0.15760000050067902,
        "S10": 0.12280000001192093,
        "S12": 0.39079999923706055,
        "mva": 31.733076095581055
      }
    },
    {
      "class": "Tgov1",
      "id": "40806_1_tgov1",
      "ports": {
        "speed": 3890,
        "pmech": 3888
      },
      "params": {
        "Trate": 31.733076095581055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8492715504543984,
        "Pvmin": 0.21617821967316636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40806_1_ieeet1",
      "ports": {
        "bus": 40806,
        "speed": 3890,
        "vs": 3891,
        "efd": 3889
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40806_1_ieeest",
      "ports": {
        "input": 3890,
        "output": 3891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40806_3_genrou",
      "ports": {
        "bus": 40806,
        "pmech": 3892,
        "efd": 3893,
        "speed": 3894
      },
      "params": {
        "p0": 0.2684049904346466,
        "q0": -0.029899999499320984,
        "H": 1.004158854484558,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.150100231170654,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.166700005531311,
        "Tqopp": 0.09700000286102295,
        "Xd": 2.378000020980835,
        "Xdp": 0.5149999856948853,
        "Xdpp": 0.42399999499320984,
        "Xq": 2.1902999877929688,
        "Xqp": 0.7689999938011169,
        "Xqpp": 0.42399999499320984,
        "Xl": 0.3336000144481659,
        "S10": 0.11429999768733978,
        "S12": 0.41449999809265137,
        "mva": 31.331079483032227
      }
    },
    {
      "class": "Tgov1",
      "id": "40806_3_tgov1",
      "ports": {
        "speed": 3894,
        "pmech": 3892
      },
      "params": {
        "Trate": 31.331079483032227,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8601682157480935,
        "Pvmin": 0.3482165340943715,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40806_3_ieeet1",
      "ports": {
        "bus": 40806,
        "speed": 3894,
        "vs": 3895,
        "efd": 3893
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40806_3_ieeest",
      "ports": {
        "input": 3894,
        "output": 3895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40813_1_genrou",
      "ports": {
        "bus": 40813,
        "pmech": 3896,
        "efd": 3897,
        "speed": 3898
      },
      "params": {
        "p0": 1.2960458993911743,
        "q0": 0.6623786687850952,
        "H": 4.86620569229126,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.386099815368652,
        "Tdopp": 0.06340000033378601,
        "Tqop": 0.4171000123023987,
        "Tqopp": 0.08179999887943268,
        "Xd": 1.8252999782562256,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.10589999705553055,
        "Xq": 1.7443000078201294,
        "Xqp": 0.42910000681877136,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "S10": 0.028699999675154686,
        "S12": 0.19779999554157257,
        "mva": 162.1370849609375
      }
    },
    {
      "class": "Tgov1",
      "id": "40813_1_tgov1",
      "ports": {
        "speed": 3898,
        "pmech": 3896
      },
      "params": {
        "Trate": 162.1370849609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8026129916751805,
        "Pvmin": 0.36352421369332955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40813_1_ieeet1",
      "ports": {
        "bus": 40813,
        "speed": 3898,
        "vs": 3899,
        "efd": 3897
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40813_1_ieeest",
      "ports": {
        "input": 3898,
        "output": 3899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40814_1_genrou",
      "ports": {
        "bus": 40814,
        "pmech": 3900,
        "efd": 3901,
        "speed": 3902
      },
      "params": {
        "p0": 1.2960458993911743,
        "q0": 0.6623786687850952,
        "H": 5.867640495300293,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.928999900817871,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.8242999911308289,
        "Tqopp": 0.05620000138878822,
        "Xd": 2.1013998985290527,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.2305999994277954,
        "Xq": 1.9671000242233276,
        "Xqp": 0.5085999965667725,
        "Xqpp": 0.2305999994277954,
        "Xl": 0.1793999969959259,
        "S10": 0.06599999964237213,
        "S12": 0.20229999721050262,
        "mva": 163.64659118652344
      }
    },
    {
      "class": "Tgov1",
      "id": "40814_1_tgov1",
      "ports": {
        "speed": 3902,
        "pmech": 3900
      },
      "params": {
        "Trate": 163.64659118652344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7952095419675791,
        "Pvmin": 0.19198700874463845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40814_1_ieeet1",
      "ports": {
        "bus": 40814,
        "speed": 3902,
        "vs": 3903,
        "efd": 3901
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40814_1_ieeest",
      "ports": {
        "input": 3902,
        "output": 3903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40815_1_genrou",
      "ports": {
        "bus": 40815,
        "pmech": 3904,
        "efd": 3905,
        "speed": 3906
      },
      "params": {
        "p0": 1.2960458993911743,
        "q0": 0.6623786687850952,
        "H": 6.918301582336426,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.224699974060059,
        "Tdopp": 0.06069999933242798,
        "Tqop": 1.4146000146865845,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.06030011177063,
        "Xdp": 0.3521000146865845,
        "Xdpp": 0.27160000801086426,
        "Xq": 1.933899998664856,
        "Xqp": 0.5856999754905701,
        "Xqpp": 0.27160000801086426,
        "Xl": 0.21209999918937683,
        "S10": 0.1704999953508377,
        "S12": 0.475600004196167,
        "mva": 183.06312561035156
      }
    },
    {
      "class": "Tgov1",
      "id": "40815_1_tgov1",
      "ports": {
        "speed": 3906,
        "pmech": 3904
      },
      "params": {
        "Trate": 183.06312561035156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7108658851317701,
        "Pvmin": 0.215824242038263,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40815_1_ieeet1",
      "ports": {
        "bus": 40815,
        "speed": 3906,
        "vs": 3907,
        "efd": 3905
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40815_1_ieeest",
      "ports": {
        "input": 3906,
        "output": 3907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40816_1_genrou",
      "ports": {
        "bus": 40816,
        "pmech": 3908,
        "efd": 3909,
        "speed": 3910
      },
      "params": {
        "p0": 0.7399811148643494,
        "q0": 0.3781999945640564,
        "H": 4.559494495391846,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.040999889373779,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.2741999626159668,
        "Tqopp": 0.059700001031160355,
        "Xd": 2.1679000854492188,
        "Xdp": 0.21410000324249268,
        "Xdpp": 0.1023000031709671,
        "Xq": 2.0208001136779785,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1023000031709671,
        "Xl": 0.0771000012755394,
        "S10": 0.08410000056028366,
        "S12": 0.33500000834465027,
        "mva": 74.52220153808594
      }
    },
    {
      "class": "Tgov1",
      "id": "40816_1_tgov1",
      "ports": {
        "speed": 3910,
        "pmech": 3908
      },
      "params": {
        "Trate": 74.52220153808594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9970182785504661,
        "Pvmin": 0.34365597589071983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40816_1_ieeet1",
      "ports": {
        "bus": 40816,
        "speed": 3910,
        "vs": 3911,
        "efd": 3909
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40816_1_ieeest",
      "ports": {
        "input": 3910,
        "output": 3911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40817_1_genrou",
      "ports": {
        "bus": 40817,
        "pmech": 3912,
        "efd": 3913,
        "speed": 3914
      },
      "params": {
        "p0": 0.7399811148643494,
        "q0": 0.3781999945640564,
        "H": 3.3043315410614014,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.040500164031982,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.4542999863624573,
        "Tqopp": 0.08910000324249268,
        "Xd": 1.6719000339508057,
        "Xdp": 0.17020000517368317,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.6204999685287476,
        "Xqp": 0.33469998836517334,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.08250000327825546,
        "S10": 0.11180000007152557,
        "S12": 0.6139000058174133,
        "mva": 101.59749603271484
      }
    },
    {
      "class": "Tgov1",
      "id": "40817_1_tgov1",
      "ports": {
        "speed": 3914,
        "pmech": 3912
      },
      "params": {
        "Trate": 101.59749603271484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7313172075359851,
        "Pvmin": 0.10443170804810947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40817_1_ieeet1",
      "ports": {
        "bus": 40817,
        "speed": 3914,
        "vs": 3915,
        "efd": 3913
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40817_1_ieeest",
      "ports": {
        "input": 3914,
        "output": 3915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40818_1_genrou",
      "ports": {
        "bus": 40818,
        "pmech": 3916,
        "efd": 3917,
        "speed": 3918
      },
      "params": {
        "p0": 0.7399811148643494,
        "q0": 0.37818700075149536,
        "H": 3.6594061851501465,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.848800182342529,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.629800021648407,
        "Tqopp": 0.062300000339746475,
        "Xd": 2.365600109100342,
        "Xdp": 0.3472999930381775,
        "Xdpp": 0.18359999358654022,
        "Xq": 2.180299997329712,
        "Xqp": 0.6468999981880188,
        "Xqpp": 0.18359999358654022,
        "Xl": 0.14190000295639038,
        "S10": 0.11379999667406082,
        "S12": 0.6588000059127808,
        "mva": 76.40927124023438
      }
    },
    {
      "class": "Tgov1",
      "id": "40818_1_tgov1",
      "ports": {
        "speed": 3918,
        "pmech": 3916
      },
      "params": {
        "Trate": 76.40927124023438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9723950495181484,
        "Pvmin": 0.19994087484233833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40818_1_ieeet1",
      "ports": {
        "bus": 40818,
        "speed": 3918,
        "vs": 3919,
        "efd": 3917
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40818_1_ieeest",
      "ports": {
        "input": 3918,
        "output": 3919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40824_1_genrou",
      "ports": {
        "bus": 40824,
        "pmech": 3920,
        "efd": 3921,
        "speed": 3922
      },
      "params": {
        "p0": 0.15603280067443848,
        "q0": 0.11323467642068863,
        "H": 4.699576377868652,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.459199905395508,
        "Tdopp": 0.04320000112056732,
        "Tqop": 1.3783999681472778,
        "Tqopp": 0.09200000017881393,
        "Xd": 1.594099998474121,
        "Xdp": 0.2824000120162964,
        "Xdpp": 0.18970000743865967,
        "Xq": 1.557800054550171,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.18970000743865967,
        "Xl": 0.1467999964952469,
        "S10": 0.2085999995470047,
        "S12": 0.5806999802589417,
        "mva": 151.68496704101562
      }
    },
    {
      "class": "Tgov1",
      "id": "40824_1_tgov1",
      "ports": {
        "speed": 3922,
        "pmech": 3920
      },
      "params": {
        "Trate": 151.68496704101562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7977059703087047,
        "Pvmin": 0.09117581281726489,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40824_1_ieeet1",
      "ports": {
        "bus": 40824,
        "speed": 3922,
        "vs": 3923,
        "efd": 3921
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40824_1_ieeest",
      "ports": {
        "input": 3922,
        "output": 3923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40825_1_genrou",
      "ports": {
        "bus": 40825,
        "pmech": 3924,
        "efd": 3925,
        "speed": 3926
      },
      "params": {
        "p0": 1.2050837278366089,
        "q0": 0.11323468387126923,
        "H": 2.157979726791382,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.809000015258789,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.39820000529289246,
        "Tqopp": 0.07810000330209732,
        "Xd": 1.7956000566482544,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.133200004696846,
        "Xq": 1.7202999591827393,
        "Xqp": 0.4212999939918518,
        "Xqpp": 0.133200004696846,
        "Xl": 0.10180000215768814,
        "S10": 0.029899999499320984,
        "S12": 0.19110000133514404,
        "mva": 142.3414764404297
      }
    },
    {
      "class": "Tgov1",
      "id": "40825_1_tgov1",
      "ports": {
        "speed": 3926,
        "pmech": 3924
      },
      "params": {
        "Trate": 142.3414764404297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8500684891050438,
        "Pvmin": 0.3772889235917149,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40825_1_ieeet1",
      "ports": {
        "bus": 40825,
        "speed": 3926,
        "vs": 3927,
        "efd": 3925
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40825_1_ieeest",
      "ports": {
        "input": 3926,
        "output": 3927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40826_1_genrou",
      "ports": {
        "bus": 40826,
        "pmech": 3928,
        "efd": 3929,
        "speed": 3930
      },
      "params": {
        "p0": 1.2050837278366089,
        "q0": 0.11323467642068863,
        "H": 7.314124584197998,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.010900020599365,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.4925999939441681,
        "Tqopp": 0.09290000051259995,
        "Xd": 1.5353000164031982,
        "Xdp": 0.18199999630451202,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.5103000402450562,
        "Xqp": 0.2232999950647354,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "S10": 0.11259999871253967,
        "S12": 0.5874000191688538,
        "mva": 155.42315673828125
      }
    },
    {
      "class": "Tgov1",
      "id": "40826_1_tgov1",
      "ports": {
        "speed": 3930,
        "pmech": 3928
      },
      "params": {
        "Trate": 155.42315673828125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7785197930219014,
        "Pvmin": 0.13774364374435735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40826_1_ieeet1",
      "ports": {
        "bus": 40826,
        "speed": 3930,
        "vs": 3931,
        "efd": 3929
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40826_1_ieeest",
      "ports": {
        "input": 3930,
        "output": 3931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40827_1_genrou",
      "ports": {
        "bus": 40827,
        "pmech": 3932,
        "efd": 3933,
        "speed": 3934
      },
      "params": {
        "p0": 1.2050837278366089,
        "q0": 0.11323467642068863,
        "H": 2.3473522663116455,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.0854997634887695,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.3805999755859375,
        "Tqopp": 0.0632999986410141,
        "Xd": 1.9835000038146973,
        "Xdp": 0.18310000002384186,
        "Xdpp": 0.15150000154972076,
        "Xq": 1.871999979019165,
        "Xqp": 0.2240000069141388,
        "Xqpp": 0.15150000154972076,
        "Xl": 0.11630000174045563,
        "S10": 0.15000000596046448,
        "S12": 0.41269999742507935,
        "mva": 155.18775939941406
      }
    },
    {
      "class": "Tgov1",
      "id": "40827_1_tgov1",
      "ports": {
        "speed": 3934,
        "pmech": 3932
      },
      "params": {
        "Trate": 155.18775939941406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7797006947131303,
        "Pvmin": 0.30588752985383544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40827_1_ieeet1",
      "ports": {
        "bus": 40827,
        "speed": 3934,
        "vs": 3935,
        "efd": 3933
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40827_1_ieeest",
      "ports": {
        "input": 3934,
        "output": 3935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40828_1_genrou",
      "ports": {
        "bus": 40828,
        "pmech": 3936,
        "efd": 3937,
        "speed": 3938
      },
      "params": {
        "p0": 1.2050837278366089,
        "q0": 0.11323468387126923,
        "H": 2.9337213039398193,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.808000087738037,
        "Tdopp": 0.04740000143647194,
        "Tqop": 0.4230000078678131,
        "Tqopp": 0.05530000105500221,
        "Xd": 1.9639999866485596,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.148499995470047,
        "Xq": 1.8562999963760376,
        "Xqp": 0.5051000118255615,
        "Xqpp": 0.148499995470047,
        "Xl": 0.11389999836683273,
        "S10": 0.05939999967813492,
        "S12": 0.22280000150203705,
        "mva": 139.6193389892578
      }
    },
    {
      "class": "Tgov1",
      "id": "40828_1_tgov1",
      "ports": {
        "speed": 3938,
        "pmech": 3936
      },
      "params": {
        "Trate": 139.6193389892578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8666421477901919,
        "Pvmin": 0.18352680182458256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40828_1_ieeet1",
      "ports": {
        "bus": 40828,
        "speed": 3938,
        "vs": 3939,
        "efd": 3937
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40828_1_ieeest",
      "ports": {
        "input": 3938,
        "output": 3939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40829_1_genrou",
      "ports": {
        "bus": 40829,
        "pmech": 3940,
        "efd": 3941,
        "speed": 3942
      },
      "params": {
        "p0": 1.2050837278366089,
        "q0": 0.11323468387126923,
        "H": 2.275036096572876,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.540999889373779,
        "Tdopp": 0.0632999986410141,
        "Tqop": 1.0097999572753906,
        "Tqopp": 0.050200000405311584,
        "Xd": 1.5805000066757202,
        "Xdp": 0.17020000517368317,
        "Xdpp": 0.1298999935388565,
        "Xq": 1.5468000173568726,
        "Xqp": 0.22390000522136688,
        "Xqpp": 0.1298999935388565,
        "Xl": 0.09910000115633011,
        "S10": 0.066600002348423,
        "S12": 0.20600000023841858,
        "mva": 154.17898559570312
      }
    },
    {
      "class": "Tgov1",
      "id": "40829_1_tgov1",
      "ports": {
        "speed": 3942,
        "pmech": 3940
      },
      "params": {
        "Trate": 154.17898559570312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7848021787611856,
        "Pvmin": 0.14710175568403033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40829_1_ieeet1",
      "ports": {
        "bus": 40829,
        "speed": 3942,
        "vs": 3943,
        "efd": 3941
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40829_1_ieeest",
      "ports": {
        "input": 3942,
        "output": 3943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40837_1_genrou",
      "ports": {
        "bus": 40837,
        "pmech": 3944,
        "efd": 3945,
        "speed": 3946
      },
      "params": {
        "p0": 2.000321626663208,
        "q0": -0.21870197355747223,
        "H": 4.589984893798828,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2494001388549805,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.31200000643730164,
        "Tqopp": 0.058800000697374344,
        "Xd": 1.9290000200271606,
        "Xdp": 0.21789999306201935,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.8279999494552612,
        "Xqp": 0.3330000042915344,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09560000151395798,
        "S10": 0.12559999525547028,
        "S12": 0.6626999974250793,
        "mva": 264.3047790527344
      }
    },
    {
      "class": "Tgov1",
      "id": "40837_1_tgov1",
      "ports": {
        "speed": 3946,
        "pmech": 3944
      },
      "params": {
        "Trate": 264.3047790527344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8722253847217888,
        "Pvmin": 0.23130901776973073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40837_1_ieeet1",
      "ports": {
        "bus": 40837,
        "speed": 3946,
        "vs": 3947,
        "efd": 3945
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40837_1_ieeest",
      "ports": {
        "input": 3946,
        "output": 3947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40838_1_genrou",
      "ports": {
        "bus": 40838,
        "pmech": 3948,
        "efd": 3949,
        "speed": 3950
      },
      "params": {
        "p0": 2.295966625213623,
        "q0": -0.21870198845863342,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.325900077819824,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7436000108718872,
        "Tqopp": 0.06750000268220901,
        "Xd": 1.805299997329712,
        "Xdp": 0.15809999406337738,
        "Xdpp": 0.13189999759197235,
        "Xq": 1.7281999588012695,
        "Xqp": 0.2020999938249588,
        "Xqpp": 0.13189999759197235,
        "Xl": 0.1006999984383583,
        "S10": 0.12680000066757202,
        "S12": 0.32429999113082886,
        "mva": 309.24066162109375
      }
    },
    {
      "class": "Tgov1",
      "id": "40838_1_tgov1",
      "ports": {
        "speed": 3950,
        "pmech": 3948
      },
      "params": {
        "Trate": 309.24066162109375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7454819698825583,
        "Pvmin": 0.2140590689817272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40838_1_ieeet1",
      "ports": {
        "bus": 40838,
        "speed": 3950,
        "vs": 3951,
        "efd": 3949
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40838_1_ieeest",
      "ports": {
        "input": 3950,
        "output": 3951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40843_1_genrou",
      "ports": {
        "bus": 40843,
        "pmech": 3952,
        "efd": 3953,
        "speed": 3954
      },
      "params": {
        "p0": 13.974987030029297,
        "q0": 5.16377592086792,
        "H": 2.4732587337493896,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.377799987792969,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.9810000061988831,
        "Tqopp": 0.051899999380111694,
        "Xd": 2.0,
        "Xdp": 0.4221999943256378,
        "Xdpp": 0.3021000027656555,
        "Xq": 1.9019999504089355,
        "Xqp": 0.548799991607666,
        "Xqpp": 0.3021000027656555,
        "Xl": 0.22869999706745148,
        "S10": 0.1941000074148178,
        "S12": 0.6230000257492065,
        "mva": 1663.527587890625
      }
    },
    {
      "class": "Tgov1",
      "id": "40843_1_tgov1",
      "ports": {
        "speed": 3954,
        "pmech": 3952
      },
      "params": {
        "Trate": 1663.527587890625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.843508679396502,
        "Pvmin": 0.1834057998754808,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40843_1_ieeet1",
      "ports": {
        "bus": 40843,
        "speed": 3954,
        "vs": 3955,
        "efd": 3953
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05609999969601631,
        "Ke": 0.0,
        "Te": 0.916100025177002,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.0894999504089355,
        "E2": 5.452700138092041,
        "Se1": 0.02410000003874302,
        "Se2": 0.2750999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40843_1_ieeest",
      "ports": {
        "input": 3954,
        "output": 3955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40844_1_genrou",
      "ports": {
        "bus": 40844,
        "pmech": 3956,
        "efd": 3957,
        "speed": 3958
      },
      "params": {
        "p0": 13.974987030029297,
        "q0": 5.16377592086792,
        "H": 3.0898194313049316,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.422399997711182,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.0571999549865723,
        "Tqopp": 0.04410000145435333,
        "Xd": 2.0,
        "Xdp": 0.2240000069141388,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.9019999504089355,
        "Xqp": 0.31470000743865967,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.12080000340938568,
        "S10": 0.13570000231266022,
        "S12": 0.5062999725341797,
        "mva": 1764.359130859375
      }
    },
    {
      "class": "Tgov1",
      "id": "40844_1_tgov1",
      "ports": {
        "speed": 3958,
        "pmech": 3956
      },
      "params": {
        "Trate": 1764.359130859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7953029143889805,
        "Pvmin": 0.16755072676811986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40844_1_ieeet1",
      "ports": {
        "bus": 40844,
        "speed": 3958,
        "vs": 3959,
        "efd": 3957
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.5290000438690186,
        "E2": 4.705399990081787,
        "Se1": 0.42660000920295715,
        "Se2": 0.7268999814987183,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40844_1_ieeest",
      "ports": {
        "input": 3958,
        "output": 3959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40845_1_genrou",
      "ports": {
        "bus": 40845,
        "pmech": 3960,
        "efd": 3961,
        "speed": 3962
      },
      "params": {
        "p0": 13.973175048828125,
        "q0": 1.436771273612976,
        "H": 2.3333041667938232,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.378899574279785,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.4916000366210938,
        "Tqopp": 0.06120000034570694,
        "Xd": 2.0,
        "Xdp": 0.37459999322891235,
        "Xdpp": 0.2687000036239624,
        "Xq": 1.9019999504089355,
        "Xqp": 0.35920000076293945,
        "Xqpp": 0.2687000036239624,
        "Xl": 0.20280000567436218,
        "S10": 0.14329999685287476,
        "S12": 0.5216000080108643,
        "mva": 1608.37158203125
      }
    },
    {
      "class": "Tgov1",
      "id": "40845_1_tgov1",
      "ports": {
        "speed": 3962,
        "pmech": 3960
      },
      "params": {
        "Trate": 1608.37158203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.872435185051663,
        "Pvmin": 0.27741102542885504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40845_1_ieeet1",
      "ports": {
        "bus": 40845,
        "speed": 3962,
        "vs": 3963,
        "efd": 3961
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.42640000581741333,
        "Kf": 0.04520000144839287,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.323899984359741,
        "E2": 4.4319000244140625,
        "Se1": 0.3824000060558319,
        "Se2": 0.677299976348877,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40845_1_ieeest",
      "ports": {
        "input": 3962,
        "output": 3963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40854_1_genrou",
      "ports": {
        "bus": 40854,
        "pmech": 3964,
        "efd": 3965,
        "speed": 3966
      },
      "params": {
        "p0": 1.7259588241577148,
        "q0": 0.8076000213623047,
        "H": 3.3868868350982666,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.492700099945068,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.8719000220298767,
        "Tqopp": 0.05000000074505806,
        "Xd": 1.8085999488830566,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.7236000299453735,
        "Xqp": 0.6180999875068665,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "S10": 0.0778999999165535,
        "S12": 0.39070001244544983,
        "mva": 235.0371856689453
      }
    },
    {
      "class": "Tgov1",
      "id": "40854_1_tgov1",
      "ports": {
        "speed": 3966,
        "pmech": 3964
      },
      "params": {
        "Trate": 235.0371856689453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.737330152725402,
        "Pvmin": 0.3092702031084442,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40854_1_ieeet1",
      "ports": {
        "bus": 40854,
        "speed": 3966,
        "vs": 3967,
        "efd": 3965
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40854_1_ieeest",
      "ports": {
        "input": 3966,
        "output": 3967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40855_1_genrou",
      "ports": {
        "bus": 40855,
        "pmech": 3968,
        "efd": 3969,
        "speed": 3970
      },
      "params": {
        "p0": 1.0995142459869385,
        "q0": 0.5144640207290649,
        "H": 2.370492458343506,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.652000427246094,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.06129999831318855,
        "Xd": 1.7014000415802002,
        "Xdp": 0.3391000032424927,
        "Xdpp": 0.24379999935626984,
        "Xq": 1.6237000226974487,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.24379999935626984,
        "Xl": 0.1835000067949295,
        "S10": 0.08070000261068344,
        "S12": 0.39649999141693115,
        "mva": 136.58287048339844
      }
    },
    {
      "class": "Tgov1",
      "id": "40855_1_tgov1",
      "ports": {
        "speed": 3970,
        "pmech": 3968
      },
      "params": {
        "Trate": 136.58287048339844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8083004614239934,
        "Pvmin": 0.39357745826069324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40855_1_ieeet1",
      "ports": {
        "bus": 40855,
        "speed": 3970,
        "vs": 3971,
        "efd": 3969
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40855_1_ieeest",
      "ports": {
        "input": 3970,
        "output": 3971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40856_1_genrou",
      "ports": {
        "bus": 40856,
        "pmech": 3972,
        "efd": 3973,
        "speed": 3974
      },
      "params": {
        "p0": 1.0995142459869385,
        "q0": 0.5144640207290649,
        "H": 2.8657965660095215,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.18209981918335,
        "Tdopp": 0.0471000000834465,
        "Tqop": 1.3003000020980835,
        "Tqopp": 0.07259999960660934,
        "Xd": 2.4072000980377197,
        "Xdp": 0.5390999913215637,
        "Xdpp": 0.22179999947547913,
        "Xq": 2.281599998474121,
        "Xqp": 0.23340000212192535,
        "Xqpp": 0.22179999947547913,
        "Xl": 0.1662999987602234,
        "S10": 0.08190000057220459,
        "S12": 0.3986999988555908,
        "mva": 124.22520446777344
      }
    },
    {
      "class": "Tgov1",
      "id": "40856_1_tgov1",
      "ports": {
        "speed": 3974,
        "pmech": 3972
      },
      "params": {
        "Trate": 124.22520446777344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8887085169820308,
        "Pvmin": 0.22432891455620366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40856_1_ieeet1",
      "ports": {
        "bus": 40856,
        "speed": 3974,
        "vs": 3975,
        "efd": 3973
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40856_1_ieeest",
      "ports": {
        "input": 3974,
        "output": 3975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40857_1_genrou",
      "ports": {
        "bus": 40857,
        "pmech": 3976,
        "efd": 3977,
        "speed": 3978
      },
      "params": {
        "p0": 1.0995142459869385,
        "q0": 0.5145000219345093,
        "H": 5.002737522125244,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.811999797821045,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4534000158309937,
        "Tqopp": 0.06520000100135803,
        "Xd": 2.2135000228881836,
        "Xdp": 0.4007999897003174,
        "Xdpp": 0.2870999872684479,
        "Xq": 2.1010000705718994,
        "Xqp": 0.5728999972343445,
        "Xqpp": 0.2870999872684479,
        "Xl": 0.21709999442100525,
        "S10": 0.13410000503063202,
        "S12": 0.5030999779701233,
        "mva": 156.3059844970703
      }
    },
    {
      "class": "Tgov1",
      "id": "40857_1_tgov1",
      "ports": {
        "speed": 3978,
        "pmech": 3976
      },
      "params": {
        "Trate": 156.3059844970703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7063069119814395,
        "Pvmin": 0.12494722998236765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40857_1_ieeet1",
      "ports": {
        "bus": 40857,
        "speed": 3978,
        "vs": 3979,
        "efd": 3977
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40857_1_ieeest",
      "ports": {
        "input": 3978,
        "output": 3979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40858_1_genrou",
      "ports": {
        "bus": 40858,
        "pmech": 3980,
        "efd": 3981,
        "speed": 3982
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.12581999599933624,
        "H": 3.090508460998535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.804499626159668,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3553999662399292,
        "Tqopp": 0.06430000066757202,
        "Xd": 1.9693000316619873,
        "Xdp": 0.4366999864578247,
        "Xdpp": 0.31220000982284546,
        "Xq": 1.8732999563217163,
        "Xqp": 0.41940000653266907,
        "Xqpp": 0.31220000982284546,
        "Xl": 0.23659999668598175,
        "S10": 0.07370000332593918,
        "S12": 0.3824000060558319,
        "mva": 35.970027923583984
      }
    },
    {
      "class": "Tgov1",
      "id": "40858_1_tgov1",
      "ports": {
        "speed": 3982,
        "pmech": 3980
      },
      "params": {
        "Trate": 35.970027923583984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7506249683832155,
        "Pvmin": 0.12005614322342412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40858_1_ieeet1",
      "ports": {
        "bus": 40858,
        "speed": 3982,
        "vs": 3983,
        "efd": 3981
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40858_1_ieeest",
      "ports": {
        "input": 3982,
        "output": 3983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40859_1_genrou",
      "ports": {
        "bus": 40859,
        "pmech": 3984,
        "efd": 3985,
        "speed": 3986
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": -0.03290000185370445,
        "H": 5.618919849395752,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.679200172424316,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.3356000185012817,
        "Tqopp": 0.05169999971985817,
        "Xd": 1.73580002784729,
        "Xdp": 0.18240000307559967,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.6557999849319458,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.0982000008225441,
        "S10": 0.0737999975681305,
        "S12": 0.38269999623298645,
        "mva": 27.069759368896484
      }
    },
    {
      "class": "Tgov1",
      "id": "40859_1_tgov1",
      "ports": {
        "speed": 3986,
        "pmech": 3984
      },
      "params": {
        "Trate": 27.069759368896484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9974230175059099,
        "Pvmin": 0.40414100179850415,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40859_1_ieeet1",
      "ports": {
        "bus": 40859,
        "speed": 3986,
        "vs": 3987,
        "efd": 3985
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40859_1_ieeest",
      "ports": {
        "input": 3986,
        "output": 3987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40861_2_genrou",
      "ports": {
        "bus": 40861,
        "pmech": 3988,
        "efd": 3989,
        "speed": 3990
      },
      "params": {
        "p0": 0.31172826886177063,
        "q0": 0.1593170017004013,
        "H": 1.84061861038208,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.186500072479248,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.7642999887466431,
        "Tqopp": 0.050999999046325684,
        "Xd": 2.3052000999450684,
        "Xdp": 0.16130000352859497,
        "Xdpp": 0.12919999659061432,
        "Xq": 2.1315999031066895,
        "Xqp": 0.22050000727176666,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "S10": 0.09799999743700027,
        "S12": 0.5752999782562256,
        "mva": 44.50938034057617
      }
    },
    {
      "class": "Tgov1",
      "id": "40861_2_tgov1",
      "ports": {
        "speed": 3990,
        "pmech": 3988
      },
      "params": {
        "Trate": 44.50938034057617,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7032225368398526,
        "Pvmin": 0.09796353423305648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40861_2_ieeet1",
      "ports": {
        "bus": 40861,
        "speed": 3990,
        "vs": 3991,
        "efd": 3989
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40861_2_ieeest",
      "ports": {
        "input": 3990,
        "output": 3991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40863_1_genrou",
      "ports": {
        "bus": 40863,
        "pmech": 3992,
        "efd": 3993,
        "speed": 3994
      },
      "params": {
        "p0": 0.09162620455026627,
        "q0": 0.046799998730421066,
        "H": 7.875265121459961,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.399299621582031,
        "Tdopp": 0.060600001364946365,
        "Tqop": 0.9939000010490417,
        "Tqopp": 0.04830000177025795,
        "Xd": 1.8633999824523926,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.18150000274181366,
        "Xq": 1.7750999927520752,
        "Xqp": 0.5460000038146973,
        "Xqpp": 0.18150000274181366,
        "Xl": 0.14030000567436218,
        "S10": 0.11860000342130661,
        "S12": 0.5218999981880188,
        "mva": 11.352877616882324
      }
    },
    {
      "class": "Tgov1",
      "id": "40863_1_tgov1",
      "ports": {
        "speed": 3994,
        "pmech": 3992
      },
      "params": {
        "Trate": 11.352877616882324,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8103672327270146,
        "Pvmin": 0.2748201839788884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40863_1_ieeet1",
      "ports": {
        "bus": 40863,
        "speed": 3994,
        "vs": 3995,
        "efd": 3993
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40863_1_ieeest",
      "ports": {
        "input": 3994,
        "output": 3995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40865_1_genrou",
      "ports": {
        "bus": 40865,
        "pmech": 3996,
        "efd": 3997,
        "speed": 3998
      },
      "params": {
        "p0": 0.8465464115142822,
        "q0": 0.43264999985694885,
        "H": 7.5341010093688965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.869999885559082,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.993399977684021,
        "Tqopp": 0.04479999840259552,
        "Xd": 1.9788999557495117,
        "Xdp": 0.17829999327659607,
        "Xdpp": 0.1518000066280365,
        "Xq": 1.868299961090088,
        "Xqp": 0.2320999950170517,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "S10": 0.08619999885559082,
        "S12": 0.37709999084472656,
        "mva": 85.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40865_1_tgov1",
      "ports": {
        "speed": 3998,
        "pmech": 3996
      },
      "params": {
        "Trate": 85.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000280492447,
        "Pvmin": 0.1896126480663524,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40865_1_ieeet1",
      "ports": {
        "bus": 40865,
        "speed": 3998,
        "vs": 3999,
        "efd": 3997
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40865_1_ieeest",
      "ports": {
        "input": 3998,
        "output": 3999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40868_1_genrou",
      "ports": {
        "bus": 40868,
        "pmech": 4000,
        "efd": 4001,
        "speed": 4002
      },
      "params": {
        "p0": 2.144949436187744,
        "q0": -0.23909999430179596,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.387499809265137,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.0461000204086304,
        "Tqopp": 0.04529999941587448,
        "Xd": 2.3020999431610107,
        "Xdp": 0.35510000586509705,
        "Xdpp": 0.2694000005722046,
        "Xq": 2.1291000843048096,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.2694000005722046,
        "Xl": 0.2102999985218048,
        "S10": 0.14749999344348907,
        "S12": 0.3855000138282776,
        "mva": 323.05499267578125
      }
    },
    {
      "class": "Tgov1",
      "id": "40868_1_tgov1",
      "ports": {
        "speed": 4002,
        "pmech": 4000
      },
      "params": {
        "Trate": 323.05499267578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666667168515075,
        "Pvmin": 0.1741808628068313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40868_1_ieeet1",
      "ports": {
        "bus": 40868,
        "speed": 4002,
        "vs": 4003,
        "efd": 4001
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40868_1_ieeest",
      "ports": {
        "input": 4002,
        "output": 4003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40869_1_genrou",
      "ports": {
        "bus": 40869,
        "pmech": 4004,
        "efd": 4005,
        "speed": 4006
      },
      "params": {
        "p0": 1.8140798807144165,
        "q0": -0.2390570044517517,
        "H": 4.594974994659424,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.357699871063232,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.3940000534057617,
        "Tqopp": 0.08070000261068344,
        "Xd": 1.9357000589370728,
        "Xdp": 0.23749999701976776,
        "Xdpp": 0.1623000055551529,
        "Xq": 1.833400011062622,
        "Xqp": 0.27730000019073486,
        "Xqpp": 0.1623000055551529,
        "Xl": 0.125,
        "S10": 0.10920000076293945,
        "S12": 0.663100004196167,
        "mva": 267.9271240234375
      }
    },
    {
      "class": "Tgov1",
      "id": "40869_1_tgov1",
      "ports": {
        "speed": 4006,
        "pmech": 4004
      },
      "params": {
        "Trate": 267.9271240234375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.803825571056045,
        "Pvmin": 0.11119643587441153,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40869_1_ieeet1",
      "ports": {
        "bus": 40869,
        "speed": 4006,
        "vs": 4007,
        "efd": 4005
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40869_1_ieeest",
      "ports": {
        "input": 4006,
        "output": 4007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40870_1_genrou",
      "ports": {
        "bus": 40870,
        "pmech": 4008,
        "efd": 4009,
        "speed": 4010
      },
      "params": {
        "p0": 2.144916296005249,
        "q0": -0.2390570044517517,
        "H": 5.129678249359131,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.241299629211426,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.6086000204086304,
        "Tqopp": 0.09459999948740005,
        "Xd": 2.1008999347686768,
        "Xdp": 0.15070000290870667,
        "Xdpp": 0.10360000282526016,
        "Xq": 1.9666999578475952,
        "Xqp": 0.2460000067949295,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "S10": 0.02410000003874302,
        "S12": 0.2289000004529953,
        "mva": 290.32958984375
      }
    },
    {
      "class": "Tgov1",
      "id": "40870_1_tgov1",
      "ports": {
        "speed": 4010,
        "pmech": 4008
      },
      "params": {
        "Trate": 290.32958984375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7418006328099379,
        "Pvmin": 0.26862666565582455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40870_1_ieeet1",
      "ports": {
        "bus": 40870,
        "speed": 4010,
        "vs": 4011,
        "efd": 4009
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40870_1_ieeest",
      "ports": {
        "input": 4010,
        "output": 4011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40871_1_genrou",
      "ports": {
        "bus": 40871,
        "pmech": 4012,
        "efd": 4013,
        "speed": 4014
      },
      "params": {
        "p0": 0.08963432908058167,
        "q0": 0.04580000042915344,
        "H": 1.6791776418685913,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.060699939727783,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.4354000091552734,
        "Tqopp": 0.0997999981045723,
        "Xd": 1.3106000423431396,
        "Xdp": 0.16369999945163727,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.3289999961853027,
        "Xqp": 0.24050000309944153,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09290000051259995,
        "S10": 0.041999999433755875,
        "S12": 0.22010000050067902,
        "mva": 9.080663681030273
      }
    },
    {
      "class": "Tgov1",
      "id": "40871_1_tgov1",
      "ports": {
        "speed": 4014,
        "pmech": 4012
      },
      "params": {
        "Trate": 9.080663681030273,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9911170233547012,
        "Pvmin": 0.3854343842964635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40871_1_ieeet1",
      "ports": {
        "bus": 40871,
        "speed": 4014,
        "vs": 4015,
        "efd": 4013
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40871_1_ieeest",
      "ports": {
        "input": 4014,
        "output": 4015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40878_1_genrou",
      "ports": {
        "bus": 40878,
        "pmech": 4016,
        "efd": 4017,
        "speed": 4018
      },
      "params": {
        "p0": 4.39656400680542,
        "q0": 0.5257454514503479,
        "H": 2.747731924057007,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.795599937438965,
        "Tdopp": 0.04820000007748604,
        "Tqop": 1.1674000024795532,
        "Tqopp": 0.07119999825954437,
        "Xd": 2.3108999729156494,
        "Xdp": 0.320499986410141,
        "Xdpp": 0.21080000698566437,
        "Xq": 2.191800117492676,
        "Xqp": 0.22190000116825104,
        "Xqpp": 0.21080000698566437,
        "Xl": 0.15780000388622284,
        "S10": 0.17649999260902405,
        "S12": 0.5878999829292297,
        "mva": 565.189453125
      }
    },
    {
      "class": "Tgov1",
      "id": "40878_1_tgov1",
      "ports": {
        "speed": 4018,
        "pmech": 4016
      },
      "params": {
        "Trate": 565.189453125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7810655722789821,
        "Pvmin": 0.1990266810993423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40878_1_ieeet1",
      "ports": {
        "bus": 40878,
        "speed": 4018,
        "vs": 4019,
        "efd": 4017
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40878_1_ieeest",
      "ports": {
        "input": 4018,
        "output": 4019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40880_1_genrou",
      "ports": {
        "bus": 40880,
        "pmech": 4020,
        "efd": 4021,
        "speed": 4022
      },
      "params": {
        "p0": 2.9304723739624023,
        "q0": 0.5257454514503479,
        "H": 3.5844833850860596,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.939599990844727,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.0398000478744507,
        "Tqopp": 0.0494999997317791,
        "Xd": 2.272700071334839,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.20469999313354492,
        "Xq": 2.1561999320983887,
        "Xqp": 0.5278000235557556,
        "Xqpp": 0.20469999313354492,
        "Xl": 0.15309999883174896,
        "S10": 0.1873999983072281,
        "S12": 0.6097000241279602,
        "mva": 532.2833251953125
      }
    },
    {
      "class": "Tgov1",
      "id": "40880_1_tgov1",
      "ports": {
        "speed": 4022,
        "pmech": 4020
      },
      "params": {
        "Trate": 532.2833251953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8293515929493758,
        "Pvmin": 0.1019569779792694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40880_1_ieeet1",
      "ports": {
        "bus": 40880,
        "speed": 4022,
        "vs": 4023,
        "efd": 4021
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40880_1_ieeest",
      "ports": {
        "input": 4022,
        "output": 4023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40881_1_genrou",
      "ports": {
        "bus": 40881,
        "pmech": 4024,
        "efd": 4025,
        "speed": 4026
      },
      "params": {
        "p0": 4.39656400680542,
        "q0": 0.5257454514503479,
        "H": 2.6735422611236572,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.717400074005127,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.9710999727249146,
        "Tqopp": 0.04659999907016754,
        "Xd": 2.314300060272217,
        "Xdp": 0.38280001282691956,
        "Xdpp": 0.274399995803833,
        "Xq": 2.194999933242798,
        "Xqp": 0.7081999778747559,
        "Xqpp": 0.274399995803833,
        "Xl": 0.20720000565052032,
        "S10": 0.12880000472068787,
        "S12": 0.4925999939441681,
        "mva": 514.0158081054688
      }
    },
    {
      "class": "Tgov1",
      "id": "40881_1_tgov1",
      "ports": {
        "speed": 4026,
        "pmech": 4024
      },
      "params": {
        "Trate": 514.0158081054688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8588257728457717,
        "Pvmin": 0.1323889188196532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40881_1_ieeet1",
      "ports": {
        "bus": 40881,
        "speed": 4026,
        "vs": 4027,
        "efd": 4025
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9186000227928162,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0917000770568848,
        "E2": 4.122300148010254,
        "Se1": 0.1835000067949295,
        "Se2": 0.45399999618530273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40881_1_ieeest",
      "ports": {
        "input": 4026,
        "output": 4027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40884_1_genrou",
      "ports": {
        "bus": 40884,
        "pmech": 4028,
        "efd": 4029,
        "speed": 4030
      },
      "params": {
        "p0": 0.6656498312950134,
        "q0": -0.22902999818325043,
        "H": 5.519497871398926,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.694399833679199,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.8364999890327454,
        "Tqopp": 0.093299999833107,
        "Xd": 2.021699905395508,
        "Xdp": 0.27549999952316284,
        "Xdpp": 0.21619999408721924,
        "Xq": 1.9027999639511108,
        "Xqp": 0.48660001158714294,
        "Xqpp": 0.21619999408721924,
        "Xl": 0.1678999960422516,
        "S10": 0.055799998342990875,
        "S12": 0.32850000262260437,
        "mva": 257.8968200683594
      }
    },
    {
      "class": "Tgov1",
      "id": "40884_1_tgov1",
      "ports": {
        "speed": 4030,
        "pmech": 4028
      },
      "params": {
        "Trate": 257.8968200683594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.800061541040732,
        "Pvmin": 0.2463819455932559,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40884_1_ieeet1",
      "ports": {
        "bus": 40884,
        "speed": 4030,
        "vs": 4031,
        "efd": 4029
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40884_1_ieeest",
      "ports": {
        "input": 4030,
        "output": 4031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40885_1_genrou",
      "ports": {
        "bus": 40885,
        "pmech": 4032,
        "efd": 4033,
        "speed": 4034
      },
      "params": {
        "p0": 1.351458191871643,
        "q0": -0.2290000021457672,
        "H": 5.165737628936768,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.491199970245361,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.3351000547409058,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.6158000230789185,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.18690000474452972,
        "Xq": 1.5752999782562256,
        "Xqp": 0.3736000061035156,
        "Xqpp": 0.18690000474452972,
        "Xl": 0.1446000039577484,
        "S10": 0.013000000268220901,
        "S12": 0.23229999840259552,
        "mva": 258.5939025878906
      }
    },
    {
      "class": "Tgov1",
      "id": "40885_1_tgov1",
      "ports": {
        "speed": 4034,
        "pmech": 4032
      },
      "params": {
        "Trate": 258.5939025878906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7978919354572227,
        "Pvmin": 0.31961310390471354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40885_1_ieeet1",
      "ports": {
        "bus": 40885,
        "speed": 4034,
        "vs": 4035,
        "efd": 4033
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40885_1_ieeest",
      "ports": {
        "input": 4034,
        "output": 4035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_1_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 4036,
        "efd": 4037,
        "speed": 4038
      },
      "params": {
        "p0": 1.0222147703170776,
        "q0": -0.22902999818325043,
        "H": 4.827936172485352,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.386600017547607,
        "Tdopp": 0.04390000179409981,
        "Tqop": 1.0937000513076782,
        "Tqopp": 0.05810000002384186,
        "Xd": 2.2307000160217285,
        "Xdp": 0.492000013589859,
        "Xdpp": 0.34769999980926514,
        "Xq": 2.0713999271392822,
        "Xqp": 0.7603999972343445,
        "Xqpp": 0.34769999980926514,
        "Xl": 0.2727999985218048,
        "S10": 0.16609999537467957,
        "S12": 0.5947999954223633,
        "mva": 266.68414306640625
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_1_tgov1",
      "ports": {
        "speed": 4038,
        "pmech": 4036
      },
      "params": {
        "Trate": 266.68414306640625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7736992718086637,
        "Pvmin": 0.10414479245053558,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_1_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 4038,
        "vs": 4039,
        "efd": 4037
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_1_ieeest",
      "ports": {
        "input": 4038,
        "output": 4039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40887_1_genrou",
      "ports": {
        "bus": 40887,
        "pmech": 4040,
        "efd": 4041,
        "speed": 4042
      },
      "params": {
        "p0": 1.854358196258545,
        "q0": -0.2290000021457672,
        "H": 5.2235517501831055,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.470000267028809,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.6446999907493591,
        "Tqopp": 0.08190000057220459,
        "Xd": 1.9872000217437744,
        "Xdp": 0.3991999924182892,
        "Xdpp": 0.31060001254081726,
        "Xq": 1.875,
        "Xqp": 0.5695000290870667,
        "Xqpp": 0.31060001254081726,
        "Xl": 0.24320000410079956,
        "S10": 0.20250000059604645,
        "S12": 0.7419999837875366,
        "mva": 267.58282470703125
      }
    },
    {
      "class": "Tgov1",
      "id": "40887_1_tgov1",
      "ports": {
        "speed": 4042,
        "pmech": 4040
      },
      "params": {
        "Trate": 267.58282470703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7710883150261731,
        "Pvmin": 0.32416131024415173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40887_1_ieeet1",
      "ports": {
        "bus": 40887,
        "speed": 4042,
        "vs": 4043,
        "efd": 4041
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40887_1_ieeest",
      "ports": {
        "input": 4042,
        "output": 4043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40888_1_genrou",
      "ports": {
        "bus": 40888,
        "pmech": 4044,
        "efd": 4045,
        "speed": 4046
      },
      "params": {
        "p0": 0.919738233089447,
        "q0": -0.2290000021457672,
        "H": 5.709451198577881,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.577499866485596,
        "Tdopp": 0.06849999725818634,
        "Tqop": 0.3041999936103821,
        "Tqopp": 0.05959999933838844,
        "Xd": 2.145900011062622,
        "Xdp": 0.17419999837875366,
        "Xdpp": 0.1062999963760376,
        "Xq": 2.003000020980835,
        "Xqp": 0.28540000319480896,
        "Xqpp": 0.1062999963760376,
        "Xl": 0.08030000329017639,
        "S10": 0.19329999387264252,
        "S12": 0.6777999997138977,
        "mva": 249.52052307128906
      }
    },
    {
      "class": "Tgov1",
      "id": "40888_1_tgov1",
      "ports": {
        "speed": 4046,
        "pmech": 4044
      },
      "params": {
        "Trate": 249.52052307128906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8269058869131146,
        "Pvmin": 0.35648371163456377,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40888_1_ieeet1",
      "ports": {
        "bus": 40888,
        "speed": 4046,
        "vs": 4047,
        "efd": 4045
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40888_1_ieeest",
      "ports": {
        "input": 4046,
        "output": 4047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40889_1_genrou",
      "ports": {
        "bus": 40889,
        "pmech": 4048,
        "efd": 4049,
        "speed": 4050
      },
      "params": {
        "p0": 0.9964019656181335,
        "q0": -0.22902999818325043,
        "H": 5.185458660125732,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.481500148773193,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.36080002784729,
        "Tqopp": 0.08100000023841858,
        "Xd": 2.3062000274658203,
        "Xdp": 0.27309998869895935,
        "Xdpp": 0.20800000429153442,
        "Xq": 2.1322999000549316,
        "Xqp": 0.5493000149726868,
        "Xqpp": 0.20800000429153442,
        "Xl": 0.16140000522136688,
        "S10": 0.1868000030517578,
        "S12": 0.6575000286102295,
        "mva": 214.4315948486328
      }
    },
    {
      "class": "Tgov1",
      "id": "40889_1_tgov1",
      "ports": {
        "speed": 4050,
        "pmech": 4048
      },
      "params": {
        "Trate": 214.4315948486328,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9622337950666581,
        "Pvmin": 0.4505694871656841,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40889_1_ieeet1",
      "ports": {
        "bus": 40889,
        "speed": 4050,
        "vs": 4051,
        "efd": 4049
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40889_1_ieeest",
      "ports": {
        "input": 4050,
        "output": 4051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40892_1_genrou",
      "ports": {
        "bus": 40892,
        "pmech": 4052,
        "efd": 4053,
        "speed": 4054
      },
      "params": {
        "p0": 1.0042363405227661,
        "q0": 0.26842737197875977,
        "H": 7.123042583465576,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.995999813079834,
        "Tdopp": 0.05909999832510948,
        "Tqop": 1.4391000270843506,
        "Tqopp": 0.05249999836087227,
        "Xd": 1.6354999542236328,
        "Xdp": 0.25459998846054077,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.5911999940872192,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "S10": 0.06780000030994415,
        "S12": 0.5407000184059143,
        "mva": 117.29950714111328
      }
    },
    {
      "class": "Tgov1",
      "id": "40892_1_tgov1",
      "ports": {
        "speed": 4054,
        "pmech": 4052
      },
      "params": {
        "Trate": 117.29950714111328,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8596228151010092,
        "Pvmin": 0.37712883583568335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40892_1_ieeet1",
      "ports": {
        "bus": 40892,
        "speed": 4054,
        "vs": 4055,
        "efd": 4053
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40892_1_ieeest",
      "ports": {
        "input": 4054,
        "output": 4055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40893_1_genrou",
      "ports": {
        "bus": 40893,
        "pmech": 4056,
        "efd": 4057,
        "speed": 4058
      },
      "params": {
        "p0": 1.0042363405227661,
        "q0": 0.26842740178108215,
        "H": 1.9641059637069702,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.007900238037109,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.9959999918937683,
        "Tqopp": 0.08879999816417694,
        "Xd": 1.8324999809265137,
        "Xdp": 0.3889999985694885,
        "Xdpp": 0.3353999853134155,
        "Xq": 1.7502000331878662,
        "Xqp": 0.6014000177383423,
        "Xqpp": 0.3353999853134155,
        "Xl": 0.2630000114440918,
        "S10": 0.04780000075697899,
        "S12": 0.3587000072002411,
        "mva": 116.171142578125
      }
    },
    {
      "class": "Tgov1",
      "id": "40893_1_tgov1",
      "ports": {
        "speed": 4058,
        "pmech": 4056
      },
      "params": {
        "Trate": 116.171142578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8679722889941829,
        "Pvmin": 0.19813671494502713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40893_1_ieeet1",
      "ports": {
        "bus": 40893,
        "speed": 4058,
        "vs": 4059,
        "efd": 4057
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40893_1_ieeest",
      "ports": {
        "input": 4058,
        "output": 4059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40894_1_genrou",
      "ports": {
        "bus": 40894,
        "pmech": 4060,
        "efd": 4061,
        "speed": 4062
      },
      "params": {
        "p0": 1.0042030811309814,
        "q0": 0.26842737197875977,
        "H": 1.9355089664459229,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.7418999671936035,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.8528000116348267,
        "Tqopp": 0.06390000134706497,
        "Xd": 1.6152000427246094,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.5748000144958496,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "S10": 0.16779999434947968,
        "S12": 0.6152999997138977,
        "mva": 111.94678497314453
      }
    },
    {
      "class": "Tgov1",
      "id": "40894_1_tgov1",
      "ports": {
        "speed": 4062,
        "pmech": 4060
      },
      "params": {
        "Trate": 111.94678497314453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.900695760960763,
        "Pvmin": 0.3307821613942368,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40894_1_ieeet1",
      "ports": {
        "bus": 40894,
        "speed": 4062,
        "vs": 4063,
        "efd": 4061
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40894_1_ieeest",
      "ports": {
        "input": 4062,
        "output": 4063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40895_1_genrou",
      "ports": {
        "bus": 40895,
        "pmech": 4064,
        "efd": 4065,
        "speed": 4066
      },
      "params": {
        "p0": 1.0042030811309814,
        "q0": 0.26842740178108215,
        "H": 1.9283479452133179,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.893499851226807,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.4074000120162964,
        "Tqopp": 0.07989999651908875,
        "Xd": 2.239799976348877,
        "Xdp": 0.29089999198913574,
        "Xdpp": 0.241799995303154,
        "Xq": 2.0787999629974365,
        "Xqp": 0.3603000044822693,
        "Xqpp": 0.241799995303154,
        "Xl": 0.1882999986410141,
        "S10": 0.13699999451637268,
        "S12": 0.5579000115394592,
        "mva": 111.76861572265625
      }
    },
    {
      "class": "Tgov1",
      "id": "40895_1_tgov1",
      "ports": {
        "speed": 4066,
        "pmech": 4064
      },
      "params": {
        "Trate": 111.76861572265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9021315512102062,
        "Pvmin": 0.12651135882670514,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40895_1_ieeet1",
      "ports": {
        "bus": 40895,
        "speed": 4066,
        "vs": 4067,
        "efd": 4065
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40895_1_ieeest",
      "ports": {
        "input": 4066,
        "output": 4067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40896_1_genrou",
      "ports": {
        "bus": 40896,
        "pmech": 4068,
        "efd": 4069,
        "speed": 4070
      },
      "params": {
        "p0": 1.0042030811309814,
        "q0": 0.26842737197875977,
        "H": 3.598916530609131,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.158499717712402,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.534500002861023,
        "Tqopp": 0.06719999760389328,
        "Xd": 2.275599956512451,
        "Xdp": 0.20069999992847443,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.1077001094818115,
        "Xqp": 0.40369999408721924,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "S10": 0.04280000180006027,
        "S12": 0.21089999377727509,
        "mva": 131.2604217529297
      }
    },
    {
      "class": "Tgov1",
      "id": "40896_1_tgov1",
      "ports": {
        "speed": 4070,
        "pmech": 4068
      },
      "params": {
        "Trate": 131.2604217529297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7681675354379762,
        "Pvmin": 0.26839772687378455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40896_1_ieeet1",
      "ports": {
        "bus": 40896,
        "speed": 4070,
        "vs": 4071,
        "efd": 4069
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40896_1_ieeest",
      "ports": {
        "input": 4070,
        "output": 4071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40897_1_genrou",
      "ports": {
        "bus": 40897,
        "pmech": 4072,
        "efd": 4073,
        "speed": 4074
      },
      "params": {
        "p0": 1.0042363405227661,
        "q0": 0.26842737197875977,
        "H": 6.642286777496338,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.038300037384033,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.6721000075340271,
        "Tqopp": 0.048500001430511475,
        "Xd": 1.5750999450683594,
        "Xdp": 0.31690001487731934,
        "Xdpp": 0.18060000240802765,
        "Xq": 1.5425000190734863,
        "Xqp": 0.5339000225067139,
        "Xqpp": 0.18060000240802765,
        "Xl": 0.1395999938249588,
        "S10": 0.10949999839067459,
        "S12": 0.41040000319480896,
        "mva": 119.04595184326172
      }
    },
    {
      "class": "Tgov1",
      "id": "40897_1_tgov1",
      "ports": {
        "speed": 4074,
        "pmech": 4072
      },
      "params": {
        "Trate": 119.04595184326172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8470118553158693,
        "Pvmin": 0.27241070060411093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40897_1_ieeet1",
      "ports": {
        "bus": 40897,
        "speed": 4074,
        "vs": 4075,
        "efd": 4073
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40897_1_ieeest",
      "ports": {
        "input": 4074,
        "output": 4075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40903_1_genrou",
      "ports": {
        "bus": 40903,
        "pmech": 4076,
        "efd": 4077,
        "speed": 4078
      },
      "params": {
        "p0": 2.2010207176208496,
        "q0": 0.34136292338371277,
        "H": 4.439938545227051,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.100100040435791,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2424999475479126,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.185699939727783,
        "Xdp": 0.29750001430511475,
        "Xdpp": 0.18449999392032623,
        "Xq": 2.035099983215332,
        "Xqp": 0.694100022315979,
        "Xqpp": 0.18449999392032623,
        "Xl": 0.14259999990463257,
        "S10": 0.17100000381469727,
        "S12": 0.5347999930381775,
        "mva": 261.62030029296875
      }
    },
    {
      "class": "Tgov1",
      "id": "40903_1_tgov1",
      "ports": {
        "speed": 4078,
        "pmech": 4076
      },
      "params": {
        "Trate": 261.62030029296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8447356859051691,
        "Pvmin": 0.09272284469268641,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40903_1_ieeet1",
      "ports": {
        "bus": 40903,
        "speed": 4078,
        "vs": 4079,
        "efd": 4077
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40903_1_ieeest",
      "ports": {
        "input": 4078,
        "output": 4079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40904_1_genrou",
      "ports": {
        "bus": 40904,
        "pmech": 4080,
        "efd": 4081,
        "speed": 4082
      },
      "params": {
        "p0": 2.2010207176208496,
        "q0": 0.34136295318603516,
        "H": 5.305380821228027,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.535099983215332,
        "Tdopp": 0.06549999862909317,
        "Tqop": 1.3562999963760376,
        "Tqopp": 0.06849999725818634,
        "Xd": 1.7467999458312988,
        "Xdp": 0.19249999523162842,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.680999994277954,
        "Xqp": 0.23819999396800995,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "S10": 0.2085999995470047,
        "S12": 0.6086000204086304,
        "mva": 227.3843231201172
      }
    },
    {
      "class": "Tgov1",
      "id": "40904_1_tgov1",
      "ports": {
        "speed": 4082,
        "pmech": 4080
      },
      "params": {
        "Trate": 227.3843231201172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9719227815804726,
        "Pvmin": 0.35382938632019,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40904_1_ieeet1",
      "ports": {
        "bus": 40904,
        "speed": 4082,
        "vs": 4083,
        "efd": 4081
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40904_1_ieeest",
      "ports": {
        "input": 4082,
        "output": 4083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40905_1_genrou",
      "ports": {
        "bus": 40905,
        "pmech": 4084,
        "efd": 4085,
        "speed": 4086
      },
      "params": {
        "p0": 2.2010207176208496,
        "q0": 0.34136292338371277,
        "H": 5.465640544891357,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.81790018081665,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.3446999788284302,
        "Tqopp": 0.07829999923706055,
        "Xd": 1.594599962234497,
        "Xdp": 0.24490000307559967,
        "Xdpp": 0.19009999930858612,
        "Xq": 1.5582000017166138,
        "Xqp": 0.4887999892234802,
        "Xqpp": 0.19009999930858612,
        "Xl": 0.14710000157356262,
        "S10": 0.21130000054836273,
        "S12": 0.6557000279426575,
        "mva": 247.2617950439453
      }
    },
    {
      "class": "Tgov1",
      "id": "40905_1_tgov1",
      "ports": {
        "speed": 4086,
        "pmech": 4084
      },
      "params": {
        "Trate": 247.2617950439453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8937895309520801,
        "Pvmin": 0.29960149037470896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40905_1_ieeet1",
      "ports": {
        "bus": 40905,
        "speed": 4086,
        "vs": 4087,
        "efd": 4085
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40905_1_ieeest",
      "ports": {
        "input": 4086,
        "output": 4087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40906_1_genrou",
      "ports": {
        "bus": 40906,
        "pmech": 4088,
        "efd": 4089,
        "speed": 4090
      },
      "params": {
        "p0": 2.2010207176208496,
        "q0": 0.34136295318603516,
        "H": 4.764255523681641,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.241300106048584,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.0844000577926636,
        "Tqopp": 0.08640000224113464,
        "Xd": 2.1243999004364014,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1080000028014183,
        "Xq": 1.9855999946594238,
        "Xqp": 0.36719998717308044,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "S10": 0.07989999651908875,
        "S12": 0.5683000087738037,
        "mva": 262.1450500488281
      }
    },
    {
      "class": "Tgov1",
      "id": "40906_1_tgov1",
      "ports": {
        "speed": 4090,
        "pmech": 4088
      },
      "params": {
        "Trate": 262.1450500488281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8430447333395499,
        "Pvmin": 0.25719147494886185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40906_1_ieeet1",
      "ports": {
        "bus": 40906,
        "speed": 4090,
        "vs": 4091,
        "efd": 4089
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40906_1_ieeest",
      "ports": {
        "input": 4090,
        "output": 4091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40907_1_genrou",
      "ports": {
        "bus": 40907,
        "pmech": 4092,
        "efd": 4093,
        "speed": 4094
      },
      "params": {
        "p0": 2.2010207176208496,
        "q0": 0.34136295318603516,
        "H": 5.917062759399414,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.668300151824951,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.49000000953674316,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.767300009727478,
        "Xdp": 0.24619999527931213,
        "Xdpp": 0.15129999816417694,
        "Xq": 1.6974999904632568,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.15129999816417694,
        "Xl": 0.11620000004768372,
        "S10": 0.11389999836683273,
        "S12": 0.536899983882904,
        "mva": 237.66705322265625
      }
    },
    {
      "class": "Tgov1",
      "id": "40907_1_tgov1",
      "ports": {
        "speed": 4094,
        "pmech": 4092
      },
      "params": {
        "Trate": 237.66705322265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9298722764389871,
        "Pvmin": 0.13266457572374693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40907_1_ieeet1",
      "ports": {
        "bus": 40907,
        "speed": 4094,
        "vs": 4095,
        "efd": 4093
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40907_1_ieeest",
      "ports": {
        "input": 4094,
        "output": 4095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40908_1_genrou",
      "ports": {
        "bus": 40908,
        "pmech": 4096,
        "efd": 4097,
        "speed": 4098
      },
      "params": {
        "p0": 1.0459866523742676,
        "q0": 0.34136295318603516,
        "H": 4.374978065490723,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.3267998695373535,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.3200000524520874,
        "Tqopp": 0.09030000120401382,
        "Xd": 1.9778000116348267,
        "Xdp": 0.3206000030040741,
        "Xdpp": 0.251800000667572,
        "Xq": 1.867400050163269,
        "Xqp": 0.6611999869346619,
        "Xqpp": 0.251800000667572,
        "Xl": 0.19629999995231628,
        "S10": 0.08969999849796295,
        "S12": 0.41609999537467957,
        "mva": 221.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40908_1_tgov1",
      "ports": {
        "speed": 4098,
        "pmech": 4096
      },
      "params": {
        "Trate": 221.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000172610737,
        "Pvmin": 0.45864253022552076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40908_1_ieeet1",
      "ports": {
        "bus": 40908,
        "speed": 4098,
        "vs": 4099,
        "efd": 4097
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40908_1_ieeest",
      "ports": {
        "input": 4098,
        "output": 4099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40912_1_genrou",
      "ports": {
        "bus": 40912,
        "pmech": 4100,
        "efd": 4101,
        "speed": 4102
      },
      "params": {
        "p0": 0.4311663806438446,
        "q0": -0.2451000064611435,
        "H": 5.264102935791016,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.90880012512207,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.7181000113487244,
        "Tqopp": 0.08619999885559082,
        "Xd": 1.8420000076293945,
        "Xdp": 0.22910000383853912,
        "Xdpp": 0.19589999318122864,
        "Xq": 1.7577999830245972,
        "Xqp": 0.3384999930858612,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "S10": 0.11879999935626984,
        "S12": 0.47699999809265137,
        "mva": 256.6670837402344
      }
    },
    {
      "class": "Tgov1",
      "id": "40912_1_tgov1",
      "ports": {
        "speed": 4102,
        "pmech": 4100
      },
      "params": {
        "Trate": 256.6670837402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8604531115810811,
        "Pvmin": 0.1553763653039421,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40912_1_ieeet1",
      "ports": {
        "bus": 40912,
        "speed": 4102,
        "vs": 4103,
        "efd": 4101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40912_1_ieeest",
      "ports": {
        "input": 4102,
        "output": 4103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40913_1_genrou",
      "ports": {
        "bus": 40913,
        "pmech": 4104,
        "efd": 4105,
        "speed": 4106
      },
      "params": {
        "p0": 2.19952654838562,
        "q0": -0.24514350295066833,
        "H": 4.983808517456055,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.794099807739258,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.4701999425888062,
        "Tqopp": 0.08470000326633453,
        "Xd": 1.795300006866455,
        "Xdp": 0.310699999332428,
        "Xdpp": 0.19280000030994415,
        "Xq": 1.7201999425888062,
        "Xqp": 0.5595999956130981,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "S10": 0.065700002014637,
        "S12": 0.4307999908924103,
        "mva": 272.9604797363281
      }
    },
    {
      "class": "Tgov1",
      "id": "40913_1_tgov1",
      "ports": {
        "speed": 4106,
        "pmech": 4104
      },
      "params": {
        "Trate": 272.9604797363281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8090914518396993,
        "Pvmin": 0.09686177755733803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40913_1_ieeet1",
      "ports": {
        "bus": 40913,
        "speed": 4106,
        "vs": 4107,
        "efd": 4105
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40913_1_ieeest",
      "ports": {
        "input": 4106,
        "output": 4107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40915_1_genrou",
      "ports": {
        "bus": 40915,
        "pmech": 4108,
        "efd": 4109,
        "speed": 4110
      },
      "params": {
        "p0": 2.19952654838562,
        "q0": -0.2451000064611435,
        "H": 5.05764102935791,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.433199882507324,
        "Tdopp": 0.05770000070333481,
        "Tqop": 0.8108000159263611,
        "Tqopp": 0.08020000159740448,
        "Xd": 2.0055999755859375,
        "Xdp": 0.295199990272522,
        "Xdpp": 0.23739999532699585,
        "Xq": 1.889799952507019,
        "Xqp": 0.5131999850273132,
        "Xqpp": 0.23739999532699585,
        "Xl": 0.18479999899864197,
        "S10": 0.13539999723434448,
        "S12": 0.3716999888420105,
        "mva": 292.7921142578125
      }
    },
    {
      "class": "Tgov1",
      "id": "40915_1_tgov1",
      "ports": {
        "speed": 4110,
        "pmech": 4108
      },
      "params": {
        "Trate": 292.7921142578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7542894090728869,
        "Pvmin": 0.21021740112684606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40915_1_ieeet1",
      "ports": {
        "bus": 40915,
        "speed": 4110,
        "vs": 4111,
        "efd": 4109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40915_1_ieeest",
      "ports": {
        "input": 4110,
        "output": 4111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40916_1_genrou",
      "ports": {
        "bus": 40916,
        "pmech": 4112,
        "efd": 4113,
        "speed": 4114
      },
      "params": {
        "p0": 2.19952654838562,
        "q0": -0.2451000064611435,
        "H": 6.170675754547119,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.2405999898910522,
        "Tqopp": 0.09929999709129333,
        "Xd": 2.3008999824523926,
        "Xdp": 0.4406999945640564,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1280999183654785,
        "Xqp": 0.7850000262260437,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "S10": 0.1185000017285347,
        "S12": 0.3370000123977661,
        "mva": 228.011962890625
      }
    },
    {
      "class": "Tgov1",
      "id": "40916_1_tgov1",
      "ports": {
        "speed": 4114,
        "pmech": 4112
      },
      "params": {
        "Trate": 228.011962890625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9685894899763046,
        "Pvmin": 0.3102468901057432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40916_1_ieeet1",
      "ports": {
        "bus": 40916,
        "speed": 4114,
        "vs": 4115,
        "efd": 4113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40916_1_ieeest",
      "ports": {
        "input": 4114,
        "output": 4115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40917_1_genrou",
      "ports": {
        "bus": 40917,
        "pmech": 4116,
        "efd": 4117,
        "speed": 4118
      },
      "params": {
        "p0": 2.19952654838562,
        "q0": -0.24514350295066833,
        "H": 5.651454925537109,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.379499912261963,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.7081999778747559,
        "Tqopp": 0.07999999821186066,
        "Xd": 2.0450000762939453,
        "Xdp": 0.2492000013589859,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.9215999841690063,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.10239999741315842,
        "S10": 0.13099999725818634,
        "S12": 0.7358999848365784,
        "mva": 238.7796173095703
      }
    },
    {
      "class": "Tgov1",
      "id": "40917_1_tgov1",
      "ports": {
        "speed": 4118,
        "pmech": 4116
      },
      "params": {
        "Trate": 238.7796173095703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9249114029628478,
        "Pvmin": 0.43152698695754227,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40917_1_ieeet1",
      "ports": {
        "bus": 40917,
        "speed": 4118,
        "vs": 4119,
        "efd": 4117
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40917_1_ieeest",
      "ports": {
        "input": 4118,
        "output": 4119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40924_1_gensal",
      "ports": {
        "bus": 40924,
        "pmech": 4120,
        "efd": 4121,
        "speed": 4122
      },
      "params": {
        "p0": 1.784816861152649,
        "q0": -0.10714666545391083,
        "H": 2.798099994659424,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.27630001306533813,
        "Tqopp": 0.5250999927520752,
        "Xd": 1.0,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.15729999542236328,
        "Xq": 0.6484000086784363,
        "Xl": 0.12639999389648438,
        "S10": 0.2822999954223633,
        "S12": 0.8427000045776367,
        "mva": 314.45611572265625
      }
    },
    {
      "class": "Hygov",
      "id": "40924_1_hygov",
      "ports": {
        "speed": 4122,
        "pmech": 4120
      },
      "params": {
        "Trate": 314.45611572265625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21080000698566437,
        "Tr": 4.63700008392334,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6821000576019287,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40924_1_ieeet1",
      "ports": {
        "bus": 40924,
        "speed": 4122,
        "vs": 4123,
        "efd": 4121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40924_1_ieeest",
      "ports": {
        "input": 4122,
        "output": 4123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40925_1_gensal",
      "ports": {
        "bus": 40925,
        "pmech": 4124,
        "efd": 4125,
        "speed": 4126
      },
      "params": {
        "p0": 2.1867001056671143,
        "q0": -0.1071000024676323,
        "H": 2.514699935913086,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5598999857902527,
        "Tqopp": 0.3427000045776367,
        "Xd": 1.0,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.23579999804496765,
        "Xq": 0.6484000086784363,
        "Xl": 0.10119999945163727,
        "S10": 0.28790000081062317,
        "S12": 0.9136000275611877,
        "mva": 275.3122863769531
      }
    },
    {
      "class": "Hygov",
      "id": "40925_1_hygov",
      "ports": {
        "speed": 4126,
        "pmech": 4124
      },
      "params": {
        "Trate": 275.3122863769531,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4124000072479248,
        "Tr": 7.831900119781494,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1694999933242798,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "40925_1_esdc1a",
      "ports": {
        "bus": 40925,
        "speed": 4126,
        "vs": 4127,
        "efd": 4125
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07609999924898148,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3657000064849854,
        "Se1": 0.14030000567436218,
        "E2": 3.1542999744415283,
        "Se2": 0.42089998722076416,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "40925_1_ieeest",
      "ports": {
        "input": 4126,
        "output": 4127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40927_1_gensal",
      "ports": {
        "bus": 40927,
        "pmech": 4128,
        "efd": 4129,
        "speed": 4130
      },
      "params": {
        "p0": 1.7980999946594238,
        "q0": -0.1071000024676323,
        "H": 3.881999969482422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.09359999746084213,
        "Tqopp": 0.5893999934196472,
        "Xd": 1.0,
        "Xdp": 0.227400004863739,
        "Xdpp": 0.17350000143051147,
        "Xq": 0.6484000086784363,
        "Xl": 0.16699999570846558,
        "S10": 0.2994999885559082,
        "S12": 0.7681000232696533,
        "mva": 260.6321716308594
      }
    },
    {
      "class": "Hygov",
      "id": "40927_1_hygov",
      "ports": {
        "speed": 4130,
        "pmech": 4128
      },
      "params": {
        "Trate": 260.6321716308594,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5967000126838684,
        "Tr": 5.260499954223633,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6993000507354736,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40927_1_ieeet1",
      "ports": {
        "bus": 40927,
        "speed": 4130,
        "vs": 4131,
        "efd": 4129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40927_1_ieeest",
      "ports": {
        "input": 4130,
        "output": 4131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.5,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40934_1_genrou",
      "ports": {
        "bus": 40934,
        "pmech": 4132,
        "efd": 4133,
        "speed": 4134
      },
      "params": {
        "p0": 2.8105342388153076,
        "q0": 0.9405612349510193,
        "H": 2.1646194458007812,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.085599899291992,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.7785999774932861,
        "Tqopp": 0.07419999688863754,
        "Xd": 2.1972999572753906,
        "Xdp": 0.3783000111579895,
        "Xdpp": 0.27129998803138733,
        "Xq": 2.085900068283081,
        "Xqp": 0.723800003528595,
        "Xqpp": 0.27129998803138733,
        "Xl": 0.20479999482631683,
        "S10": 0.0421999990940094,
        "S12": 0.31940001249313354,
        "mva": 417.05743408203125
      }
    },
    {
      "class": "Tgov1",
      "id": "40934_1_tgov1",
      "ports": {
        "speed": 4134,
        "pmech": 4132
      },
      "params": {
        "Trate": 417.05743408203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6766454200521025,
        "Pvmin": 0.09836739841250322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40934_1_ieeet1",
      "ports": {
        "bus": 40934,
        "speed": 4134,
        "vs": 4135,
        "efd": 4133
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40934_1_ieeest",
      "ports": {
        "input": 4134,
        "output": 4135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40935_1_genrou",
      "ports": {
        "bus": 40935,
        "pmech": 4136,
        "efd": 4137,
        "speed": 4138
      },
      "params": {
        "p0": 2.8105342388153076,
        "q0": 0.9405612349510193,
        "H": 2.8344690799713135,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.203499794006348,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.1654000282287598,
        "Tqopp": 0.07750000059604645,
        "Xd": 1.7892999649047852,
        "Xdp": 0.40619999170303345,
        "Xdpp": 0.290800005197525,
        "Xq": 1.7056000232696533,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.290800005197525,
        "Xl": 0.2199999988079071,
        "S10": 0.09399999678134918,
        "S12": 0.42289999127388,
        "mva": 302.00115966796875
      }
    },
    {
      "class": "Tgov1",
      "id": "40935_1_tgov1",
      "ports": {
        "speed": 4138,
        "pmech": 4136
      },
      "params": {
        "Trate": 302.00115966796875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9344335067472893,
        "Pvmin": 0.46509755981321294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40935_1_ieeet1",
      "ports": {
        "bus": 40935,
        "speed": 4138,
        "vs": 4139,
        "efd": 4137
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4066998958587646,
        "E2": 4.542200088500977,
        "Se1": 0.04129999876022339,
        "Se2": 0.29429998993873596,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40935_1_ieeest",
      "ports": {
        "input": 4138,
        "output": 4139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40936_1_genrou",
      "ports": {
        "bus": 40936,
        "pmech": 4140,
        "efd": 4141,
        "speed": 4142
      },
      "params": {
        "p0": 1.684356451034546,
        "q0": 0.9405612349510193,
        "H": 2.995875358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.917500019073486,
        "Tdopp": 0.05649999901652336,
        "Tqop": 0.996399998664856,
        "Tqopp": 0.07109999656677246,
        "Xd": 1.8121000528335571,
        "Xdp": 0.16269999742507935,
        "Xdpp": 0.12020000070333481,
        "Xq": 1.7267999649047852,
        "Xqp": 0.6001999974250793,
        "Xqpp": 0.12020000070333481,
        "Xl": 0.08749999850988388,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131,
        "mva": 337.0315856933594
      }
    },
    {
      "class": "Tgov1",
      "id": "40936_1_tgov1",
      "ports": {
        "speed": 4142,
        "pmech": 4140
      },
      "params": {
        "Trate": 337.0315856933594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8373102541405167,
        "Pvmin": 0.2542788360803673,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40936_1_ieeet1",
      "ports": {
        "bus": 40936,
        "speed": 4142,
        "vs": 4143,
        "efd": 4141
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40936_1_ieeest",
      "ports": {
        "input": 4142,
        "output": 4143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40937_1_genrou",
      "ports": {
        "bus": 40937,
        "pmech": 4144,
        "efd": 4145,
        "speed": 4146
      },
      "params": {
        "p0": 1.300350308418274,
        "q0": 0.9405612349510193,
        "H": 3.938929319381714,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.260900020599365,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.7811999917030334,
        "Tqopp": 0.07580000162124634,
        "Xd": 2.10479998588562,
        "Xdp": 0.1793999969959259,
        "Xdpp": 0.13189999759197235,
        "Xq": 1.9996999502182007,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.13189999759197235,
        "Xl": 0.09650000184774399,
        "S10": 0.13519999384880066,
        "S12": 0.5054000020027161,
        "mva": 327.44415283203125
      }
    },
    {
      "class": "Tgov1",
      "id": "40937_1_tgov1",
      "ports": {
        "speed": 4146,
        "pmech": 4144
      },
      "params": {
        "Trate": 327.44415283203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.861826361013226,
        "Pvmin": 0.3844911729742425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40937_1_ieeet1",
      "ports": {
        "bus": 40937,
        "speed": 4146,
        "vs": 4147,
        "efd": 4145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09399999678134918,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7471001148223877,
        "E2": 3.6628000736236572,
        "Se1": 0.05040000006556511,
        "Se2": 0.3046000003814697,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40937_1_ieeest",
      "ports": {
        "input": 4146,
        "output": 4147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40943_1_genrou",
      "ports": {
        "bus": 40943,
        "pmech": 4148,
        "efd": 4149,
        "speed": 4150
      },
      "params": {
        "p0": 1.1313843727111816,
        "q0": 0.21799497306346893,
        "H": 1.4747352600097656,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.728099822998047,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.1371999979019165,
        "Tqopp": 0.09920000284910202,
        "Xd": 1.9169000387191772,
        "Xdp": 0.17980000376701355,
        "Xdpp": 0.11089999973773956,
        "Xq": 1.8183000087738037,
        "Xqp": 0.2547000050544739,
        "Xqpp": 0.11089999973773956,
        "Xl": 0.08399999886751175,
        "S10": 0.1875,
        "S12": 0.6186000108718872,
        "mva": 119.8434829711914
      }
    },
    {
      "class": "Tgov1",
      "id": "40943_1_tgov1",
      "ports": {
        "speed": 4150,
        "pmech": 4148
      },
      "params": {
        "Trate": 119.8434829711914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9479030557434449,
        "Pvmin": 0.3542119922014881,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40943_1_ieeet1",
      "ports": {
        "bus": 40943,
        "speed": 4150,
        "vs": 4151,
        "efd": 4149
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40943_1_ieeest",
      "ports": {
        "input": 4150,
        "output": 4151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40945_1_genrou",
      "ports": {
        "bus": 40945,
        "pmech": 4152,
        "efd": 4153,
        "speed": 4154
      },
      "params": {
        "p0": 0.5288425087928772,
        "q0": 0.21799495816230774,
        "H": 7.175826549530029,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.207600116729736,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.32760000228881836,
        "Tqopp": 0.06419999897480011,
        "Xd": 2.099299907684326,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.11050000041723251,
        "Xq": 1.965399980545044,
        "Xqp": 0.4404999911785126,
        "Xqpp": 0.11050000041723251,
        "Xl": 0.0835999995470047,
        "S10": 0.12240000069141388,
        "S12": 0.6554999947547913,
        "mva": 54.166748046875
      }
    },
    {
      "class": "Tgov1",
      "id": "40945_1_tgov1",
      "ports": {
        "speed": 4154,
        "pmech": 4152
      },
      "params": {
        "Trate": 54.166748046875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9803062529437682,
        "Pvmin": 0.14229389049978422,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40945_1_ieeet1",
      "ports": {
        "bus": 40945,
        "speed": 4154,
        "vs": 4155,
        "efd": 4153
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40945_1_ieeest",
      "ports": {
        "input": 4154,
        "output": 4155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40946_1_genrou",
      "ports": {
        "bus": 40946,
        "pmech": 4156,
        "efd": 4157,
        "speed": 4158
      },
      "params": {
        "p0": 0.5288425087928772,
        "q0": 0.21799497306346893,
        "H": 8.066659927368164,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.820199966430664,
        "Tdopp": 0.06390000134706497,
        "Tqop": 0.6654999852180481,
        "Tqopp": 0.09359999746084213,
        "Xd": 2.0048999786376953,
        "Xdp": 0.19599999487400055,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.889299988746643,
        "Xqp": 0.29600000381469727,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08299999684095383,
        "S10": 0.1039000004529953,
        "S12": 0.6240000128746033,
        "mva": 70.4261474609375
      }
    },
    {
      "class": "Tgov1",
      "id": "40946_1_tgov1",
      "ports": {
        "speed": 4158,
        "pmech": 4156
      },
      "params": {
        "Trate": 70.4261474609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7539813510519455,
        "Pvmin": 0.27033784660503163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40946_1_ieeet1",
      "ports": {
        "bus": 40946,
        "speed": 4158,
        "vs": 4159,
        "efd": 4157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40946_1_ieeest",
      "ports": {
        "input": 4158,
        "output": 4159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40949_1_gensal",
      "ports": {
        "bus": 40949,
        "pmech": 4160,
        "efd": 4161,
        "speed": 4162
      },
      "params": {
        "p0": 0.10361935198307037,
        "q0": 0.04992000013589859,
        "H": 2.6226000785827637,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2102999985218048,
        "Tqopp": 0.16269999742507935,
        "Xd": 0.9592999815940857,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.2632000148296356,
        "Xq": 0.6219000220298767,
        "Xl": 0.11140000075101852,
        "S10": 0.29649999737739563,
        "S12": 0.7092999815940857,
        "mva": 18.165800094604492
      }
    },
    {
      "class": "Hygov",
      "id": "40949_1_hygov",
      "ports": {
        "speed": 4162,
        "pmech": 4160
      },
      "params": {
        "Trate": 18.165800094604492,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4187000095844269,
        "Tr": 9.14430046081543,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.576300024986267,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40949_1_ieeet1",
      "ports": {
        "bus": 40949,
        "speed": 4162,
        "vs": 4163,
        "efd": 4161
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40949_1_ieeest",
      "ports": {
        "input": 4162,
        "output": 4163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40954_1_gensal",
      "ports": {
        "bus": 40954,
        "pmech": 4164,
        "efd": 4165,
        "speed": 4166
      },
      "params": {
        "p0": 0.07961081713438034,
        "q0": 0.038015998899936676,
        "H": 3.947000026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.14990000426769257,
        "Tqopp": 0.12219999730587006,
        "Xd": 1.2907999753952026,
        "Xdp": 0.6284999847412109,
        "Xdpp": 0.5855000019073486,
        "Xq": 0.838100016117096,
        "Xl": 0.10649999976158142,
        "S10": 0.2612000107765198,
        "S12": 0.8668000102043152,
        "mva": 14.534798622131348
      }
    },
    {
      "class": "Hygov",
      "id": "40954_1_hygov",
      "ports": {
        "speed": 4166,
        "pmech": 4164
      },
      "params": {
        "Trate": 14.534798622131348,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2257000058889389,
        "Tr": 3.3661999702453613,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.33379998803138733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40954_1_ieeet1",
      "ports": {
        "bus": 40954,
        "speed": 4166,
        "vs": 4167,
        "efd": 4165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.703700065612793,
        "E2": 3.6048998832702637,
        "Se1": 0.08709999918937683,
        "Se2": 0.39910000562667847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40954_1_ieeest",
      "ports": {
        "input": 4166,
        "output": 4167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40954_2_gensal",
      "ports": {
        "bus": 40954,
        "pmech": 4168,
        "efd": 4169,
        "speed": 4170
      },
      "params": {
        "p0": 0.063632532954216,
        "q0": 0.038015998899936676,
        "H": 1.989400029182434,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5392000079154968,
        "Tqopp": 0.536300003528595,
        "Xd": 0.7551000118255615,
        "Xdp": 0.2946999967098236,
        "Xdpp": 0.22759999334812164,
        "Xq": 0.4885999858379364,
        "Xl": 0.12290000170469284,
        "S10": 0.14579999446868896,
        "S12": 0.5357999801635742,
        "mva": 12.577142715454102
      }
    },
    {
      "class": "Hygov",
      "id": "40954_2_hygov",
      "ports": {
        "speed": 4170,
        "pmech": 4168
      },
      "params": {
        "Trate": 12.577142715454102,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8202000260353088,
        "Tr": 4.974599838256836,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9211000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "40954_2_esdc1a",
      "ports": {
        "bus": 40954,
        "speed": 4170,
        "vs": 4171,
        "efd": 4169
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04839999973773956,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3220999240875244,
        "Se1": 0.13850000500679016,
        "E2": 3.0961999893188477,
        "Se2": 0.4154999852180481,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "40954_2_ieeest",
      "ports": {
        "input": 4170,
        "output": 4171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40959_1_genrou",
      "ports": {
        "bus": 40959,
        "pmech": 4172,
        "efd": 4173,
        "speed": 4174
      },
      "params": {
        "p0": 2.0549497604370117,
        "q0": 0.5099422335624695,
        "H": 4.775374889373779,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.978300094604492,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.9049999713897705,
        "Tqopp": 0.066600002348423,
        "Xd": 1.945099949836731,
        "Xdp": 0.17350000143051147,
        "Xdpp": 0.13099999725818634,
        "Xq": 1.840999960899353,
        "Xqp": 0.3792000114917755,
        "Xqpp": 0.13099999725818634,
        "Xl": 0.10000000149011612,
        "S10": 0.12880000472068787,
        "S12": 0.5170000195503235,
        "mva": 265.5862121582031
      }
    },
    {
      "class": "Tgov1",
      "id": "40959_1_tgov1",
      "ports": {
        "speed": 4174,
        "pmech": 4172
      },
      "params": {
        "Trate": 265.5862121582031,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7768977373361851,
        "Pvmin": 0.24182924851072576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40959_1_ieeet1",
      "ports": {
        "bus": 40959,
        "speed": 4174,
        "vs": 4175,
        "efd": 4173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40959_1_ieeest",
      "ports": {
        "input": 4174,
        "output": 4175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40960_1_genrou",
      "ports": {
        "bus": 40960,
        "pmech": 4176,
        "efd": 4177,
        "speed": 4178
      },
      "params": {
        "p0": 2.0549497604370117,
        "q0": 0.5099422335624695,
        "H": 5.395068645477295,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.302300453186035,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.5378999710083008,
        "Tqopp": 0.08060000091791153,
        "Xd": 1.7108999490737915,
        "Xdp": 0.3264000117778778,
        "Xdpp": 0.16899999976158142,
        "Xq": 1.6519999504089355,
        "Xqp": 0.49459999799728394,
        "Xqpp": 0.16899999976158142,
        "Xl": 0.13030000030994415,
        "S10": 0.2362000048160553,
        "S12": 0.6610000133514404,
        "mva": 226.92477416992188
      }
    },
    {
      "class": "Tgov1",
      "id": "40960_1_tgov1",
      "ports": {
        "speed": 4178,
        "pmech": 4176
      },
      "params": {
        "Trate": 226.92477416992188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9092587094033773,
        "Pvmin": 0.3263944928240417,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40960_1_ieeet1",
      "ports": {
        "bus": 40960,
        "speed": 4178,
        "vs": 4179,
        "efd": 4177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40960_1_ieeest",
      "ports": {
        "input": 4178,
        "output": 4179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40961_1_genrou",
      "ports": {
        "bus": 40961,
        "pmech": 4180,
        "efd": 4181,
        "speed": 4182
      },
      "params": {
        "p0": 2.0549497604370117,
        "q0": 0.5099421739578247,
        "H": 3.410357713699341,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.0258002281188965,
        "Tdopp": 0.056299999356269836,
        "Tqop": 1.058500051498413,
        "Tqopp": 0.09239999949932098,
        "Xd": 2.0048999786376953,
        "Xdp": 0.39079999923706055,
        "Xdpp": 0.22949999570846558,
        "Xq": 1.889299988746643,
        "Xqp": 0.6757000088691711,
        "Xqpp": 0.22949999570846558,
        "Xl": 0.1784999966621399,
        "S10": 0.10279999673366547,
        "S12": 0.2800000011920929,
        "mva": 217.5600128173828
      }
    },
    {
      "class": "Tgov1",
      "id": "40961_1_tgov1",
      "ports": {
        "speed": 4182,
        "pmech": 4180
      },
      "params": {
        "Trate": 217.5600128173828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9483972933325282,
        "Pvmin": 0.22876942677338702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40961_1_ieeet1",
      "ports": {
        "bus": 40961,
        "speed": 4182,
        "vs": 4183,
        "efd": 4181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40961_1_ieeest",
      "ports": {
        "input": 4182,
        "output": 4183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40963_1_genrou",
      "ports": {
        "bus": 40963,
        "pmech": 4184,
        "efd": 4185,
        "speed": 4186
      },
      "params": {
        "p0": 2.0549163818359375,
        "q0": 0.5099422335624695,
        "H": 5.723931312561035,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.510700225830078,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3052999973297119,
        "Tqopp": 0.05990000069141388,
        "Xd": 1.6318000555038452,
        "Xdp": 0.26649999618530273,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.5881999731063843,
        "Xqp": 0.5967000126838684,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.09359999746084213,
        "S10": 0.05959999933838844,
        "S12": 0.21850000321865082,
        "mva": 209.76858520507812
      }
    },
    {
      "class": "Tgov1",
      "id": "40963_1_tgov1",
      "ports": {
        "speed": 4186,
        "pmech": 4184
      },
      "params": {
        "Trate": 209.76858520507812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9836076704792196,
        "Pvmin": 0.22439012748070652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40963_1_ieeet1",
      "ports": {
        "bus": 40963,
        "speed": 4186,
        "vs": 4187,
        "efd": 4185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40963_1_ieeest",
      "ports": {
        "input": 4186,
        "output": 4187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40969_1_genrou",
      "ports": {
        "bus": 40969,
        "pmech": 4188,
        "efd": 4189,
        "speed": 4190
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.210999995470047,
        "H": 4.195119857788086,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.6943998336792,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.38690000772476196,
        "Tqopp": 0.07590000331401825,
        "Xd": 1.7746000289916992,
        "Xdp": 0.4244000017642975,
        "Xdpp": 0.35030001401901245,
        "Xq": 1.7034000158309937,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.35030001401901245,
        "Xl": 0.27480000257492065,
        "S10": 0.20180000364780426,
        "S12": 0.7670000195503235,
        "mva": 199.25819396972656
      }
    },
    {
      "class": "Tgov1",
      "id": "40969_1_tgov1",
      "ports": {
        "speed": 4190,
        "pmech": 4188
      },
      "params": {
        "Trate": 199.25819396972656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9537876567407572,
        "Pvmin": 0.4550879208486218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40969_1_ieeet1",
      "ports": {
        "bus": 40969,
        "speed": 4190,
        "vs": 4191,
        "efd": 4189
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40969_1_ieeest",
      "ports": {
        "input": 4190,
        "output": 4191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40970_1_genrou",
      "ports": {
        "bus": 40970,
        "pmech": 4192,
        "efd": 4193,
        "speed": 4194
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.210999995470047,
        "H": 5.485286712646484,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.840199947357178,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.4036000072956085,
        "Tqopp": 0.08070000261068344,
        "Xd": 1.6160000562667847,
        "Xdp": 0.3028999865055084,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.5753999948501587,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "S10": 0.19599999487400055,
        "S12": 0.7396000027656555,
        "mva": 231.8794708251953
      }
    },
    {
      "class": "Tgov1",
      "id": "40970_1_tgov1",
      "ports": {
        "speed": 4194,
        "pmech": 4192
      },
      "params": {
        "Trate": 231.8794708251953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.819606864016228,
        "Pvmin": 0.2644908681568653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40970_1_ieeet1",
      "ports": {
        "bus": 40970,
        "speed": 4194,
        "vs": 4195,
        "efd": 4193
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40970_1_ieeest",
      "ports": {
        "input": 4194,
        "output": 4195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40971_1_genrou",
      "ports": {
        "bus": 40971,
        "pmech": 4196,
        "efd": 4197,
        "speed": 4198
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.210999995470047,
        "H": 4.656183242797852,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.755999565124512,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.33059999346733093,
        "Tqopp": 0.05389999970793724,
        "Xd": 2.4005000591278076,
        "Xdp": 0.16300000250339508,
        "Xdpp": 0.10610000044107437,
        "Xq": 2.2084999084472656,
        "Xqp": 0.22419999539852142,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "S10": 0.12240000069141388,
        "S12": 0.5515000224113464,
        "mva": 246.85443115234375
      }
    },
    {
      "class": "Tgov1",
      "id": "40971_1_tgov1",
      "ports": {
        "speed": 4198,
        "pmech": 4196
      },
      "params": {
        "Trate": 246.85443115234375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.769886953317412,
        "Pvmin": 0.2646498927592489,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40971_1_ieeet1",
      "ports": {
        "bus": 40971,
        "speed": 4198,
        "vs": 4199,
        "efd": 4197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40971_1_ieeest",
      "ports": {
        "input": 4198,
        "output": 4199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40972_1_genrou",
      "ports": {
        "bus": 40972,
        "pmech": 4200,
        "efd": 4201,
        "speed": 4202
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.21095550060272217,
        "H": 4.671570301055908,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.711100101470947,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.8108000159263611,
        "Tqopp": 0.0632999986410141,
        "Xd": 1.8948999643325806,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.1647000014781952,
        "Xq": 1.8005000352859497,
        "Xqp": 0.3727000057697296,
        "Xqpp": 0.1647000014781952,
        "Xl": 0.12690000236034393,
        "S10": 0.08980000019073486,
        "S12": 0.5893999934196472,
        "mva": 275.32672119140625
      }
    },
    {
      "class": "Tgov1",
      "id": "40972_1_tgov1",
      "ports": {
        "speed": 4202,
        "pmech": 4200
      },
      "params": {
        "Trate": 275.32672119140625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.690270835647146,
        "Pvmin": 0.2851328529553511,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40972_1_ieeet1",
      "ports": {
        "bus": 40972,
        "speed": 4202,
        "vs": 4203,
        "efd": 4201
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40972_1_ieeest",
      "ports": {
        "input": 4202,
        "output": 4203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40973_1_genrou",
      "ports": {
        "bus": 40973,
        "pmech": 4204,
        "efd": 4205,
        "speed": 4206
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.21095550060272217,
        "H": 3.963507890701294,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.613300323486328,
        "Tdopp": 0.04390000179409981,
        "Tqop": 1.2955000400543213,
        "Tqopp": 0.08980000019073486,
        "Xd": 2.2795000076293945,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.14219999313354492,
        "Xq": 2.1108999252319336,
        "Xqp": 0.4350999891757965,
        "Xqpp": 0.14219999313354492,
        "Xl": 0.10890000313520432,
        "S10": 0.2549000084400177,
        "S12": 0.7366999983787537,
        "mva": 243.5913543701172
      }
    },
    {
      "class": "Tgov1",
      "id": "40973_1_tgov1",
      "ports": {
        "speed": 4206,
        "pmech": 4204
      },
      "params": {
        "Trate": 243.5913543701172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7802001282197203,
        "Pvmin": 0.10007807438319198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40973_1_ieeet1",
      "ports": {
        "bus": 40973,
        "speed": 4206,
        "vs": 4207,
        "efd": 4205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40973_1_ieeest",
      "ports": {
        "input": 4206,
        "output": 4207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40974_1_genrou",
      "ports": {
        "bus": 40974,
        "pmech": 4208,
        "efd": 4209,
        "speed": 4210
      },
      "params": {
        "p0": 1.8927781581878662,
        "q0": -0.21095550060272217,
        "H": 5.583269119262695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.62030029296875,
        "Tdopp": 0.06560000032186508,
        "Tqop": 1.1520999670028687,
        "Tqopp": 0.09070000052452087,
        "Xd": 2.356800079345703,
        "Xdp": 0.20080000162124634,
        "Xdpp": 0.10830000042915344,
        "Xq": 2.1731998920440674,
        "Xqp": 0.43470001220703125,
        "Xqpp": 0.10830000042915344,
        "Xl": 0.08190000057220459,
        "S10": 0.22349999845027924,
        "S12": 0.6908000111579895,
        "mva": 220.56944274902344
      }
    },
    {
      "class": "Tgov1",
      "id": "40974_1_tgov1",
      "ports": {
        "speed": 4210,
        "pmech": 4208
      },
      "params": {
        "Trate": 220.56944274902344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8616334318304941,
        "Pvmin": 0.30316619764986247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40974_1_ieeet1",
      "ports": {
        "bus": 40974,
        "speed": 4210,
        "vs": 4211,
        "efd": 4209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40974_1_ieeest",
      "ports": {
        "input": 4210,
        "output": 4211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40984_1_gensal",
      "ports": {
        "bus": 40984,
        "pmech": 4212,
        "efd": 4213,
        "speed": 4214
      },
      "params": {
        "p0": 1.7323333024978638,
        "q0": 0.2939985692501068,
        "H": 2.557499885559082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.27950000762939453,
        "Tqopp": 0.24330000579357147,
        "Xd": 1.0,
        "Xdp": 0.34119999408721924,
        "Xdpp": 0.2669999897480011,
        "Xq": 0.6484000086784363,
        "Xl": 0.22669999301433563,
        "S10": 0.0997999981045723,
        "S12": 0.47189998626708984,
        "mva": 251.98231506347656
      }
    },
    {
      "class": "Hygov",
      "id": "40984_1_hygov",
      "ports": {
        "speed": 4214,
        "pmech": 4212
      },
      "params": {
        "Trate": 251.98231506347656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7261000275611877,
        "Tr": 8.472900390625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6699999570846558,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "40984_1_esdc1a",
      "ports": {
        "bus": 40984,
        "speed": 4214,
        "vs": 4215,
        "efd": 4213
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01860000006854534,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.365600109100342,
        "Se1": 0.14730000495910645,
        "E2": 3.154099941253662,
        "Se2": 0.44200000166893005,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "40984_1_ieeest",
      "ports": {
        "input": 4214,
        "output": 4215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40985_1_gensal",
      "ports": {
        "bus": 40985,
        "pmech": 4216,
        "efd": 4217,
        "speed": 4218
      },
      "params": {
        "p0": 0.9054803252220154,
        "q0": 0.2939985990524292,
        "H": 2.3715999126434326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1632000058889389,
        "Tqopp": 0.3294000029563904,
        "Xd": 1.0,
        "Xdp": 0.445499986410141,
        "Xdpp": 0.3885999917984009,
        "Xq": 0.6484000086784363,
        "Xl": 0.14219999313354492,
        "S10": 0.2822999954223633,
        "S12": 0.8019999861717224,
        "mva": 259.8450012207031
      }
    },
    {
      "class": "Hygov",
      "id": "40985_1_hygov",
      "ports": {
        "speed": 4218,
        "pmech": 4216
      },
      "params": {
        "Trate": 259.8450012207031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.83160001039505,
        "Tr": 4.808199882507324,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1484999656677246,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40985_1_ieeet1",
      "ports": {
        "bus": 40985,
        "speed": 4218,
        "vs": 4219,
        "efd": 4217
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40985_1_ieeest",
      "ports": {
        "input": 4218,
        "output": 4219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40986_1_gensal",
      "ports": {
        "bus": 40986,
        "pmech": 4220,
        "efd": 4221,
        "speed": 4222
      },
      "params": {
        "p0": 1.4276050329208374,
        "q0": 0.2939985990524292,
        "H": 2.892899990081787,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3422999978065491,
        "Tqopp": 0.5221999883651733,
        "Xd": 1.0,
        "Xdp": 0.35850000381469727,
        "Xdpp": 0.23440000414848328,
        "Xq": 0.6484000086784363,
        "Xl": 0.21279999613761902,
        "S10": 0.20090000331401825,
        "S12": 0.4968999922275543,
        "mva": 195.262939453125
      }
    },
    {
      "class": "Hygov",
      "id": "40986_1_hygov",
      "ports": {
        "speed": 4222,
        "pmech": 4220
      },
      "params": {
        "Trate": 195.262939453125,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9811000227928162,
        "Tr": 8.181699752807617,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5582000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40986_1_ieeet1",
      "ports": {
        "bus": 40986,
        "speed": 4222,
        "vs": 4223,
        "efd": 4221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40986_1_ieeest",
      "ports": {
        "input": 4222,
        "output": 4223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40987_1_gensal",
      "ports": {
        "bus": 40987,
        "pmech": 4224,
        "efd": 4225,
        "speed": 4226
      },
      "params": {
        "p0": 1.315500020980835,
        "q0": 0.2939985692501068,
        "H": 2.8840999603271484,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4810999929904938,
        "Tqopp": 0.47589999437332153,
        "Xd": 1.0,
        "Xdp": 0.4648999869823456,
        "Xdpp": 0.4440000057220459,
        "Xq": 0.6484000086784363,
        "Xl": 0.07609999924898148,
        "S10": 0.1177000030875206,
        "S12": 0.5076000094413757,
        "mva": 234.88165283203125
      }
    },
    {
      "class": "Hygov",
      "id": "40987_1_hygov",
      "ports": {
        "speed": 4226,
        "pmech": 4224
      },
      "params": {
        "Trate": 234.88165283203125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2759999930858612,
        "Tr": 9.89169979095459,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8988000154495239,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "40987_1_esdc1a",
      "ports": {
        "bus": 40987,
        "speed": 4226,
        "vs": 4227,
        "efd": 4225
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07090000063180923,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.376800060272217,
        "Se1": 0.13689999282360077,
        "E2": 3.1689999103546143,
        "Se2": 0.4108000099658966,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "40987_1_ieeest",
      "ports": {
        "input": 4226,
        "output": 4227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40994_1_genrou",
      "ports": {
        "bus": 40994,
        "pmech": 4228,
        "efd": 4229,
        "speed": 4230
      },
      "params": {
        "p0": 0.8450139760971069,
        "q0": 1.2097233533859253,
        "H": 4.97845458984375,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.170300006866455,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.6690000295639038,
        "Tqopp": 0.09669999778270721,
        "Xd": 2.1150999069213867,
        "Xdp": 0.2973000109195709,
        "Xdpp": 0.2287999987602234,
        "Xq": 1.9781999588012695,
        "Xqp": 0.39410001039505005,
        "Xqpp": 0.2287999987602234,
        "Xl": 0.17800000309944153,
        "S10": 0.0794999971985817,
        "S12": 0.5516999959945679,
        "mva": 298.5313720703125
      }
    },
    {
      "class": "Tgov1",
      "id": "40994_1_tgov1",
      "ports": {
        "speed": 4230,
        "pmech": 4228
      },
      "params": {
        "Trate": 298.5313720703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7961196063932361,
        "Pvmin": 0.2713895638589118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "40994_1_ieeet1",
      "ports": {
        "bus": 40994,
        "speed": 4230,
        "vs": 4231,
        "efd": 4229
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40994_1_ieeest",
      "ports": {
        "input": 4230,
        "output": 4231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41000_1_genrou",
      "ports": {
        "bus": 41000,
        "pmech": 4232,
        "efd": 4233,
        "speed": 4234
      },
      "params": {
        "p0": 0.3394840359687805,
        "q0": 1.1734000444412231,
        "H": 4.779933929443359,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.977399826049805,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8539999723434448,
        "Tqopp": 0.0722000002861023,
        "Xd": 2.359499931335449,
        "Xdp": 0.28949999809265137,
        "Xdpp": 0.18539999425411224,
        "Xq": 2.1754000186920166,
        "Xqp": 0.5785999894142151,
        "Xqpp": 0.18539999425411224,
        "Xl": 0.14339999854564667,
        "S10": 0.13169999420642853,
        "S12": 0.6256999969482422,
        "mva": 263.85198974609375
      }
    },
    {
      "class": "Tgov1",
      "id": "41000_1_tgov1",
      "ports": {
        "speed": 4234,
        "pmech": 4232
      },
      "params": {
        "Trate": 263.85198974609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8737095367551009,
        "Pvmin": 0.11586041264838533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "41000_1_ieeet1",
      "ports": {
        "bus": 41000,
        "speed": 4234,
        "vs": 4235,
        "efd": 4233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41000_1_ieeest",
      "ports": {
        "input": 4234,
        "output": 4235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41009_1_genrou",
      "ports": {
        "bus": 41009,
        "pmech": 4236,
        "efd": 4237,
        "speed": 4238
      },
      "params": {
        "p0": 1.1647664308547974,
        "q0": 0.21077542006969452,
        "H": 4.4920334815979,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.721399784088135,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.9050999879837036,
        "Tqopp": 0.0803999975323677,
        "Xd": 2.2844998836517334,
        "Xdp": 0.31119999289512634,
        "Xdpp": 0.2705000042915344,
        "Xq": 2.1149001121520996,
        "Xqp": 0.5735999941825867,
        "Xqpp": 0.2705000042915344,
        "Xl": 0.21119999885559082,
        "S10": 0.08959999680519104,
        "S12": 0.42809998989105225,
        "mva": 237.85595703125
      }
    },
    {
      "class": "Tgov1",
      "id": "41009_1_tgov1",
      "ports": {
        "speed": 4238,
        "pmech": 4236
      },
      "params": {
        "Trate": 237.85595703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9170676034672027,
        "Pvmin": 0.18237929261374425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "41009_1_ieeet1",
      "ports": {
        "bus": 41009,
        "speed": 4238,
        "vs": 4239,
        "efd": 4237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41009_1_ieeest",
      "ports": {
        "input": 4238,
        "output": 4239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41010_1_genrou",
      "ports": {
        "bus": 41010,
        "pmech": 4240,
        "efd": 4241,
        "speed": 4242
      },
      "params": {
        "p0": 2.1724703311920166,
        "q0": 0.2107754349708557,
        "H": 4.664323806762695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.385000228881836,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.602400004863739,
        "Tqopp": 0.09610000252723694,
        "Xd": 2.1308999061584473,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.20839999616146088,
        "Xq": 1.9909000396728516,
        "Xqp": 0.5045999884605408,
        "Xqpp": 0.20839999616146088,
        "Xl": 0.16169999539852142,
        "S10": 0.10899999737739563,
        "S12": 0.6370000243186951,
        "mva": 281.76605224609375
      }
    },
    {
      "class": "Tgov1",
      "id": "41010_1_tgov1",
      "ports": {
        "speed": 4242,
        "pmech": 4240
      },
      "params": {
        "Trate": 281.76605224609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7741646965853669,
        "Pvmin": 0.24837131944993507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "41010_1_ieeet1",
      "ports": {
        "bus": 41010,
        "speed": 4242,
        "vs": 4243,
        "efd": 4241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41010_1_ieeest",
      "ports": {
        "input": 4242,
        "output": 4243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41011_1_genrou",
      "ports": {
        "bus": 41011,
        "pmech": 4244,
        "efd": 4245,
        "speed": 4246
      },
      "params": {
        "p0": 2.1724703311920166,
        "q0": 0.21077542006969452,
        "H": 4.510789394378662,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.577199935913086,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.7907999753952026,
        "Tqopp": 0.05400000140070915,
        "Xd": 2.261899948120117,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.10620000213384628,
        "Xq": 2.09660005569458,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.10620000213384628,
        "Xl": 0.08020000159740448,
        "S10": 0.10570000112056732,
        "S12": 0.5692999958992004,
        "mva": 261.247802734375
      }
    },
    {
      "class": "Tgov1",
      "id": "41011_1_tgov1",
      "ports": {
        "speed": 4246,
        "pmech": 4244
      },
      "params": {
        "Trate": 261.247802734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83496713871673,
        "Pvmin": 0.39800202947981955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "41011_1_ieeet1",
      "ports": {
        "bus": 41011,
        "speed": 4246,
        "vs": 4247,
        "efd": 4245
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41011_1_ieeest",
      "ports": {
        "input": 4246,
        "output": 4247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50360_1_genrou",
      "ports": {
        "bus": 50360,
        "pmech": 4248,
        "efd": 4249,
        "speed": 4250
      },
      "params": {
        "p0": 2.298954725265503,
        "q0": 0.4275330603122711,
        "H": 4.646502494812012,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.372599601745605,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.9873999953269958,
        "Tqopp": 0.05389999970793724,
        "Xd": 1.964400053024292,
        "Xdp": 0.18719999492168427,
        "Xdpp": 0.11420000344514847,
        "Xq": 1.856600046157837,
        "Xqp": 0.22750000655651093,
        "Xqpp": 0.11420000344514847,
        "Xl": 0.08659999817609787,
        "S10": 0.056699998676776886,
        "S12": 0.30160000920295715,
        "mva": 272.4707336425781
      }
    },
    {
      "class": "Tgov1",
      "id": "50360_1_tgov1",
      "ports": {
        "speed": 4250,
        "pmech": 4248
      },
      "params": {
        "Trate": 272.4707336425781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8471858118676513,
        "Pvmin": 0.18042962319007125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50360_1_ieeet1",
      "ports": {
        "bus": 50360,
        "speed": 4250,
        "vs": 4251,
        "efd": 4249
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50360_1_ieeest",
      "ports": {
        "input": 4250,
        "output": 4251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50362_1_genrou",
      "ports": {
        "bus": 50362,
        "pmech": 4252,
        "efd": 4253,
        "speed": 4254
      },
      "params": {
        "p0": 1.9676344394683838,
        "q0": 0.42753303050994873,
        "H": 4.368631839752197,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.305800437927246,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.3325999975204468,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.105600118637085,
        "Xdp": 0.1996999979019165,
        "Xdpp": 0.14669999480247498,
        "Xq": 1.9704999923706055,
        "Xqp": 0.22849999368190765,
        "Xqpp": 0.14669999480247498,
        "Xl": 0.11249999701976776,
        "S10": 0.10409999638795853,
        "S12": 0.38100001215934753,
        "mva": 250.6482696533203
      }
    },
    {
      "class": "Tgov1",
      "id": "50362_1_tgov1",
      "ports": {
        "speed": 4254,
        "pmech": 4252
      },
      "params": {
        "Trate": 250.6482696533203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9209452752673503,
        "Pvmin": 0.17383129192733565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50362_1_ieeet1",
      "ports": {
        "bus": 50362,
        "speed": 4254,
        "vs": 4255,
        "efd": 4253
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50362_1_ieeest",
      "ports": {
        "input": 4254,
        "output": 4255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50363_1_genrou",
      "ports": {
        "bus": 50363,
        "pmech": 4256,
        "efd": 4257,
        "speed": 4258
      },
      "params": {
        "p0": 2.298954725265503,
        "q0": 0.42753303050994873,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.286700248718262,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.9009000062942505,
        "Tqopp": 0.06970000267028809,
        "Xd": 2.31030011177063,
        "Xdp": 0.1890999972820282,
        "Xdpp": 0.10360000282526016,
        "Xq": 2.135699987411499,
        "Xqp": 0.3174999952316284,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "S10": 0.14010000228881836,
        "S12": 0.3799999952316284,
        "mva": 318.9966125488281
      }
    },
    {
      "class": "Tgov1",
      "id": "50363_1_tgov1",
      "ports": {
        "speed": 4258,
        "pmech": 4256
      },
      "params": {
        "Trate": 318.9966125488281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7236231690574111,
        "Pvmin": 0.1869968724112998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50363_1_ieeet1",
      "ports": {
        "bus": 50363,
        "speed": 4258,
        "vs": 4259,
        "efd": 4257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50363_1_ieeest",
      "ports": {
        "input": 4258,
        "output": 4259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50365_1_genrou",
      "ports": {
        "bus": 50365,
        "pmech": 4260,
        "efd": 4261,
        "speed": 4262
      },
      "params": {
        "p0": 2.298954725265503,
        "q0": 0.4275330603122711,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.957200050354004,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.0347000360488892,
        "Tqopp": 0.09269999712705612,
        "Xd": 1.795699954032898,
        "Xdp": 0.15569999814033508,
        "Xdpp": 0.11739999800920486,
        "Xq": 1.7203999757766724,
        "Xqp": 0.3424000144004822,
        "Xqpp": 0.11739999800920486,
        "Xl": 0.08919999748468399,
        "S10": 0.13830000162124634,
        "S12": 0.5202999711036682,
        "mva": 307.3792419433594
      }
    },
    {
      "class": "Tgov1",
      "id": "50365_1_tgov1",
      "ports": {
        "speed": 4262,
        "pmech": 4260
      },
      "params": {
        "Trate": 307.3792419433594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7509724411829269,
        "Pvmin": 0.1989061426656115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50365_1_ieeet1",
      "ports": {
        "bus": 50365,
        "speed": 4262,
        "vs": 4263,
        "efd": 4261
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50365_1_ieeest",
      "ports": {
        "input": 4262,
        "output": 4263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50366_1_genrou",
      "ports": {
        "bus": 50366,
        "pmech": 4264,
        "efd": 4265,
        "speed": 4266
      },
      "params": {
        "p0": 0.07469527423381805,
        "q0": 0.03819999843835831,
        "H": 8.287759780883789,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.007699966430664,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.271299958229065,
        "Tqopp": 0.08129999786615372,
        "Xd": 1.829800009727478,
        "Xdp": 0.30140000581741333,
        "Xdpp": 0.23680000007152557,
        "Xq": 1.7480000257492065,
        "Xqp": 0.4618000090122223,
        "Xqpp": 0.23680000007152557,
        "Xl": 0.18440000712871552,
        "S10": 0.19580000638961792,
        "S12": 0.6363999843597412,
        "mva": 8.38277530670166
      }
    },
    {
      "class": "Tgov1",
      "id": "50366_1_tgov1",
      "ports": {
        "speed": 4266,
        "pmech": 4264
      },
      "params": {
        "Trate": 8.38277530670166,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8946917964062933,
        "Pvmin": 0.3900855894588803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50366_1_ieeet1",
      "ports": {
        "bus": 50366,
        "speed": 4266,
        "vs": 4267,
        "efd": 4265
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50366_1_ieeest",
      "ports": {
        "input": 4266,
        "output": 4267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50367_1_genrou",
      "ports": {
        "bus": 50367,
        "pmech": 4268,
        "efd": 4269,
        "speed": 4270
      },
      "params": {
        "p0": 0.5786393284797668,
        "q0": 0.27074599266052246,
        "H": 2.376587152481079,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.335700035095215,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.4247000217437744,
        "Tqopp": 0.06870000064373016,
        "Xd": 2.4477999210357666,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.2199999988079071,
        "Xq": 2.3194000720977783,
        "Xqp": 0.23160000145435333,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "S10": 0.09059999883174896,
        "S12": 0.41609999537467957,
        "mva": 67.92033386230469
      }
    },
    {
      "class": "Tgov1",
      "id": "50367_1_tgov1",
      "ports": {
        "speed": 4270,
        "pmech": 4268
      },
      "params": {
        "Trate": 67.92033386230469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8554138906530716,
        "Pvmin": 0.093332038524153,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50367_1_ieeet1",
      "ports": {
        "bus": 50367,
        "speed": 4270,
        "vs": 4271,
        "efd": 4269
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50367_1_ieeest",
      "ports": {
        "input": 4270,
        "output": 4271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50369_3_genrou",
      "ports": {
        "bus": 50369,
        "pmech": 4272,
        "efd": 4273,
        "speed": 4274
      },
      "params": {
        "p0": 0.1244921162724495,
        "q0": -0.013875000178813934,
        "H": 3.3772220611572266,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.633500099182129,
        "Tdopp": 0.05620000138878822,
        "Tqop": 1.413100004196167,
        "Tqopp": 0.07090000063180923,
        "Xd": 1.8549000024795532,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.13349999487400055,
        "Xq": 1.7682000398635864,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.10209999978542328,
        "S10": 0.1216999962925911,
        "S12": 0.5641999840736389,
        "mva": 13.843910217285156
      }
    },
    {
      "class": "Tgov1",
      "id": "50369_3_tgov1",
      "ports": {
        "speed": 4274,
        "pmech": 4272
      },
      "params": {
        "Trate": 13.843910217285156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9029240874729754,
        "Pvmin": 0.400748011928515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50369_3_ieeet1",
      "ports": {
        "bus": 50369,
        "speed": 4274,
        "vs": 4275,
        "efd": 4273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50369_3_ieeest",
      "ports": {
        "input": 4274,
        "output": 4275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50374_1_genrou",
      "ports": {
        "bus": 50374,
        "pmech": 4276,
        "efd": 4277,
        "speed": 4278
      },
      "params": {
        "p0": 0.43223661184310913,
        "q0": 0.06353222578763962,
        "H": 7.527939796447754,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.217100143432617,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.0256999731063843,
        "Tqopp": 0.06430000066757202,
        "Xd": 1.5878000259399414,
        "Xdp": 0.22499999403953552,
        "Xdpp": 0.18619999289512634,
        "Xq": 1.5527000427246094,
        "Xqp": 0.47290000319480896,
        "Xqpp": 0.18619999289512634,
        "Xl": 0.14399999380111694,
        "S10": 0.10170000046491623,
        "S12": 0.6008999943733215,
        "mva": 63.80806350708008
      }
    },
    {
      "class": "Tgov1",
      "id": "50374_1_tgov1",
      "ports": {
        "speed": 4278,
        "pmech": 4276
      },
      "params": {
        "Trate": 63.80806350708008,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.680164796739695,
        "Pvmin": 0.12320367203703782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50374_1_ieeet1",
      "ports": {
        "bus": 50374,
        "speed": 4278,
        "vs": 4279,
        "efd": 4277
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50374_1_ieeest",
      "ports": {
        "input": 4278,
        "output": 4279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50374_2_genrou",
      "ports": {
        "bus": 50374,
        "pmech": 4280,
        "efd": 4281,
        "speed": 4282
      },
      "params": {
        "p0": 0.43223661184310913,
        "q0": 0.06353222578763962,
        "H": 3.465296745300293,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.197400093078613,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.0865999460220337,
        "Tqopp": 0.061799999326467514,
        "Xd": 2.2462000846862793,
        "Xdp": 0.24330000579357147,
        "Xdpp": 0.10939999669790268,
        "Xq": 2.083899974822998,
        "Xqp": 0.3799999952316284,
        "Xqpp": 0.10939999669790268,
        "Xl": 0.0828000009059906,
        "S10": 0.1688999980688095,
        "S12": 0.5210999846458435,
        "mva": 47.29383087158203
      }
    },
    {
      "class": "Tgov1",
      "id": "50374_2_tgov1",
      "ports": {
        "speed": 4282,
        "pmech": 4280
      },
      "params": {
        "Trate": 47.29383087158203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9176672252136147,
        "Pvmin": 0.19746678635429013,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50374_2_ieeet1",
      "ports": {
        "bus": 50374,
        "speed": 4282,
        "vs": 4283,
        "efd": 4281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50374_2_ieeest",
      "ports": {
        "input": 4282,
        "output": 4283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50375_1_genrou",
      "ports": {
        "bus": 50375,
        "pmech": 4284,
        "efd": 4285,
        "speed": 4286
      },
      "params": {
        "p0": 0.43223661184310913,
        "q0": 0.06353223323822021,
        "H": 3.6407666206359863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.326199531555176,
        "Tdopp": 0.05490000173449516,
        "Tqop": 1.0211000442504883,
        "Tqopp": 0.09629999846220016,
        "Xd": 1.986199975013733,
        "Xdp": 0.35269999504089355,
        "Xdpp": 0.19859999418258667,
        "Xq": 1.8741999864578247,
        "Xqp": 0.6942999958992004,
        "Xqpp": 0.19859999418258667,
        "Xl": 0.15389999747276306,
        "S10": 0.15729999542236328,
        "S12": 0.5687999725341797,
        "mva": 61.246883392333984
      }
    },
    {
      "class": "Tgov1",
      "id": "50375_1_tgov1",
      "ports": {
        "speed": 4286,
        "pmech": 4284
      },
      "params": {
        "Trate": 61.246883392333984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7086074611770182,
        "Pvmin": 0.1885810292738882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50375_1_ieeet1",
      "ports": {
        "bus": 50375,
        "speed": 4286,
        "vs": 4287,
        "efd": 4285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50375_1_ieeest",
      "ports": {
        "input": 4286,
        "output": 4287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50375_2_genrou",
      "ports": {
        "bus": 50375,
        "pmech": 4288,
        "efd": 4289,
        "speed": 4290
      },
      "params": {
        "p0": 0.43223661184310913,
        "q0": 0.06353223323822021,
        "H": 8.814421653747559,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.532500267028809,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.3416999578475952,
        "Tqopp": 0.06769999861717224,
        "Xd": 2.5107998847961426,
        "Xdp": 0.34040001034736633,
        "Xdpp": 0.23819999396800995,
        "Xq": 2.2973999977111816,
        "Xqp": 0.6510999798774719,
        "Xqpp": 0.23819999396800995,
        "Xl": 0.18549999594688416,
        "S10": 0.1234000027179718,
        "S12": 0.6665999889373779,
        "mva": 64.30806732177734
      }
    },
    {
      "class": "Tgov1",
      "id": "50375_2_tgov1",
      "ports": {
        "speed": 4290,
        "pmech": 4288
      },
      "params": {
        "Trate": 64.30806732177734,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6748764245780662,
        "Pvmin": 0.27772565059567655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50375_2_ieeet1",
      "ports": {
        "bus": 50375,
        "speed": 4290,
        "vs": 4291,
        "efd": 4289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50375_2_ieeest",
      "ports": {
        "input": 4290,
        "output": 4291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50376_1_genrou",
      "ports": {
        "bus": 50376,
        "pmech": 4292,
        "efd": 4293,
        "speed": 4294
      },
      "params": {
        "p0": 0.43223661184310913,
        "q0": 0.12706446647644043,
        "H": 7.073558330535889,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.212699890136719,
        "Tdopp": 0.06669999659061432,
        "Tqop": 0.6195999979972839,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.168600082397461,
        "Xdp": 0.38839998841285706,
        "Xdpp": 0.26739999651908875,
        "Xq": 2.0213000774383545,
        "Xqp": 0.6025000214576721,
        "Xqpp": 0.26739999651908875,
        "Xl": 0.20880000293254852,
        "S10": 0.12219999730587006,
        "S12": 0.7139000296592712,
        "mva": 62.048126220703125
      }
    },
    {
      "class": "Tgov1",
      "id": "50376_1_tgov1",
      "ports": {
        "speed": 4294,
        "pmech": 4292
      },
      "params": {
        "Trate": 62.048126220703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6994570374498388,
        "Pvmin": 0.21929194218004636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50376_1_ieeet1",
      "ports": {
        "bus": 50376,
        "speed": 4294,
        "vs": 4295,
        "efd": 4293
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50376_1_ieeest",
      "ports": {
        "input": 4294,
        "output": 4295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50379_1_gensal",
      "ports": {
        "bus": 50379,
        "pmech": 4296,
        "efd": 4297,
        "speed": 4298
      },
      "params": {
        "p0": 0.1193000003695488,
        "q0": -0.007400000002235174,
        "H": 2.226599931716919,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.21089999377727509,
        "Tqopp": 0.36970001459121704,
        "Xd": 0.6524999737739563,
        "Xdp": 0.21469999849796295,
        "Xdpp": 0.1500999927520752,
        "Xq": 0.42170000076293945,
        "Xl": 0.11959999799728394,
        "S10": 0.13860000669956207,
        "S12": 0.51910001039505,
        "mva": 19.035341262817383
      }
    },
    {
      "class": "Hygov",
      "id": "50379_1_hygov",
      "ports": {
        "speed": 4298,
        "pmech": 4296
      },
      "params": {
        "Trate": 19.035341262817383,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46970000863075256,
        "Tr": 5.960400104522705,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7388999462127686,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
