      "id": "50379_1_ieeet1",
      "ports": {
        "bus": 50379,
        "speed": 4298,
        "vs": 4299,
        "efd": 4297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50379_1_ieeest",
      "ports": {
        "input": 4298,
        "output": 4299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50379_2_gensal",
      "ports": {
        "bus": 50379,
        "pmech": 4300,
        "efd": 4301,
        "speed": 4302
      },
      "params": {
        "p0": 0.15000000596046448,
        "q0": -0.007400000002235174,
        "H": 1.5724999904632568,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.13439999520778656,
        "Tqopp": 0.3702999949455261,
        "Xd": 1.326799988746643,
        "Xdp": 0.5475999712944031,
        "Xdpp": 0.39160001277923584,
        "Xq": 0.8615999817848206,
        "Xl": 0.16599999368190765,
        "S10": 0.18870000541210175,
        "S12": 0.5346999764442444,
        "mva": 15.0
      }
    },
    {
      "class": "Hygov",
      "id": "50379_2_hygov",
      "ports": {
        "speed": 4302,
        "pmech": 4300
      },
      "params": {
        "Trate": 15.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8490999937057495,
        "Tr": 9.886099815368652,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7775999903678894,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "50379_2_esdc1a",
      "ports": {
        "bus": 50379,
        "speed": 4302,
        "vs": 4303,
        "efd": 4301
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019300000742077827,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.44950008392334,
        "Se1": 0.14219999313354492,
        "E2": 3.2660999298095703,
        "Se2": 0.42669999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "50379_2_ieeest",
      "ports": {
        "input": 4302,
        "output": 4303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50382_1_genrou",
      "ports": {
        "bus": 50382,
        "pmech": 4304,
        "efd": 4305,
        "speed": 4306
      },
      "params": {
        "p0": 4.954507827758789,
        "q0": 0.3510758876800537,
        "H": 2.650163173675537,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.928000450134277,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4290000200271606,
        "Tqopp": 0.053199999034404755,
        "Xd": 2.146399974822998,
        "Xdp": 0.20149999856948853,
        "Xdpp": 0.14740000665187836,
        "Xq": 2.0385000705718994,
        "Xqp": 0.5218999981880188,
        "Xqpp": 0.14740000665187836,
        "Xl": 0.10859999805688858,
        "S10": 0.11670000106096268,
        "S12": 0.4684000015258789,
        "mva": 528.197998046875
      }
    },
    {
      "class": "Tgov1",
      "id": "50382_1_tgov1",
      "ports": {
        "speed": 4306,
        "pmech": 4304
      },
      "params": {
        "Trate": 528.197998046875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9456680835650952,
        "Pvmin": 0.36274393590111437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50382_1_ieeet1",
      "ports": {
        "bus": 50382,
        "speed": 4306,
        "vs": 4307,
        "efd": 4305
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50382_1_ieeest",
      "ports": {
        "input": 4306,
        "output": 4307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50385_1_genrou",
      "ports": {
        "bus": 50385,
        "pmech": 4308,
        "efd": 4309,
        "speed": 4310
      },
      "params": {
        "p0": 8.1666841506958,
        "q0": -1.0003999471664429,
        "H": 3.2557194232940674,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.025700092315674,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3344000577926636,
        "Tqopp": 0.06719999760389328,
        "Xd": 2.0862998962402344,
        "Xdp": 0.328900009393692,
        "Xdpp": 0.23659999668598175,
        "Xq": 1.9823999404907227,
        "Xqp": 0.3391999900341034,
        "Xqpp": 0.23659999668598175,
        "Xl": 0.17790000140666962,
        "S10": 0.1754000037908554,
        "S12": 0.5856000185012817,
        "mva": 936.7886352539062
      }
    },
    {
      "class": "Tgov1",
      "id": "50385_1_tgov1",
      "ports": {
        "speed": 4310,
        "pmech": 4308
      },
      "params": {
        "Trate": 936.7886352539062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8753308377873966,
        "Pvmin": 0.12198228355402488,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50385_1_ieeet1",
      "ports": {
        "bus": 50385,
        "speed": 4310,
        "vs": 4311,
        "efd": 4309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50385_1_ieeest",
      "ports": {
        "input": 4310,
        "output": 4311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50386_1_genrou",
      "ports": {
        "bus": 50386,
        "pmech": 4312,
        "efd": 4313,
        "speed": 4314
      },
      "params": {
        "p0": 8.1666841506958,
        "q0": -1.0003999471664429,
        "H": 2.8681628704071045,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.068399906158447,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.2472000122070312,
        "Tqopp": 0.06530000269412994,
        "Xd": 1.8842999935150146,
        "Xdp": 0.19679999351501465,
        "Xdpp": 0.14409999549388885,
        "Xq": 1.7941999435424805,
        "Xqp": 0.7781999707221985,
        "Xqpp": 0.14409999549388885,
        "Xl": 0.10599999874830246,
        "S10": 0.061500001698732376,
        "S12": 0.3578999936580658,
        "mva": 866.5932006835938
      }
    },
    {
      "class": "Tgov1",
      "id": "50386_1_tgov1",
      "ports": {
        "speed": 4314,
        "pmech": 4312
      },
      "params": {
        "Trate": 866.5932006835938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9462340349308926,
        "Pvmin": 0.11615600278446032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50386_1_ieeet1",
      "ports": {
        "bus": 50386,
        "speed": 4314,
        "vs": 4315,
        "efd": 4313
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.052400000393390656,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09969999641180038,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.472799777984619,
        "E2": 5.963699817657471,
        "Se1": 0.12809999287128448,
        "Se2": 0.3917999863624573,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50386_1_ieeest",
      "ports": {
        "input": 4314,
        "output": 4315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50387_2_genrou",
      "ports": {
        "bus": 50387,
        "pmech": 4316,
        "efd": 4317,
        "speed": 4318
      },
      "params": {
        "p0": 0.06971558183431625,
        "q0": 0.03262000158429146,
        "H": 3.6076343059539795,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.8470001220703125,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.0127999782562256,
        "Tqopp": 0.054499998688697815,
        "Xd": 2.3046998977661133,
        "Xdp": 0.35019999742507935,
        "Xdpp": 0.2515999972820282,
        "Xq": 2.186000108718872,
        "Xqp": 0.760200023651123,
        "Xqpp": 0.2515999972820282,
        "Xl": 0.18950000405311584,
        "S10": 0.04270000010728836,
        "S12": 0.320499986410141,
        "mva": 9.592838287353516
      }
    },
    {
      "class": "Tgov1",
      "id": "50387_2_tgov1",
      "ports": {
        "speed": 4318,
        "pmech": 4316
      },
      "params": {
        "Trate": 9.592838287353516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7297110427714185,
        "Pvmin": 0.3268539295613203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50387_2_ieeet1",
      "ports": {
        "bus": 50387,
        "speed": 4318,
        "vs": 4319,
        "efd": 4317
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.481600046157837,
        "E2": 4.642099857330322,
        "Se1": 0.42800000309944153,
        "Se2": 0.7283999919891357,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50387_2_ieeest",
      "ports": {
        "input": 4318,
        "output": 4319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50397_1_genrou",
      "ports": {
        "bus": 50397,
        "pmech": 4320,
        "efd": 4321,
        "speed": 4322
      },
      "params": {
        "p0": 5.2359395027160645,
        "q0": -0.5959171652793884,
        "H": 3.149568557739258,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.5335001945495605,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5641999840736389,
        "Tqopp": 0.07810000330209732,
        "Xd": 2.225600004196167,
        "Xdp": 0.4952999949455261,
        "Xdpp": 0.3384999930858612,
        "Xq": 2.112299919128418,
        "Xqp": 0.3562999963760376,
        "Xqpp": 0.3384999930858612,
        "Xl": 0.25699999928474426,
        "S10": 0.06830000132322311,
        "S12": 0.3716999888420105,
        "mva": 592.39111328125
      }
    },
    {
      "class": "Tgov1",
      "id": "50397_1_tgov1",
      "ports": {
        "speed": 4322,
        "pmech": 4320
      },
      "params": {
        "Trate": 592.39111328125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8874710950565727,
        "Pvmin": 0.1165952660461556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50397_1_ieeet1",
      "ports": {
        "bus": 50397,
        "speed": 4322,
        "vs": 4323,
        "efd": 4321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50397_1_ieeest",
      "ports": {
        "input": 4322,
        "output": 4323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50398_1_genrou",
      "ports": {
        "bus": 50398,
        "pmech": 4324,
        "efd": 4325,
        "speed": 4326
      },
      "params": {
        "p0": 5.2359724044799805,
        "q0": -0.5959171652793884,
        "H": 3.7297112941741943,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.07919979095459,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8913999795913696,
        "Tqopp": 0.06350000202655792,
        "Xd": 2.1161999702453613,
        "Xdp": 0.18250000476837158,
        "Xdpp": 0.13410000503063202,
        "Xq": 2.0102999210357666,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.13410000503063202,
        "Xl": 0.0982000008225441,
        "S10": 0.0723000019788742,
        "S12": 0.37959998846054077,
        "mva": 587.4097900390625
      }
    },
    {
      "class": "Tgov1",
      "id": "50398_1_tgov1",
      "ports": {
        "speed": 4326,
        "pmech": 4324
      },
      "params": {
        "Trate": 587.4097900390625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8950026655678305,
        "Pvmin": 0.29188894370702073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50398_1_ieeet1",
      "ports": {
        "bus": 50398,
        "speed": 4326,
        "vs": 4327,
        "efd": 4325
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50398_1_ieeest",
      "ports": {
        "input": 4326,
        "output": 4327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50399_1_genrou",
      "ports": {
        "bus": 50399,
        "pmech": 4328,
        "efd": 4329,
        "speed": 4330
      },
      "params": {
        "p0": 5.2359724044799805,
        "q0": -0.5959172248840332,
        "H": 3.4663894176483154,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.580999851226807,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6008999943733215,
        "Tqopp": 0.06889999657869339,
        "Xd": 2.0176000595092773,
        "Xdp": 0.3711000084877014,
        "Xdpp": 0.2662000060081482,
        "Xq": 1.9184000492095947,
        "Xqp": 0.4142000079154968,
        "Xqpp": 0.2662000060081482,
        "Xl": 0.20090000331401825,
        "S10": 0.022600000724196434,
        "S12": 0.2802000045776367,
        "mva": 585.9531860351562
      }
    },
    {
      "class": "Tgov1",
      "id": "50399_1_tgov1",
      "ports": {
        "speed": 4330,
        "pmech": 4328
      },
      "params": {
        "Trate": 585.9531860351562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8972275266953791,
        "Pvmin": 0.0952662993325335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50399_1_ieeet1",
      "ports": {
        "bus": 50399,
        "speed": 4330,
        "vs": 4331,
        "efd": 4329
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50399_1_ieeest",
      "ports": {
        "input": 4330,
        "output": 4331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50402_1_genrou",
      "ports": {
        "bus": 50402,
        "pmech": 4332,
        "efd": 4333,
        "speed": 4334
      },
      "params": {
        "p0": 2.154510498046875,
        "q0": 0.19299659132957458,
        "H": 3.639829158782959,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.289899826049805,
        "Tdopp": 0.06960000097751617,
        "Tqop": 1.430999994277954,
        "Tqopp": 0.09319999814033508,
        "Xd": 2.1382999420166016,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.996899962425232,
        "Xqp": 0.26019999384880066,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "S10": 0.0737999975681305,
        "S12": 0.2955999970436096,
        "mva": 221.0826873779297
      }
    },
    {
      "class": "Tgov1",
      "id": "50402_1_tgov1",
      "ports": {
        "speed": 4334,
        "pmech": 4332
      },
      "params": {
        "Trate": 221.0826873779297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9785026874067172,
        "Pvmin": 0.4437706246602997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50402_1_ieeet1",
      "ports": {
        "bus": 50402,
        "speed": 4334,
        "vs": 4335,
        "efd": 4333
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50402_1_ieeest",
      "ports": {
        "input": 4334,
        "output": 4335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50403_1_genrou",
      "ports": {
        "bus": 50403,
        "pmech": 4336,
        "efd": 4337,
        "speed": 4338
      },
      "params": {
        "p0": 2.154510498046875,
        "q0": 0.1929965764284134,
        "H": 5.818288803100586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.167099952697754,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.5390999913215637,
        "Tqopp": 0.056699998676776886,
        "Xd": 1.6475000381469727,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.195700004696846,
        "Xq": 1.6009000539779663,
        "Xqp": 0.41940000653266907,
        "Xqpp": 0.195700004696846,
        "Xl": 0.15160000324249268,
        "S10": 0.22689999639987946,
        "S12": 0.6728000044822693,
        "mva": 244.91639709472656
      }
    },
    {
      "class": "Tgov1",
      "id": "50403_1_tgov1",
      "ports": {
        "speed": 4338,
        "pmech": 4336
      },
      "params": {
        "Trate": 244.91639709472656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8832810146832805,
        "Pvmin": 0.35322258386647776,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50403_1_ieeet1",
      "ports": {
        "bus": 50403,
        "speed": 4338,
        "vs": 4339,
        "efd": 4337
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50403_1_ieeest",
      "ports": {
        "input": 4338,
        "output": 4339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50404_1_genrou",
      "ports": {
        "bus": 50404,
        "pmech": 4340,
        "efd": 4341,
        "speed": 4342
      },
      "params": {
        "p0": 2.15454363822937,
        "q0": 0.1929965764284134,
        "H": 5.370113372802734,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.942299842834473,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6858000159263611,
        "Tqopp": 0.09019999951124191,
        "Xd": 1.8143999576568604,
        "Xdp": 0.3725999891757965,
        "Xdpp": 0.23100000619888306,
        "Xq": 1.7355999946594238,
        "Xqp": 0.5425999760627747,
        "Xqpp": 0.23100000619888306,
        "Xl": 0.17970000207424164,
        "S10": 0.14630000293254852,
        "S12": 0.7045000195503235,
        "mva": 270.36212158203125
      }
    },
    {
      "class": "Tgov1",
      "id": "50404_1_tgov1",
      "ports": {
        "speed": 4342,
        "pmech": 4340
      },
      "params": {
        "Trate": 270.36212158203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8001614291699974,
        "Pvmin": 0.08683442998787366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50404_1_ieeet1",
      "ports": {
        "bus": 50404,
        "speed": 4342,
        "vs": 4343,
        "efd": 4341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50404_1_ieeest",
      "ports": {
        "input": 4342,
        "output": 4343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50412_2_genrou",
      "ports": {
        "bus": 50412,
        "pmech": 4344,
        "efd": 4345,
        "speed": 4346
      },
      "params": {
        "p0": 0.1009216159582138,
        "q0": 0.051578667014837265,
        "H": 2.9365906715393066,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.26039981842041,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.3314000070095062,
        "Tqopp": 0.042399998754262924,
        "Xd": 1.5403000116348267,
        "Xdp": 0.15919999778270721,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.5144000053405762,
        "Xqp": 0.4253999888896942,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "S10": 0.07769999653100967,
        "S12": 0.2345000058412552,
        "mva": 10.130000114440918
      }
    },
    {
      "class": "Tgov1",
      "id": "50412_2_tgov1",
      "ports": {
        "speed": 4346,
        "pmech": 4344
      },
      "params": {
        "Trate": 10.130000114440918,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0003290611768416,
        "Pvmin": 0.38805204903467544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50412_2_ieeet1",
      "ports": {
        "bus": 50412,
        "speed": 4346,
        "vs": 4347,
        "efd": 4345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50412_2_ieeest",
      "ports": {
        "input": 4346,
        "output": 4347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50413_1_genrou",
      "ports": {
        "bus": 50413,
        "pmech": 4348,
        "efd": 4349,
        "speed": 4350
      },
      "params": {
        "p0": 0.1009216159582138,
        "q0": 0.051578667014837265,
        "H": 5.428402423858643,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.57800006866455,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3430999517440796,
        "Tqopp": 0.09709999710321426,
        "Xd": 2.3280999660491943,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.14090000092983246,
        "Xq": 2.150099992752075,
        "Xqp": 0.313400000333786,
        "Xqpp": 0.14090000092983246,
        "Xl": 0.10790000110864639,
        "S10": 0.03460000082850456,
        "S12": 0.31139999628067017,
        "mva": 11.260522842407227
      }
    },
    {
      "class": "Tgov1",
      "id": "50413_1_tgov1",
      "ports": {
        "speed": 4350,
        "pmech": 4348
      },
      "params": {
        "Trate": 11.260522842407227,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8998990229865491,
        "Pvmin": 0.31312304076031583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50413_1_ieeet1",
      "ports": {
        "bus": 50413,
        "speed": 4350,
        "vs": 4351,
        "efd": 4349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50413_1_ieeest",
      "ports": {
        "input": 4350,
        "output": 4351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50418_1_genrou",
      "ports": {
        "bus": 50418,
        "pmech": 4352,
        "efd": 4353,
        "speed": 4354
      },
      "params": {
        "p0": 1.0387622117996216,
        "q0": -0.12720000743865967,
        "H": 1.8571357727050781,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.851500034332275,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.8364999890327454,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.9190000295639038,
        "Xdp": 0.33469998836517334,
        "Xdpp": 0.24070000648498535,
        "Xq": 1.8265000581741333,
        "Xqp": 0.42239999771118164,
        "Xqpp": 0.24070000648498535,
        "Xl": 0.181099995970726,
        "S10": 0.1298999935388565,
        "S12": 0.49470001459121704,
        "mva": 104.3854751586914
      }
    },
    {
      "class": "Tgov1",
      "id": "50418_1_tgov1",
      "ports": {
        "speed": 4354,
        "pmech": 4352
      },
      "params": {
        "Trate": 104.3854751586914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9991811420585552,
        "Pvmin": 0.36710087223641724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50418_1_ieeet1",
      "ports": {
        "bus": 50418,
        "speed": 4354,
        "vs": 4355,
        "efd": 4353
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50418_1_ieeest",
      "ports": {
        "input": 4354,
        "output": 4355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50419_1_genrou",
      "ports": {
        "bus": 50419,
        "pmech": 4356,
        "efd": 4357,
        "speed": 4358
      },
      "params": {
        "p0": 1.0387622117996216,
        "q0": -0.12720000743865967,
        "H": 4.054159164428711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.080699920654297,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.1455999612808228,
        "Tqopp": 0.07150000333786011,
        "Xd": 1.8646999597549438,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.20280000567436218,
        "Xq": 1.7759000062942505,
        "Xqp": 0.38999998569488525,
        "Xqpp": 0.20280000567436218,
        "Xl": 0.15160000324249268,
        "S10": 0.18799999356269836,
        "S12": 0.6108999848365784,
        "mva": 142.9026641845703
      }
    },
    {
      "class": "Tgov1",
      "id": "50419_1_tgov1",
      "ports": {
        "speed": 4358,
        "pmech": 4356
      },
      "params": {
        "Trate": 142.9026641845703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7298674162482679,
        "Pvmin": 0.0810341790252501,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50419_1_ieeet1",
      "ports": {
        "bus": 50419,
        "speed": 4358,
        "vs": 4359,
        "efd": 4357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50419_1_ieeest",
      "ports": {
        "input": 4358,
        "output": 4359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50424_1_genrou",
      "ports": {
        "bus": 50424,
        "pmech": 4360,
        "efd": 4361,
        "speed": 4362
      },
      "params": {
        "p0": 0.6971558928489685,
        "q0": 0.3562999963760376,
        "H": 3.0879123210906982,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.059899806976318,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.5981000065803528,
        "Tqopp": 0.07909999787807465,
        "Xd": 1.6318999528884888,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.5882999897003174,
        "Xqp": 0.3172999918460846,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "S10": 0.11309999972581863,
        "S12": 0.5196999907493591,
        "mva": 78.25930786132812
      }
    },
    {
      "class": "Tgov1",
      "id": "50424_1_tgov1",
      "ports": {
        "speed": 4362,
        "pmech": 4360
      },
      "params": {
        "Trate": 78.25930786132812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8944622783010535,
        "Pvmin": 0.18566481722973513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50424_1_ieeet1",
      "ports": {
        "bus": 50424,
        "speed": 4362,
        "vs": 4363,
        "efd": 4361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50424_1_ieeest",
      "ports": {
        "input": 4362,
        "output": 4363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50424_2_genrou",
      "ports": {
        "bus": 50424,
        "pmech": 4364,
        "efd": 4365,
        "speed": 4366
      },
      "params": {
        "p0": 0.6971558928489685,
        "q0": 0.3562999963760376,
        "H": 2.230051279067993,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.715799808502197,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.9085999727249146,
        "Tqopp": 0.07569999992847443,
        "Xd": 2.10509991645813,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.10450000315904617,
        "Xq": 1.9701000452041626,
        "Xqp": 0.2387000024318695,
        "Xqpp": 0.10450000315904617,
        "Xl": 0.07890000194311142,
        "S10": 0.01979999989271164,
        "S12": 0.18649999797344208,
        "mva": 71.68856811523438
      }
    },
    {
      "class": "Tgov1",
      "id": "50424_2_tgov1",
      "ports": {
        "speed": 4366,
        "pmech": 4364
      },
      "params": {
        "Trate": 71.68856811523438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9764457660165144,
        "Pvmin": 0.39816199117020157,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50424_2_ieeet1",
      "ports": {
        "bus": 50424,
        "speed": 4366,
        "vs": 4367,
        "efd": 4365
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50424_2_ieeest",
      "ports": {
        "input": 4366,
        "output": 4367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50437_3_genrou",
      "ports": {
        "bus": 50437,
        "pmech": 4368,
        "efd": 4369,
        "speed": 4370
      },
      "params": {
        "p0": 0.1394311636686325,
        "q0": 0.07129999995231628,
        "H": 5.020695686340332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.660600185394287,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.9567999839782715,
        "Tqopp": 0.08739999681711197,
        "Xd": 1.826200008392334,
        "Xdp": 0.2084999978542328,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.7451000213623047,
        "Xqp": 0.2468000054359436,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "S10": 0.05169999971985817,
        "S12": 0.4894999861717224,
        "mva": 17.813854217529297
      }
    },
    {
      "class": "Tgov1",
      "id": "50437_3_tgov1",
      "ports": {
        "speed": 4370,
        "pmech": 4368
      },
      "params": {
        "Trate": 17.813854217529297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7859051662064395,
        "Pvmin": 0.2857326688390497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50437_3_ieeet1",
      "ports": {
        "bus": 50437,
        "speed": 4370,
        "vs": 4371,
        "efd": 4369
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50437_3_ieeest",
      "ports": {
        "input": 4370,
        "output": 4371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50440_1_genrou",
      "ports": {
        "bus": 50440,
        "pmech": 4372,
        "efd": 4373,
        "speed": 4374
      },
      "params": {
        "p0": 0.45315131545066833,
        "q0": 0.09703955799341202,
        "H": 3.6467249393463135,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.686599731445312,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.312399983406067,
        "Tqopp": 0.0640999972820282,
        "Xd": 1.5886000394821167,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.1469999998807907,
        "Xq": 1.5185999870300293,
        "Xqp": 0.5834000110626221,
        "Xqpp": 0.1469999998807907,
        "Xl": 0.10830000042915344,
        "S10": 0.07769999653100967,
        "S12": 0.390500009059906,
        "mva": 48.32730484008789
      }
    },
    {
      "class": "Tgov1",
      "id": "50440_1_tgov1",
      "ports": {
        "speed": 4374,
        "pmech": 4372
      },
      "params": {
        "Trate": 48.32730484008789,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9414967679629336,
        "Pvmin": 0.14498290986621926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50440_1_ieeet1",
      "ports": {
        "bus": 50440,
        "speed": 4374,
        "vs": 4375,
        "efd": 4373
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50440_1_ieeest",
      "ports": {
        "input": 4374,
        "output": 4375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50440_2_genrou",
      "ports": {
        "bus": 50440,
        "pmech": 4376,
        "efd": 4377,
        "speed": 4378
      },
      "params": {
        "p0": 0.45315131545066833,
        "q0": 0.09703955799341202,
        "H": 4.753317832946777,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.072800159454346,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.5619000196456909,
        "Tqopp": 0.06639999896287918,
        "Xd": 1.4825999736785889,
        "Xdp": 0.31769999861717224,
        "Xdpp": 0.2287999987602234,
        "Xq": 1.419800043106079,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.2287999987602234,
        "Xl": 0.17180000245571136,
        "S10": 0.06920000165700912,
        "S12": 0.3732999861240387,
        "mva": 50.89780807495117
      }
    },
    {
      "class": "Tgov1",
      "id": "50440_2_tgov1",
      "ports": {
        "speed": 4378,
        "pmech": 4376
      },
      "params": {
        "Trate": 50.89780807495117,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8939481488927721,
        "Pvmin": 0.12099268562130716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50440_2_ieeet1",
      "ports": {
        "bus": 50440,
        "speed": 4378,
        "vs": 4379,
        "efd": 4377
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50440_2_ieeest",
      "ports": {
        "input": 4378,
        "output": 4379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50441_1_genrou",
      "ports": {
        "bus": 50441,
        "pmech": 4380,
        "efd": 4381,
        "speed": 4382
      },
      "params": {
        "p0": 0.45315131545066833,
        "q0": 0.09703955054283142,
        "H": 2.597501039505005,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.011499881744385,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.7872999906539917,
        "Tqopp": 0.07670000195503235,
        "Xd": 1.8378000259399414,
        "Xdp": 0.30959999561309814,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.7508000135421753,
        "Xqp": 0.39980000257492065,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.16740000247955322,
        "S10": 0.19329999387264252,
        "S12": 0.6215000152587891,
        "mva": 67.49616241455078
      }
    },
    {
      "class": "Tgov1",
      "id": "50441_1_tgov1",
      "ports": {
        "speed": 4382,
        "pmech": 4380
      },
      "params": {
        "Trate": 67.49616241455078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6741124188935121,
        "Pvmin": 0.13422985187705644,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50441_1_ieeet1",
      "ports": {
        "bus": 50441,
        "speed": 4382,
        "vs": 4383,
        "efd": 4381
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50441_1_ieeest",
      "ports": {
        "input": 4382,
        "output": 4383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50441_2_genrou",
      "ports": {
        "bus": 50441,
        "pmech": 4384,
        "efd": 4385,
        "speed": 4386
      },
      "params": {
        "p0": 0.45315131545066833,
        "q0": 0.09703955054283142,
        "H": 3.783665180206299,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.555799961090088,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.7247999906539917,
        "Tqopp": 0.06650000065565109,
        "Xd": 2.2836999893188477,
        "Xdp": 0.4528999924659729,
        "Xdpp": 0.32359999418258667,
        "Xq": 2.1663999557495117,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.32359999418258667,
        "Xl": 0.24539999663829803,
        "S10": 0.020999999716877937,
        "S12": 0.27709999680519104,
        "mva": 46.459014892578125
      }
    },
    {
      "class": "Tgov1",
      "id": "50441_2_tgov1",
      "ports": {
        "speed": 4386,
        "pmech": 4384
      },
      "params": {
        "Trate": 46.459014892578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9793578580283426,
        "Pvmin": 0.14571983235913893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50441_2_ieeet1",
      "ports": {
        "bus": 50441,
        "speed": 4386,
        "vs": 4387,
        "efd": 4385
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05119999870657921,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.777400016784668,
        "E2": 3.703200101852417,
        "Se1": 0.32420000433921814,
        "Se2": 0.6119999885559082,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50441_2_ieeest",
      "ports": {
        "input": 4386,
        "output": 4387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50442_1_genrou",
      "ports": {
        "bus": 50442,
        "pmech": 4388,
        "efd": 4389,
        "speed": 4390
      },
      "params": {
        "p0": 0.31670793890953064,
        "q0": 0.14818799495697021,
        "H": 4.491153240203857,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.59660005569458,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.4140000343322754,
        "Tqopp": 0.046799998730421066,
        "Xd": 1.5397000312805176,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.20679999887943268,
        "Xq": 1.4729000329971313,
        "Xqp": 0.5238000154495239,
        "Xqpp": 0.20679999887943268,
        "Xl": 0.15469999611377716,
        "S10": 0.09200000017881393,
        "S12": 0.4189999997615814,
        "mva": 39.8466796875
      }
    },
    {
      "class": "Tgov1",
      "id": "50442_1_tgov1",
      "ports": {
        "speed": 4390,
        "pmech": 4388
      },
      "params": {
        "Trate": 39.8466796875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7980589381305067,
        "Pvmin": 0.30126409682795613,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50442_1_ieeet1",
      "ports": {
        "bus": 50442,
        "speed": 4390,
        "vs": 4391,
        "efd": 4389
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50442_1_ieeest",
      "ports": {
        "input": 4390,
        "output": 4391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_1_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4392,
        "efd": 4393,
        "speed": 4394
      },
      "params": {
        "p0": 0.7071151733398438,
        "q0": 0.03817525506019592,
        "H": 6.180462837219238,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.300300121307373,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.1383999586105347,
        "Tqopp": 0.09839999675750732,
        "Xd": 1.742300033569336,
        "Xdp": 0.19930000603199005,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.677299976348877,
        "Xqp": 0.2732999920845032,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "S10": 0.20520000159740448,
        "S12": 0.663100004196167,
        "mva": 82.99966430664062
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_1_tgov1",
      "ports": {
        "speed": 4394,
        "pmech": 4392
      },
      "params": {
        "Trate": 82.99966430664062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8554251206598221,
        "Pvmin": 0.12000048795575706,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_1_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4394,
        "vs": 4395,
        "efd": 4393
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_1_ieeest",
      "ports": {
        "input": 4394,
        "output": 4395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_2_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4396,
        "efd": 4397,
        "speed": 4398
      },
      "params": {
        "p0": 0.7071151733398438,
        "q0": 0.03817525506019592,
        "H": 6.280903339385986,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.50730037689209,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.45660001039505005,
        "Tqopp": 0.055399999022483826,
        "Xd": 1.617900013923645,
        "Xdp": 0.2574000060558319,
        "Xdpp": 0.18629999458789825,
        "Xq": 1.5770000219345093,
        "Xqp": 0.5234000086784363,
        "Xqpp": 0.18629999458789825,
        "Xl": 0.14409999549388885,
        "S10": 0.1648000031709671,
        "S12": 0.7052000164985657,
        "mva": 99.96863555908203
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_2_tgov1",
      "ports": {
        "speed": 4398,
        "pmech": 4396
      },
      "params": {
        "Trate": 99.96863555908203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7102227359327254,
        "Pvmin": 0.07410160026244575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_2_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4398,
        "vs": 4399,
        "efd": 4397
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_2_ieeest",
      "ports": {
        "input": 4398,
        "output": 4399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_3_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4400,
        "efd": 4401,
        "speed": 4402
      },
      "params": {
        "p0": 0.7071151733398438,
        "q0": 0.03817525506019592,
        "H": 3.9019205570220947,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.539100170135498,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.43149998784065247,
        "Tqopp": 0.04690000042319298,
        "Xd": 2.3606998920440674,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.1800999939441681,
        "Xq": 2.176300048828125,
        "Xqp": 0.5343999862670898,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "S10": 0.09629999846220016,
        "S12": 0.597000002861023,
        "mva": 97.39875030517578
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_3_tgov1",
      "ports": {
        "speed": 4402,
        "pmech": 4400
      },
      "params": {
        "Trate": 97.39875030517578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7289621030225871,
        "Pvmin": 0.1478544311939239,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_3_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4402,
        "vs": 4403,
        "efd": 4401
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_3_ieeest",
      "ports": {
        "input": 4402,
        "output": 4403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_4_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4404,
        "efd": 4405,
        "speed": 4406
      },
      "params": {
        "p0": 0.9265533685684204,
        "q0": 0.03817525506019592,
        "H": 3.936124563217163,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.827199935913086,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.8482000231742859,
        "Tqopp": 0.045499999076128006,
        "Xd": 1.9672000408172607,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.8588999509811401,
        "Xqp": 0.5845999717712402,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.14900000393390656,
        "S10": 0.1290999948978424,
        "S12": 0.5038999915122986,
        "mva": 97.4848861694336
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_4_tgov1",
      "ports": {
        "speed": 4406,
        "pmech": 4404
      },
      "params": {
        "Trate": 97.4848861694336,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9543359518409609,
        "Pvmin": 0.4089176889814228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_4_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4406,
        "vs": 4407,
        "efd": 4405
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_4_ieeest",
      "ports": {
        "input": 4406,
        "output": 4407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_5_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4408,
        "efd": 4409,
        "speed": 4410
      },
      "params": {
        "p0": 0.9265201687812805,
        "q0": 0.03817525506019592,
        "H": 6.882635593414307,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.437600135803223,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.0084999799728394,
        "Tqopp": 0.04569999873638153,
        "Xd": 2.064500093460083,
        "Xdp": 0.2257000058889389,
        "Xdpp": 0.1680999994277954,
        "Xq": 1.9372999668121338,
        "Xqp": 0.3409000039100647,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "S10": 0.09520000219345093,
        "S12": 0.4496999979019165,
        "mva": 97.77820587158203
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_5_tgov1",
      "ports": {
        "speed": 4410,
        "pmech": 4408
      },
      "params": {
        "Trate": 97.77820587158203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9514390134663859,
        "Pvmin": 0.36224841964936755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_5_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4410,
        "vs": 4411,
        "efd": 4409
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_5_ieeest",
      "ports": {
        "input": 4410,
        "output": 4411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50443_6_genrou",
      "ports": {
        "bus": 50443,
        "pmech": 4412,
        "efd": 4413,
        "speed": 4414
      },
      "params": {
        "p0": 0.9265201687812805,
        "q0": 0.03817525506019592,
        "H": 6.762401580810547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.860600471496582,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.4556000232696533,
        "Tqopp": 0.07999999821186066,
        "Xd": 1.9931999444961548,
        "Xdp": 0.3840999901294708,
        "Xdpp": 0.24580000340938568,
        "Xq": 1.8797999620437622,
        "Xqp": 0.635699987411499,
        "Xqpp": 0.24580000340938568,
        "Xl": 0.1915999948978424,
        "S10": 0.10819999873638153,
        "S12": 0.4381999969482422,
        "mva": 101.44690704345703
      }
    },
    {
      "class": "Tgov1",
      "id": "50443_6_tgov1",
      "ports": {
        "speed": 4414,
        "pmech": 4412
      },
      "params": {
        "Trate": 101.44690704345703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9170314053352039,
        "Pvmin": 0.24160421801341805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50443_6_ieeet1",
      "ports": {
        "bus": 50443,
        "speed": 4414,
        "vs": 4415,
        "efd": 4413
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50443_6_ieeest",
      "ports": {
        "input": 4414,
        "output": 4415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50448_1_genrou",
      "ports": {
        "bus": 50448,
        "pmech": 4416,
        "efd": 4417,
        "speed": 4418
      },
      "params": {
        "p0": 5.1654276847839355,
        "q0": 2.4169089794158936,
        "H": 3.9356071949005127,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.39210033416748,
        "Tdopp": 0.05299999937415123,
        "Tqop": 1.1268999576568604,
        "Tqopp": 0.050200000405311584,
        "Xd": 1.9592000246047974,
        "Xdp": 0.21690000593662262,
        "Xdpp": 0.1581999957561493,
        "Xq": 1.8639999628067017,
        "Xqp": 0.696399986743927,
        "Xqpp": 0.1581999957561493,
        "Xl": 0.11699999868869781,
        "S10": 0.04089999943971634,
        "S12": 0.31690001487731934,
        "mva": 609.9559326171875
      }
    },
    {
      "class": "Tgov1",
      "id": "50448_1_tgov1",
      "ports": {
        "speed": 4418,
        "pmech": 4416
      },
      "params": {
        "Trate": 609.9559326171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8503073410934968,
        "Pvmin": 0.4028280271897244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50448_1_ieeet1",
      "ports": {
        "bus": 50448,
        "speed": 4418,
        "vs": 4419,
        "efd": 4417
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.045099999755620956,
        "Ke": 0.0,
        "Te": 0.6252999901771545,
        "Kf": 0.10819999873638153,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.305300235748291,
        "E2": 5.7403998374938965,
        "Se1": 0.18469999730587006,
        "Se2": 0.4553000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50448_1_ieeest",
      "ports": {
        "input": 4418,
        "output": 4419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50451_1_genrou",
      "ports": {
        "bus": 50451,
        "pmech": 4420,
        "efd": 4421,
        "speed": 4422
      },
      "params": {
        "p0": 0.15934990346431732,
        "q0": 0.08144000172615051,
        "H": 1.5559394359588623,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.673999786376953,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.4945000410079956,
        "Tqopp": 0.04619999974966049,
        "Xd": 1.9471999406814575,
        "Xdp": 0.21369999647140503,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.8427000045776367,
        "Xqp": 0.3089999854564667,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09539999812841415,
        "S10": 0.07050000131130219,
        "S12": 0.5407999753952026,
        "mva": 20.335222244262695
      }
    },
    {
      "class": "Tgov1",
      "id": "50451_1_tgov1",
      "ports": {
        "speed": 4422,
        "pmech": 4420
      },
      "params": {
        "Trate": 20.335222244262695,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.786812135622777,
        "Pvmin": 0.3630529503645496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50451_1_ieeet1",
      "ports": {
        "bus": 50451,
        "speed": 4422,
        "vs": 4423,
        "efd": 4421
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50451_1_ieeest",
      "ports": {
        "input": 4422,
        "output": 4423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50451_2_genrou",
      "ports": {
        "bus": 50451,
        "pmech": 4424,
        "efd": 4425,
        "speed": 4426
      },
      "params": {
        "p0": 0.15934990346431732,
        "q0": 0.08144000172615051,
        "H": 8.144723892211914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.750200271606445,
        "Tdopp": 0.06120000034570694,
        "Tqop": 0.5612999796867371,
        "Tqopp": 0.05130000039935112,
        "Xd": 2.0292999744415283,
        "Xdp": 0.21610000729560852,
        "Xdpp": 0.10769999772310257,
        "Xq": 1.9089000225067139,
        "Xqp": 0.33809998631477356,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08150000125169754,
        "S10": 0.0957999974489212,
        "S12": 0.47940000891685486,
        "mva": 20.833166122436523
      }
    },
    {
      "class": "Tgov1",
      "id": "50451_2_tgov1",
      "ports": {
        "speed": 4426,
        "pmech": 4424
      },
      "params": {
        "Trate": 20.833166122436523,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7680061469456985,
        "Pvmin": 0.17602198734383154,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50451_2_ieeet1",
      "ports": {
        "bus": 50451,
        "speed": 4426,
        "vs": 4427,
        "efd": 4425
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50451_2_ieeest",
      "ports": {
        "input": 4426,
        "output": 4427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50451_3_genrou",
      "ports": {
        "bus": 50451,
        "pmech": 4428,
        "efd": 4429,
        "speed": 4430
      },
      "params": {
        "p0": 0.15934990346431732,
        "q0": 0.08144000172615051,
        "H": 3.8174712657928467,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.077099800109863,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.3779999911785126,
        "Tqopp": 0.07410000264644623,
        "Xd": 2.040299892425537,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.22509999573230743,
        "Xq": 1.917799949645996,
        "Xqp": 0.5673999786376953,
        "Xqpp": 0.22509999573230743,
        "Xl": 0.17499999701976776,
        "S10": 0.12620000541210175,
        "S12": 0.6359000205993652,
        "mva": 16.404558181762695
      }
    },
    {
      "class": "Tgov1",
      "id": "50451_3_tgov1",
      "ports": {
        "speed": 4430,
        "pmech": 4428
      },
      "params": {
        "Trate": 16.404558181762695,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9753386507025639,
        "Pvmin": 0.3672187374174676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50451_3_ieeet1",
      "ports": {
        "bus": 50451,
        "speed": 4430,
        "vs": 4431,
        "efd": 4429
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50451_3_ieeest",
      "ports": {
        "input": 4430,
        "output": 4431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50457_2_genrou",
      "ports": {
        "bus": 50457,
        "pmech": 4432,
        "efd": 4433,
        "speed": 4434
      },
      "params": {
        "p0": 0.3983747959136963,
        "q0": -0.04439999908208847,
        "H": 1.32546067237854,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.772799968719482,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1520999670028687,
        "Tqopp": 0.046300001442432404,
        "Xd": 1.8854999542236328,
        "Xdp": 0.1551000028848648,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.7928999662399292,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09780000150203705,
        "S10": 0.0681999996304512,
        "S12": 0.48899999260902405,
        "mva": 45.14534378051758
      }
    },
    {
      "class": "Tgov1",
      "id": "50457_2_tgov1",
      "ports": {
        "speed": 4434,
        "pmech": 4432
      },
      "params": {
        "Trate": 45.14534378051758,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8860271568761074,
        "Pvmin": 0.13235250371612228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50457_2_ieeet1",
      "ports": {
        "bus": 50457,
        "speed": 4434,
        "vs": 4435,
        "efd": 4433
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50457_2_ieeest",
      "ports": {
        "input": 4434,
        "output": 4435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50458_1_gensal",
      "ports": {
        "bus": 50458,
        "pmech": 4436,
        "efd": 4437,
        "speed": 4438
      },
      "params": {
        "p0": 0.30160000920295715,
        "q0": -0.024800000712275505,
        "H": 2.18149995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.046799998730421066,
        "Tqopp": 0.10499999672174454,
        "Xd": 1.097100019454956,
        "Xdp": 0.4722000062465668,
        "Xdpp": 0.3305000066757202,
        "Xq": 0.7117000222206116,
        "Xl": 0.20000000298023224,
        "S10": 0.2906000018119812,
        "S12": 0.8450000286102295,
        "mva": 60.51957702636719
      }
    },
    {
      "class": "Hygov",
      "id": "50458_1_hygov",
      "ports": {
        "speed": 4438,
        "pmech": 4436
      },
      "params": {
        "Trate": 60.51957702636719,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9297999739646912,
        "Tr": 9.267900466918945,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8372999429702759,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50458_1_ieeet1",
      "ports": {
        "bus": 50458,
        "speed": 4438,
        "vs": 4439,
        "efd": 4437
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50458_1_ieeest",
      "ports": {
        "input": 4438,
        "output": 4439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50458_2_gensal",
      "ports": {
        "bus": 50458,
        "pmech": 4440,
        "efd": 4441,
        "speed": 4442
      },
      "params": {
        "p0": 0.3906051516532898,
        "q0": -0.024793999269604683,
        "H": 3.0627999305725098,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.41510000824928284,
        "Tqopp": 0.38019999861717224,
        "Xd": 1.09089994430542,
        "Xdp": 0.3111000061035156,
        "Xdpp": 0.24060000479221344,
        "Xq": 0.7077000141143799,
        "Xl": 0.1973000019788742,
        "S10": 0.08560000360012054,
        "S12": 0.45809999108314514,
        "mva": 63.41675567626953
      }
    },
    {
      "class": "Hygov",
      "id": "50458_2_hygov",
      "ports": {
        "speed": 4442,
        "pmech": 4440
      },
      "params": {
        "Trate": 63.41675567626953,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.517799973487854,
        "Tr": 8.57289981842041,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.817300021648407,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50458_2_ieeet1",
      "ports": {
        "bus": 50458,
        "speed": 4442,
        "vs": 4443,
        "efd": 4441
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50458_2_ieeest",
      "ports": {
        "input": 4442,
        "output": 4443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50458_3_gensal",
      "ports": {
        "bus": 50458,
        "pmech": 4444,
        "efd": 4445,
        "speed": 4446
      },
      "params": {
        "p0": 0.4300999939441681,
        "q0": -0.024800000712275505,
        "H": 2.800600051879883,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.04969999939203262,
        "Tqopp": 0.14990000426769257,
        "Xd": 0.8871999979019165,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.32339999079704285,
        "Xq": 0.5748000144958496,
        "Xl": 0.15700000524520874,
        "S10": 0.22089999914169312,
        "S12": 0.5418000221252441,
        "mva": 56.8274040222168
      }
    },
    {
      "class": "Hygov",
      "id": "50458_3_hygov",
      "ports": {
        "speed": 4446,
        "pmech": 4444
      },
      "params": {
        "Trate": 56.8274040222168,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7822999954223633,
        "Tr": 3.537600040435791,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37220001220703125,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "50458_3_ieeet1",
      "ports": {
        "bus": 50458,
        "speed": 4446,
        "vs": 4447,
        "efd": 4445
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50458_3_ieeest",
      "ports": {
        "input": 4446,
        "output": 4447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53216_1_genrou",
      "ports": {
        "bus": 53216,
        "pmech": 4448,
        "efd": 4449,
        "speed": 4450
      },
      "params": {
        "p0": 0.8126308917999268,
        "q0": -0.5636399984359741,
        "H": 2.097613573074341,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.69189977645874,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.2497999668121338,
        "Tqopp": 0.07429999858140945,
        "Xd": 2.061000108718872,
        "Xdp": 0.21739999949932098,
        "Xdpp": 0.15850000083446503,
        "Xq": 1.958899974822998,
        "Xqp": 0.7325000166893005,
        "Xqpp": 0.15850000083446503,
        "Xl": 0.11720000207424164,
        "S10": 0.19130000472068787,
        "S12": 0.6173999905586243,
        "mva": 571.2994384765625
      }
    },
    {
      "class": "Tgov1",
      "id": "53216_1_tgov1",
      "ports": {
        "speed": 4450,
        "pmech": 4448
      },
      "params": {
        "Trate": 571.2994384765625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8086827282517305,
        "Pvmin": 0.13039135548886932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53216_1_ieeet1",
      "ports": {
        "bus": 53216,
        "speed": 4450,
        "vs": 4451,
        "efd": 4449
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53216_1_ieeest",
      "ports": {
        "input": 4450,
        "output": 4451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53217_1_genrou",
      "ports": {
        "bus": 53217,
        "pmech": 4452,
        "efd": 4453,
        "speed": 4454
      },
      "params": {
        "p0": 1.4440672397613525,
        "q0": -0.5636399984359741,
        "H": 2.364919424057007,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.294600009918213,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.8418999910354614,
        "Tqopp": 0.06729999929666519,
        "Xd": 2.1331000328063965,
        "Xdp": 0.4708000123500824,
        "Xdpp": 0.3084000051021576,
        "Xq": 2.026099920272827,
        "Xqp": 0.3246000111103058,
        "Xqpp": 0.3084000051021576,
        "Xl": 0.23360000550746918,
        "S10": 0.0414000004529953,
        "S12": 0.31779998540878296,
        "mva": 527.57373046875
      }
    },
    {
      "class": "Tgov1",
      "id": "53217_1_tgov1",
      "ports": {
        "speed": 4454,
        "pmech": 4452
      },
      "params": {
        "Trate": 527.57373046875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8757069616514465,
        "Pvmin": 0.26088448926440416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53217_1_ieeet1",
      "ports": {
        "bus": 53217,
        "speed": 4454,
        "vs": 4455,
        "efd": 4453
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53217_1_ieeest",
      "ports": {
        "input": 4454,
        "output": 4455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53218_1_genrou",
      "ports": {
        "bus": 53218,
        "pmech": 4456,
        "efd": 4457,
        "speed": 4458
      },
      "params": {
        "p0": 0.6307058334350586,
        "q0": -0.5636000037193298,
        "H": 2.5285143852233887,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.629300117492676,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.7623999714851379,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.6912000179290771,
        "Xdp": 0.2824000120162964,
        "Xdpp": 0.20409999787807465,
        "Xq": 1.6141999959945679,
        "Xqp": 0.4018999934196472,
        "Xqpp": 0.20409999787807465,
        "Xl": 0.1526000052690506,
        "S10": 0.07689999788999557,
        "S12": 0.3889000117778778,
        "mva": 533.9893188476562
      }
    },
    {
      "class": "Tgov1",
      "id": "53218_1_tgov1",
      "ports": {
        "speed": 4458,
        "pmech": 4456
      },
      "params": {
        "Trate": 533.9893188476562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.865185823478454,
        "Pvmin": 0.1054328248699748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53218_1_ieeet1",
      "ports": {
        "bus": 53218,
        "speed": 4458,
        "vs": 4459,
        "efd": 4457
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53218_1_ieeest",
      "ports": {
        "input": 4458,
        "output": 4459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53222_1_gensal",
      "ports": {
        "bus": 53222,
        "pmech": 4460,
        "efd": 4461,
        "speed": 4462
      },
      "params": {
        "p0": 0.15000000596046448,
        "q0": -0.007400000002235174,
        "H": 1.9601000547409058,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5228999853134155,
        "Tqopp": 0.38499999046325684,
        "Xd": 0.9050999879837036,
        "Xdp": 0.22419999539852142,
        "Xdpp": 0.1363999992609024,
        "Xq": 0.5864999890327454,
        "Xl": 0.11680000275373459,
        "S10": 0.2996000051498413,
        "S12": 0.8429999947547913,
        "mva": 15.013774871826172
      }
    },
    {
      "class": "Hygov",
      "id": "53222_1_hygov",
      "ports": {
        "speed": 4462,
        "pmech": 4460
      },
      "params": {
        "Trate": 15.013774871826172,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.39160001277923584,
        "Tr": 9.807499885559082,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8650000095367432,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53222_1_ieeet1",
      "ports": {
        "bus": 53222,
        "speed": 4462,
        "vs": 4463,
        "efd": 4461
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53222_1_ieeest",
      "ports": {
        "input": 4462,
        "output": 4463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53222_2_gensal",
      "ports": {
        "bus": 53222,
        "pmech": 4464,
        "efd": 4465,
        "speed": 4466
      },
      "params": {
        "p0": 0.13029035925865173,
        "q0": -0.007350000087171793,
        "H": 1.4383000135421753,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2451999932527542,
        "Tqopp": 0.430400013923645,
        "Xd": 0.8141000270843506,
        "Xdp": 0.3278999924659729,
        "Xdpp": 0.3077000081539154,
        "Xq": 0.5271000266075134,
        "Xl": 0.09229999780654907,
        "S10": 0.07999999821186066,
        "S12": 0.16949999332427979,
        "mva": 18.97622299194336
      }
    },
    {
      "class": "Hygov",
      "id": "53222_2_hygov",
      "ports": {
        "speed": 4466,
        "pmech": 4464
      },
      "params": {
        "Trate": 18.97622299194336,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8087999820709229,
        "Tr": 8.259300231933594,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.794700026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53222_2_ieeet1",
      "ports": {
        "bus": 53222,
        "speed": 4466,
        "vs": 4467,
        "efd": 4465
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.725800037384033,
        "E2": 3.634500026702881,
        "Se1": 0.08320000022649765,
        "Se2": 0.3815999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53222_2_ieeest",
      "ports": {
        "input": 4466,
        "output": 4467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53223_1_gensal",
      "ports": {
        "bus": 53223,
        "pmech": 4468,
        "efd": 4469,
        "speed": 4470
      },
      "params": {
        "p0": 0.08137810230255127,
        "q0": -0.004557000007480383,
        "H": 2.6317999362945557,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08780000358819962,
        "Tqopp": 0.4072999954223633,
        "Xd": 1.0744999647140503,
        "Xdp": 0.5282999873161316,
        "Xdpp": 0.5098000168800354,
        "Xq": 0.6970000267028809,
        "Xl": 0.12929999828338623,
        "S10": 0.10419999808073044,
        "S12": 0.508899986743927,
        "mva": 9.339842796325684
      }
    },
    {
      "class": "Hygov",
      "id": "53223_1_hygov",
      "ports": {
        "speed": 4470,
        "pmech": 4468
      },
      "params": {
        "Trate": 9.339842796325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4848000109195709,
        "Tr": 9.99590015411377,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6416000127792358,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53223_1_ieeet1",
      "ports": {
        "bus": 53223,
        "speed": 4470,
        "vs": 4471,
        "efd": 4469
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53223_1_ieeest",
      "ports": {
        "input": 4470,
        "output": 4471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53223_2_gensal",
      "ports": {
        "bus": 53223,
        "pmech": 4472,
        "efd": 4473,
        "speed": 4474
      },
      "params": {
        "p0": 0.0744372233748436,
        "q0": -0.004557000007480383,
        "H": 1.6174999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5859000086784363,
        "Tqopp": 0.08269999921321869,
        "Xd": 0.9871000051498413,
        "Xdp": 0.3644999861717224,
        "Xdpp": 0.33059999346733093,
        "Xq": 0.6399999856948853,
        "Xl": 0.10740000009536743,
        "S10": 0.19349999725818634,
        "S12": 0.5432000160217285,
        "mva": 10.611841201782227
      }
    },
    {
      "class": "Hygov",
      "id": "53223_2_hygov",
      "ports": {
        "speed": 4474,
        "pmech": 4472
      },
      "params": {
        "Trate": 10.611841201782227,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.32829999923706055,
        "Tr": 9.671099662780762,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2372000217437744,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53223_2_ieeet1",
      "ports": {
        "bus": 53223,
        "speed": 4474,
        "vs": 4475,
        "efd": 4473
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53223_2_ieeest",
      "ports": {
        "input": 4474,
        "output": 4475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53224_1_gensal",
      "ports": {
        "bus": 53224,
        "pmech": 4476,
        "efd": 4477,
        "speed": 4478
      },
      "params": {
        "p0": 0.045879095792770386,
        "q0": -0.004557000007480383,
        "H": 1.9601999521255493,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5379999876022339,
        "Tqopp": 0.5135999917984009,
        "Xd": 0.7542999982833862,
        "Xdp": 0.2727999985218048,
        "Xdpp": 0.17880000174045563,
        "Xq": 0.48809999227523804,
        "Xl": 0.1574999988079071,
        "S10": 0.11079999804496765,
        "S12": 0.4684999883174896,
        "mva": 10.883749961853027
      }
    },
    {
      "class": "Hygov",
      "id": "53224_1_hygov",
      "ports": {
        "speed": 4478,
        "pmech": 4476
      },
      "params": {
        "Trate": 10.883749961853027,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7646999955177307,
        "Tr": 3.709399938583374,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5159000158309937,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53224_1_ieeet1",
      "ports": {
        "bus": 53224,
        "speed": 4478,
        "vs": 4479,
        "efd": 4477
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53224_1_ieeest",
      "ports": {
        "input": 4478,
        "output": 4479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "53224_2_gensal",
      "ports": {
        "bus": 53224,
        "pmech": 4480,
        "efd": 4481,
        "speed": 4482
      },
      "params": {
        "p0": 0.06423471868038177,
        "q0": -0.003920000046491623,
        "H": 3.240499973297119,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18050000071525574,
        "Tqopp": 0.0966000035405159,
        "Xd": 0.6574000120162964,
        "Xdp": 0.33009999990463257,
        "Xdpp": 0.2653000056743622,
        "Xq": 0.42489999532699585,
        "Xl": 0.07880000025033951,
        "S10": 0.07829999923706055,
        "S12": 0.1881999969482422,
        "mva": 8.0
      }
    },
    {
      "class": "Hygov",
      "id": "53224_2_hygov",
      "ports": {
        "speed": 4482,
        "pmech": 4480
      },
      "params": {
        "Trate": 8.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8845999836921692,
        "Tr": 2.1775999069213867,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6298999786376953,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "53224_2_esdc1a",
      "ports": {
        "bus": 53224,
        "speed": 4482,
        "vs": 4483,
        "efd": 4481
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05550000071525574,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3410000801086426,
        "Se1": 0.12870000302791595,
        "E2": 3.121299982070923,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "53224_2_ieeest",
      "ports": {
        "input": 4482,
        "output": 4483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53233_1_genrou",
      "ports": {
        "bus": 53233,
        "pmech": 4484,
        "efd": 4485,
        "speed": 4486
      },
      "params": {
        "p0": 2.5595576763153076,
        "q0": 1.1976200342178345,
        "H": 3.9534566402435303,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.526800155639648,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.84579998254776,
        "Tqopp": 0.061500001698732376,
        "Xd": 1.9637999534606934,
        "Xdp": 0.1995999962091446,
        "Xdpp": 0.1459999978542328,
        "Xq": 1.8681999444961548,
        "Xqp": 0.7321000099182129,
        "Xqpp": 0.1459999978542328,
        "Xl": 0.10750000178813934,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153,
        "mva": 328.254150390625
      }
    },
    {
      "class": "Tgov1",
      "id": "53233_1_tgov1",
      "ports": {
        "speed": 4486,
        "pmech": 4484
      },
      "params": {
        "Trate": 328.254150390625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7829299127473264,
        "Pvmin": 0.16222677496403945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53233_1_ieeet1",
      "ports": {
        "bus": 53233,
        "speed": 4486,
        "vs": 4487,
        "efd": 4485
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53233_1_ieeest",
      "ports": {
        "input": 4486,
        "output": 4487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53236_1_genrou",
      "ports": {
        "bus": 53236,
        "pmech": 4488,
        "efd": 4489,
        "speed": 4490
      },
      "params": {
        "p0": 0.07535922527313232,
        "q0": -0.009231333620846272,
        "H": 5.826359748840332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.1595001220703125,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.2295000553131104,
        "Tqopp": 0.06199999898672104,
        "Xd": 1.3428000211715698,
        "Xdp": 0.2498999983072281,
        "Xdpp": 0.18129999935626984,
        "Xq": 1.2893999814987183,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.18129999935626984,
        "Xl": 0.13490000367164612,
        "S10": 0.10559999942779541,
        "S12": 0.44620001316070557,
        "mva": 7.570000171661377
      }
    },
    {
      "class": "Tgov1",
      "id": "53236_1_tgov1",
      "ports": {
        "speed": 4490,
        "pmech": 4488
      },
      "params": {
        "Trate": 7.570000171661377,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9995596342803957,
        "Pvmin": 0.3199826956775563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53236_1_ieeet1",
      "ports": {
        "bus": 53236,
        "speed": 4490,
        "vs": 4491,
        "efd": 4489
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53236_1_ieeest",
      "ports": {
        "input": 4490,
        "output": 4491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53236_2_genrou",
      "ports": {
        "bus": 53236,
        "pmech": 4492,
        "efd": 4493,
        "speed": 4494
      },
      "params": {
        "p0": 0.07535922527313232,
        "q0": -0.009231333620846272,
        "H": 3.9273595809936523,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.719699859619141,
        "Tdopp": 0.056299999356269836,
        "Tqop": 0.7174000144004822,
        "Tqopp": 0.05999999865889549,
        "Xd": 1.7599999904632568,
        "Xdp": 0.2599000036716461,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.6783000230789185,
        "Xqp": 0.23999999463558197,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.1404000073671341,
        "S10": 0.18629999458789825,
        "S12": 0.6074000000953674,
        "mva": 8.813655853271484
      }
    },
    {
      "class": "Tgov1",
      "id": "53236_2_tgov1",
      "ports": {
        "speed": 4494,
        "pmech": 4492
      },
      "params": {
        "Trate": 8.813655853271484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8585162308419106,
        "Pvmin": 0.33034327340120767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53236_2_ieeet1",
      "ports": {
        "bus": 53236,
        "speed": 4494,
        "vs": 4495,
        "efd": 4493
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21850000321865082,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1910998821258545,
        "E2": 2.9214000701904297,
        "Se1": 0.0203000009059906,
        "Se2": 0.27079999446868896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53236_2_ieeest",
      "ports": {
        "input": 4494,
        "output": 4495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53241_1_genrou",
      "ports": {
        "bus": 53241,
        "pmech": 4496,
        "efd": 4497,
        "speed": 4498
      },
      "params": {
        "p0": 1.05569326877594,
        "q0": 0.5395399928092957,
        "H": 2.2476134300231934,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.996200084686279,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.758899986743927,
        "Tqopp": 0.06480000168085098,
        "Xd": 1.5829999446868896,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.548799991607666,
        "Xqp": 0.47119998931884766,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "S10": 0.14820000529289246,
        "S12": 0.5026999711990356,
        "mva": 126.63404083251953
      }
    },
    {
      "class": "Tgov1",
      "id": "53241_1_tgov1",
      "ports": {
        "speed": 4498,
        "pmech": 4496
      },
      "params": {
        "Trate": 126.63404083251953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8370576630192581,
        "Pvmin": 0.15877982648711964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53241_1_ieeet1",
      "ports": {
        "bus": 53241,
        "speed": 4498,
        "vs": 4499,
        "efd": 4497
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53241_1_ieeest",
      "ports": {
        "input": 4498,
        "output": 4499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53242_1_genrou",
      "ports": {
        "bus": 53242,
        "pmech": 4500,
        "efd": 4501,
        "speed": 4502
      },
      "params": {
        "p0": 0.884723961353302,
        "q0": 0.45216166973114014,
        "H": 5.597734451293945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.625,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.6057999730110168,
        "Tqopp": 0.0608999989926815,
        "Xd": 1.7403000593185425,
        "Xdp": 0.41110000014305115,
        "Xdpp": 0.3384000062942505,
        "Xq": 1.6757999658584595,
        "Xqp": 0.5770999789237976,
        "Xqpp": 0.3384000062942505,
        "Xl": 0.2653999924659729,
        "S10": 0.14730000495910645,
        "S12": 0.7193999886512756,
        "mva": 112.20624542236328
      }
    },
    {
      "class": "Tgov1",
      "id": "53242_1_tgov1",
      "ports": {
        "speed": 4502,
        "pmech": 4500
      },
      "params": {
        "Trate": 112.20624542236328,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7916968590062335,
        "Pvmin": 0.2561991733480781,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53242_1_ieeet1",
      "ports": {
        "bus": 53242,
        "speed": 4502,
        "vs": 4503,
        "efd": 4501
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53242_1_ieeest",
      "ports": {
        "input": 4502,
        "output": 4503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53243_1_genrou",
      "ports": {
        "bus": 53243,
        "pmech": 4504,
        "efd": 4505,
        "speed": 4506
      },
      "params": {
        "p0": 0.884723961353302,
        "q0": 0.45216166973114014,
        "H": 2.617229700088501,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.723599910736084,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.2403000593185425,
        "Tqopp": 0.08720000088214874,
        "Xd": 2.3489999771118164,
        "Xdp": 0.3156999945640564,
        "Xdpp": 0.15919999778270721,
        "Xq": 2.1668999195098877,
        "Xqp": 0.43140000104904175,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "S10": 0.10339999943971634,
        "S12": 0.41659998893737793,
        "mva": 116.81417846679688
      }
    },
    {
      "class": "Tgov1",
      "id": "53243_1_tgov1",
      "ports": {
        "speed": 4506,
        "pmech": 4504
      },
      "params": {
        "Trate": 116.81417846679688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.760467036002975,
        "Pvmin": 0.09991021078673284,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53243_1_ieeet1",
      "ports": {
        "bus": 53243,
        "speed": 4506,
        "vs": 4507,
        "efd": 4505
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53243_1_ieeest",
      "ports": {
        "input": 4506,
        "output": 4507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53244_1_genrou",
      "ports": {
        "bus": 53244,
        "pmech": 4508,
        "efd": 4509,
        "speed": 4510
      },
      "params": {
        "p0": 0.884723961353302,
        "q0": 0.45216166973114014,
        "H": 3.494528293609619,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.722700119018555,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.9833999872207642,
        "Tqopp": 0.08699999749660492,
        "Xd": 1.805400013923645,
        "Xdp": 0.3037000000476837,
        "Xdpp": 0.22509999573230743,
        "Xq": 1.7282999753952026,
        "Xqp": 0.6151999831199646,
        "Xqpp": 0.22509999573230743,
        "Xl": 0.17499999701976776,
        "S10": 0.22220000624656677,
        "S12": 0.6503000259399414,
        "mva": 89.5287094116211
      }
    },
    {
      "class": "Tgov1",
      "id": "53244_1_tgov1",
      "ports": {
        "speed": 4510,
        "pmech": 4508
      },
      "params": {
        "Trate": 89.5287094116211,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9922329121638913,
        "Pvmin": 0.32359883378426063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53244_1_ieeet1",
      "ports": {
        "bus": 53244,
        "speed": 4510,
        "vs": 4511,
        "efd": 4509
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53244_1_ieeest",
      "ports": {
        "input": 4510,
        "output": 4511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53246_1_genrou",
      "ports": {
        "bus": 53246,
        "pmech": 4512,
        "efd": 4513,
        "speed": 4514
      },
      "params": {
        "p0": 0.43821221590042114,
        "q0": -0.030737215653061867,
        "H": 8.038358688354492,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.3582000732421875,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.8431000113487244,
        "Tqopp": 0.04800000041723251,
        "Xd": 1.608299970626831,
        "Xdp": 0.21789999306201935,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.5693000555038452,
        "Xqp": 0.28690001368522644,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.11159999668598175,
        "S10": 0.03449999913573265,
        "S12": 0.24150000512599945,
        "mva": 51.42909240722656
      }
    },
    {
      "class": "Tgov1",
      "id": "53246_1_tgov1",
      "ports": {
        "speed": 4514,
        "pmech": 4512
      },
      "params": {
        "Trate": 51.42909240722656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8555468841094843,
        "Pvmin": 0.2845538639122232,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53246_1_ieeet1",
      "ports": {
        "bus": 53246,
        "speed": 4514,
        "vs": 4515,
        "efd": 4513
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53246_1_ieeest",
      "ports": {
        "input": 4514,
        "output": 4515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53246_2_genrou",
      "ports": {
        "bus": 53246,
        "pmech": 4516,
        "efd": 4517,
        "speed": 4518
      },
      "params": {
        "p0": 0.43821221590042114,
        "q0": -0.030737215653061867,
        "H": 2.9716482162475586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.569299697875977,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.955299973487854,
        "Tqopp": 0.05660000070929527,
        "Xd": 1.6047999858856201,
        "Xdp": 0.22089999914169312,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.5664000511169434,
        "Xqp": 0.2816999852657318,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "S10": 0.031099999323487282,
        "S12": 0.30230000615119934,
        "mva": 50.82527542114258
      }
    },
    {
      "class": "Tgov1",
      "id": "53246_2_tgov1",
      "ports": {
        "speed": 4518,
        "pmech": 4516
      },
      "params": {
        "Trate": 50.82527542114258,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8657109951100838,
        "Pvmin": 0.11302064923328191,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53246_2_ieeet1",
      "ports": {
        "bus": 53246,
        "speed": 4518,
        "vs": 4519,
        "efd": 4517
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53246_2_ieeest",
      "ports": {
        "input": 4518,
        "output": 4519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53248_2_genrou",
      "ports": {
        "bus": 53248,
        "pmech": 4520,
        "efd": 4521,
        "speed": 4522
      },
      "params": {
        "p0": 0.1493905484676361,
        "q0": 0.07635000348091125,
        "H": 9.145974159240723,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.205599784851074,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.5199000239372253,
        "Tqopp": 0.09929999709129333,
        "Xd": 1.5645999908447266,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1421000063419342,
        "Xq": 1.534000039100647,
        "Xqp": 0.29120001196861267,
        "Xqpp": 0.1421000063419342,
        "Xl": 0.1088000014424324,
        "S10": 0.028599999845027924,
        "S12": 0.31470000743865967,
        "mva": 16.830562591552734
      }
    },
    {
      "class": "Tgov1",
      "id": "53248_2_tgov1",
      "ports": {
        "speed": 4522,
        "pmech": 4520
      },
      "params": {
        "Trate": 16.830562591552734,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8912358404213389,
        "Pvmin": 0.25509523526409944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53248_2_ieeet1",
      "ports": {
        "bus": 53248,
        "speed": 4522,
        "vs": 4523,
        "efd": 4521
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53248_2_ieeest",
      "ports": {
        "input": 4522,
        "output": 4523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53248_3_genrou",
      "ports": {
        "bus": 53248,
        "pmech": 4524,
        "efd": 4525,
        "speed": 4526
      },
      "params": {
        "p0": 0.1493905484676361,
        "q0": 0.07635000348091125,
        "H": 7.033534526824951,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.32960033416748,
        "Tdopp": 0.056299999356269836,
        "Tqop": 0.8066999912261963,
        "Tqopp": 0.09149999916553497,
        "Xd": 1.6464999914169312,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.600100040435791,
        "Xqp": 0.22339999675750732,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11949999630451202,
        "S10": 0.16840000450611115,
        "S12": 0.6919000148773193,
        "mva": 20.8389835357666
      }
    },
    {
      "class": "Tgov1",
      "id": "53248_3_tgov1",
      "ports": {
        "speed": 4526,
        "pmech": 4524
      },
      "params": {
        "Trate": 20.8389835357666,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7198048105514108,
        "Pvmin": 0.21466250149648133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53248_3_ieeet1",
      "ports": {
        "bus": 53248,
        "speed": 4526,
        "vs": 4527,
        "efd": 4525
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53248_3_ieeest",
      "ports": {
        "input": 4526,
        "output": 4527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53253_1_genrou",
      "ports": {
        "bus": 53253,
        "pmech": 4528,
        "efd": 4529,
        "speed": 4530
      },
      "params": {
        "p0": 2.1578636169433594,
        "q0": 0.6778755187988281,
        "H": 5.4107818603515625,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.036499977111816,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.4074000120162964,
        "Tqopp": 0.07989999651908875,
        "Xd": 1.9333000183105469,
        "Xdp": 0.35359999537467957,
        "Xdpp": 0.2312999963760376,
        "Xq": 1.8315000534057617,
        "Xqp": 0.5432999730110168,
        "Xqpp": 0.2312999963760376,
        "Xl": 0.18000000715255737,
        "S10": 0.12999999523162842,
        "S12": 0.5896000266075134,
        "mva": 234.662109375
      }
    },
    {
      "class": "Tgov1",
      "id": "53253_1_tgov1",
      "ports": {
        "speed": 4530,
        "pmech": 4528
      },
      "params": {
        "Trate": 234.662109375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9233134194140823,
        "Pvmin": 0.2309310986619516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53253_1_ieeet1",
      "ports": {
        "bus": 53253,
        "speed": 4530,
        "vs": 4531,
        "efd": 4529
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53253_1_ieeest",
      "ports": {
        "input": 4530,
        "output": 4531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53255_1_genrou",
      "ports": {
        "bus": 53255,
        "pmech": 4532,
        "efd": 4533,
        "speed": 4534
      },
      "params": {
        "p0": 2.1578967571258545,
        "q0": 0.6778755784034729,
        "H": 4.3340229988098145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.37720012664795,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.9341999888420105,
        "Tqopp": 0.0771000012755394,
        "Xd": 2.325500011444092,
        "Xdp": 0.22630000114440918,
        "Xdpp": 0.12200000137090683,
        "Xq": 2.1480000019073486,
        "Xqp": 0.5440999865531921,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09279999881982803,
        "S10": 0.08550000190734863,
        "S12": 0.3443000018596649,
        "mva": 266.2935485839844
      }
    },
    {
      "class": "Tgov1",
      "id": "53255_1_tgov1",
      "ports": {
        "speed": 4534,
        "pmech": 4532
      },
      "params": {
        "Trate": 266.2935485839844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8136509118765534,
        "Pvmin": 0.40019747374112513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53255_1_ieeet1",
      "ports": {
        "bus": 53255,
        "speed": 4534,
        "vs": 4535,
        "efd": 4533
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53255_1_ieeest",
      "ports": {
        "input": 4534,
        "output": 4535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53261_1_genrou",
      "ports": {
        "bus": 53261,
        "pmech": 4536,
        "efd": 4537,
        "speed": 4538
      },
      "params": {
        "p0": 1.5885194540023804,
        "q0": 0.6895428895950317,
        "H": 3.822391986846924,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.617499828338623,
        "Tdopp": 0.06340000033378601,
        "Tqop": 0.7847999930381775,
        "Tqopp": 0.05999999865889549,
        "Xd": 1.7721999883651733,
        "Xdp": 0.20900000631809235,
        "Xdpp": 0.12470000237226486,
        "Xq": 1.7015000581741333,
        "Xqp": 0.5144000053405762,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "S10": 0.09920000284910202,
        "S12": 0.6262000203132629,
        "mva": 207.4142303466797
      }
    },
    {
      "class": "Tgov1",
      "id": "53261_1_tgov1",
      "ports": {
        "speed": 4538,
        "pmech": 4536
      },
      "params": {
        "Trate": 207.4142303466797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7689925739156317,
        "Pvmin": 0.3581232998266253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53261_1_ieeet1",
      "ports": {
        "bus": 53261,
        "speed": 4538,
        "vs": 4539,
        "efd": 4537
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53261_1_ieeest",
      "ports": {
        "input": 4538,
        "output": 4539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53268_1_genrou",
      "ports": {
        "bus": 53268,
        "pmech": 4540,
        "efd": 4541,
        "speed": 4542
      },
      "params": {
        "p0": 1.4939054250717163,
        "q0": -0.1665000021457672,
        "H": 5.949851989746094,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.235099792480469,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.0575999990105629,
        "Xd": 1.5002000331878662,
        "Xdp": 0.28380000591278076,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.4819999933242798,
        "Xqp": 0.5443999767303467,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12229999899864197,
        "S10": 0.17749999463558197,
        "S12": 0.743399977684021,
        "mva": 170.78253173828125
      }
    },
    {
      "class": "Tgov1",
      "id": "53268_1_tgov1",
      "ports": {
        "speed": 4542,
        "pmech": 4540
      },
      "params": {
        "Trate": 170.78253173828125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8783099680819242,
        "Pvmin": 0.3382078930496076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53268_1_ieeet1",
      "ports": {
        "bus": 53268,
        "speed": 4542,
        "vs": 4543,
        "efd": 4541
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53268_1_ieeest",
      "ports": {
        "input": 4542,
        "output": 4543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53269_1_genrou",
      "ports": {
        "bus": 53269,
        "pmech": 4544,
        "efd": 4545,
        "speed": 4546
      },
      "params": {
        "p0": 0.06822167336940765,
        "q0": 0.03486650064587593,
        "H": 8.543024063110352,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.9994001388549805,
        "Tdopp": 0.052000001072883606,
        "Tqop": 0.5376999974250793,
        "Tqopp": 0.09790000319480896,
        "Xd": 2.015199899673462,
        "Xdp": 0.19990000128746033,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.8976000547409058,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "S10": 0.20090000331401825,
        "S12": 0.5730000138282776,
        "mva": 8.653701782226562
      }
    },
    {
      "class": "Tgov1",
      "id": "53269_1_tgov1",
      "ports": {
        "speed": 4546,
        "pmech": 4544
      },
      "params": {
        "Trate": 8.653701782226562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7915687295681406,
        "Pvmin": 0.3869866254249474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53269_1_ieeet1",
      "ports": {
        "bus": 53269,
        "speed": 4546,
        "vs": 4547,
        "efd": 4545
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53269_1_ieeest",
      "ports": {
        "input": 4546,
        "output": 4547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53269_2_genrou",
      "ports": {
        "bus": 53269,
        "pmech": 4548,
        "efd": 4549,
        "speed": 4550
      },
      "params": {
        "p0": 0.06822167336940765,
        "q0": 0.03486650064587593,
        "H": 8.1310453414917,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.821599960327148,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4392000138759613,
        "Tqopp": 0.052799999713897705,
        "Xd": 1.8016999959945679,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7252999544143677,
        "Xqp": 0.29670000076293945,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "S10": 0.12839999794960022,
        "S12": 0.7396000027656555,
        "mva": 6.990726947784424
      }
    },
    {
      "class": "Tgov1",
      "id": "53269_2_tgov1",
      "ports": {
        "speed": 4550,
        "pmech": 4548
      },
      "params": {
        "Trate": 6.990726947784424,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9798694437621555,
        "Pvmin": 0.4313747451335097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53269_2_ieeet1",
      "ports": {
        "bus": 53269,
        "speed": 4550,
        "vs": 4551,
        "efd": 4549
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53269_2_ieeest",
      "ports": {
        "input": 4550,
        "output": 4551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53279_1_genrou",
      "ports": {
        "bus": 53279,
        "pmech": 4552,
        "efd": 4553,
        "speed": 4554
      },
      "params": {
        "p0": 0.30276480317115784,
        "q0": -0.03370000049471855,
        "H": 3.0010571479797363,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.593299865722656,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.7371000051498413,
        "Tqopp": 0.09849999845027924,
        "Xd": 2.246799945831299,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.125900000333786,
        "Xq": 2.084399938583374,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "S10": 0.15289999544620514,
        "S12": 0.4291999936103821,
        "mva": 44.216896057128906
      }
    },
    {
      "class": "Tgov1",
      "id": "53279_1_tgov1",
      "ports": {
        "speed": 4554,
        "pmech": 4552
      },
      "params": {
        "Trate": 44.216896057128906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6875199693620865,
        "Pvmin": 0.14949036958573897,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53279_1_ieeet1",
      "ports": {
        "bus": 53279,
        "speed": 4554,
        "vs": 4555,
        "efd": 4553
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53279_1_ieeest",
      "ports": {
        "input": 4554,
        "output": 4555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53279_2_genrou",
      "ports": {
        "bus": 53279,
        "pmech": 4556,
        "efd": 4557,
        "speed": 4558
      },
      "params": {
        "p0": 0.30276480317115784,
        "q0": -0.033743999898433685,
        "H": 6.978996276855469,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.693600177764893,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.9043999910354614,
        "Tqopp": 0.04740000143647194,
        "Xd": 1.3569999933242798,
        "Xdp": 0.2134999930858612,
        "Xdpp": 0.11299999803304672,
        "Xq": 1.3665000200271606,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.11299999803304672,
        "Xl": 0.08569999784231186,
        "S10": 0.05429999902844429,
        "S12": 0.27970001101493835,
        "mva": 30.77908706665039
      }
    },
    {
      "class": "Tgov1",
      "id": "53279_2_tgov1",
      "ports": {
        "speed": 4558,
        "pmech": 4556
      },
      "params": {
        "Trate": 30.77908706665039,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.987683583878051,
        "Pvmin": 0.38684402077733143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53279_2_ieeet1",
      "ports": {
        "bus": 53279,
        "speed": 4558,
        "vs": 4559,
        "efd": 4557
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53279_2_ieeest",
      "ports": {
        "input": 4558,
        "output": 4559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53279_3_genrou",
      "ports": {
        "bus": 53279,
        "pmech": 4560,
        "efd": 4561,
        "speed": 4562
      },
      "params": {
        "p0": 0.30276480317115784,
        "q0": -0.03370000049471855,
        "H": 1.5171233415603638,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.166799545288086,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.1045000553131104,
        "Tqopp": 0.045899998396635056,
        "Xd": 2.031899929046631,
        "Xdp": 0.33889999985694885,
        "Xdpp": 0.2249000072479248,
        "Xq": 1.9110000133514404,
        "Xqp": 0.6603999733924866,
        "Xqpp": 0.2249000072479248,
        "Xl": 0.17489999532699585,
        "S10": 0.13729999959468842,
        "S12": 0.4275999963283539,
        "mva": 35.268436431884766
      }
    },
    {
      "class": "Tgov1",
      "id": "53279_3_tgov1",
      "ports": {
        "speed": 4562,
        "pmech": 4560
      },
      "params": {
        "Trate": 35.268436431884766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.861960497772462,
        "Pvmin": 0.11483355718768093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53279_3_ieeet1",
      "ports": {
        "bus": 53279,
        "speed": 4562,
        "vs": 4563,
        "efd": 4561
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53279_3_ieeest",
      "ports": {
        "input": 4562,
        "output": 4563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53284_1_genrou",
      "ports": {
        "bus": 53284,
        "pmech": 4564,
        "efd": 4565,
        "speed": 4566
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.13742999732494354,
        "H": 1.975459337234497,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.811800003051758,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.2762999534606934,
        "Tqopp": 0.09870000183582306,
        "Xd": 2.5160999298095703,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.28929999470710754,
        "Xq": 2.301800012588501,
        "Xqp": 0.6173999905586243,
        "Xqpp": 0.28929999470710754,
        "Xl": 0.22619999945163727,
        "S10": 0.08969999849796295,
        "S12": 0.4350000023841858,
        "mva": 30.802133560180664
      }
    },
    {
      "class": "Tgov1",
      "id": "53284_1_tgov1",
      "ports": {
        "speed": 4566,
        "pmech": 4564
      },
      "params": {
        "Trate": 30.802133560180664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8765626907023009,
        "Pvmin": 0.23632806827791786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53284_1_ieeet1",
      "ports": {
        "bus": 53284,
        "speed": 4566,
        "vs": 4567,
        "efd": 4565
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53284_1_ieeest",
      "ports": {
        "input": 4566,
        "output": 4567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53285_1_genrou",
      "ports": {
        "bus": 53285,
        "pmech": 4568,
        "efd": 4569,
        "speed": 4570
      },
      "params": {
        "p0": 0.2689029574394226,
        "q0": 0.13742999732494354,
        "H": 1.4419293403625488,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.346099853515625,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.5931000113487244,
        "Tqopp": 0.04780000075697899,
        "Xd": 1.785099983215332,
        "Xdp": 0.26019999384880066,
        "Xdpp": 0.2224999964237213,
        "Xq": 1.711899995803833,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.2224999964237213,
        "Xl": 0.1729000061750412,
        "S10": 0.04690000042319298,
        "S12": 0.2696000039577484,
        "mva": 30.26019859313965
      }
    },
    {
      "class": "Tgov1",
      "id": "53285_1_tgov1",
      "ports": {
        "speed": 4570,
        "pmech": 4568
      },
      "params": {
        "Trate": 30.26019859313965,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8922611988080221,
        "Pvmin": 0.2569489193595183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53285_1_ieeet1",
      "ports": {
        "bus": 53285,
        "speed": 4570,
        "vs": 4571,
        "efd": 4569
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53285_1_ieeest",
      "ports": {
        "input": 4570,
        "output": 4571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53289_1_genrou",
      "ports": {
        "bus": 53289,
        "pmech": 4572,
        "efd": 4573,
        "speed": 4574
      },
      "params": {
        "p0": 0.46311065554618835,
        "q0": -0.051600001752376556,
        "H": 1.5222400426864624,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.6020002365112305,
        "Tdopp": 0.05490000173449516,
        "Tqop": 1.4814000129699707,
        "Tqopp": 0.05469999834895134,
        "Xd": 2.0018999576568604,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.8868000507354736,
        "Xqp": 0.38760000467300415,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "S10": 0.00570000009611249,
        "S12": 0.2062000036239624,
        "mva": 54.21253967285156
      }
    },
    {
      "class": "Tgov1",
      "id": "53289_1_tgov1",
      "ports": {
        "speed": 4574,
        "pmech": 4572
      },
      "params": {
        "Trate": 54.21253967285156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8577351409514216,
        "Pvmin": 0.14848962935682616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53289_1_ieeet1",
      "ports": {
        "bus": 53289,
        "speed": 4574,
        "vs": 4575,
        "efd": 4573
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53289_1_ieeest",
      "ports": {
        "input": 4574,
        "output": 4575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53289_2_genrou",
      "ports": {
        "bus": 53289,
        "pmech": 4576,
        "efd": 4577,
        "speed": 4578
      },
      "params": {
        "p0": 0.46311065554618835,
        "q0": -0.051600001752376556,
        "H": 8.624701499938965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.3506999015808105,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.6714000105857849,
        "Tqopp": 0.06469999998807907,
        "Xd": 2.0355000495910645,
        "Xdp": 0.19429999589920044,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.9139000177383423,
        "Xqp": 0.21379999816417694,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "S10": 0.16459999978542328,
        "S12": 0.7369999885559082,
        "mva": 68.49857330322266
      }
    },
    {
      "class": "Tgov1",
      "id": "53289_2_tgov1",
      "ports": {
        "speed": 4578,
        "pmech": 4576
      },
      "params": {
        "Trate": 68.49857330322266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6788462608087661,
        "Pvmin": 0.3350434682669052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53289_2_ieeet1",
      "ports": {
        "bus": 53289,
        "speed": 4578,
        "vs": 4579,
        "efd": 4577
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53289_2_ieeest",
      "ports": {
        "input": 4578,
        "output": 4579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53289_3_genrou",
      "ports": {
        "bus": 53289,
        "pmech": 4580,
        "efd": 4581,
        "speed": 4582
      },
      "params": {
        "p0": 0.46311065554618835,
        "q0": -0.051614999771118164,
        "H": 3.0621535778045654,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.455499649047852,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.6043999791145325,
        "Tqopp": 0.07180000096559525,
        "Xd": 1.919100046157837,
        "Xdp": 0.3447999954223633,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.8200000524520874,
        "Xqp": 0.5320000052452087,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "S10": 0.18950000405311584,
        "S12": 0.7324000000953674,
        "mva": 53.54036331176758
      }
    },
    {
      "class": "Tgov1",
      "id": "53289_3_tgov1",
      "ports": {
        "speed": 4582,
        "pmech": 4580
      },
      "params": {
        "Trate": 53.54036331176758,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8685036387754149,
        "Pvmin": 0.1633773351191301,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53289_3_ieeet1",
      "ports": {
        "bus": 53289,
        "speed": 4582,
        "vs": 4583,
        "efd": 4581
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53289_3_ieeest",
      "ports": {
        "input": 4582,
        "output": 4583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53292_1_genrou",
      "ports": {
        "bus": 53292,
        "pmech": 4584,
        "efd": 4585,
        "speed": 4586
      },
      "params": {
        "p0": 1.4291694164276123,
        "q0": 0.00912612583488226,
        "H": 4.134721279144287,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.905200004577637,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.3276000022888184,
        "Tqopp": 0.07569999992847443,
        "Xd": 1.8490999937057495,
        "Xdp": 0.17910000681877136,
        "Xdpp": 0.1347000002861023,
        "Xq": 1.7634999752044678,
        "Xqp": 0.2442999929189682,
        "Xqpp": 0.1347000002861023,
        "Xl": 0.10300000011920929,
        "S10": 0.12409999966621399,
        "S12": 0.3330000042915344,
        "mva": 170.23175048828125
      }
    },
    {
      "class": "Tgov1",
      "id": "53292_1_tgov1",
      "ports": {
        "speed": 4586,
        "pmech": 4584
      },
      "params": {
        "Trate": 170.23175048828125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8429684466402326,
        "Pvmin": 0.42013314491003656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53292_1_ieeet1",
      "ports": {
        "bus": 53292,
        "speed": 4586,
        "vs": 4587,
        "efd": 4585
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53292_1_ieeest",
      "ports": {
        "input": 4586,
        "output": 4587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53293_1_genrou",
      "ports": {
        "bus": 53293,
        "pmech": 4588,
        "efd": 4589,
        "speed": 4590
      },
      "params": {
        "p0": 1.4291694164276123,
        "q0": 0.00912612583488226,
        "H": 4.066197395324707,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.402500152587891,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.9035000205039978,
        "Tqopp": 0.066600002348423,
        "Xd": 2.1535000801086426,
        "Xdp": 0.40310001373291016,
        "Xdpp": 0.33469998836517334,
        "Xq": 2.0090999603271484,
        "Xqp": 0.7217000126838684,
        "Xqpp": 0.33469998836517334,
        "Xl": 0.2624000012874603,
        "S10": 0.09939999878406525,
        "S12": 0.49070000648498535,
        "mva": 206.5155029296875
      }
    },
    {
      "class": "Tgov1",
      "id": "53293_1_tgov1",
      "ports": {
        "speed": 4590,
        "pmech": 4588
      },
      "params": {
        "Trate": 206.5155029296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6948630598779388,
        "Pvmin": 0.1386835064133824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53293_1_ieeet1",
      "ports": {
        "bus": 53293,
        "speed": 4590,
        "vs": 4591,
        "efd": 4589
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53293_1_ieeest",
      "ports": {
        "input": 4590,
        "output": 4591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53297_1_genrou",
      "ports": {
        "bus": 53297,
        "pmech": 4592,
        "efd": 4593,
        "speed": 4594
      },
      "params": {
        "p0": 8.147760391235352,
        "q0": -0.9980999827384949,
        "H": 3.835756540298462,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.7484002113342285,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.5889999866485596,
        "Tqopp": 0.07609999924898148,
        "Xd": 2.1161999702453613,
        "Xdp": 0.21969999372959137,
        "Xdpp": 0.16009999811649323,
        "Xq": 2.0102999210357666,
        "Xqp": 0.5979999899864197,
        "Xqpp": 0.16009999811649323,
        "Xl": 0.1185000017285347,
        "S10": 0.10830000042915344,
        "S12": 0.4514999985694885,
        "mva": 931.2487182617188
      }
    },
    {
      "class": "Tgov1",
      "id": "53297_1_tgov1",
      "ports": {
        "speed": 4594,
        "pmech": 4592
      },
      "params": {
        "Trate": 931.2487182617188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.878497827210988,
        "Pvmin": 0.22148754215036343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53297_1_ieeet1",
      "ports": {
        "bus": 53297,
        "speed": 4594,
        "vs": 4595,
        "efd": 4593
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53297_1_ieeest",
      "ports": {
        "input": 4594,
        "output": 4595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53298_1_genrou",
      "ports": {
        "bus": 53298,
        "pmech": 4596,
        "efd": 4597,
        "speed": 4598
      },
      "params": {
        "p0": 2.8847975730895996,
        "q0": -0.9980819821357727,
        "H": 2.640204906463623,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.967700004577637,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.566100001335144,
        "Tqopp": 0.04859999939799309,
        "Xd": 2.0982000827789307,
        "Xdp": 0.37619999051094055,
        "Xdpp": 0.26980000734329224,
        "Xq": 1.993499994277954,
        "Xqp": 0.694100022315979,
        "Xqpp": 0.26980000734329224,
        "Xl": 0.20360000431537628,
        "S10": 0.16990000009536743,
        "S12": 0.5746999979019165,
        "mva": 972.380859375
      }
    },
    {
      "class": "Tgov1",
      "id": "53298_1_tgov1",
      "ports": {
        "speed": 4598,
        "pmech": 4596
      },
      "params": {
        "Trate": 972.380859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8413369799481379,
        "Pvmin": 0.2843435601009146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53298_1_ieeet1",
      "ports": {
        "bus": 53298,
        "speed": 4598,
        "vs": 4599,
        "efd": 4597
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53298_1_ieeest",
      "ports": {
        "input": 4598,
        "output": 4599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53303_1_genrou",
      "ports": {
        "bus": 53303,
        "pmech": 4600,
        "efd": 4601,
        "speed": 4602
      },
      "params": {
        "p0": 0.08166683465242386,
        "q0": -0.009100000374019146,
        "H": 4.16152811050415,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.6921000480651855,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.8650000095367432,
        "Tqopp": 0.05689999833703041,
        "Xd": 1.496000051498413,
        "Xdp": 0.26109999418258667,
        "Xdpp": 0.11230000108480453,
        "Xq": 1.478600025177002,
        "Xqp": 0.33340001106262207,
        "Xqpp": 0.11230000108480453,
        "Xl": 0.08510000258684158,
        "S10": 0.09239999949932098,
        "S12": 0.6254000067710876,
        "mva": 9.423101425170898
      }
    },
    {
      "class": "Tgov1",
      "id": "53303_1_tgov1",
      "ports": {
        "speed": 4602,
        "pmech": 4600
      },
      "params": {
        "Trate": 9.423101425170898,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8702018429509724,
        "Pvmin": 0.4064479241285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53303_1_ieeet1",
      "ports": {
        "bus": 53303,
        "speed": 4602,
        "vs": 4603,
        "efd": 4601
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53303_1_ieeest",
      "ports": {
        "input": 4602,
        "output": 4603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53303_2_genrou",
      "ports": {
        "bus": 53303,
        "pmech": 4604,
        "efd": 4605,
        "speed": 4606
      },
      "params": {
        "p0": 0.08166683465242386,
        "q0": -0.009101999923586845,
        "H": 3.181537628173828,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.539700031280518,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.7613000273704529,
        "Tqopp": 0.04650000110268593,
        "Xd": 2.529599905014038,
        "Xdp": 0.18559999763965607,
        "Xdpp": 0.1444000005722046,
        "Xq": 2.3125998973846436,
        "Xqp": 0.3490000069141388,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "S10": 0.12309999763965607,
        "S12": 0.6254000067710876,
        "mva": 9.205292701721191
      }
    },
    {
      "class": "Tgov1",
      "id": "53303_2_tgov1",
      "ports": {
        "speed": 4606,
        "pmech": 4604
      },
      "params": {
        "Trate": 9.205292701721191,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8907919055050174,
        "Pvmin": 0.3197654731845773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53303_2_ieeet1",
      "ports": {
        "bus": 53303,
        "speed": 4606,
        "vs": 4607,
        "efd": 4605
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53303_2_ieeest",
      "ports": {
        "input": 4606,
        "output": 4607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53303_3_genrou",
      "ports": {
        "bus": 53303,
        "pmech": 4608,
        "efd": 4609,
        "speed": 4610
      },
      "params": {
        "p0": 0.08166683465242386,
        "q0": -0.009100000374019146,
        "H": 3.289557933807373,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.028300285339355,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.5916000008583069,
        "Tqopp": 0.09000000357627869,
        "Xd": 1.9129999876022339,
        "Xdp": 0.20489999651908875,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.8150999546051025,
        "Xqp": 0.2475000023841858,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "S10": 0.1307000070810318,
        "S12": 0.7585999965667725,
        "mva": 8.199999809265137
      }
    },
    {
      "class": "Tgov1",
      "id": "53303_3_tgov1",
      "ports": {
        "speed": 4610,
        "pmech": 4608
      },
      "params": {
        "Trate": 8.199999809265137,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.000000050882015,
        "Pvmin": 0.2402439087904118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53303_3_ieeet1",
      "ports": {
        "bus": 53303,
        "speed": 4610,
        "vs": 4611,
        "efd": 4609
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53303_3_ieeest",
      "ports": {
        "input": 4610,
        "output": 4611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53303_4_genrou",
      "ports": {
        "bus": 53303,
        "pmech": 4612,
        "efd": 4613,
        "speed": 4614
      },
      "params": {
        "p0": 0.33363887667655945,
        "q0": -0.020992670208215714,
        "H": 4.542281150817871,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.450300216674805,
        "Tdopp": 0.066600002348423,
        "Tqop": 1.0311000347137451,
        "Tqopp": 0.07270000129938126,
        "Xd": 2.14490008354187,
        "Xdp": 0.24959999322891235,
        "Xdpp": 0.12020000070333481,
        "Xq": 2.0023000240325928,
        "Xqp": 0.5026999711990356,
        "Xqpp": 0.12020000070333481,
        "Xl": 0.09139999747276306,
        "S10": 0.09440000355243683,
        "S12": 0.5151000022888184,
        "mva": 35.97940444946289
      }
    },
    {
      "class": "Tgov1",
      "id": "53303_4_tgov1",
      "ports": {
        "speed": 4614,
        "pmech": 4612
      },
      "params": {
        "Trate": 35.97940444946289,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9310882530454203,
        "Pvmin": 0.1836893397564724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53303_4_ieeet1",
      "ports": {
        "bus": 53303,
        "speed": 4614,
        "vs": 4615,
        "efd": 4613
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53303_4_ieeest",
      "ports": {
        "input": 4614,
        "output": 4615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53303_5_genrou",
      "ports": {
        "bus": 53303,
        "pmech": 4616,
        "efd": 4617,
        "speed": 4618
      },
      "params": {
        "p0": 0.33363887667655945,
        "q0": -0.020992670208215714,
        "H": 3.5481457710266113,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.992600440979004,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.9810000061988831,
        "Tqopp": 0.06610000133514404,
        "Xd": 2.290600061416626,
        "Xdp": 0.5052000284194946,
        "Xdpp": 0.40369999408721924,
        "Xq": 2.119800090789795,
        "Xqp": 0.7513999938964844,
        "Xqpp": 0.40369999408721924,
        "Xl": 0.3174000084400177,
        "S10": 0.025499999523162842,
        "S12": 0.41830000281333923,
        "mva": 39.336204528808594
      }
    },
    {
      "class": "Tgov1",
      "id": "53303_5_tgov1",
      "ports": {
        "speed": 4618,
        "pmech": 4616
      },
      "params": {
        "Trate": 39.336204528808594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8516327702620796,
        "Pvmin": 0.11038850173952044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53303_5_ieeet1",
      "ports": {
        "bus": 53303,
        "speed": 4618,
        "vs": 4619,
        "efd": 4617
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53303_5_ieeest",
      "ports": {
        "input": 4618,
        "output": 4619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53305_1_genrou",
      "ports": {
        "bus": 53305,
        "pmech": 4620,
        "efd": 4621,
        "speed": 4622
      },
      "params": {
        "p0": 0.5112443566322327,
        "q0": -0.05697999894618988,
        "H": 6.88289737701416,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.354700088500977,
        "Tdopp": 0.061000000685453415,
        "Tqop": 1.218500018119812,
        "Tqopp": 0.08290000259876251,
        "Xd": 2.3452000617980957,
        "Xdp": 0.3817000091075897,
        "Xdpp": 0.31119999289512634,
        "Xq": 2.1638998985290527,
        "Xqp": 0.7109000086784363,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.24369999766349792,
        "S10": 0.06710000336170197,
        "S12": 0.23330000042915344,
        "mva": 69.47083282470703
      }
    },
    {
      "class": "Tgov1",
      "id": "53305_1_tgov1",
      "ports": {
        "speed": 4622,
        "pmech": 4620
      },
      "params": {
        "Trate": 69.47083282470703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.738914393113486,
        "Pvmin": 0.11390391931215799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53305_1_ieeet1",
      "ports": {
        "bus": 53305,
        "speed": 4622,
        "vs": 4623,
        "efd": 4621
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53305_1_ieeest",
      "ports": {
        "input": 4622,
        "output": 4623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53305_2_genrou",
      "ports": {
        "bus": 53305,
        "pmech": 4624,
        "efd": 4625,
        "speed": 4626
      },
      "params": {
        "p0": 0.5112143754959106,
        "q0": -0.05700000002980232,
        "H": 4.932419776916504,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.758800029754639,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.7383000254631042,
        "Tqopp": 0.060499999672174454,
        "Xd": 2.4962000846862793,
        "Xdp": 0.45739999413490295,
        "Xdpp": 0.32989999651908875,
        "Xq": 2.285599946975708,
        "Xqp": 0.6416000127792358,
        "Xqpp": 0.32989999651908875,
        "Xl": 0.25859999656677246,
        "S10": 0.11219999939203262,
        "S12": 0.352400004863739,
        "mva": 76.99500274658203
      }
    },
    {
      "class": "Tgov1",
      "id": "53305_2_tgov1",
      "ports": {
        "speed": 4626,
        "pmech": 4624
      },
      "params": {
        "Trate": 76.99500274658203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666449908436,
        "Pvmin": 0.1796220490782251,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53305_2_ieeet1",
      "ports": {
        "bus": 53305,
        "speed": 4626,
        "vs": 4627,
        "efd": 4625
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53305_2_ieeest",
      "ports": {
        "input": 4626,
        "output": 4627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "53305_3_genrou",
      "ports": {
        "bus": 53305,
        "pmech": 4628,
        "efd": 4629,
        "speed": 4630
      },
      "params": {
        "p0": 0.5112475752830505,
        "q0": -0.05697999894618988,
        "H": 3.6408190727233887,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.526299953460693,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.34290000796318054,
        "Tqopp": 0.06480000168085098,
        "Xd": 1.9002000093460083,
        "Xdp": 0.29269999265670776,
        "Xdpp": 0.20250000059604645,
        "Xq": 1.804800033569336,
        "Xqp": 0.65829998254776,
        "Xqpp": 0.20250000059604645,
        "Xl": 0.15700000524520874,
        "S10": 0.26910001039505005,
        "S12": 0.7641000151634216,
        "mva": 70.121337890625
      }
    },
    {
      "class": "Tgov1",
      "id": "53305_3_tgov1",
      "ports": {
        "speed": 4630,
        "pmech": 4628
      },
      "params": {
        "Trate": 70.121337890625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7320643559573423,
        "Pvmin": 0.3198686366234524,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "53305_3_ieeet1",
      "ports": {
        "bus": 53305,
        "speed": 4630,
        "vs": 4631,
        "efd": 4629
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "53305_3_ieeest",
      "ports": {
        "input": 4630,
        "output": 4631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_1_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4632,
        "efd": 4633,
        "speed": 4634
      },
      "params": {
        "p0": 0.3784560263156891,
        "q0": -0.042180001735687256,
        "H": 5.831540107727051,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.343799591064453,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.3700000047683716,
        "Tqopp": 0.04280000180006027,
        "Xd": 2.6289000511169434,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.13920000195503235,
        "Xq": 2.3928000926971436,
        "Xqp": 0.39890000224113464,
        "Xqpp": 0.13920000195503235,
        "Xl": 0.10660000145435333,
        "S10": 0.10249999910593033,
        "S12": 0.49320000410079956,
        "mva": 38.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_1_tgov1",
      "ports": {
        "speed": 4634,
        "pmech": 4632
      },
      "params": {
        "Trate": 38.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999874516537,
        "Pvmin": 0.3245638193268525,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_1_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4634,
        "vs": 4635,
        "efd": 4633
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_1_ieeest",
      "ports": {
        "input": 4634,
        "output": 4635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_2_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4636,
        "efd": 4637,
        "speed": 4638
      },
      "params": {
        "p0": 0.3784560263156891,
        "q0": -0.042180001735687256,
        "H": 8.790657997131348,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.130200386047363,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9926000237464905,
        "Tqopp": 0.08730000257492065,
        "Xd": 1.8704999685287476,
        "Xdp": 0.39419999718666077,
        "Xdpp": 0.33090001344680786,
        "Xq": 1.7807999849319458,
        "Xqp": 0.6220999956130981,
        "Xqpp": 0.33090001344680786,
        "Xl": 0.25929999351501465,
        "S10": 0.13570000231266022,
        "S12": 0.5738999843597412,
        "mva": 43.481693267822266
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_2_tgov1",
      "ports": {
        "speed": 4638,
        "pmech": 4636
      },
      "params": {
        "Trate": 43.481693267822266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8739309964104816,
        "Pvmin": 0.21535578611900813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_2_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4638,
        "vs": 4639,
        "efd": 4637
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_2_ieeest",
      "ports": {
        "input": 4638,
        "output": 4639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_3_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4640,
        "efd": 4641,
        "speed": 4642
      },
      "params": {
        "p0": 0.05497388541698456,
        "q0": -0.042180001735687256,
        "H": 8.505992889404297,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.792600154876709,
        "Tdopp": 0.05959999933838844,
        "Tqop": 1.4325000047683716,
        "Tqopp": 0.05550000071525574,
        "Xd": 2.1847000122070312,
        "Xdp": 0.16599999368190765,
        "Xdpp": 0.10300000011920929,
        "Xq": 2.0343000888824463,
        "Xqp": 0.29809999465942383,
        "Xqpp": 0.10300000011920929,
        "Xl": 0.07769999653100967,
        "S10": 0.13220000267028809,
        "S12": 0.5738000273704529,
        "mva": 51.149078369140625
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_3_tgov1",
      "ports": {
        "speed": 4642,
        "pmech": 4640
      },
      "params": {
        "Trate": 51.149078369140625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7429263778502231,
        "Pvmin": 0.09658985096095186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_3_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4642,
        "vs": 4643,
        "efd": 4641
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_3_ieeest",
      "ports": {
        "input": 4642,
        "output": 4643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_4_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4644,
        "efd": 4645,
        "speed": 4646
      },
      "params": {
        "p0": 0.3784560263156891,
        "q0": -0.0421999990940094,
        "H": 5.819921970367432,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.641200065612793,
        "Tdopp": 0.06639999896287918,
        "Tqop": 0.39079999923706055,
        "Tqopp": 0.07660000026226044,
        "Xd": 1.750100016593933,
        "Xdp": 0.1509999930858612,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.6836999654769897,
        "Xqp": 0.24320000410079956,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "S10": 0.04100000113248825,
        "S12": 0.3483000099658966,
        "mva": 55.3248405456543
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_4_tgov1",
      "ports": {
        "speed": 4646,
        "pmech": 4644
      },
      "params": {
        "Trate": 55.3248405456543,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6868524002668399,
        "Pvmin": 0.24997812963802504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_4_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4646,
        "vs": 4647,
        "efd": 4645
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_4_ieeest",
      "ports": {
        "input": 4646,
        "output": 4647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_5_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4648,
        "efd": 4649,
        "speed": 4650
      },
      "params": {
        "p0": 0.06518290191888809,
        "q0": -0.042180001735687256,
        "H": 6.452247619628906,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.906700134277344,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2240999937057495,
        "Tqopp": 0.08749999850988388,
        "Xd": 2.2616000175476074,
        "Xdp": 0.25600001215934753,
        "Xdpp": 0.20720000565052032,
        "Xq": 2.096400022506714,
        "Xqp": 0.5537999868392944,
        "Xqpp": 0.20720000565052032,
        "Xl": 0.1606999933719635,
        "S10": 0.13109999895095825,
        "S12": 0.37770000100135803,
        "mva": 44.86739730834961
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_5_tgov1",
      "ports": {
        "speed": 4650,
        "pmech": 4648
      },
      "params": {
        "Trate": 44.86739730834961,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8469401347711164,
        "Pvmin": 0.1328667025893494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_5_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4650,
        "vs": 4651,
        "efd": 4649
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_5_ieeest",
      "ports": {
        "input": 4650,
        "output": 4651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60635_6_genrou",
      "ports": {
        "bus": 60635,
        "pmech": 4652,
        "efd": 4653,
        "speed": 4654
      },
      "params": {
        "p0": 0.2593686580657959,
        "q0": -0.0421999990940094,
        "H": 1.7571158409118652,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.226099967956543,
        "Tdopp": 0.06530000269412994,
        "Tqop": 1.1247999668121338,
        "Tqopp": 0.051500000059604645,
        "Xd": 2.3464999198913574,
        "Xdp": 0.21559999883174896,
        "Xdpp": 0.15360000729560852,
        "Xq": 2.164900064468384,
        "Xqp": 0.460099995136261,
        "Xqpp": 0.15360000729560852,
        "Xl": 0.11810000240802765,
        "S10": 0.12330000102519989,
        "S12": 0.43860000371932983,
        "mva": 50.57473373413086
      }
    },
    {
      "class": "Tgov1",
      "id": "60635_6_tgov1",
      "ports": {
        "speed": 4654,
        "pmech": 4652
      },
      "params": {
        "Trate": 50.57473373413086,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.751363313604915,
        "Pvmin": 0.12753403100767446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60635_6_ieeet1",
      "ports": {
        "bus": 60635,
        "speed": 4654,
        "vs": 4655,
        "efd": 4653
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60635_6_ieeest",
      "ports": {
        "input": 4654,
        "output": 4655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60662_1_genrou",
      "ports": {
        "bus": 60662,
        "pmech": 4656,
        "efd": 4657,
        "speed": 4658
      },
      "params": {
        "p0": 5.428852558135986,
        "q0": 1.0142210721969604,
        "H": 3.2094357013702393,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.807700157165527,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.4327000379562378,
        "Tqopp": 0.06780000030994415,
        "Xd": 1.816499948501587,
        "Xdp": 0.32739999890327454,
        "Xdpp": 0.23559999465942383,
        "Xq": 1.7309000492095947,
        "Xqp": 0.7229999899864197,
        "Xqpp": 0.23559999465942383,
        "Xl": 0.17710000276565552,
        "S10": 0.07680000364780426,
        "S12": 0.388700008392334,
        "mva": 598.4938354492188
      }
    },
    {
      "class": "Tgov1",
      "id": "60662_1_tgov1",
      "ports": {
        "speed": 4658,
        "pmech": 4656
      },
      "params": {
        "Trate": 598.4938354492188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9107863591496517,
        "Pvmin": 0.3925145215579718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60662_1_ieeet1",
      "ports": {
        "bus": 60662,
        "speed": 4658,
        "vs": 4659,
        "efd": 4657
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60662_1_ieeest",
      "ports": {
        "input": 4658,
        "output": 4659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60663_1_genrou",
      "ports": {
        "bus": 60663,
        "pmech": 4660,
        "efd": 4661,
        "speed": 4662
      },
      "params": {
        "p0": 5.428852558135986,
        "q0": 1.0142210721969604,
        "H": 3.0037105083465576,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.323100090026855,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9440000057220459,
        "Tqopp": 0.07410000264644623,
        "Xd": 2.1607000827789307,
        "Xdp": 0.49720001220703125,
        "Xdpp": 0.2939999997615814,
        "Xq": 2.051800012588501,
        "Xqp": 0.3095000088214874,
        "Xqpp": 0.2939999997615814,
        "Xl": 0.2224999964237213,
        "S10": 0.18649999797344208,
        "S12": 0.6079999804496765,
        "mva": 593.1738891601562
      }
    },
    {
      "class": "Tgov1",
      "id": "60663_1_tgov1",
      "ports": {
        "speed": 4662,
        "pmech": 4660
      },
      "params": {
        "Trate": 593.1738891601562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9189548483566652,
        "Pvmin": 0.24161657571398687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60663_1_ieeet1",
      "ports": {
        "bus": 60663,
        "speed": 4662,
        "vs": 4663,
        "efd": 4661
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09239999949932098,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.709199905395508,
        "E2": 4.9456000328063965,
        "Se1": 0.0982000008225441,
        "Se2": 0.3582000136375427,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60663_1_ieeest",
      "ports": {
        "input": 4662,
        "output": 4663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60664_1_genrou",
      "ports": {
        "bus": 60664,
        "pmech": 4664,
        "efd": 4665,
        "speed": 4666
      },
      "params": {
        "p0": 5.428852558135986,
        "q0": 1.0142210721969604,
        "H": 2.07598614692688,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.690899848937988,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.771399974822998,
        "Tqopp": 0.05290000140666962,
        "Xd": 2.052000045776367,
        "Xdp": 0.21960000693798065,
        "Xdpp": 0.16009999811649323,
        "Xq": 1.9505000114440918,
        "Xqp": 0.38179999589920044,
        "Xqpp": 0.16009999811649323,
        "Xl": 0.1185000017285347,
        "S10": 0.1817999929189682,
        "S12": 0.5985000133514404,
        "mva": 688.099365234375
      }
    },
    {
      "class": "Tgov1",
      "id": "60664_1_tgov1",
      "ports": {
        "speed": 4666,
        "pmech": 4664
      },
      "params": {
        "Trate": 688.099365234375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7921821308128034,
        "Pvmin": 0.3394277072899869,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60664_1_ieeet1",
      "ports": {
        "bus": 60664,
        "speed": 4666,
        "vs": 4667,
        "efd": 4665
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60664_1_ieeest",
      "ports": {
        "input": 4666,
        "output": 4667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_1_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4668,
        "efd": 4669,
        "speed": 4670
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.3366999924182892,
        "H": 4.226820945739746,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.531000137329102,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.5489000082015991,
        "Tqopp": 0.04439999908208847,
        "Xd": 1.5189000368118286,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.18889999389648438,
        "Xq": 1.4970999956130981,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.18889999389648438,
        "Xl": 0.1462000012397766,
        "S10": 0.07320000231266022,
        "S12": 0.5231999754905701,
        "mva": 72.58287048339844
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_1_tgov1",
      "ports": {
        "speed": 4670,
        "pmech": 4668
      },
      "params": {
        "Trate": 72.58287048339844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9113720258047915,
        "Pvmin": 0.31136822580995255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_1_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4670,
        "vs": 4671,
        "efd": 4669
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_1_ieeest",
      "ports": {
        "input": 4670,
        "output": 4671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_2_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4672,
        "efd": 4673,
        "speed": 4674
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.33670350909233093,
        "H": 2.8113839626312256,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.965700149536133,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.0224000215530396,
        "Tqopp": 0.05810000002384186,
        "Xd": 2.0875000953674316,
        "Xdp": 0.3580000102519989,
        "Xdpp": 0.3111000061035156,
        "Xq": 1.955899953842163,
        "Xqp": 0.7027000188827515,
        "Xqpp": 0.3111000061035156,
        "Xl": 0.243599995970726,
        "S10": 0.08049999922513962,
        "S12": 0.30410000681877136,
        "mva": 80.89813232421875
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_2_tgov1",
      "ports": {
        "speed": 4674,
        "pmech": 4672
      },
      "params": {
        "Trate": 80.89813232421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8176949925873392,
        "Pvmin": 0.3119434315432292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_2_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4674,
        "vs": 4675,
        "efd": 4673
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_2_ieeest",
      "ports": {
        "input": 4674,
        "output": 4675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_3_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4676,
        "efd": 4677,
        "speed": 4678
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.33670350909233093,
        "H": 1.4615468978881836,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.839000225067139,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8181999921798706,
        "Tqopp": 0.09669999778270721,
        "Xd": 2.188999891281128,
        "Xdp": 0.24320000410079956,
        "Xdpp": 0.19220000505447388,
        "Xq": 2.0378000736236572,
        "Xqp": 0.5472999811172485,
        "Xqpp": 0.19220000505447388,
        "Xl": 0.14880000054836273,
        "S10": 0.10980000346899033,
        "S12": 0.5408999919891357,
        "mva": 85.15689849853516
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_3_tgov1",
      "ports": {
        "speed": 4678,
        "pmech": 4676
      },
      "params": {
        "Trate": 85.15689849853516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7768013969217014,
        "Pvmin": 0.14283486179506052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_3_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4678,
        "vs": 4679,
        "efd": 4677
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_3_ieeest",
      "ports": {
        "input": 4678,
        "output": 4679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_4_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4680,
        "efd": 4681,
        "speed": 4682
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.33670350909233093,
        "H": 4.770386695861816,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.974400043487549,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.6866000294685364,
        "Tqopp": 0.09489999711513519,
        "Xd": 2.33870005607605,
        "Xdp": 0.3181999921798706,
        "Xdpp": 0.20839999616146088,
        "Xq": 2.158600091934204,
        "Xqp": 0.7337999939918518,
        "Xqpp": 0.20839999616146088,
        "Xl": 0.16169999539852142,
        "S10": 0.09549999982118607,
        "S12": 0.4819999933242798,
        "mva": 86.80554962158203
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_4_tgov1",
      "ports": {
        "speed": 4682,
        "pmech": 4680
      },
      "params": {
        "Trate": 86.80554962158203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7620480257259392,
        "Pvmin": 0.20321930939365396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_4_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4682,
        "vs": 4683,
        "efd": 4681
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_4_ieeest",
      "ports": {
        "input": 4682,
        "output": 4683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_5_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4684,
        "efd": 4685,
        "speed": 4686
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.3366999924182892,
        "H": 4.612621784210205,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.569999694824219,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.8733999729156494,
        "Tqopp": 0.044599998742341995,
        "Xd": 1.7477999925613403,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.17350000143051147,
        "Xq": 1.6818000078201294,
        "Xqp": 0.42669999599456787,
        "Xqpp": 0.17350000143051147,
        "Xl": 0.1339000016450882,
        "S10": 0.0008999999845400453,
        "S12": 0.20149999856948853,
        "mva": 66.87100982666016
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_5_tgov1",
      "ports": {
        "speed": 4686,
        "pmech": 4684
      },
      "params": {
        "Trate": 66.87100982666016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.989217867094463,
        "Pvmin": 0.10153877170200243,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_5_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4686,
        "vs": 4687,
        "efd": 4685
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_5_ieeest",
      "ports": {
        "input": 4686,
        "output": 4687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60670_6_genrou",
      "ports": {
        "bus": 60670,
        "pmech": 4688,
        "efd": 4689,
        "speed": 4690
      },
      "params": {
        "p0": 0.6588122844696045,
        "q0": 0.3366999924182892,
        "H": 1.8388222455978394,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.9421000480651855,
        "Tdopp": 0.06390000134706497,
        "Tqop": 0.8198999762535095,
        "Tqopp": 0.07069999724626541,
        "Xd": 1.7891000509262085,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.24580000340938568,
        "Xq": 1.7151999473571777,
        "Xqp": 0.6431000232696533,
        "Xqpp": 0.24580000340938568,
        "Xl": 0.1914999932050705,
        "S10": 0.14219999313354492,
        "S12": 0.4966000020503998,
        "mva": 94.4223861694336
      }
    },
    {
      "class": "Tgov1",
      "id": "60670_6_tgov1",
      "ports": {
        "speed": 4690,
        "pmech": 4688
      },
      "params": {
        "Trate": 94.4223861694336,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7005753655968897,
        "Pvmin": 0.08271343954594938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60670_6_ieeet1",
      "ports": {
        "bus": 60670,
        "speed": 4690,
        "vs": 4691,
        "efd": 4689
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60670_6_ieeest",
      "ports": {
        "input": 4690,
        "output": 4691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60677_1_genrou",
      "ports": {
        "bus": 60677,
        "pmech": 4692,
        "efd": 4693,
        "speed": 4694
      },
      "params": {
        "p0": 1.9092111587524414,
        "q0": 0.8933219909667969,
        "H": 2.5094377994537354,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.648500442504883,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.0159000158309937,
        "Tqopp": 0.05909999832510948,
        "Xd": 1.6174999475479126,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.5455000400543213,
        "Xqp": 0.5630000233650208,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "S10": 0.10729999840259552,
        "S12": 0.4494999945163727,
        "mva": 275.7308654785156
      }
    },
    {
      "class": "Tgov1",
      "id": "60677_1_tgov1",
      "ports": {
        "speed": 4694,
        "pmech": 4692
      },
      "params": {
        "Trate": 275.7308654785156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6952431864986399,
        "Pvmin": 0.11166248691983387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60677_1_ieeet1",
      "ports": {
        "bus": 60677,
        "speed": 4694,
        "vs": 4695,
        "efd": 4693
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60677_1_ieeest",
      "ports": {
        "input": 4694,
        "output": 4695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60678_1_genrou",
      "ports": {
        "bus": 60678,
        "pmech": 4696,
        "efd": 4697,
        "speed": 4698
      },
      "params": {
        "p0": 0.5905905961990356,
        "q0": 0.27630001306533813,
        "H": 1.2423992156982422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.77370023727417,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.7067000269889832,
        "Tqopp": 0.06319999694824219,
        "Xd": 2.370300054550171,
        "Xdp": 0.5282999873161316,
        "Xdpp": 0.2563000023365021,
        "Xq": 2.2471001148223877,
        "Xqp": 0.26980000734329224,
        "Xqpp": 0.2563000023365021,
        "Xl": 0.1932000070810318,
        "S10": 0.13459999859333038,
        "S12": 0.5041999816894531,
        "mva": 71.20983123779297
      }
    },
    {
      "class": "Tgov1",
      "id": "60678_1_tgov1",
      "ports": {
        "speed": 4698,
        "pmech": 4696
      },
      "params": {
        "Trate": 71.20983123779297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.832750175708983,
        "Pvmin": 0.3481260802687383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60678_1_ieeet1",
      "ports": {
        "bus": 60678,
        "speed": 4698,
        "vs": 4699,
        "efd": 4697
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60678_1_ieeest",
      "ports": {
        "input": 4698,
        "output": 4699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60679_1_genrou",
      "ports": {
        "bus": 60679,
        "pmech": 4700,
        "efd": 4701,
        "speed": 4702
      },
      "params": {
        "p0": 0.6443712115287781,
        "q0": -0.07893399894237518,
        "H": 4.831544399261475,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.525500297546387,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.3604999780654907,
        "Tqopp": 0.07590000331401825,
        "Xd": 1.4088000059127808,
        "Xdp": 0.13580000400543213,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.3509000539779663,
        "Xqp": 0.2667999863624573,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07280000299215317,
        "S10": 0.11680000275373459,
        "S12": 0.4684999883174896,
        "mva": 87.12609100341797
      }
    },
    {
      "class": "Tgov1",
      "id": "60679_1_tgov1",
      "ports": {
        "speed": 4702,
        "pmech": 4700
      },
      "params": {
        "Trate": 87.12609100341797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7426019087170684,
        "Pvmin": 0.21910114272778722,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60679_1_ieeet1",
      "ports": {
        "bus": 60679,
        "speed": 4702,
        "vs": 4703,
        "efd": 4701
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60679_1_ieeest",
      "ports": {
        "input": 4702,
        "output": 4703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60679_2_genrou",
      "ports": {
        "bus": 60679,
        "pmech": 4704,
        "efd": 4705,
        "speed": 4706
      },
      "params": {
        "p0": 0.6443712115287781,
        "q0": -0.07893399894237518,
        "H": 1.687264084815979,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.663999557495117,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.0815000534057617,
        "Tqopp": 0.07769999653100967,
        "Xd": 2.4337000846862793,
        "Xdp": 0.48500001430511475,
        "Xdpp": 0.34599998593330383,
        "Xq": 2.306299924850464,
        "Xqp": 0.4408999979496002,
        "Xqpp": 0.34599998593330383,
        "Xl": 0.2628999948501587,
        "S10": 0.1615999937057495,
        "S12": 0.5580000281333923,
        "mva": 87.22728729248047
      }
    },
    {
      "class": "Tgov1",
      "id": "60679_2_tgov1",
      "ports": {
        "speed": 4706,
        "pmech": 4704
      },
      "params": {
        "Trate": 87.22728729248047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7417403829291471,
        "Pvmin": 0.32211968799021784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60679_2_ieeet1",
      "ports": {
        "bus": 60679,
        "speed": 4706,
        "vs": 4707,
        "efd": 4705
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05469999834895134,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6527999639511108,
        "E2": 2.203700065612793,
        "Se1": 0.002199999988079071,
        "Se2": 0.25040000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60679_2_ieeest",
      "ports": {
        "input": 4706,
        "output": 4707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60686_1_genrou",
      "ports": {
        "bus": 60686,
        "pmech": 4708,
        "efd": 4709,
        "speed": 4710
      },
      "params": {
        "p0": 0.5703363418579102,
        "q0": 0.32793229818344116,
        "H": 4.737951755523682,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.08050012588501,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.9858999848365784,
        "Tqopp": 0.08070000261068344,
        "Xd": 1.7136000394821167,
        "Xdp": 0.2257000058889389,
        "Xdpp": 0.11159999668598175,
        "Xq": 1.6541999578475952,
        "Xqp": 0.31459999084472656,
        "Xqpp": 0.11159999668598175,
        "Xl": 0.08460000157356262,
        "S10": 0.1573999971151352,
        "S12": 0.7141000032424927,
        "mva": 269.87921142578125
      }
    },
    {
      "class": "Tgov1",
      "id": "60686_1_tgov1",
      "ports": {
        "speed": 4710,
        "pmech": 4708
      },
      "params": {
        "Trate": 269.87921142578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8039707703833886,
        "Pvmin": 0.19954824529773724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60686_1_ieeet1",
      "ports": {
        "bus": 60686,
        "speed": 4710,
        "vs": 4711,
        "efd": 4709
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60686_1_ieeest",
      "ports": {
        "input": 4710,
        "output": 4711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60688_1_genrou",
      "ports": {
        "bus": 60688,
        "pmech": 4712,
        "efd": 4713,
        "speed": 4714
      },
      "params": {
        "p0": 1.0251978635787964,
        "q0": 0.32793229818344116,
        "H": 5.098106861114502,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.202600002288818,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9412000179290771,
        "Tqopp": 0.04619999974966049,
        "Xd": 2.38100004196167,
        "Xdp": 0.1639000028371811,
        "Xdpp": 0.13230000436306,
        "Xq": 2.192699909210205,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.13230000436306,
        "Xl": 0.10109999775886536,
        "S10": 0.05079999938607216,
        "S12": 0.2522999942302704,
        "mva": 248.61045837402344
      }
    },
    {
      "class": "Tgov1",
      "id": "60688_1_tgov1",
      "ports": {
        "speed": 4714,
        "pmech": 4712
      },
      "params": {
        "Trate": 248.61045837402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8727307457189266,
        "Pvmin": 0.39958092840547144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60688_1_ieeet1",
      "ports": {
        "bus": 60688,
        "speed": 4714,
        "vs": 4715,
        "efd": 4713
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60688_1_ieeest",
      "ports": {
        "input": 4714,
        "output": 4715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60690_1_genrou",
      "ports": {
        "bus": 60690,
        "pmech": 4716,
        "efd": 4717,
        "speed": 4718
      },
      "params": {
        "p0": 0.5850270986557007,
        "q0": 0.32793229818344116,
        "H": 6.943098068237305,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.206600189208984,
        "Tdopp": 0.06210000067949295,
        "Tqop": 1.1574000120162964,
        "Tqopp": 0.0820000022649765,
        "Xd": 2.4235999584198,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2320999950170517,
        "Xq": 2.227099895477295,
        "Xqp": 0.5728999972343445,
        "Xqpp": 0.2320999950170517,
        "Xl": 0.18060000240802765,
        "S10": 0.03750000149011612,
        "S12": 0.38429999351501465,
        "mva": 152.83702087402344
      }
    },
    {
      "class": "Tgov1",
      "id": "60690_1_tgov1",
      "ports": {
        "speed": 4718,
        "pmech": 4716
      },
      "params": {
        "Trate": 152.83702087402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9179713063730847,
        "Pvmin": 0.3693254788531764,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60690_1_ieeet1",
      "ports": {
        "bus": 60690,
        "speed": 4718,
        "vs": 4719,
        "efd": 4717
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60690_1_ieeest",
      "ports": {
        "input": 4718,
        "output": 4719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60692_1_genrou",
      "ports": {
        "bus": 60692,
        "pmech": 4720,
        "efd": 4721,
        "speed": 4722
      },
      "params": {
        "p0": 0.3684966564178467,
        "q0": -0.041099999099969864,
        "H": 2.22841215133667,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.21150016784668,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8827999830245972,
        "Tqopp": 0.07259999960660934,
        "Xd": 2.0515999794006348,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.1851000040769577,
        "Xq": 1.9270000457763672,
        "Xqp": 0.4887999892234802,
        "Xqpp": 0.1851000040769577,
        "Xl": 0.14319999516010284,
        "S10": 0.035599999129772186,
        "S12": 0.3743000030517578,
        "mva": 51.30554962158203
      }
    },
    {
      "class": "Tgov1",
      "id": "60692_1_tgov1",
      "ports": {
        "speed": 4722,
        "pmech": 4720
      },
      "params": {
        "Trate": 51.30554962158203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7211695566998244,
        "Pvmin": 0.3471359455377405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60692_1_ieeet1",
      "ports": {
        "bus": 60692,
        "speed": 4722,
        "vs": 4723,
        "efd": 4721
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60692_1_ieeest",
      "ports": {
        "input": 4722,
        "output": 4723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60695_1_genrou",
      "ports": {
        "bus": 60695,
        "pmech": 4724,
        "efd": 4725,
        "speed": 4726
      },
      "params": {
        "p0": 0.11031752824783325,
        "q0": 0.046442724764347076,
        "H": 5.473910808563232,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.313300132751465,
        "Tdopp": 0.056299999356269836,
        "Tqop": 1.1907000541687012,
        "Tqopp": 0.04179999977350235,
        "Xd": 2.0434000492095947,
        "Xdp": 0.2782000005245209,
        "Xdpp": 0.22630000114440918,
        "Xq": 1.920300006866455,
        "Xqp": 0.37059998512268066,
        "Xqpp": 0.22630000114440918,
        "Xl": 0.17599999904632568,
        "S10": 0.03060000017285347,
        "S12": 0.44200000166893005,
        "mva": 27.870994567871094
      }
    },
    {
      "class": "Tgov1",
      "id": "60695_1_tgov1",
      "ports": {
        "speed": 4726,
        "pmech": 4724
      },
      "params": {
        "Trate": 27.870994567871094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9543972389461902,
        "Pvmin": 0.3818281752183826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60695_1_ieeet1",
      "ports": {
        "bus": 60695,
        "speed": 4726,
        "vs": 4727,
        "efd": 4725
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60695_1_ieeest",
      "ports": {
        "input": 4726,
        "output": 4727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60695_2_genrou",
      "ports": {
        "bus": 60695,
        "pmech": 4728,
        "efd": 4729,
        "speed": 4730
      },
      "params": {
        "p0": 0.2649192214012146,
        "q0": 0.046442724764347076,
        "H": 5.939473628997803,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.13640022277832,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.9801999926567078,
        "Tqopp": 0.06430000066757202,
        "Xd": 1.9883999824523926,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.11020000278949738,
        "Xq": 1.8759000301361084,
        "Xqp": 0.26840001344680786,
        "Xqpp": 0.11020000278949738,
        "Xl": 0.08340000361204147,
        "S10": 0.08969999849796295,
        "S12": 0.4973999857902527,
        "mva": 36.89435577392578
      }
    },
    {
      "class": "Tgov1",
      "id": "60695_2_tgov1",
      "ports": {
        "speed": 4730,
        "pmech": 4728
      },
      "params": {
        "Trate": 36.89435577392578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7209774965378136,
        "Pvmin": 0.15910292448062552,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60695_2_ieeet1",
      "ports": {
        "bus": 60695,
        "speed": 4730,
        "vs": 4731,
        "efd": 4729
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60695_2_ieeest",
      "ports": {
        "input": 4730,
        "output": 4731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60696_1_genrou",
      "ports": {
        "bus": 60696,
        "pmech": 4732,
        "efd": 4733,
        "speed": 4734
      },
      "params": {
        "p0": 0.21661628782749176,
        "q0": 0.08946792036294937,
        "H": 4.525877952575684,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.6946001052856445,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8068000078201294,
        "Tqopp": 0.06759999692440033,
        "Xd": 1.0889999866485596,
        "Xdp": 0.10679999738931656,
        "Xdpp": 0.08100000023841858,
        "Xq": 1.052899956703186,
        "Xqp": 0.3596000075340271,
        "Xqpp": 0.08100000023841858,
        "Xl": 0.05700000002980232,
        "S10": 0.08229999989271164,
        "S12": 0.39959999918937683,
        "mva": 24.36444854736328
      }
    },
    {
      "class": "Tgov1",
      "id": "60696_1_tgov1",
      "ports": {
        "speed": 4734,
        "pmech": 4732
      },
      "params": {
        "Trate": 24.36444854736328,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8926941267284735,
        "Pvmin": 0.31316121309374956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60696_1_ieeet1",
      "ports": {
        "bus": 60696,
        "speed": 4734,
        "vs": 4735,
        "efd": 4733
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60696_1_ieeest",
      "ports": {
        "input": 4734,
        "output": 4735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60696_2_genrou",
      "ports": {
        "bus": 60696,
        "pmech": 4736,
        "efd": 4737,
        "speed": 4738
      },
      "params": {
        "p0": 0.21661628782749176,
        "q0": 0.08946792036294937,
        "H": 4.134500026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.728899955749512,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.6310999989509583,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.1089999675750732,
        "Xdp": 0.4700999855995178,
        "Xdpp": 0.33559998869895935,
        "Xq": 2.0035998821258545,
        "Xqp": 0.5192999839782715,
        "Xqpp": 0.33559998869895935,
        "Xl": 0.2547999918460846,
        "S10": 0.11620000004768372,
        "S12": 0.4674000144004822,
        "mva": 22.201879501342773
      }
    },
    {
      "class": "Tgov1",
      "id": "60696_2_tgov1",
      "ports": {
        "speed": 4738,
        "pmech": 4736
      },
      "params": {
        "Trate": 22.201879501342773,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9796467960243567,
        "Pvmin": 0.4619262888912619,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60696_2_ieeet1",
      "ports": {
        "bus": 60696,
        "speed": 4738,
        "vs": 4739,
        "efd": 4737
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10679999738931656,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0055999755859375,
        "E2": 2.674099922180176,
        "Se1": 0.12290000170469284,
        "Se2": 0.38600000739097595,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60696_2_ieeest",
      "ports": {
        "input": 4738,
        "output": 4739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60707_1_genrou",
      "ports": {
        "bus": 60707,
        "pmech": 4740,
        "efd": 4741,
        "speed": 4742
      },
      "params": {
        "p0": 2.317545175552368,
        "q0": -0.28389400243759155,
        "H": 2.1349399089813232,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.35129976272583,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.7940000295639038,
        "Tqopp": 0.04190000146627426,
        "Xd": 1.7228000164031982,
        "Xdp": 0.257999986410141,
        "Xdpp": 0.18700000643730164,
        "Xq": 1.6435999870300293,
        "Xqp": 0.38190001249313354,
        "Xqpp": 0.18700000643730164,
        "Xl": 0.13930000364780426,
        "S10": 0.11829999834299088,
        "S12": 0.4715000092983246,
        "mva": 258.0339050292969
      }
    },
    {
      "class": "Tgov1",
      "id": "60707_1_tgov1",
      "ports": {
        "speed": 4742,
        "pmech": 4740
      },
      "params": {
        "Trate": 258.0339050292969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9018194343340326,
        "Pvmin": 0.17079343565406957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60707_1_ieeet1",
      "ports": {
        "bus": 60707,
        "speed": 4742,
        "vs": 4743,
        "efd": 4741
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60707_1_ieeest",
      "ports": {
        "input": 4742,
        "output": 4743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60708_1_genrou",
      "ports": {
        "bus": 60708,
        "pmech": 4744,
        "efd": 4745,
        "speed": 4746
      },
      "params": {
        "p0": 2.317545175552368,
        "q0": -0.2838999927043915,
        "H": 4.260928630828857,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.49530029296875,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.4012000560760498,
        "Tqopp": 0.0746999979019165,
        "Xd": 2.3259999752044678,
        "Xdp": 0.29580000042915344,
        "Xdpp": 0.2134999930858612,
        "Xq": 2.205899953842163,
        "Xqp": 0.5910999774932861,
        "Xqpp": 0.2134999930858612,
        "Xl": 0.1598999947309494,
        "S10": 0.13179999589920044,
        "S12": 0.4986000061035156,
        "mva": 303.3964538574219
      }
    },
    {
      "class": "Tgov1",
      "id": "60708_1_tgov1",
      "ports": {
        "speed": 4746,
        "pmech": 4744
      },
      "params": {
        "Trate": 303.3964538574219,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7669832238114326,
        "Pvmin": 0.16885497769746508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60708_1_ieeet1",
      "ports": {
        "bus": 60708,
        "speed": 4746,
        "vs": 4747,
        "efd": 4745
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60708_1_ieeest",
      "ports": {
        "input": 4746,
        "output": 4747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60716_1_genrou",
      "ports": {
        "bus": 60716,
        "pmech": 4748,
        "efd": 4749,
        "speed": 4750
      },
      "params": {
        "p0": 0.6636765599250793,
        "q0": 1.0124009847640991,
        "H": 5.183315277099609,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.360099792480469,
        "Tdopp": 0.06970000267028809,
        "Tqop": 0.40700000524520874,
        "Tqopp": 0.08129999786615372,
        "Xd": 2.223599910736084,
        "Xdp": 0.5110999941825867,
        "Xdpp": 0.325300008058548,
        "Xq": 2.065700054168701,
        "Xqp": 0.7523000240325928,
        "Xqpp": 0.325300008058548,
        "Xl": 0.2549000084400177,
        "S10": 0.12359999865293503,
        "S12": 0.5425999760627747,
        "mva": 271.23834228515625
      }
    },
    {
      "class": "Tgov1",
      "id": "60716_1_tgov1",
      "ports": {
        "speed": 4750,
        "pmech": 4748
      },
      "params": {
        "Trate": 271.23834228515625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7333033914193596,
        "Pvmin": 0.23393689307491794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60716_1_ieeet1",
      "ports": {
        "bus": 60716,
        "speed": 4750,
        "vs": 4751,
        "efd": 4749
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60716_1_ieeest",
      "ports": {
        "input": 4750,
        "output": 4751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60717_1_genrou",
      "ports": {
        "bus": 60717,
        "pmech": 4752,
        "efd": 4753,
        "speed": 4754
      },
      "params": {
        "p0": 0.8706246614456177,
        "q0": 1.0124009847640991,
        "H": 4.15449857711792,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.172900199890137,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5910999774932861,
        "Tqopp": 0.04399999976158142,
        "Xd": 1.934000015258789,
        "Xdp": 0.2214999943971634,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.8321000337600708,
        "Xqp": 0.3779999911785126,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09700000286102295,
        "S10": 0.11389999836683273,
        "S12": 0.3091999888420105,
        "mva": 253.18002319335938
      }
    },
    {
      "class": "Tgov1",
      "id": "60717_1_tgov1",
      "ports": {
        "speed": 4754,
        "pmech": 4752
      },
      "params": {
        "Trate": 253.18002319335938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7856069913097594,
        "Pvmin": 0.33236218311256366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60717_1_ieeet1",
      "ports": {
        "bus": 60717,
        "speed": 4754,
        "vs": 4755,
        "efd": 4753
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60717_1_ieeest",
      "ports": {
        "input": 4754,
        "output": 4755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60722_1_gensal",
      "ports": {
        "bus": 60722,
        "pmech": 4756,
        "efd": 4757,
        "speed": 4758
      },
      "params": {
        "p0": 0.38199999928474426,
        "q0": 0.14668799936771393,
        "H": 2.509200096130371,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5041999816894531,
        "Tqopp": 0.11829999834299088,
        "Xd": 1.1755000352859497,
        "Xdp": 0.47369998693466187,
        "Xdpp": 0.39910000562667847,
        "Xq": 0.7628999948501587,
        "Xl": 0.1379999965429306,
        "S10": 0.2711000144481659,
        "S12": 0.7064999938011169,
        "mva": 38.20000076293945
      }
    },
    {
      "class": "Hygov",
      "id": "60722_1_hygov",
      "ports": {
        "speed": 4758,
        "pmech": 4756
      },
      "params": {
        "Trate": 38.20000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8533999919891357,
        "Tr": 8.962800025939941,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9027999639511108,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60722_1_ieeet1",
      "ports": {
        "bus": 60722,
        "speed": 4758,
        "vs": 4759,
        "efd": 4757
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60722_1_ieeest",
      "ports": {
        "input": 4758,
        "output": 4759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60727_1_genrou",
      "ports": {
        "bus": 60727,
        "pmech": 4760,
        "efd": 4761,
        "speed": 4762
      },
      "params": {
        "p0": 2.74530029296875,
        "q0": 0.1653440147638321,
        "H": 2.44362735748291,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.511099815368652,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.1274000406265259,
        "Tqopp": 0.0421999990940094,
        "Xd": 1.913100004196167,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.8209999799728394,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "S10": 0.19359999895095825,
        "S12": 0.6220999956130981,
        "mva": 412.3273010253906
      }
    },
    {
      "class": "Tgov1",
      "id": "60727_1_tgov1",
      "ports": {
        "speed": 4762,
        "pmech": 4760
      },
      "params": {
        "Trate": 412.3273010253906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6685223119757243,
        "Pvmin": 0.10692451996652244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60727_1_ieeet1",
      "ports": {
        "bus": 60727,
        "speed": 4762,
        "vs": 4763,
        "efd": 4761
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10570000112056732,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.446499824523926,
        "E2": 5.928599834442139,
        "Se1": 0.06440000236034393,
        "Se2": 0.32030001282691956,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60727_1_ieeest",
      "ports": {
        "input": 4762,
        "output": 4763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60728_1_genrou",
      "ports": {
        "bus": 60728,
        "pmech": 4764,
        "efd": 4765,
        "speed": 4766
      },
      "params": {
        "p0": 2.74530029296875,
        "q0": 0.1653439998626709,
        "H": 4.066078186035156,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.077199935913086,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.1575000286102295,
        "Tqopp": 0.05009999871253967,
        "Xd": 1.8832000494003296,
        "Xdp": 0.2639999985694885,
        "Xdpp": 0.19120000302791595,
        "Xq": 1.7930999994277954,
        "Xqp": 0.5496000051498413,
        "Xqpp": 0.19120000302791595,
        "Xl": 0.14259999990463257,
        "S10": 0.04490000009536743,
        "S12": 0.3249000012874603,
        "mva": 354.4612121582031
      }
    },
    {
      "class": "Tgov1",
      "id": "60728_1_tgov1",
      "ports": {
        "speed": 4766,
        "pmech": 4764
      },
      "params": {
        "Trate": 354.4612121582031,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.777659137635563,
        "Pvmin": 0.31187799236288294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60728_1_ieeet1",
      "ports": {
        "bus": 60728,
        "speed": 4766,
        "vs": 4767,
        "efd": 4765
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8620998859405518,
        "E2": 5.149499893188477,
        "Se1": 0.5860000252723694,
        "Se2": 0.9057999849319458,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60728_1_ieeest",
      "ports": {
        "input": 4766,
        "output": 4767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60729_1_genrou",
      "ports": {
        "bus": 60729,
        "pmech": 4768,
        "efd": 4769,
        "speed": 4770
      },
      "params": {
        "p0": 0.11622584611177444,
        "q0": 0.0544000007212162,
        "H": 1.3669514656066895,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.704699993133545,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.5740000009536743,
        "Tqopp": 0.05649999901652336,
        "Xd": 2.2502999305725098,
        "Xdp": 0.4433000087738037,
        "Xdpp": 0.31679999828338623,
        "Xq": 2.1352999210357666,
        "Xqp": 0.43380001187324524,
        "Xqpp": 0.31679999828338623,
        "Xl": 0.2401999980211258,
        "S10": 0.18889999389648438,
        "S12": 0.6126000285148621,
        "mva": 17.5049991607666
      }
    },
    {
      "class": "Tgov1",
      "id": "60729_1_tgov1",
      "ports": {
        "speed": 4770,
        "pmech": 4768
      },
      "params": {
        "Trate": 17.5049991607666,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666667046892449,
        "Pvmin": 0.31819481888549817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60729_1_ieeet1",
      "ports": {
        "bus": 60729,
        "speed": 4770,
        "vs": 4771,
        "efd": 4769
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60729_1_ieeest",
      "ports": {
        "input": 4770,
        "output": 4771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60730_1_genrou",
      "ports": {
        "bus": 60730,
        "pmech": 4772,
        "efd": 4773,
        "speed": 4774
      },
      "params": {
        "p0": 0.11622584611177444,
        "q0": 0.0544000007212162,
        "H": 1.8723838329315186,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.054500102996826,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1863000392913818,
        "Tqopp": 0.04960000142455101,
        "Xd": 1.4580999612808228,
        "Xdp": 0.3077999949455261,
        "Xdpp": 0.22190000116825104,
        "Xq": 1.3969000577926636,
        "Xqp": 0.32350000739097595,
        "Xqpp": 0.22190000116825104,
        "Xl": 0.1665000021457672,
        "S10": 0.09539999812841415,
        "S12": 0.42579999566078186,
        "mva": 11.670000076293945
      }
    },
    {
      "class": "Tgov1",
      "id": "60730_1_tgov1",
      "ports": {
        "speed": 4774,
        "pmech": 4772
      },
      "params": {
        "Trate": 11.670000076293945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000025537552,
        "Pvmin": 0.1628106192359704,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60730_1_ieeet1",
      "ports": {
        "bus": 60730,
        "speed": 4774,
        "vs": 4775,
        "efd": 4773
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60730_1_ieeest",
      "ports": {
        "input": 4774,
        "output": 4775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60730_2_genrou",
      "ports": {
        "bus": 60730,
        "pmech": 4776,
        "efd": 4777,
        "speed": 4778
      },
      "params": {
        "p0": 0.11619263887405396,
        "q0": 0.054366666823625565,
        "H": 4.679068088531494,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.385900020599365,
        "Tdopp": 0.0478999987244606,
        "Tqop": 1.2411999702453613,
        "Tqopp": 0.052400000393390656,
        "Xd": 1.5968999862670898,
        "Xdp": 0.34369999170303345,
        "Xdpp": 0.24699999392032623,
        "Xq": 1.5262000560760498,
        "Xqp": 0.35929998755455017,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.1859000027179718,
        "S10": 0.19689999520778656,
        "S12": 0.6287000179290771,
        "mva": 13.665786743164062
      }
    },
    {
      "class": "Tgov1",
      "id": "60730_2_tgov1",
      "ports": {
        "speed": 4778,
        "pmech": 4776
      },
      "params": {
        "Trate": 13.665786743164062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8537135062621357,
        "Pvmin": 0.14370407544417102,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60730_2_ieeet1",
      "ports": {
        "bus": 60730,
        "speed": 4778,
        "vs": 4779,
        "efd": 4777
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60730_2_ieeest",
      "ports": {
        "input": 4778,
        "output": 4779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60731_1_genrou",
      "ports": {
        "bus": 60731,
        "pmech": 4780,
        "efd": 4781,
        "speed": 4782
      },
      "params": {
        "p0": 0.23703299462795258,
        "q0": -0.026399999856948853,
        "H": 2.385190725326538,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.079299926757812,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.6093999743461609,
        "Tqopp": 0.08919999748468399,
        "Xd": 1.3753000497817993,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.13609999418258667,
        "Xq": 1.3811999559402466,
        "Xqp": 0.3292999863624573,
        "Xqpp": 0.13609999418258667,
        "Xl": 0.10409999638795853,
        "S10": 0.07020000368356705,
        "S12": 0.5128999948501587,
        "mva": 29.867849349975586
      }
    },
    {
      "class": "Tgov1",
      "id": "60731_1_tgov1",
      "ports": {
        "speed": 4782,
        "pmech": 4780
      },
      "params": {
        "Trate": 29.867849349975586,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7968434643380905,
        "Pvmin": 0.3009925516568211,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60731_1_ieeet1",
      "ports": {
        "bus": 60731,
        "speed": 4782,
        "vs": 4783,
        "efd": 4781
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60731_1_ieeest",
      "ports": {
        "input": 4782,
        "output": 4783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60731_2_genrou",
      "ports": {
        "bus": 60731,
        "pmech": 4784,
        "efd": 4785,
        "speed": 4786
      },
      "params": {
        "p0": 0.4538152515888214,
        "q0": -0.050579000264406204,
        "H": 5.1207475662231445,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.124300003051758,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.6007000207901001,
        "Tqopp": 0.061900001019239426,
        "Xd": 2.142199993133545,
        "Xdp": 0.15360000729560852,
        "Xdpp": 0.11860000342130661,
        "Xq": 2.0,
        "Xqp": 0.3043999969959259,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09019999951124191,
        "S10": 0.04800000041723251,
        "S12": 0.29409998655319214,
        "mva": 55.066532135009766
      }
    },
    {
      "class": "Tgov1",
      "id": "60731_2_tgov1",
      "ports": {
        "speed": 4786,
        "pmech": 4784
      },
      "params": {
        "Trate": 55.066532135009766,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8274838519798708,
        "Pvmin": 0.1156522400747373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60731_2_ieeet1",
      "ports": {
        "bus": 60731,
        "speed": 4786,
        "vs": 4787,
        "efd": 4785
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60731_2_ieeest",
      "ports": {
        "input": 4786,
        "output": 4787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60732_1_genrou",
      "ports": {
        "bus": 60732,
        "pmech": 4788,
        "efd": 4789,
        "speed": 4790
      },
      "params": {
        "p0": 0.19475360214710236,
        "q0": -0.050579000264406204,
        "H": 3.9174156188964844,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.297699928283691,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5335000157356262,
        "Tqopp": 0.07800000160932541,
        "Xd": 1.4048999547958374,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.4050999879837036,
        "Xqp": 0.28690001368522644,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.10270000249147415,
        "S10": 0.06859999895095825,
        "S12": 0.30649998784065247,
        "mva": 65.07859802246094
      }
    },
    {
      "class": "Tgov1",
      "id": "60732_1_tgov1",
      "ports": {
        "speed": 4790,
        "pmech": 4788
      },
      "params": {
        "Trate": 65.07859802246094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7001789760517666,
        "Pvmin": 0.2889981735893464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60732_1_ieeet1",
      "ports": {
        "bus": 60732,
        "speed": 4790,
        "vs": 4791,
        "efd": 4789
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60732_1_ieeest",
      "ports": {
        "input": 4790,
        "output": 4791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60732_2_genrou",
      "ports": {
        "bus": 60732,
        "pmech": 4792,
        "efd": 4793,
        "speed": 4794
      },
      "params": {
        "p0": 0.10877814888954163,
        "q0": -0.050599999725818634,
        "H": 7.320708751678467,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.911200046539307,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.4075000286102295,
        "Tqopp": 0.09780000150203705,
        "Xd": 2.2639000415802,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.2971000075340271,
        "Xq": 2.0982000827789307,
        "Xqp": 0.6766999959945679,
        "Xqpp": 0.2971000075340271,
        "Xl": 0.23240000009536743,
        "S10": 0.16259999573230743,
        "S12": 0.5361999869346619,
        "mva": 60.24704360961914
      }
    },
    {
      "class": "Tgov1",
      "id": "60732_2_tgov1",
      "ports": {
        "speed": 4794,
        "pmech": 4792
      },
      "params": {
        "Trate": 60.24704360961914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7563856792941558,
        "Pvmin": 0.16946889617853686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60732_2_ieeet1",
      "ports": {
        "bus": 60732,
        "speed": 4794,
        "vs": 4795,
        "efd": 4793
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60732_2_ieeest",
      "ports": {
        "input": 4794,
        "output": 4795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60732_3_genrou",
      "ports": {
        "bus": 60732,
        "pmech": 4796,
        "efd": 4797,
        "speed": 4798
      },
      "params": {
        "p0": 0.4538152515888214,
        "q0": -0.050579000264406204,
        "H": 4.454061508178711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.963600158691406,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.0250999927520752,
        "Tqopp": 0.0632999986410141,
        "Xd": 2.069499969482422,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.9414000511169434,
        "Xqp": 0.326200008392334,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "S10": 0.060499999672174454,
        "S12": 0.31360000371932983,
        "mva": 59.313880920410156
      }
    },
    {
      "class": "Tgov1",
      "id": "60732_3_tgov1",
      "ports": {
        "speed": 4798,
        "pmech": 4796
      },
      "params": {
        "Trate": 59.313880920410156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7682293827206228,
        "Pvmin": 0.14903069020520454,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60732_3_ieeet1",
      "ports": {
        "bus": 60732,
        "speed": 4798,
        "vs": 4799,
        "efd": 4797
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60732_3_ieeest",
      "ports": {
        "input": 4798,
        "output": 4799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60732_5_genrou",
      "ports": {
        "bus": 60732,
        "pmech": 4800,
        "efd": 4801,
        "speed": 4802
      },
      "params": {
        "p0": 0.4538152515888214,
        "q0": -0.050579000264406204,
        "H": 6.747340679168701,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.003000259399414,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.8693000078201294,
        "Tqopp": 0.08060000091791153,
        "Xd": 1.7783000469207764,
        "Xdp": 0.36800000071525574,
        "Xdpp": 0.24629999697208405,
        "Xq": 1.7064000368118286,
        "Xqp": 0.5353000164031982,
        "Xqpp": 0.24629999697208405,
        "Xl": 0.19189999997615814,
        "S10": 0.14499999582767487,
        "S12": 0.42010000348091125,
        "mva": 54.48589324951172
      }
    },
    {
      "class": "Tgov1",
      "id": "60732_5_tgov1",
      "ports": {
        "speed": 4802,
        "pmech": 4800
      },
      "params": {
        "Trate": 54.48589324951172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8363020849742528,
        "Pvmin": 0.40336107909494756,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60732_5_ieeet1",
      "ports": {
        "bus": 60732,
        "speed": 4802,
        "vs": 4803,
        "efd": 4801
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60732_5_ieeest",
      "ports": {
        "input": 4802,
        "output": 4803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60734_1_genrou",
      "ports": {
        "bus": 60734,
        "pmech": 4804,
        "efd": 4805,
        "speed": 4806
      },
      "params": {
        "p0": 0.283344030380249,
        "q0": -0.03470899909734726,
        "H": 5.651494979858398,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.544400215148926,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.2105000019073486,
        "Tqopp": 0.0617000013589859,
        "Xd": 1.726199984550476,
        "Xdp": 0.3012999892234802,
        "Xdpp": 0.21729999780654907,
        "Xq": 1.6468000411987305,
        "Xqp": 0.4505000114440918,
        "Xqpp": 0.21729999780654907,
        "Xl": 0.16290000081062317,
        "S10": 0.09570000320672989,
        "S12": 0.42640000581741333,
        "mva": 28.450000762939453
      }
    },
    {
      "class": "Tgov1",
      "id": "60734_1_tgov1",
      "ports": {
        "speed": 4806,
        "pmech": 4804
      },
      "params": {
        "Trate": 28.450000762939453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999832394676,
        "Pvmin": 0.18837760713851856,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60734_1_ieeet1",
      "ports": {
        "bus": 60734,
        "speed": 4806,
        "vs": 4807,
        "efd": 4805
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60734_1_ieeest",
      "ports": {
        "input": 4806,
        "output": 4807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60735_1_genrou",
      "ports": {
        "bus": 60735,
        "pmech": 4808,
        "efd": 4809,
        "speed": 4810
      },
      "params": {
        "p0": 0.283344030380249,
        "q0": -0.03470899909734726,
        "H": 2.9658775329589844,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.9756999015808105,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.2819000482559204,
        "Tqopp": 0.054499998688697815,
        "Xd": 1.1025999784469604,
        "Xdp": 0.156700000166893,
        "Xdpp": 0.11599999666213989,
        "Xq": 1.065500020980835,
        "Xqp": 0.37119999527931213,
        "Xqpp": 0.11599999666213989,
        "Xl": 0.08420000225305557,
        "S10": 0.03579999879002571,
        "S12": 0.3066999912261963,
        "mva": 42.67499923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "60735_1_tgov1",
      "ports": {
        "speed": 4810,
        "pmech": 4808
      },
      "params": {
        "Trate": 42.67499923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666852894813,
        "Pvmin": 0.08325582692503662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60735_1_ieeet1",
      "ports": {
        "bus": 60735,
        "speed": 4810,
        "vs": 4811,
        "efd": 4809
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08340000361204147,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.358799934387207,
        "E2": 3.1449999809265137,
        "Se1": 0.12780000269412994,
        "Se2": 0.391400009393692,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60735_1_ieeest",
      "ports": {
        "input": 4810,
        "output": 4811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60735_2_genrou",
      "ports": {
        "bus": 60735,
        "pmech": 4812,
        "efd": 4813,
        "speed": 4814
      },
      "params": {
        "p0": 0.283344030380249,
        "q0": -0.03470899909734726,
        "H": 3.9045472145080566,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.76449966430664,
        "Tdopp": 0.04580000042915344,
        "Tqop": 1.0666999816894531,
        "Tqopp": 0.053599998354911804,
        "Xd": 2.2678000926971436,
        "Xdp": 0.5331000089645386,
        "Xdpp": 0.3797999918460846,
        "Xq": 2.151599884033203,
        "Xqp": 0.46299999952316284,
        "Xqpp": 0.3797999918460846,
        "Xl": 0.2890999913215637,
        "S10": 0.14159999787807465,
        "S12": 0.5181000232696533,
        "mva": 34.11284255981445
      }
    },
    {
      "class": "Tgov1",
      "id": "60735_2_tgov1",
      "ports": {
        "speed": 4814,
        "pmech": 4812
      },
      "params": {
        "Trate": 34.11284255981445,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8339967634247201,
        "Pvmin": 0.24777423857925493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60735_2_ieeet1",
      "ports": {
        "bus": 60735,
        "speed": 4814,
        "vs": 4815,
        "efd": 4813
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60735_2_ieeest",
      "ports": {
        "input": 4814,
        "output": 4815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60735_3_genrou",
      "ports": {
        "bus": 60735,
        "pmech": 4816,
        "efd": 4817,
        "speed": 4818
      },
      "params": {
        "p0": 0.283344030380249,
        "q0": -0.034699998795986176,
        "H": 3.754310131072998,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.181600093841553,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.8007000088691711,
        "Tqopp": 0.0738999992609024,
        "Xd": 1.4386999607086182,
        "Xdp": 0.17870000004768372,
        "Xdpp": 0.131400004029274,
        "Xq": 1.3788000345230103,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.131400004029274,
        "Xl": 0.09619999676942825,
        "S10": 0.1137000024318695,
        "S12": 0.46239998936653137,
        "mva": 41.16887664794922
      }
    },
    {
      "class": "Tgov1",
      "id": "60735_3_tgov1",
      "ports": {
        "speed": 4818,
        "pmech": 4816
      },
      "params": {
        "Trate": 41.16887664794922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6910560258757874,
        "Pvmin": 0.27642239949175207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60735_3_ieeet1",
      "ports": {
        "bus": 60735,
        "speed": 4818,
        "vs": 4819,
        "efd": 4817
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60735_3_ieeest",
      "ports": {
        "input": 4818,
        "output": 4819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60744_1_gensal",
      "ports": {
        "bus": 60744,
        "pmech": 4820,
        "efd": 4821,
        "speed": 4822
      },
      "params": {
        "p0": 0.21539999544620514,
        "q0": 0.10599999874830246,
        "H": 1.7633999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3686999976634979,
        "Tqopp": 0.36169999837875366,
        "Xd": 1.2935999631881714,
        "Xdp": 0.4564000070095062,
        "Xdpp": 0.3758000135421753,
        "Xq": 0.8399999737739563,
        "Xl": 0.09350000321865082,
        "S10": 0.21789999306201935,
        "S12": 0.4749000072479248,
        "mva": 28.26986312866211
      }
    },
    {
      "class": "Hygov",
      "id": "60744_1_hygov",
      "ports": {
        "speed": 4822,
        "pmech": 4820
      },
      "params": {
        "Trate": 28.26986312866211,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6291000247001648,
        "Tr": 5.7342000007629395,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5073999762535095,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60744_1_ieeet1",
      "ports": {
        "bus": 60744,
        "speed": 4822,
        "vs": 4823,
        "efd": 4821
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7462000846862793,
        "E2": 3.661600112915039,
        "Se1": 0.08139999955892563,
        "Se2": 0.37299999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60744_1_ieeest",
      "ports": {
        "input": 4822,
        "output": 4823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60746_1_gensal",
      "ports": {
        "bus": 60746,
        "pmech": 4824,
        "efd": 4825,
        "speed": 4826
      },
      "params": {
        "p0": 1.245835781097412,
        "q0": 0.144680455327034,
        "H": 2.6171000003814697,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.579200029373169,
        "Tqopp": 0.15219999849796295,
        "Xd": 1.0,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.13179999589920044,
        "Xq": 0.6484000086784363,
        "Xl": 0.11159999668598175,
        "S10": 0.08290000259876251,
        "S12": 0.362199991941452,
        "mva": 175.04519653320312
      }
    },
    {
      "class": "Hygov",
      "id": "60746_1_hygov",
      "ports": {
        "speed": 4826,
        "pmech": 4824
      },
      "params": {
        "Trate": 175.04519653320312,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36070001125335693,
        "Tr": 4.567699909210205,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9018999934196472,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60746_1_ieeet1",
      "ports": {
        "bus": 60746,
        "speed": 4826,
        "vs": 4827,
        "efd": 4825
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.901099920272827,
        "E2": 3.8682000637054443,
        "Se1": 0.08139999955892563,
        "Se2": 0.37310001254081726,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60746_1_ieeest",
      "ports": {
        "input": 4826,
        "output": 4827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60747_1_gensal",
      "ports": {
        "bus": 60747,
        "pmech": 4828,
        "efd": 4829,
        "speed": 4830
      },
      "params": {
        "p0": 0.9445000290870667,
        "q0": 0.144680455327034,
        "H": 3.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.45179998874664307,
        "Tqopp": 0.1597999930381775,
        "Xd": 1.0,
        "Xdp": 0.2021999955177307,
        "Xdpp": 0.16060000658035278,
        "Xq": 0.6484000086784363,
        "Xl": 0.11379999667406082,
        "S10": 0.25920000672340393,
        "S12": 0.7394000291824341,
        "mva": 184.8594207763672
      }
    },
    {
      "class": "Hygov",
      "id": "60747_1_hygov",
      "ports": {
        "speed": 4830,
        "pmech": 4828
      },
      "params": {
        "Trate": 184.8594207763672,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2321999967098236,
        "Tr": 2.2908999919891357,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5333999991416931,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60747_1_ieeet1",
      "ports": {
        "bus": 60747,
        "speed": 4830,
        "vs": 4831,
        "efd": 4829
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.613300085067749,
        "E2": 3.4844000339508057,
        "Se1": 0.08190000057220459,
        "Se2": 0.37540000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60747_1_ieeest",
      "ports": {
        "input": 4830,
        "output": 4831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60751_1_genrou",
      "ports": {
        "bus": 60751,
        "pmech": 4832,
        "efd": 4833,
        "speed": 4834
      },
      "params": {
        "p0": 5.500558853149414,
        "q0": 0.959595799446106,
        "H": 2.1085610389709473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.496999740600586,
        "Tdopp": 0.05490000173449516,
        "Tqop": 1.0378999710083008,
        "Tqopp": 0.049300000071525574,
        "Xd": 2.174999952316284,
        "Xdp": 0.43720000982284546,
        "Xdpp": 0.3125999867916107,
        "Xq": 2.0650999546051025,
        "Xqp": 0.40639999508857727,
        "Xqpp": 0.3125999867916107,
        "Xl": 0.23690000176429749,
        "S10": 0.14300000667572021,
        "S12": 0.5210000276565552,
        "mva": 598.5919799804688
      }
    },
    {
      "class": "Tgov1",
      "id": "60751_1_tgov1",
      "ports": {
        "speed": 4834,
        "pmech": 4832
      },
      "params": {
        "Trate": 598.5919799804688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9226651789870252,
        "Pvmin": 0.13162679219567994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60751_1_ieeet1",
      "ports": {
        "bus": 60751,
        "speed": 4834,
        "vs": 4835,
        "efd": 4833
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60751_1_ieeest",
      "ports": {
        "input": 4834,
        "output": 4835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60752_1_genrou",
      "ports": {
        "bus": 60752,
        "pmech": 4836,
        "efd": 4837,
        "speed": 4838
      },
      "params": {
        "p0": 0.7678674459457397,
        "q0": 0.39243900775909424,
        "H": 7.570654392242432,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.650899887084961,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.4966000020503998,
        "Tqopp": 0.0957999974489212,
        "Xd": 2.1414999961853027,
        "Xdp": 0.27309998869895935,
        "Xdpp": 0.2370000034570694,
        "Xq": 1.999400019645691,
        "Xqp": 0.45239999890327454,
        "Xqpp": 0.2370000034570694,
        "Xl": 0.18449999392032623,
        "S10": 0.08209999650716782,
        "S12": 0.42399999499320984,
        "mva": 107.9391860961914
      }
    },
    {
      "class": "Tgov1",
      "id": "60752_1_tgov1",
      "ports": {
        "speed": 4838,
        "pmech": 4836
      },
      "params": {
        "Trate": 107.9391860961914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7142911259025694,
        "Pvmin": 0.15260482047833568,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60752_1_ieeet1",
      "ports": {
        "bus": 60752,
        "speed": 4838,
        "vs": 4839,
        "efd": 4837
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60752_1_ieeest",
      "ports": {
        "input": 4838,
        "output": 4839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60752_2_genrou",
      "ports": {
        "bus": 60752,
        "pmech": 4840,
        "efd": 4841,
        "speed": 4842
      },
      "params": {
        "p0": 0.7678674459457397,
        "q0": 0.39243900775909424,
        "H": 3.247055768966675,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.753399848937988,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.4902999997138977,
        "Tqopp": 0.09610000252723694,
        "Xd": 1.848099946975708,
        "Xdp": 0.18330000340938568,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.7627999782562256,
        "Xqp": 0.26269999146461487,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09719999879598618,
        "S10": 0.13439999520778656,
        "S12": 0.6567000150680542,
        "mva": 87.14590454101562
      }
    },
    {
      "class": "Tgov1",
      "id": "60752_2_tgov1",
      "ports": {
        "speed": 4842,
        "pmech": 4840
      },
      "params": {
        "Trate": 87.14590454101562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8847231912013495,
        "Pvmin": 0.14669424929467464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60752_2_ieeet1",
      "ports": {
        "bus": 60752,
        "speed": 4842,
        "vs": 4843,
        "efd": 4841
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60752_2_ieeest",
      "ports": {
        "input": 4842,
        "output": 4843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60765_1_gensal",
      "ports": {
        "bus": 60765,
        "pmech": 4844,
        "efd": 4845,
        "speed": 4846
      },
      "params": {
        "p0": 0.0989999994635582,
        "q0": 0.03799999877810478,
        "H": 2.916100025177002,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18719999492168427,
        "Tqopp": 0.31360000371932983,
        "Xd": 0.8598999977111816,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.23360000550746918,
        "Xq": 0.5569999814033508,
        "Xl": 0.09610000252723694,
        "S10": 0.09619999676942825,
        "S12": 0.2953999936580658,
        "mva": 12.71178913116455
      }
    },
    {
      "class": "Hygov",
      "id": "60765_1_hygov",
      "ports": {
        "speed": 4846,
        "pmech": 4844
      },
      "params": {
        "Trate": 12.71178913116455,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6685000061988831,
        "Tr": 8.98069953918457,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3828999996185303,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60765_1_ieeet1",
      "ports": {
        "bus": 60765,
        "speed": 4846,
        "vs": 4847,
        "efd": 4845
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60765_1_ieeest",
      "ports": {
        "input": 4846,
        "output": 4847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60765_2_gensal",
      "ports": {
        "bus": 60765,
        "pmech": 4848,
        "efd": 4849,
        "speed": 4850
      },
      "params": {
        "p0": 0.17839999496936798,
        "q0": 0.10750000178813934,
        "H": 1.6646000146865845,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.38370001316070557,
        "Tqopp": 0.33719998598098755,
        "Xd": 1.2510000467300415,
        "Xdp": 0.3449999988079071,
        "Xdpp": 0.2939000129699707,
        "Xq": 0.8122000098228455,
        "Xl": 0.2483000010251999,
        "S10": 0.164900004863739,
        "S12": 0.46860000491142273,
        "mva": 28.676156997680664
      }
    },
    {
      "class": "Hygov",
      "id": "60765_2_hygov",
      "ports": {
        "speed": 4850,
        "pmech": 4848
      },
      "params": {
        "Trate": 28.676156997680664,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3547999858856201,
        "Tr": 3.088599920272827,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.302299976348877,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60765_2_ieeet1",
      "ports": {
        "bus": 60765,
        "speed": 4850,
        "vs": 4851,
        "efd": 4849
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60765_2_ieeest",
      "ports": {
        "input": 4850,
        "output": 4851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60766_1_genrou",
      "ports": {
        "bus": 60766,
        "pmech": 4852,
        "efd": 4853,
        "speed": 4854
      },
      "params": {
        "p0": 0.25099921226501465,
        "q0": -0.08560000360012054,
        "H": 2.679866313934326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.052000045776367,
        "Tdopp": 0.061900001019239426,
        "Tqop": 1.1706000566482544,
        "Tqopp": 0.08609999716281891,
        "Xd": 1.687000036239624,
        "Xdp": 0.20360000431537628,
        "Xdpp": 0.11180000007152557,
        "Xq": 1.632699966430664,
        "Xqp": 0.23770000040531158,
        "Xqpp": 0.11180000007152557,
        "Xl": 0.08470000326633453,
        "S10": 0.15770000219345093,
        "S12": 0.5026000142097473,
        "mva": 78.12004852294922
      }
    },
    {
      "class": "Tgov1",
      "id": "60766_1_tgov1",
      "ports": {
        "speed": 4854,
        "pmech": 4852
      },
      "params": {
        "Trate": 78.12004852294922,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9869425867420699,
        "Pvmin": 0.30683545260217177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60766_1_ieeet1",
      "ports": {
        "bus": 60766,
        "speed": 4854,
        "vs": 4855,
        "efd": 4853
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60766_1_ieeest",
      "ports": {
        "input": 4854,
        "output": 4855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60766_2_genrou",
      "ports": {
        "bus": 60766,
        "pmech": 4856,
        "efd": 4857,
        "speed": 4858
      },
      "params": {
        "p0": 0.1421768218278885,
        "q0": -0.08558099716901779,
        "H": 6.691965103149414,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.013800144195557,
        "Tdopp": 0.05959999933838844,
        "Tqop": 1.1337000131607056,
        "Tqopp": 0.05310000106692314,
        "Xd": 1.993299961090088,
        "Xdp": 0.23479999601840973,
        "Xdpp": 0.17829999327659607,
        "Xq": 1.8798999786376953,
        "Xqp": 0.37400001287460327,
        "Xqpp": 0.17829999327659607,
        "Xl": 0.13770000636577606,
        "S10": 0.12729999423027039,
        "S12": 0.5702999830245972,
        "mva": 104.44129180908203
      }
    },
    {
      "class": "Tgov1",
      "id": "60766_2_tgov1",
      "ports": {
        "speed": 4858,
        "pmech": 4856
      },
      "params": {
        "Trate": 104.44129180908203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7382137986821706,
        "Pvmin": 0.1253121221052909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60766_2_ieeet1",
      "ports": {
        "bus": 60766,
        "speed": 4858,
        "vs": 4859,
        "efd": 4857
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60766_2_ieeest",
      "ports": {
        "input": 4858,
        "output": 4859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60773_1_genrou",
      "ports": {
        "bus": 60773,
        "pmech": 4860,
        "efd": 4861,
        "speed": 4862
      },
      "params": {
        "p0": 0.18922801315784454,
        "q0": 0.09670999646186829,
        "H": 7.236547946929932,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2519001960754395,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1007000207901,
        "Tqopp": 0.049400001764297485,
        "Xd": 1.6073999404907227,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.156700000166893,
        "Xq": 1.56850004196167,
        "Xqp": 0.21199999749660492,
        "Xqpp": 0.156700000166893,
        "Xl": 0.12049999833106995,
        "S10": 0.029400000348687172,
        "S12": 0.35989999771118164,
        "mva": 22.279176712036133
      }
    },
    {
      "class": "Tgov1",
      "id": "60773_1_tgov1",
      "ports": {
        "speed": 4862,
        "pmech": 4860
      },
      "params": {
        "Trate": 22.279176712036133,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.852814267203906,
        "Pvmin": 0.38336790646412183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60773_1_ieeet1",
      "ports": {
        "bus": 60773,
        "speed": 4862,
        "vs": 4863,
        "efd": 4861
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60773_1_ieeest",
      "ports": {
        "input": 4862,
        "output": 4863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60773_2_genrou",
      "ports": {
        "bus": 60773,
        "pmech": 4864,
        "efd": 4865,
        "speed": 4866
      },
      "params": {
        "p0": 0.18922801315784454,
        "q0": 0.09670999646186829,
        "H": 3.729642391204834,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.017899990081787,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.5975000262260437,
        "Tqopp": 0.08860000222921371,
        "Xd": 1.9875999689102173,
        "Xdp": 0.20499999821186066,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.8753000497817993,
        "Xqp": 0.5293999910354614,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "S10": 0.16050000488758087,
        "S12": 0.5672000050544739,
        "mva": 21.084985733032227
      }
    },
    {
      "class": "Tgov1",
      "id": "60773_2_tgov1",
      "ports": {
        "speed": 4866,
        "pmech": 4864
      },
      "params": {
        "Trate": 21.084985733032227,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9011151348239037,
        "Pvmin": 0.20033137137758428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60773_2_ieeet1",
      "ports": {
        "bus": 60773,
        "speed": 4866,
        "vs": 4867,
        "efd": 4865
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60773_2_ieeest",
      "ports": {
        "input": 4866,
        "output": 4867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60773_3_genrou",
      "ports": {
        "bus": 60773,
        "pmech": 4868,
        "efd": 4869,
        "speed": 4870
      },
      "params": {
        "p0": 0.18922801315784454,
        "q0": 0.09669999778270721,
        "H": 7.144322872161865,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.228499889373779,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.511900007724762,
        "Tqopp": 0.09480000287294388,
        "Xd": 1.6963000297546387,
        "Xdp": 0.16949999332427979,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.6402000188827515,
        "Xqp": 0.4336000084877014,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08649999648332596,
        "S10": 0.053199999034404755,
        "S12": 0.5078999996185303,
        "mva": 21.479869842529297
      }
    },
    {
      "class": "Tgov1",
      "id": "60773_3_tgov1",
      "ports": {
        "speed": 4870,
        "pmech": 4868
      },
      "params": {
        "Trate": 21.479869842529297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8845491104402396,
        "Pvmin": 0.3775628182374536,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60773_3_ieeet1",
      "ports": {
        "bus": 60773,
        "speed": 4870,
        "vs": 4871,
        "efd": 4869
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60773_3_ieeest",
      "ports": {
        "input": 4870,
        "output": 4871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60773_4_genrou",
      "ports": {
        "bus": 60773,
        "pmech": 4872,
        "efd": 4873,
        "speed": 4874
      },
      "params": {
        "p0": 0.18922801315784454,
        "q0": 0.09669999778270721,
        "H": 7.894995212554932,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.216899871826172,
        "Tdopp": 0.043299999088048935,
        "Tqop": 1.1349999904632568,
        "Tqopp": 0.0851999968290329,
        "Xd": 1.3791999816894531,
        "Xdp": 0.31869998574256897,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.3842999935150146,
        "Xqp": 0.47929999232292175,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15800000727176666,
        "S10": 0.1761000007390976,
        "S12": 0.5526999831199646,
        "mva": 26.23991584777832
      }
    },
    {
      "class": "Tgov1",
      "id": "60773_4_tgov1",
      "ports": {
        "speed": 4874,
        "pmech": 4872
      },
      "params": {
        "Trate": 26.23991584777832,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7240876789317185,
        "Pvmin": 0.3582328439109989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60773_4_ieeet1",
      "ports": {
        "bus": 60773,
        "speed": 4874,
        "vs": 4875,
        "efd": 4873
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60773_4_ieeest",
      "ports": {
        "input": 4874,
        "output": 4875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60775_1_genrou",
      "ports": {
        "bus": 60775,
        "pmech": 4876,
        "efd": 4877,
        "speed": 4878
      },
      "params": {
        "p0": 2.061589241027832,
        "q0": -0.2524999976158142,
        "H": 2.774914026260376,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.380499839782715,
        "Tdopp": 0.05490000173449516,
        "Tqop": 1.3523999452590942,
        "Tqopp": 0.06870000064373016,
        "Xd": 1.6793999671936035,
        "Xdp": 0.2290000021457672,
        "Xdpp": 0.16660000383853912,
        "Xq": 1.6031999588012695,
        "Xqp": 0.5501999855041504,
        "Xqpp": 0.16660000383853912,
        "Xl": 0.12349999696016312,
        "S10": 0.026799999177455902,
        "S12": 0.28859999775886536,
        "mva": 282.5939636230469
      }
    },
    {
      "class": "Tgov1",
      "id": "60775_1_tgov1",
      "ports": {
        "speed": 4878,
        "pmech": 4876
      },
      "params": {
        "Trate": 282.5939636230469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7324996991103385,
        "Pvmin": 0.23471838155190275,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60775_1_ieeet1",
      "ports": {
        "bus": 60775,
        "speed": 4878,
        "vs": 4879,
        "efd": 4877
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60775_1_ieeest",
      "ports": {
        "input": 4878,
        "output": 4879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60776_1_genrou",
      "ports": {
        "bus": 60776,
        "pmech": 4880,
        "efd": 4881,
        "speed": 4882
      },
      "params": {
        "p0": 0.3764641582965851,
        "q0": -0.04610000178217888,
        "H": 1.191009759902954,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.7555999755859375,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.4895000457763672,
        "Tqopp": 0.04659999907016754,
        "Xd": 1.5616999864578247,
        "Xdp": 0.2321999967098236,
        "Xdpp": 0.1688999980688095,
        "Xq": 1.493499994277954,
        "Xqp": 0.5981000065803528,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.12530000507831573,
        "S10": 0.027000000700354576,
        "S12": 0.2890999913215637,
        "mva": 56.70000076293945
      }
    },
    {
      "class": "Tgov1",
      "id": "60776_1_tgov1",
      "ports": {
        "speed": 4882,
        "pmech": 4880
      },
      "params": {
        "Trate": 56.70000076293945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666421380066,
        "Pvmin": 0.3029982365855701,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60776_1_ieeet1",
      "ports": {
        "bus": 60776,
        "speed": 4882,
        "vs": 4883,
        "efd": 4881
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60776_1_ieeest",
      "ports": {
        "input": 4882,
        "output": 4883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60776_2_genrou",
      "ports": {
        "bus": 60776,
        "pmech": 4884,
        "efd": 4885,
        "speed": 4886
      },
      "params": {
        "p0": 0.3764641582965851,
        "q0": -0.046115998178720474,
        "H": 1.6448869705200195,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.83050012588501,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.0099999904632568,
        "Tqopp": 0.07320000231266022,
        "Xd": 1.4831000566482544,
        "Xdp": 0.20419999957084656,
        "Xdpp": 0.1492999941110611,
        "Xq": 1.420199990272522,
        "Xqp": 0.3756999969482422,
        "Xqpp": 0.1492999941110611,
        "Xl": 0.10999999940395355,
        "S10": 0.17229999601840973,
        "S12": 0.5795999765396118,
        "mva": 38.49034118652344
      }
    },
    {
      "class": "Tgov1",
      "id": "60776_2_tgov1",
      "ports": {
        "speed": 4886,
        "pmech": 4884
      },
      "params": {
        "Trate": 38.49034118652344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9820645375595193,
        "Pvmin": 0.41018321044860995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60776_2_ieeet1",
      "ports": {
        "bus": 60776,
        "speed": 4886,
        "vs": 4887,
        "efd": 4885
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60776_2_ieeest",
      "ports": {
        "input": 4886,
        "output": 4887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60783_1_gensal",
      "ports": {
        "bus": 60783,
        "pmech": 4888,
        "efd": 4889,
        "speed": 4890
      },
      "params": {
        "p0": 0.3075000047683716,
        "q0": -0.0210999995470047,
        "H": 2.268199920654297,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22280000150203705,
        "Tqopp": 0.2872999906539917,
        "Xd": 0.9045000076293945,
        "Xdp": 0.3792000114917755,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.5860999822616577,
        "Xl": 0.1655000001192093,
        "S10": 0.2085999995470047,
        "S12": 0.49869999289512634,
        "mva": 54.97816467285156
      }
    },
    {
      "class": "Hygov",
      "id": "60783_1_hygov",
      "ports": {
        "speed": 4890,
        "pmech": 4888
      },
      "params": {
        "Trate": 54.97816467285156,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7748000025749207,
        "Tr": 5.815299987792969,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9086999893188477,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60783_1_ieeet1",
      "ports": {
        "bus": 60783,
        "speed": 4890,
        "vs": 4891,
        "efd": 4889
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60783_1_ieeest",
      "ports": {
        "input": 4890,
        "output": 4891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60784_1_gensal",
      "ports": {
        "bus": 60784,
        "pmech": 4892,
        "efd": 4893,
        "speed": 4894
      },
      "params": {
        "p0": 0.06504648178815842,
        "q0": 0.0326399989426136,
        "H": 3.927000045776367,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3612000048160553,
        "Tqopp": 0.09989999979734421,
        "Xd": 1.2127000093460083,
        "Xdp": 0.4699999988079071,
        "Xdpp": 0.27309998869895935,
        "Xq": 0.7871999740600586,
        "Xl": 0.08569999784231186,
        "S10": 0.24400000274181366,
        "S12": 0.7080000042915344,
        "mva": 11.38298225402832
      }
    },
    {
      "class": "Hygov",
      "id": "60784_1_hygov",
      "ports": {
        "speed": 4894,
        "pmech": 4892
      },
      "params": {
        "Trate": 11.38298225402832,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8906000256538391,
        "Tr": 5.94379997253418,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2319999933242798,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60784_1_ieeet1",
      "ports": {
        "bus": 60784,
        "speed": 4894,
        "vs": 4895,
        "efd": 4893
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60784_1_ieeest",
      "ports": {
        "input": 4894,
        "output": 4895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60784_2_gensal",
      "ports": {
        "bus": 60784,
        "pmech": 4896,
        "efd": 4897,
        "speed": 4898
      },
      "params": {
        "p0": 0.2914016544818878,
        "q0": 0.16512000560760498,
        "H": 2.4082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24959999322891235,
        "Tqopp": 0.04490000009536743,
        "Xd": 1.11489999294281,
        "Xdp": 0.4860000014305115,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7233999967575073,
        "Xl": 0.24560000002384186,
        "S10": 0.27379998564720154,
        "S12": 0.8719000220298767,
        "mva": 52.29998779296875
      }
    },
    {
      "class": "Hygov",
      "id": "60784_2_hygov",
      "ports": {
        "speed": 4898,
        "pmech": 4896
      },
      "params": {
        "Trate": 52.29998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6934000253677368,
        "Tr": 5.800099849700928,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1562999486923218,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60784_2_ieeet1",
      "ports": {
        "bus": 60784,
        "speed": 4898,
        "vs": 4899,
        "efd": 4897
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60784_2_ieeest",
      "ports": {
        "input": 4898,
        "output": 4899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60788_1_genrou",
      "ports": {
        "bus": 60788,
        "pmech": 4900,
        "efd": 4901,
        "speed": 4902
      },
      "params": {
        "p0": 0.331978976726532,
        "q0": 0.16966666281223297,
        "H": 3.658367395401001,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.29640007019043,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.8173999786376953,
        "Tqopp": 0.05689999833703041,
        "Xd": 2.579699993133545,
        "Xdp": 0.29580000042915344,
        "Xdpp": 0.219200000166893,
        "Xq": 2.3529999256134033,
        "Xqp": 0.4275999963283539,
        "Xqpp": 0.219200000166893,
        "Xl": 0.17030000686645508,
        "S10": 0.014800000004470348,
        "S12": 0.2874000072479248,
        "mva": 40.273406982421875
      }
    },
    {
      "class": "Tgov1",
      "id": "60788_1_tgov1",
      "ports": {
        "speed": 4902,
        "pmech": 4900
      },
      "params": {
        "Trate": 40.273406982421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8276760479016109,
        "Pvmin": 0.41098432483391795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60788_1_ieeet1",
      "ports": {
        "bus": 60788,
        "speed": 4902,
        "vs": 4903,
        "efd": 4901
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60788_1_ieeest",
      "ports": {
        "input": 4902,
        "output": 4903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60789_1_genrou",
      "ports": {
        "bus": 60789,
        "pmech": 4904,
        "efd": 4905,
        "speed": 4906
      },
      "params": {
        "p0": 0.331978976726532,
        "q0": 0.16966666281223297,
        "H": 4.140408992767334,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.643199920654297,
        "Tdopp": 0.062199998646974564,
        "Tqop": 1.429800033569336,
        "Tqopp": 0.06109999865293503,
        "Xd": 1.5413999557495117,
        "Xdp": 0.2222999930381775,
        "Xdpp": 0.13600000739097595,
        "Xq": 1.5153000354766846,
        "Xqp": 0.4187000095844269,
        "Xqpp": 0.13600000739097595,
        "Xl": 0.10400000214576721,
        "S10": 0.06270000338554382,
        "S12": 0.3188000023365021,
        "mva": 39.09408950805664
      }
    },
    {
      "class": "Tgov1",
      "id": "60789_1_tgov1",
      "ports": {
        "speed": 4906,
        "pmech": 4904
      },
      "params": {
        "Trate": 39.09408950805664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8526438330242896,
        "Pvmin": 0.2406450835510853,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60789_1_ieeet1",
      "ports": {
        "bus": 60789,
        "speed": 4906,
        "vs": 4907,
        "efd": 4905
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60789_1_ieeest",
      "ports": {
        "input": 4906,
        "output": 4907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60791_1_genrou",
      "ports": {
        "bus": 60791,
        "pmech": 4908,
        "efd": 4909,
        "speed": 4910
      },
      "params": {
        "p0": 0.21194013953208923,
        "q0": 0.5090000033378601,
        "H": 2.392009735107422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.888400077819824,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.8335999846458435,
        "Tqopp": 0.09390000253915787,
        "Xd": 1.8867000341415405,
        "Xdp": 0.4596000015735626,
        "Xdpp": 0.3874000012874603,
        "Xq": 1.7939000129699707,
        "Xqp": 0.675599992275238,
        "Xqpp": 0.3874000012874603,
        "Xl": 0.3043999969959259,
        "S10": 0.03350000083446503,
        "S12": 0.30070000886917114,
        "mva": 120.78234100341797
      }
    },
    {
      "class": "Tgov1",
      "id": "60791_1_tgov1",
      "ports": {
        "speed": 4910,
        "pmech": 4908
      },
      "params": {
        "Trate": 120.78234100341797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8279356002643643,
        "Pvmin": 0.16333891422943567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60791_1_ieeet1",
      "ports": {
        "bus": 60791,
        "speed": 4910,
        "vs": 4911,
        "efd": 4909
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60791_1_ieeest",
      "ports": {
        "input": 4910,
        "output": 4911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60792_1_genrou",
      "ports": {
        "bus": 60792,
        "pmech": 4912,
        "efd": 4913,
        "speed": 4914
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 1.6085853576660156,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.496600151062012,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.006100058555603,
        "Tqopp": 0.09430000185966492,
        "Xd": 2.396199941635132,
        "Xdp": 0.17790000140666962,
        "Xdpp": 0.1242000013589859,
        "Xq": 2.2049999237060547,
        "Xqp": 0.4505999982357025,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "S10": 0.07559999823570251,
        "S12": 0.22589999437332153,
        "mva": 124.31178283691406
      }
    },
    {
      "class": "Tgov1",
      "id": "60792_1_tgov1",
      "ports": {
        "speed": 4914,
        "pmech": 4912
      },
      "params": {
        "Trate": 124.31178283691406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8044289746145066,
        "Pvmin": 0.2961922860783682,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60792_1_ieeet1",
      "ports": {
        "bus": 60792,
        "speed": 4914,
        "vs": 4915,
        "efd": 4913
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60792_1_ieeest",
      "ports": {
        "input": 4914,
        "output": 4915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60794_1_genrou",
      "ports": {
        "bus": 60794,
        "pmech": 4916,
        "efd": 4917,
        "speed": 4918
      },
      "params": {
        "p0": 0.331978976726532,
        "q0": 0.16966666281223297,
        "H": 8.609519004821777,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.171600341796875,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.6438999772071838,
        "Tqopp": 0.07259999960660934,
        "Xd": 1.4175000190734863,
        "Xdp": 0.20659999549388885,
        "Xdpp": 0.12849999964237213,
        "Xq": 1.4153000116348267,
        "Xqp": 0.32280001044273376,
        "Xqpp": 0.12849999964237213,
        "Xl": 0.09799999743700027,
        "S10": 0.11379999667406082,
        "S12": 0.29109999537467957,
        "mva": 33.33000183105469
      }
    },
    {
      "class": "Tgov1",
      "id": "60794_1_tgov1",
      "ports": {
        "speed": 4918,
        "pmech": 4916
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000999848636758,
        "Pvmin": 0.3427220390030742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60794_1_ieeet1",
      "ports": {
        "bus": 60794,
        "speed": 4918,
        "vs": 4919,
        "efd": 4917
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60794_1_ieeest",
      "ports": {
        "input": 4918,
        "output": 4919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60794_2_genrou",
      "ports": {
        "bus": 60794,
        "pmech": 4920,
        "efd": 4921,
        "speed": 4922
      },
      "params": {
        "p0": 0.1354847103357315,
        "q0": 0.1696999967098236,
        "H": 2.7886788845062256,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.158299922943115,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.236199975013733,
        "Tqopp": 0.0421999990940094,
        "Xd": 2.082200050354004,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.95169997215271,
        "Xqp": 0.21459999680519104,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.120899997651577,
        "S10": 0.12759999930858612,
        "S12": 0.6147000193595886,
        "mva": 33.33000183105469
      }
    },
    {
      "class": "Tgov1",
      "id": "60794_2_tgov1",
      "ports": {
        "speed": 4922,
        "pmech": 4920
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999284672769,
        "Pvmin": 0.39183917855826655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60794_2_ieeet1",
      "ports": {
        "bus": 60794,
        "speed": 4922,
        "vs": 4923,
        "efd": 4921
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60794_2_ieeest",
      "ports": {
        "input": 4922,
        "output": 4923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60795_1_genrou",
      "ports": {
        "bus": 60795,
        "pmech": 4924,
        "efd": 4925,
        "speed": 4926
      },
      "params": {
        "p0": 0.3319458067417145,
        "q0": 0.1696999967098236,
        "H": 5.394637584686279,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.407699584960938,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.3811999559402466,
        "Tqopp": 0.07370000332593918,
        "Xd": 2.0450000762939453,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.1915999948978424,
        "Xq": 1.9215999841690063,
        "Xqp": 0.2793000042438507,
        "Xqpp": 0.1915999948978424,
        "Xl": 0.14830000698566437,
        "S10": 0.21199999749660492,
        "S12": 0.6836000084877014,
        "mva": 37.3303108215332
      }
    },
    {
      "class": "Tgov1",
      "id": "60795_1_tgov1",
      "ports": {
        "speed": 4926,
        "pmech": 4924
      },
      "params": {
        "Trate": 37.3303108215332,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8928401267862787,
        "Pvmin": 0.22073216046717953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60795_1_ieeet1",
      "ports": {
        "bus": 60795,
        "speed": 4926,
        "vs": 4927,
        "efd": 4925
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60795_1_ieeest",
      "ports": {
        "input": 4926,
        "output": 4927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60798_1_gensal",
      "ports": {
        "bus": 60798,
        "pmech": 4928,
        "efd": 4929,
        "speed": 4930
      },
      "params": {
        "p0": 0.0934000015258789,
        "q0": -0.006399999838322401,
        "H": 2.4507999420166016,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.46219998598098755,
        "Tqopp": 0.15440000593662262,
        "Xd": 0.7487999796867371,
        "Xdp": 0.29899999499320984,
        "Xdpp": 0.20020000636577606,
        "Xq": 0.484499990940094,
        "Xl": 0.18230000138282776,
        "S10": 0.18219999969005585,
        "S12": 0.5037000179290771,
        "mva": 14.123211860656738
      }
    },
    {
      "class": "Hygov",
      "id": "60798_1_hygov",
      "ports": {
        "speed": 4930,
        "pmech": 4928
      },
      "params": {
        "Trate": 14.123211860656738,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9883000254631042,
        "Tr": 3.1522998809814453,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6328999996185303,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60798_1_ieeet1",
      "ports": {
        "bus": 60798,
        "speed": 4930,
        "vs": 4931,
        "efd": 4929
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60798_1_ieeest",
      "ports": {
        "input": 4930,
        "output": 4931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60798_2_gensal",
      "ports": {
        "bus": 60798,
        "pmech": 4932,
        "efd": 4933,
        "speed": 4934
      },
      "params": {
        "p0": 0.08990000188350677,
        "q0": -0.006399999838322401,
        "H": 3.3364999294281006,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5708000063896179,
        "Tqopp": 0.508400022983551,
        "Xd": 1.1806000471115112,
        "Xdp": 0.44369998574256897,
        "Xdpp": 0.29350000619888306,
        "Xq": 0.7662000060081482,
        "Xl": 0.11649999767541885,
        "S10": 0.08399999886751175,
        "S12": 0.29580000042915344,
        "mva": 13.275474548339844
      }
    },
    {
      "class": "Hygov",
      "id": "60798_2_hygov",
      "ports": {
        "speed": 4934,
        "pmech": 4932
      },
      "params": {
        "Trate": 13.275474548339844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9110000133514404,
        "Tr": 4.46999979019165,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3986999988555908,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60798_2_ieeet1",
      "ports": {
        "bus": 60798,
        "speed": 4934,
        "vs": 4935,
        "efd": 4933
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9279000759124756,
        "E2": 3.903899908065796,
        "Se1": 0.08299999684095383,
        "Se2": 0.38040000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60798_2_ieeest",
      "ports": {
        "input": 4934,
        "output": 4935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60799_1_gensal",
      "ports": {
        "bus": 60799,
        "pmech": 4936,
        "efd": 4937,
        "speed": 4938
      },
      "params": {
        "p0": 0.0631839781999588,
        "q0": -0.0035280000884085894,
        "H": 1.9362000226974487,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4887999892234802,
        "Tqopp": 0.17319999635219574,
        "Xd": 1.2218999862670898,
        "Xdp": 0.31529998779296875,
        "Xdpp": 0.2996000051498413,
        "Xq": 0.7932000160217285,
        "Xl": 0.1720000058412552,
        "S10": 0.05119999870657921,
        "S12": 0.3091000020503998,
        "mva": 7.199999809265137
      }
    },
    {
      "class": "Hygov",
      "id": "60799_1_hygov",
      "ports": {
        "speed": 4938,
        "pmech": 4936
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.39660000801086426,
        "Tr": 3.744800090789795,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0860999822616577,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60799_1_ieeet1",
      "ports": {
        "bus": 60799,
        "speed": 4938,
        "vs": 4939,
        "efd": 4937
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60799_1_ieeest",
      "ports": {
        "input": 4938,
        "output": 4939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60799_2_gensal",
      "ports": {
        "bus": 60799,
        "pmech": 4940,
        "efd": 4941,
        "speed": 4942
      },
      "params": {
        "p0": 0.06051956117153168,
        "q0": -0.0035280000884085894,
        "H": 2.706899881362915,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.059300001710653305,
        "Tqopp": 0.052299998700618744,
        "Xd": 0.6629999876022339,
        "Xdp": 0.271699994802475,
        "Xdpp": 0.2273000031709671,
        "Xq": 0.4284999966621399,
        "Xl": 0.1014999970793724,
        "S10": 0.2535000145435333,
        "S12": 0.532800018787384,
        "mva": 7.650556564331055
      }
    },
    {
      "class": "Hygov",
      "id": "60799_2_hygov",
      "ports": {
        "speed": 4942,
        "pmech": 4940
      },
      "params": {
        "Trate": 7.650556564331055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7111999988555908,
        "Tr": 3.3422999382019043,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5561000108718872,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60799_2_ieeet1",
      "ports": {
        "bus": 60799,
        "speed": 4942,
        "vs": 4943,
        "efd": 4941
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60799_2_ieeest",
      "ports": {
        "input": 4942,
        "output": 4943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60807_1_gensal",
      "ports": {
        "bus": 60807,
        "pmech": 4944,
        "efd": 4945,
        "speed": 4946
      },
      "params": {
        "p0": 0.7519000172615051,
        "q0": 0.33250001072883606,
        "H": 2.636699914932251,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.10559999942779541,
        "Tqopp": 0.47679999470710754,
        "Xd": 1.0,
        "Xdp": 0.4016000032424927,
        "Xdpp": 0.37459999322891235,
        "Xq": 0.6484000086784363,
        "Xl": 0.08720000088214874,
        "S10": 0.1395999938249588,
        "S12": 0.40400001406669617,
        "mva": 103.02262115478516
      }
    },
    {
      "class": "Hygov",
      "id": "60807_1_hygov",
      "ports": {
        "speed": 4946,
        "pmech": 4944
      },
      "params": {
        "Trate": 103.02262115478516,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.41589999198913574,
        "Tr": 5.503699779510498,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9700999855995178,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60807_1_ieeet1",
      "ports": {
        "bus": 60807,
        "speed": 4946,
        "vs": 4947,
        "efd": 4945
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8789000511169434,
        "E2": 3.838599920272827,
        "Se1": 0.08420000225305557,
        "Se2": 0.38589999079704285,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60807_1_ieeest",
      "ports": {
        "input": 4946,
        "output": 4947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60809_1_gensal",
      "ports": {
        "bus": 60809,
        "pmech": 4948,
        "efd": 4949,
        "speed": 4950
      },
      "params": {
        "p0": 0.06310000270605087,
        "q0": -0.00559999980032444,
        "H": 3.2978999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.16099999845027924,
        "Tqopp": 0.16689999401569366,
        "Xd": 0.7967000007629395,
        "Xdp": 0.3864000141620636,
        "Xdpp": 0.35260000824928284,
        "Xq": 0.5157999992370605,
        "Xl": 0.19339999556541443,
        "S10": 0.23330000042915344,
        "S12": 0.795199990272522,
        "mva": 11.603065490722656
      }
    },
    {
      "class": "Hygov",
      "id": "60809_1_hygov",
      "ports": {
        "speed": 4950,
        "pmech": 4948
      },
      "params": {
        "Trate": 11.603065490722656,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.23559999465942383,
        "Tr": 8.847900390625,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60809_1_ieeet1",
      "ports": {
        "bus": 60809,
        "speed": 4950,
        "vs": 4951,
        "efd": 4949
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60809_1_ieeest",
      "ports": {
        "input": 4950,
        "output": 4951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60810_1_genrou",
      "ports": {
        "bus": 60810,
        "pmech": 4952,
        "efd": 4953,
        "speed": 4954
      },
      "params": {
        "p0": 0.7469527125358582,
        "q0": 0.3817499876022339,
        "H": 8.041730880737305,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.945300102233887,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.35030001401901245,
        "Tqopp": 0.062300000339746475,
        "Xd": 1.9472999572753906,
        "Xdp": 0.22310000658035278,
        "Xdpp": 0.11069999635219574,
        "Xq": 1.8428000211715698,
        "Xqp": 0.3424000144004822,
        "Xqpp": 0.11069999635219574,
        "Xl": 0.08380000293254852,
        "S10": 0.1193000003695488,
        "S12": 0.5332000255584717,
        "mva": 83.4557113647461
      }
    },
    {
      "class": "Tgov1",
      "id": "60810_1_tgov1",
      "ports": {
        "speed": 4954,
        "pmech": 4952
      },
      "params": {
        "Trate": 83.4557113647461,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8986802553537635,
        "Pvmin": 0.17452636526762258,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60810_1_ieeet1",
      "ports": {
        "bus": 60810,
        "speed": 4954,
        "vs": 4955,
        "efd": 4953
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60810_1_ieeest",
      "ports": {
        "input": 4954,
        "output": 4955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60811_1_gensal",
      "ports": {
        "bus": 60811,
        "pmech": 4956,
        "efd": 4957,
        "speed": 4958
      },
      "params": {
        "p0": 0.2607925534248352,
        "q0": 0.1658879965543747,
        "H": 2.879199981689453,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.46639999747276306,
        "Tqopp": 0.44359999895095825,
        "Xd": 0.8901000022888184,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.2013999968767166,
        "Xq": 0.57669997215271,
        "Xl": 0.09910000115633011,
        "S10": 0.058800000697374344,
        "S12": 0.375,
        "mva": 48.58329772949219
      }
    },
    {
      "class": "Hygov",
      "id": "60811_1_hygov",
      "ports": {
        "speed": 4958,
        "pmech": 4956
      },
      "params": {
        "Trate": 48.58329772949219,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.32519999146461487,
        "Tr": 3.0283000469207764,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6304999589920044,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60811_1_ieeet1",
      "ports": {
        "bus": 60811,
        "speed": 4958,
        "vs": 4959,
        "efd": 4957
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60811_1_ieeest",
      "ports": {
        "input": 4958,
        "output": 4959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60825_2_genrou",
      "ports": {
        "bus": 60825,
        "pmech": 4960,
        "efd": 4961,
        "speed": 4962
      },
      "params": {
        "p0": 0.10955305397510529,
        "q0": -0.012199999764561653,
        "H": 2.9444189071655273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.098999977111816,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.2351000308990479,
        "Tqopp": 0.08410000056028366,
        "Xd": 1.5300999879837036,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.5061999559402466,
        "Xqp": 0.2134000062942505,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "S10": 0.1006999984383583,
        "S12": 0.34389999508857727,
        "mva": 11.211368560791016
      }
    },
    {
      "class": "Tgov1",
      "id": "60825_2_tgov1",
      "ports": {
        "speed": 4962,
        "pmech": 4960
      },
      "params": {
        "Trate": 11.211368560791016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9811469385517421,
        "Pvmin": 0.3496450968707649,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60825_2_ieeet1",
      "ports": {
        "bus": 60825,
        "speed": 4962,
        "vs": 4963,
        "efd": 4961
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60825_2_ieeest",
      "ports": {
        "input": 4962,
        "output": 4963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
