        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60825_3_genrou",
      "ports": {
        "bus": 60825,
        "pmech": 4964,
        "efd": 4965,
        "speed": 4966
      },
      "params": {
        "p0": 0.10955305397510529,
        "q0": -0.012199999764561653,
        "H": 3.662987232208252,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.575300216674805,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.7368999719619751,
        "Tqopp": 0.041999999433755875,
        "Xd": 2.248199939727783,
        "Xdp": 0.24400000274181366,
        "Xdpp": 0.1177000030875206,
        "Xq": 2.0855000019073486,
        "Xqp": 0.4862000048160553,
        "Xqpp": 0.1177000030875206,
        "Xl": 0.08940000087022781,
        "S10": 0.08290000259876251,
        "S12": 0.5447999835014343,
        "mva": 11.329171180725098
      }
    },
    {
      "class": "Tgov1",
      "id": "60825_3_tgov1",
      "ports": {
        "speed": 4966,
        "pmech": 4964
      },
      "params": {
        "Trate": 11.329171180725098,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9709448083113283,
        "Pvmin": 0.27627794078739193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60825_3_ieeet1",
      "ports": {
        "bus": 60825,
        "speed": 4966,
        "vs": 4967,
        "efd": 4965
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60825_3_ieeest",
      "ports": {
        "input": 4966,
        "output": 4967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60825_5_genrou",
      "ports": {
        "bus": 60825,
        "pmech": 4968,
        "efd": 4969,
        "speed": 4970
      },
      "params": {
        "p0": 0.7081111669540405,
        "q0": -0.07892099767923355,
        "H": 5.1207098960876465,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.585100173950195,
        "Tdopp": 0.060600001364946365,
        "Tqop": 0.5522000193595886,
        "Tqopp": 0.06159999966621399,
        "Xd": 2.22189998626709,
        "Xdp": 0.3361000120639801,
        "Xdpp": 0.27880001068115234,
        "Xq": 2.0643999576568604,
        "Xqp": 0.5490000247955322,
        "Xqpp": 0.27880001068115234,
        "Xl": 0.21780000627040863,
        "S10": 0.19220000505447388,
        "S12": 0.5325000286102295,
        "mva": 94.18687438964844
      }
    },
    {
      "class": "Tgov1",
      "id": "60825_5_tgov1",
      "ports": {
        "speed": 4970,
        "pmech": 4968
      },
      "params": {
        "Trate": 94.18687438964844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7548822804449189,
        "Pvmin": 0.14219410146985945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60825_5_ieeet1",
      "ports": {
        "bus": 60825,
        "speed": 4970,
        "vs": 4971,
        "efd": 4969
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60825_5_ieeest",
      "ports": {
        "input": 4970,
        "output": 4971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60827_2_gensal",
      "ports": {
        "bus": 60827,
        "pmech": 4972,
        "efd": 4973,
        "speed": 4974
      },
      "params": {
        "p0": 0.7885178327560425,
        "q0": -0.04899999871850014,
        "H": 2.796299934387207,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.42329999804496765,
        "Tqopp": 0.05660000070929527,
        "Xd": 1.0,
        "Xdp": 0.43140000104904175,
        "Xdpp": 0.3968000113964081,
        "Xq": 0.6484000086784363,
        "Xl": 0.12600000202655792,
        "S10": 0.26750001311302185,
        "S12": 0.8805000185966492,
        "mva": 130.2158660888672
      }
    },
    {
      "class": "Hygov",
      "id": "60827_2_hygov",
      "ports": {
        "speed": 4974,
        "pmech": 4972
      },
      "params": {
        "Trate": 130.2158660888672,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40799999237060547,
        "Tr": 8.544599533081055,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.957800030708313,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60827_2_ieeet1",
      "ports": {
        "bus": 60827,
        "speed": 4974,
        "vs": 4975,
        "efd": 4973
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60827_2_ieeest",
      "ports": {
        "input": 4974,
        "output": 4975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60833_1_genrou",
      "ports": {
        "bus": 60833,
        "pmech": 4976,
        "efd": 4977,
        "speed": 4978
      },
      "params": {
        "p0": 2.274387836456299,
        "q0": 0.06266147643327713,
        "H": 4.920722484588623,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.768799781799316,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.07720000296831131,
        "Xd": 1.7111999988555908,
        "Xdp": 0.26089999079704285,
        "Xdpp": 0.19740000367164612,
        "Xq": 1.6521999835968018,
        "Xqp": 0.3248000144958496,
        "Xqpp": 0.19740000367164612,
        "Xl": 0.15299999713897705,
        "S10": 0.09480000287294388,
        "S12": 0.3012000024318695,
        "mva": 294.7669982910156
      }
    },
    {
      "class": "Tgov1",
      "id": "60833_1_tgov1",
      "ports": {
        "speed": 4978,
        "pmech": 4976
      },
      "params": {
        "Trate": 294.7669982910156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7747361895863153,
        "Pvmin": 0.322671373237705,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60833_1_ieeet1",
      "ports": {
        "bus": 60833,
        "speed": 4978,
        "vs": 4979,
        "efd": 4977
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60833_1_ieeest",
      "ports": {
        "input": 4978,
        "output": 4979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60834_1_genrou",
      "ports": {
        "bus": 60834,
        "pmech": 4980,
        "efd": 4981,
        "speed": 4982
      },
      "params": {
        "p0": 2.274421453475952,
        "q0": 0.06266148388385773,
        "H": 4.9321465492248535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.30679988861084,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.1007000207901,
        "Tqopp": 0.053599998354911804,
        "Xd": 1.6907999515533447,
        "Xdp": 0.2648000121116638,
        "Xdpp": 0.11069999635219574,
        "Xq": 1.6358000040054321,
        "Xqp": 0.37540000677108765,
        "Xqpp": 0.11069999635219574,
        "Xl": 0.08389999717473984,
        "S10": 0.008700000122189522,
        "S12": 0.2451999932527542,
        "mva": 296.394775390625
      }
    },
    {
      "class": "Tgov1",
      "id": "60834_1_tgov1",
      "ports": {
        "speed": 4982,
        "pmech": 4980
      },
      "params": {
        "Trate": 296.394775390625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7704926601047912,
        "Pvmin": 0.3015235347674857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60834_1_ieeet1",
      "ports": {
        "bus": 60834,
        "speed": 4982,
        "vs": 4983,
        "efd": 4981
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60834_1_ieeest",
      "ports": {
        "input": 4982,
        "output": 4983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60835_1_genrou",
      "ports": {
        "bus": 60835,
        "pmech": 4984,
        "efd": 4985,
        "speed": 4986
      },
      "params": {
        "p0": 0.6563528776168823,
        "q0": 0.06266148388385773,
        "H": 4.819341659545898,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.71589994430542,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.5526999831199646,
        "Tqopp": 0.06520000100135803,
        "Xd": 2.080899953842163,
        "Xdp": 0.34850001335144043,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.950600028038025,
        "Xqp": 0.5604000091552734,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2290000021457672,
        "S10": 0.07959999889135361,
        "S12": 0.29510000348091125,
        "mva": 266.3109130859375
      }
    },
    {
      "class": "Tgov1",
      "id": "60835_1_tgov1",
      "ports": {
        "speed": 4986,
        "pmech": 4984
      },
      "params": {
        "Trate": 266.3109130859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8575189744405416,
        "Pvmin": 0.23389347776954866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60835_1_ieeet1",
      "ports": {
        "bus": 60835,
        "speed": 4986,
        "vs": 4987,
        "efd": 4985
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60835_1_ieeest",
      "ports": {
        "input": 4986,
        "output": 4987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60840_1_genrou",
      "ports": {
        "bus": 60840,
        "pmech": 4988,
        "efd": 4989,
        "speed": 4990
      },
      "params": {
        "p0": 0.08897753804922104,
        "q0": 0.3291533291339874,
        "H": 4.2019944190979,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.026199817657471,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.3034000098705292,
        "Tqopp": 0.05950000137090683,
        "Xd": 1.4485000371932983,
        "Xdp": 0.1656000018119812,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.4402999877929688,
        "Xqp": 0.22020000219345093,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09290000051259995,
        "S10": 0.1168999969959259,
        "S12": 0.5443999767303467,
        "mva": 83.38497924804688
      }
    },
    {
      "class": "Tgov1",
      "id": "60840_1_tgov1",
      "ports": {
        "speed": 4990,
        "pmech": 4988
      },
      "params": {
        "Trate": 83.38497924804688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7755193463322353,
        "Pvmin": 0.09534150767249105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60840_1_ieeet1",
      "ports": {
        "bus": 60840,
        "speed": 4990,
        "vs": 4991,
        "efd": 4989
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60840_1_ieeest",
      "ports": {
        "input": 4990,
        "output": 4991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60841_1_genrou",
      "ports": {
        "bus": 60841,
        "pmech": 4992,
        "efd": 4993,
        "speed": 4994
      },
      "params": {
        "p0": 0.6440724730491638,
        "q0": 0.32919999957084656,
        "H": 7.206318378448486,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.438699722290039,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.673799991607666,
        "Tqopp": 0.061400000005960464,
        "Xd": 2.5290000438690186,
        "Xdp": 0.16060000658035278,
        "Xdpp": 0.13030000030994415,
        "Xq": 2.3120999336242676,
        "Xqp": 0.39559999108314514,
        "Xqpp": 0.13030000030994415,
        "Xl": 0.09950000047683716,
        "S10": 0.18039999902248383,
        "S12": 0.7470999956130981,
        "mva": 73.00559997558594
      }
    },
    {
      "class": "Tgov1",
      "id": "60841_1_tgov1",
      "ports": {
        "speed": 4994,
        "pmech": 4992
      },
      "params": {
        "Trate": 73.00559997558594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.885822491454166,
        "Pvmin": 0.13656486138753934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60841_1_ieeet1",
      "ports": {
        "bus": 60841,
        "speed": 4994,
        "vs": 4995,
        "efd": 4993
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60841_1_ieeest",
      "ports": {
        "input": 4994,
        "output": 4995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60844_1_genrou",
      "ports": {
        "bus": 60844,
        "pmech": 4996,
        "efd": 4997,
        "speed": 4998
      },
      "params": {
        "p0": 0.5019521713256836,
        "q0": 0.13948476314544678,
        "H": 1.1578317880630493,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.505199909210205,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.1819000244140625,
        "Tqopp": 0.06599999964237213,
        "Xd": 2.2386999130249023,
        "Xdp": 0.3043999969959259,
        "Xdpp": 0.22349999845027924,
        "Xq": 2.077899932861328,
        "Xqp": 0.5917999744415283,
        "Xqpp": 0.22349999845027924,
        "Xl": 0.1737000048160553,
        "S10": 0.11819999665021896,
        "S12": 0.2973000109195709,
        "mva": 62.57823944091797
      }
    },
    {
      "class": "Tgov1",
      "id": "60844_1_tgov1",
      "ports": {
        "speed": 4998,
        "pmech": 4996
      },
      "params": {
        "Trate": 62.57823944091797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.805391798505411,
        "Pvmin": 0.350996535213487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60844_1_ieeet1",
      "ports": {
        "bus": 60844,
        "speed": 4998,
        "vs": 4999,
        "efd": 4997
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60844_1_ieeest",
      "ports": {
        "input": 4998,
        "output": 4999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60844_2_genrou",
      "ports": {
        "bus": 60844,
        "pmech": 5000,
        "efd": 5001,
        "speed": 5002
      },
      "params": {
        "p0": 0.07356786727905273,
        "q0": 0.13948476314544678,
        "H": 5.095810890197754,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.920000076293945,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.1109999418258667,
        "Tqopp": 0.05000000074505806,
        "Xd": 2.46370005607605,
        "Xdp": 0.24580000340938568,
        "Xdpp": 0.17990000545978546,
        "Xq": 2.259500026702881,
        "Xqp": 0.40639999508857727,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13899999856948853,
        "S10": 0.050999999046325684,
        "S12": 0.274399995803833,
        "mva": 56.33134841918945
      }
    },
    {
      "class": "Tgov1",
      "id": "60844_2_tgov1",
      "ports": {
        "speed": 5002,
        "pmech": 5000
      },
      "params": {
        "Trate": 56.33134841918945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8947060957172871,
        "Pvmin": 0.11748611127570567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60844_2_ieeet1",
      "ports": {
        "bus": 60844,
        "speed": 5002,
        "vs": 5003,
        "efd": 5001
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60844_2_ieeest",
      "ports": {
        "input": 5002,
        "output": 5003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60847_3_genrou",
      "ports": {
        "bus": 60847,
        "pmech": 5004,
        "efd": 5005,
        "speed": 5006
      },
      "params": {
        "p0": 0.20914675295352936,
        "q0": -0.023310000076889992,
        "H": 8.782402038574219,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.89680004119873,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.7397000193595886,
        "Tqopp": 0.0940999984741211,
        "Xd": 2.0699000358581543,
        "Xdp": 0.19779999554157257,
        "Xdpp": 0.16910000145435333,
        "Xq": 1.9416999816894531,
        "Xqp": 0.4099999964237213,
        "Xqpp": 0.16910000145435333,
        "Xl": 0.13040000200271606,
        "S10": 0.10920000076293945,
        "S12": 0.31369999051094055,
        "mva": 28.955108642578125
      }
    },
    {
      "class": "Tgov1",
      "id": "60847_3_tgov1",
      "ports": {
        "speed": 5006,
        "pmech": 5004
      },
      "params": {
        "Trate": 28.955108642578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7252605957578302,
        "Pvmin": 0.17078435694349367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60847_3_ieeet1",
      "ports": {
        "bus": 60847,
        "speed": 5006,
        "vs": 5007,
        "efd": 5005
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60847_3_ieeest",
      "ports": {
        "input": 5006,
        "output": 5007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60848_1_genrou",
      "ports": {
        "bus": 60848,
        "pmech": 5008,
        "efd": 5009,
        "speed": 5010
      },
      "params": {
        "p0": 0.20914675295352936,
        "q0": 0.1068900004029274,
        "H": 1.0836068391799927,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.494199752807617,
        "Tdopp": 0.043800000101327896,
        "Tqop": 1.1718000173568726,
        "Tqopp": 0.09139999747276306,
        "Xd": 1.9991999864578247,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.8846999406814575,
        "Xqp": 0.490200012922287,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "S10": 0.12349999696016312,
        "S12": 0.6728000044822693,
        "mva": 31.383909225463867
      }
    },
    {
      "class": "Tgov1",
      "id": "60848_1_tgov1",
      "ports": {
        "speed": 5010,
        "pmech": 5008
      },
      "params": {
        "Trate": 31.383909225463867,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6691326817664321,
        "Pvmin": 0.07725303336367106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60848_1_ieeet1",
      "ports": {
        "bus": 60848,
        "speed": 5010,
        "vs": 5011,
        "efd": 5009
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60848_1_ieeest",
      "ports": {
        "input": 5010,
        "output": 5011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60848_2_genrou",
      "ports": {
        "bus": 60848,
        "pmech": 5012,
        "efd": 5013,
        "speed": 5014
      },
      "params": {
        "p0": 0.2649192214012146,
        "q0": 0.13539400696754456,
        "H": 5.396136283874512,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.669600009918213,
        "Tdopp": 0.06610000133514404,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.045499999076128006,
        "Xd": 1.8758000135421753,
        "Xdp": 0.24690000712871552,
        "Xdpp": 0.1225999966263771,
        "Xq": 1.785099983215332,
        "Xqp": 0.5242000222206116,
        "Xqpp": 0.1225999966263771,
        "Xl": 0.093299999833107,
        "S10": 0.0949999988079071,
        "S12": 0.5138000249862671,
        "mva": 29.97098159790039
      }
    },
    {
      "class": "Tgov1",
      "id": "60848_2_tgov1",
      "ports": {
        "speed": 5014,
        "pmech": 5012
      },
      "params": {
        "Trate": 29.97098159790039,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8875251608083431,
        "Pvmin": 0.3626949137317349,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60848_2_ieeet1",
      "ports": {
        "bus": 60848,
        "speed": 5014,
        "vs": 5015,
        "efd": 5013
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60848_2_ieeest",
      "ports": {
        "input": 5014,
        "output": 5015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60850_1_genrou",
      "ports": {
        "bus": 60850,
        "pmech": 5016,
        "efd": 5017,
        "speed": 5018
      },
      "params": {
        "p0": 0.19520363211631775,
        "q0": 0.0997999981045723,
        "H": 1.6302964687347412,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.508999824523926,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.5151000022888184,
        "Tqopp": 0.09200000017881393,
        "Xd": 1.4062999486923218,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.10499999672174454,
        "Xq": 1.4062999486923218,
        "Xqp": 0.2554999887943268,
        "Xqpp": 0.10499999672174454,
        "Xl": 0.07930000126361847,
        "S10": 0.1800999939441681,
        "S12": 0.73580002784729,
        "mva": 19.673444747924805
      }
    },
    {
      "class": "Tgov1",
      "id": "60850_1_tgov1",
      "ports": {
        "speed": 5018,
        "pmech": 5016
      },
      "params": {
        "Trate": 19.673444747924805,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9962667818744606,
        "Pvmin": 0.11487566622810338,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60850_1_ieeet1",
      "ports": {
        "bus": 60850,
        "speed": 5018,
        "vs": 5019,
        "efd": 5017
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60850_1_ieeest",
      "ports": {
        "input": 5018,
        "output": 5019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60850_2_genrou",
      "ports": {
        "bus": 60850,
        "pmech": 5020,
        "efd": 5021,
        "speed": 5022
      },
      "params": {
        "p0": 0.19520363211631775,
        "q0": 0.09976399689912796,
        "H": 3.4854953289031982,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.237199783325195,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.362199991941452,
        "Tqopp": 0.07100000232458115,
        "Xd": 2.217099905014038,
        "Xdp": 0.4993000030517578,
        "Xdpp": 0.35690000653266907,
        "Xq": 2.060499906539917,
        "Xqp": 0.7125999927520752,
        "Xqpp": 0.35690000653266907,
        "Xl": 0.2800999879837036,
        "S10": 0.01679999940097332,
        "S12": 0.31189998984336853,
        "mva": 26.220014572143555
      }
    },
    {
      "class": "Tgov1",
      "id": "60850_2_tgov1",
      "ports": {
        "speed": 5022,
        "pmech": 5020
      },
      "params": {
        "Trate": 26.220014572143555,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7475205413586352,
        "Pvmin": 0.20740314884843708,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60850_2_ieeet1",
      "ports": {
        "bus": 60850,
        "speed": 5022,
        "vs": 5023,
        "efd": 5021
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60850_2_ieeest",
      "ports": {
        "input": 5022,
        "output": 5023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60851_3_genrou",
      "ports": {
        "bus": 60851,
        "pmech": 5024,
        "efd": 5025,
        "speed": 5026
      },
      "params": {
        "p0": 0.19520363211631775,
        "q0": 0.0997999981045723,
        "H": 1.6929084062576294,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.691299915313721,
        "Tdopp": 0.06790000200271606,
        "Tqop": 0.677299976348877,
        "Tqopp": 0.07750000059604645,
        "Xd": 2.235100030899048,
        "Xdp": 0.16009999811649323,
        "Xdpp": 0.10429999977350235,
        "Xq": 2.075000047683716,
        "Xqp": 0.28859999775886536,
        "Xqpp": 0.10429999977350235,
        "Xl": 0.0786999985575676,
        "S10": 0.027499999850988388,
        "S12": 0.35910001397132874,
        "mva": 19.600000381469727
      }
    },
    {
      "class": "Tgov1",
      "id": "60851_3_tgov1",
      "ports": {
        "speed": 5026,
        "pmech": 5024
      },
      "params": {
        "Trate": 19.600000381469727,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999543842013,
        "Pvmin": 0.4852040747437365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60851_3_ieeet1",
      "ports": {
        "bus": 60851,
        "speed": 5026,
        "vs": 5027,
        "efd": 5025
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60851_3_ieeest",
      "ports": {
        "input": 5026,
        "output": 5027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60852_1_genrou",
      "ports": {
        "bus": 60852,
        "pmech": 5028,
        "efd": 5029,
        "speed": 5030
      },
      "params": {
        "p0": 0.8531860113143921,
        "q0": 0.39920666813850403,
        "H": 1.3932074308395386,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.7332000732421875,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.6845999956130981,
        "Tqopp": 0.0697999969124794,
        "Xd": 2.155600070953369,
        "Xdp": 0.3903000056743622,
        "Xdpp": 0.27970001101493835,
        "Xq": 2.047100067138672,
        "Xqp": 0.4431999921798706,
        "Xqpp": 0.27970001101493835,
        "Xl": 0.21130000054836273,
        "S10": 0.12800000607967377,
        "S12": 0.4909999966621399,
        "mva": 127.08695220947266
      }
    },
    {
      "class": "Tgov1",
      "id": "60852_1_tgov1",
      "ports": {
        "speed": 5030,
        "pmech": 5028
      },
      "params": {
        "Trate": 127.08695220947266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6740791790637045,
        "Pvmin": 0.2479823974694104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60852_1_ieeet1",
      "ports": {
        "bus": 60852,
        "speed": 5030,
        "vs": 5031,
        "efd": 5029
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09839999675750732,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.696700096130371,
        "E2": 3.595599889755249,
        "Se1": 0.4325999915599823,
        "Se2": 0.7336000204086304,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60852_1_ieeest",
      "ports": {
        "input": 5030,
        "output": 5031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60852_2_genrou",
      "ports": {
        "bus": 60852,
        "pmech": 5032,
        "efd": 5033,
        "speed": 5034
      },
      "params": {
        "p0": 0.8531860113143921,
        "q0": 0.39920666813850403,
        "H": 1.6589598655700684,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.543300151824951,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5548999905586243,
        "Tqopp": 0.0551999993622303,
        "Xd": 1.3336999416351318,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13259999454021454,
        "Xq": 1.280900001525879,
        "Xqp": 0.5442000031471252,
        "Xqpp": 0.13259999454021454,
        "Xl": 0.09709999710321426,
        "S10": 0.05139999836683273,
        "S12": 0.337799996137619,
        "mva": 128.02545166015625
      }
    },
    {
      "class": "Tgov1",
      "id": "60852_2_tgov1",
      "ports": {
        "speed": 5034,
        "pmech": 5032
      },
      "params": {
        "Trate": 128.02545166015625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6691377949009067,
        "Pvmin": 0.23901026728739316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60852_2_ieeet1",
      "ports": {
        "bus": 60852,
        "speed": 5034,
        "vs": 5035,
        "efd": 5033
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05550000071525574,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08250000327825546,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.703000068664551,
        "E2": 3.604099988937378,
        "Se1": 0.3447999954223633,
        "Se2": 0.6349999904632568,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60852_2_ieeest",
      "ports": {
        "input": 5034,
        "output": 5035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60852_3_genrou",
      "ports": {
        "bus": 60852,
        "pmech": 5036,
        "efd": 5037,
        "speed": 5038
      },
      "params": {
        "p0": 0.8531860113143921,
        "q0": 0.39920666813850403,
        "H": 3.648061990737915,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.018199920654297,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3788000345230103,
        "Tqopp": 0.042100001126527786,
        "Xd": 2.3173000812530518,
        "Xdp": 0.25940001010894775,
        "Xdpp": 0.18799999356269836,
        "Xq": 2.197700023651123,
        "Xqp": 0.2768000066280365,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14010000228881836,
        "S10": 0.07289999723434448,
        "S12": 0.3806999921798706,
        "mva": 86.6348876953125
      }
    },
    {
      "class": "Tgov1",
      "id": "60852_3_tgov1",
      "ports": {
        "speed": 5038,
        "pmech": 5036
      },
      "params": {
        "Trate": 86.6348876953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9888241411052777,
        "Pvmin": 0.2028259904884087,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60852_3_ieeet1",
      "ports": {
        "bus": 60852,
        "speed": 5038,
        "vs": 5039,
        "efd": 5037
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10649999976158142,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.272700071334839,
        "E2": 3.0302000045776367,
        "Se1": 0.06019999831914902,
        "Se2": 0.3156000077724457,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60852_3_ieeest",
      "ports": {
        "input": 5038,
        "output": 5039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60856_1_gensal",
      "ports": {
        "bus": 60856,
        "pmech": 5040,
        "efd": 5041,
        "speed": 5042
      },
      "params": {
        "p0": 0.09631329774856567,
        "q0": 0.0575999990105629,
        "H": 2.969599962234497,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3750999867916107,
        "Tqopp": 0.31450000405311584,
        "Xd": 0.6064000129699707,
        "Xdp": 0.2623000144958496,
        "Xdpp": 0.19189999997615814,
        "Xq": 0.39160001277923584,
        "Xl": 0.12939999997615814,
        "S10": 0.14790000021457672,
        "S12": 0.41830000281333923,
        "mva": 15.0
      }
    },
    {
      "class": "Hygov",
      "id": "60856_1_hygov",
      "ports": {
        "speed": 5042,
        "pmech": 5040
      },
      "params": {
        "Trate": 15.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.24369999766349792,
        "Tr": 2.871000051498413,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.36169999837875366,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "60856_1_esdc1a",
      "ports": {
        "bus": 60856,
        "speed": 5042,
        "vs": 5043,
        "efd": 5041
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07699999958276749,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498800039291382,
        "Se1": 0.13429999351501465,
        "E2": 3.3317999839782715,
        "Se2": 0.40290001034736633,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "60856_1_ieeest",
      "ports": {
        "input": 5042,
        "output": 5043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60856_2_gensal",
      "ports": {
        "bus": 60856,
        "pmech": 5044,
        "efd": 5045,
        "speed": 5046
      },
      "params": {
        "p0": 0.10866669565439224,
        "q0": 0.0575999990105629,
        "H": 2.972599983215332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5544999837875366,
        "Tqopp": 0.4219000041484833,
        "Xd": 0.8154000043869019,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.23440000414848328,
        "Xq": 0.527999997138977,
        "Xl": 0.11800000071525574,
        "S10": 0.24609999358654022,
        "S12": 0.796999990940094,
        "mva": 21.522342681884766
      }
    },
    {
      "class": "Hygov",
      "id": "60856_2_hygov",
      "ports": {
        "speed": 5046,
        "pmech": 5044
      },
      "params": {
        "Trate": 21.522342681884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492999792098999,
        "Tr": 6.788000106811523,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3258999586105347,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60856_2_ieeet1",
      "ports": {
        "bus": 60856,
        "speed": 5046,
        "vs": 5047,
        "efd": 5045
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60856_2_ieeest",
      "ports": {
        "input": 5046,
        "output": 5047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "60857_1_gensal",
      "ports": {
        "bus": 60857,
        "pmech": 5048,
        "efd": 5049,
        "speed": 5050
      },
      "params": {
        "p0": 0.13518105447292328,
        "q0": 0.0575999990105629,
        "H": 1.8827999830245972,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4404999911785126,
        "Tqopp": 0.12330000102519989,
        "Xd": 0.772599995136261,
        "Xdp": 0.22380000352859497,
        "Xdpp": 0.22360000014305115,
        "Xq": 0.5,
        "Xl": 0.09989999979734421,
        "S10": 0.0658000037074089,
        "S12": 0.4503999948501587,
        "mva": 15.8900146484375
      }
    },
    {
      "class": "Hygov",
      "id": "60857_1_hygov",
      "ports": {
        "speed": 5050,
        "pmech": 5048
      },
      "params": {
        "Trate": 15.8900146484375,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8781999945640564,
        "Tr": 7.822500228881836,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4465999901294708,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60857_1_ieeet1",
      "ports": {
        "bus": 60857,
        "speed": 5050,
        "vs": 5051,
        "efd": 5049
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60857_1_ieeest",
      "ports": {
        "input": 5050,
        "output": 5051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60861_1_genrou",
      "ports": {
        "bus": 60861,
        "pmech": 5052,
        "efd": 5053,
        "speed": 5054
      },
      "params": {
        "p0": 0.48164060711860657,
        "q0": 1.0027300119400024,
        "H": 4.462825298309326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.133399963378906,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.1211999654769897,
        "Tqopp": 0.044199999421834946,
        "Xd": 1.937000036239624,
        "Xdp": 0.3206000030040741,
        "Xdpp": 0.25949999690055847,
        "Xq": 1.8344000577926636,
        "Xqp": 0.588699996471405,
        "Xqpp": 0.25949999690055847,
        "Xl": 0.20239999890327454,
        "S10": 0.039900001138448715,
        "S12": 0.38040000200271606,
        "mva": 224.32020568847656
      }
    },
    {
      "class": "Tgov1",
      "id": "60861_1_tgov1",
      "ports": {
        "speed": 5054,
        "pmech": 5052
      },
      "params": {
        "Trate": 224.32020568847656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8782089079153467,
        "Pvmin": 0.20184118483228647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60861_1_ieeet1",
      "ports": {
        "bus": 60861,
        "speed": 5054,
        "vs": 5055,
        "efd": 5053
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60861_1_ieeest",
      "ports": {
        "input": 5054,
        "output": 5055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60872_1_genrou",
      "ports": {
        "bus": 60872,
        "pmech": 5056,
        "efd": 5057,
        "speed": 5058
      },
      "params": {
        "p0": 4.739365100860596,
        "q0": 0.5538180470466614,
        "H": 3.4107167720794678,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.102399826049805,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6597999930381775,
        "Tqopp": 0.04830000177025795,
        "Xd": 2.175600051879883,
        "Xdp": 0.18529999256134033,
        "Xdpp": 0.13609999418258667,
        "Xq": 2.065700054168701,
        "Xqp": 0.6963000297546387,
        "Xqpp": 0.13609999418258667,
        "Xl": 0.0997999981045723,
        "S10": 0.0625,
        "S12": 0.36000001430511475,
        "mva": 593.4549560546875
      }
    },
    {
      "class": "Tgov1",
      "id": "60872_1_tgov1",
      "ports": {
        "speed": 5058,
        "pmech": 5056
      },
      "params": {
        "Trate": 593.4549560546875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8018637042965223,
        "Pvmin": 0.10285532454462364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60872_1_ieeet1",
      "ports": {
        "bus": 60872,
        "speed": 5058,
        "vs": 5059,
        "efd": 5057
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60872_1_ieeest",
      "ports": {
        "input": 5058,
        "output": 5059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60873_1_genrou",
      "ports": {
        "bus": 60873,
        "pmech": 5060,
        "efd": 5061,
        "speed": 5062
      },
      "params": {
        "p0": 4.739365100860596,
        "q0": 0.5538180470466614,
        "H": 2.885451078414917,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.941400051116943,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.4122999906539917,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.7756999731063843,
        "Xdp": 0.3855000138282776,
        "Xdpp": 0.2134999930858612,
        "Xq": 1.6928999423980713,
        "Xqp": 0.22470000386238098,
        "Xqpp": 0.2134999930858612,
        "Xl": 0.1598999947309494,
        "S10": 0.09600000083446503,
        "S12": 0.4268999993801117,
        "mva": 565.1953125
      }
    },
    {
      "class": "Tgov1",
      "id": "60873_1_tgov1",
      "ports": {
        "speed": 5062,
        "pmech": 5060
      },
      "params": {
        "Trate": 565.1953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8419567163256358,
        "Pvmin": 0.29623387143148716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60873_1_ieeet1",
      "ports": {
        "bus": 60873,
        "speed": 5062,
        "vs": 5063,
        "efd": 5061
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08150000125169754,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.757999897003174,
        "E2": 5.010700225830078,
        "Se1": 0.006800000090152025,
        "Se2": 0.2556999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60873_1_ieeest",
      "ports": {
        "input": 5062,
        "output": 5063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60874_1_genrou",
      "ports": {
        "bus": 60874,
        "pmech": 5064,
        "efd": 5065,
        "speed": 5066
      },
      "params": {
        "p0": 4.73933219909668,
        "q0": 0.5538181066513062,
        "H": 2.650702953338623,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.213099956512451,
        "Tdopp": 0.05050000175833702,
        "Tqop": 1.253000020980835,
        "Tqopp": 0.04740000143647194,
        "Xd": 1.8767999410629272,
        "Xdp": 0.3531000018119812,
        "Xdpp": 0.22429999709129333,
        "Xq": 1.7870999574661255,
        "Xqp": 0.2361000031232834,
        "Xqpp": 0.22429999709129333,
        "Xl": 0.16830000281333923,
        "S10": 0.09130000323057175,
        "S12": 0.41749998927116394,
        "mva": 480.8537292480469
      }
    },
    {
      "class": "Tgov1",
      "id": "60874_1_tgov1",
      "ports": {
        "speed": 5066,
        "pmech": 5064
      },
      "params": {
        "Trate": 480.8537292480469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9896287011835981,
        "Pvmin": 0.4838603699144772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60874_1_ieeet1",
      "ports": {
        "bus": 60874,
        "speed": 5066,
        "vs": 5067,
        "efd": 5065
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60874_1_ieeest",
      "ports": {
        "input": 5066,
        "output": 5067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60882_1_genrou",
      "ports": {
        "bus": 60882,
        "pmech": 5068,
        "efd": 5069,
        "speed": 5070
      },
      "params": {
        "p0": 1.7960063219070435,
        "q0": 0.9178966879844666,
        "H": 4.702957630157471,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.295300006866455,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.4438999891281128,
        "Tqopp": 0.06040000170469284,
        "Xd": 1.7777999639511108,
        "Xdp": 0.3346000015735626,
        "Xdpp": 0.2775999903678894,
        "Xq": 1.7059999704360962,
        "Xqp": 0.49300000071525574,
        "Xqpp": 0.2775999903678894,
        "Xl": 0.2168000042438507,
        "S10": 0.005799999926239252,
        "S12": 0.2563999891281128,
        "mva": 225.53419494628906
      }
    },
    {
      "class": "Tgov1",
      "id": "60882_1_tgov1",
      "ports": {
        "speed": 5070,
        "pmech": 5068
      },
      "params": {
        "Trate": 225.53419494628906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7995830888970813,
        "Pvmin": 0.17119989249935508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60882_1_ieeet1",
      "ports": {
        "bus": 60882,
        "speed": 5070,
        "vs": 5071,
        "efd": 5069
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60882_1_ieeest",
      "ports": {
        "input": 5070,
        "output": 5071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60883_1_genrou",
      "ports": {
        "bus": 60883,
        "pmech": 5072,
        "efd": 5073,
        "speed": 5074
      },
      "params": {
        "p0": 0.34652698040008545,
        "q0": 0.917900025844574,
        "H": 5.0043044090271,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.756999969482422,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.4218000173568726,
        "Tqopp": 0.04780000075697899,
        "Xd": 2.056299924850464,
        "Xdp": 0.36880001425743103,
        "Xdpp": 0.21299999952316284,
        "Xq": 1.9306999444961548,
        "Xqp": 0.6589999794960022,
        "Xqpp": 0.21299999952316284,
        "Xl": 0.16539999842643738,
        "S10": 0.013299999758601189,
        "S12": 0.2896000146865845,
        "mva": 259.49200439453125
      }
    },
    {
      "class": "Tgov1",
      "id": "60883_1_tgov1",
      "ports": {
        "speed": 5074,
        "pmech": 5072
      },
      "params": {
        "Trate": 259.49200439453125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.694934715729115,
        "Pvmin": 0.12335640560034218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60883_1_ieeet1",
      "ports": {
        "bus": 60883,
        "speed": 5074,
        "vs": 5075,
        "efd": 5073
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60883_1_ieeest",
      "ports": {
        "input": 5074,
        "output": 5075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60891_1_genrou",
      "ports": {
        "bus": 60891,
        "pmech": 5076,
        "efd": 5077,
        "speed": 5078
      },
      "params": {
        "p0": 2.9240713119506836,
        "q0": 0.38283947110176086,
        "H": 1.8204089403152466,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.707500457763672,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.9505000114440918,
        "Tqopp": 0.05829999968409538,
        "Xd": 1.992799997329712,
        "Xdp": 0.2630999982357025,
        "Xdpp": 0.19059999287128448,
        "Xq": 1.895300030708313,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.19059999287128448,
        "Xl": 0.1421000063419342,
        "S10": 0.18790000677108765,
        "S12": 0.6107000112533569,
        "mva": 293.6000061035156
      }
    },
    {
      "class": "Tgov1",
      "id": "60891_1_tgov1",
      "ports": {
        "speed": 5078,
        "pmech": 5076
      },
      "params": {
        "Trate": 293.6000061035156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000162410474,
        "Pvmin": 0.29822320587749207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60891_1_ieeet1",
      "ports": {
        "bus": 60891,
        "speed": 5078,
        "vs": 5079,
        "efd": 5077
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60891_1_ieeest",
      "ports": {
        "input": 5078,
        "output": 5079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60892_1_genrou",
      "ports": {
        "bus": 60892,
        "pmech": 5080,
        "efd": 5081,
        "speed": 5082
      },
      "params": {
        "p0": 1.0094815492630005,
        "q0": 0.38283947110176086,
        "H": 3.4375789165496826,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.765100002288818,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2949999570846558,
        "Tqopp": 0.05180000141263008,
        "Xd": 1.3418999910354614,
        "Xdp": 0.258899986743927,
        "Xdpp": 0.1876000016927719,
        "Xq": 1.288599967956543,
        "Xqp": 0.47119998931884766,
        "Xqpp": 0.1876000016927719,
        "Xl": 0.13979999721050262,
        "S10": 0.16500000655651093,
        "S12": 0.5648999810218811,
        "mva": 113.18258666992188
      }
    },
    {
      "class": "Tgov1",
      "id": "60892_1_tgov1",
      "ports": {
        "speed": 5082,
        "pmech": 5080
      },
      "params": {
        "Trate": 113.18258666992188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8955441129423876,
        "Pvmin": 0.4141096307243081,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60892_1_ieeet1",
      "ports": {
        "bus": 60892,
        "speed": 5082,
        "vs": 5083,
        "efd": 5081
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60892_1_ieeest",
      "ports": {
        "input": 5082,
        "output": 5083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60893_1_genrou",
      "ports": {
        "bus": 60893,
        "pmech": 5084,
        "efd": 5085,
        "speed": 5086
      },
      "params": {
        "p0": 1.0094815492630005,
        "q0": 0.3828394412994385,
        "H": 1.8404808044433594,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.63129997253418,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.6496000289916992,
        "Tqopp": 0.07750000059604645,
        "Xd": 2.3101999759674072,
        "Xdp": 0.37040001153945923,
        "Xdpp": 0.26570001244544983,
        "Xq": 2.1910998821258545,
        "Xqp": 0.31779998540878296,
        "Xqpp": 0.26570001244544983,
        "Xl": 0.2004999965429306,
        "S10": 0.17479999363422394,
        "S12": 0.5845000147819519,
        "mva": 137.92904663085938
      }
    },
    {
      "class": "Tgov1",
      "id": "60893_1_tgov1",
      "ports": {
        "speed": 5086,
        "pmech": 5084
      },
      "params": {
        "Trate": 137.92904663085938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7348705849545286,
        "Pvmin": 0.08066344488565122,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60893_1_ieeet1",
      "ports": {
        "bus": 60893,
        "speed": 5086,
        "vs": 5087,
        "efd": 5085
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60893_1_ieeest",
      "ports": {
        "input": 5086,
        "output": 5087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60894_1_genrou",
      "ports": {
        "bus": 60894,
        "pmech": 5088,
        "efd": 5089,
        "speed": 5090
      },
      "params": {
        "p0": 1.0094815492630005,
        "q0": 0.38283947110176086,
        "H": 5.323846340179443,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.538100242614746,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.097599983215332,
        "Tqopp": 0.07329999655485153,
        "Xd": 1.2898000478744507,
        "Xdp": 0.19709999859333038,
        "Xdpp": 0.14429999887943268,
        "Xq": 1.2401000261306763,
        "Xqp": 0.22920000553131104,
        "Xqpp": 0.14429999887943268,
        "Xl": 0.10620000213384628,
        "S10": 0.05790000036358833,
        "S12": 0.3508000075817108,
        "mva": 118.18396759033203
      }
    },
    {
      "class": "Tgov1",
      "id": "60894_1_tgov1",
      "ports": {
        "speed": 5090,
        "pmech": 5088
      },
      "params": {
        "Trate": 118.18396759033203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8576459332554324,
        "Pvmin": 0.3122250804100084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60894_1_ieeet1",
      "ports": {
        "bus": 60894,
        "speed": 5090,
        "vs": 5091,
        "efd": 5089
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60894_1_ieeest",
      "ports": {
        "input": 5090,
        "output": 5091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60895_1_genrou",
      "ports": {
        "bus": 60895,
        "pmech": 5092,
        "efd": 5093,
        "speed": 5094
      },
      "params": {
        "p0": 1.0094815492630005,
        "q0": 0.38283947110176086,
        "H": 2.688703775405884,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.2505998611450195,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.06040000170469284,
        "Xd": 1.8866000175476074,
        "Xdp": 0.2782000005245209,
        "Xdpp": 0.2011999934911728,
        "Xq": 1.7963000535964966,
        "Xqp": 0.3772999942302704,
        "Xqpp": 0.2011999934911728,
        "Xl": 0.15029999613761902,
        "S10": 0.1534000039100647,
        "S12": 0.5418000221252441,
        "mva": 125.59324645996094
      }
    },
    {
      "class": "Tgov1",
      "id": "60895_1_tgov1",
      "ports": {
        "speed": 5094,
        "pmech": 5092
      },
      "params": {
        "Trate": 125.59324645996094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8070497581424778,
        "Pvmin": 0.27055594927953625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60895_1_ieeet1",
      "ports": {
        "bus": 60895,
        "speed": 5094,
        "vs": 5095,
        "efd": 5093
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.060600001364946365,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.6868999004364014,
        "E2": 3.5824999809265137,
        "Se1": 0.16500000655651093,
        "Se2": 0.43320000171661377,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60895_1_ieeest",
      "ports": {
        "input": 5094,
        "output": 5095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60896_1_genrou",
      "ports": {
        "bus": 60896,
        "pmech": 5096,
        "efd": 5097,
        "speed": 5098
      },
      "params": {
        "p0": 1.0094815492630005,
        "q0": 0.3828394412994385,
        "H": 1.65351402759552,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.546500205993652,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.050200000405311584,
        "Xd": 1.4591000080108643,
        "Xdp": 0.262800008058548,
        "Xdpp": 0.19030000269412994,
        "Xq": 1.3977999687194824,
        "Xqp": 0.4603999853134155,
        "Xqpp": 0.19030000269412994,
        "Xl": 0.14190000295639038,
        "S10": 0.155799999833107,
        "S12": 0.546500027179718,
        "mva": 101.36000061035156
      }
    },
    {
      "class": "Tgov1",
      "id": "60896_1_tgov1",
      "ports": {
        "speed": 5098,
        "pmech": 5096
      },
      "params": {
        "Trate": 101.36000061035156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999858868245,
        "Pvmin": 0.3050745173783245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "60896_1_ieeet1",
      "ports": {
        "bus": 60896,
        "speed": 5098,
        "vs": 5099,
        "efd": 5097
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5625,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.961400032043457,
        "E2": 5.281799793243408,
        "Se1": 0.30169999599456787,
        "Se2": 0.5866000056266785,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60896_1_ieeest",
      "ports": {
        "input": 5098,
        "output": 5099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70098_1_genrou",
      "ports": {
        "bus": 70098,
        "pmech": 5100,
        "efd": 5101,
        "speed": 5102
      },
      "params": {
        "p0": 0.27136510610580444,
        "q0": 0.1610904186964035,
        "H": 3.019710063934326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.469200134277344,
        "Tdopp": 0.046799998730421066,
        "Tqop": 1.0541000366210938,
        "Tqopp": 0.062300000339746475,
        "Xd": 2.0713999271392822,
        "Xdp": 0.35749998688697815,
        "Xdpp": 0.2567000091075897,
        "Xq": 1.9686000347137451,
        "Xqp": 0.47440001368522644,
        "Xqpp": 0.2567000091075897,
        "Xl": 0.19349999725818634,
        "S10": 0.03220000118017197,
        "S12": 0.2994000017642975,
        "mva": 285.3721008300781
      }
    },
    {
      "class": "Tgov1",
      "id": "70098_1_tgov1",
      "ports": {
        "speed": 5102,
        "pmech": 5100
      },
      "params": {
        "Trate": 285.3721008300781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8078925808834986,
        "Pvmin": 0.08325175749550345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70098_1_ieeet1",
      "ports": {
        "bus": 70098,
        "speed": 5102,
        "vs": 5103,
        "efd": 5101
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0416666679084301,
        "Ke": 0.0,
        "Te": 0.4936999976634979,
        "Kf": 0.05530000105500221,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8959999084472656,
        "E2": 3.861299991607666,
        "Se1": 0.19840000569820404,
        "Se2": 0.4706999957561493,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70098_1_ieeest",
      "ports": {
        "input": 5102,
        "output": 5103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70105_1_genrou",
      "ports": {
        "bus": 70105,
        "pmech": 5104,
        "efd": 5105,
        "speed": 5106
      },
      "params": {
        "p0": 0.37249645590782166,
        "q0": -0.10740000009536743,
        "H": 2.1355526447296143,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.042200088500977,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3356000185012817,
        "Tqopp": 0.06040000170469284,
        "Xd": 2.2706000804901123,
        "Xdp": 0.33180001378059387,
        "Xdpp": 0.2387000024318695,
        "Xq": 2.1542000770568848,
        "Xqp": 0.31290000677108765,
        "Xqpp": 0.2387000024318695,
        "Xl": 0.17949999868869781,
        "S10": 0.07930000126361847,
        "S12": 0.3935000002384186,
        "mva": 116.99844360351562
      }
    },
    {
      "class": "Tgov1",
      "id": "70105_1_tgov1",
      "ports": {
        "speed": 5106,
        "pmech": 5104
      },
      "params": {
        "Trate": 116.99844360351562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7521467535190235,
        "Pvmin": 0.30735452238376754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70105_1_ieeet1",
      "ports": {
        "bus": 70105,
        "speed": 5106,
        "vs": 5107,
        "efd": 5105
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70105_1_ieeest",
      "ports": {
        "input": 5106,
        "output": 5107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70110_1_genrou",
      "ports": {
        "bus": 70110,
        "pmech": 5108,
        "efd": 5109,
        "speed": 5110
      },
      "params": {
        "p0": 0.07036197185516357,
        "q0": -0.04879999905824661,
        "H": 2.0070085525512695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.153800010681152,
        "Tdopp": 0.04740000143647194,
        "Tqop": 0.6101999878883362,
        "Tqopp": 0.07050000131130219,
        "Xd": 1.1651999950408936,
        "Xdp": 0.19040000438690186,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.1238000392913818,
        "Xqp": 0.27160000801086426,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10249999910593033,
        "S10": 0.13369999825954437,
        "S12": 0.5023000240325928,
        "mva": 46.687843322753906
      }
    },
    {
      "class": "Tgov1",
      "id": "70110_1_tgov1",
      "ports": {
        "speed": 5110,
        "pmech": 5108
      },
      "params": {
        "Trate": 46.687843322753906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8567540873440163,
        "Pvmin": 0.13815158724862403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70110_1_ieeet1",
      "ports": {
        "bus": 70110,
        "speed": 5110,
        "vs": 5111,
        "efd": 5109
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70110_1_ieeest",
      "ports": {
        "input": 5110,
        "output": 5111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70110_2_genrou",
      "ports": {
        "bus": 70110,
        "pmech": 5112,
        "efd": 5113,
        "speed": 5114
      },
      "params": {
        "p0": 0.17131702601909637,
        "q0": -0.09759999811649323,
        "H": 3.6277501583099365,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.300899982452393,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.1871999502182007,
        "Tqopp": 0.05860000103712082,
        "Xd": 1.2700999975204468,
        "Xdp": 0.26750001311302185,
        "Xdpp": 0.19359999895095825,
        "Xq": 1.2216999530792236,
        "Xqp": 0.43849998712539673,
        "Xqpp": 0.19359999895095825,
        "Xl": 0.1445000022649765,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375,
        "mva": 117.04041290283203
      }
    },
    {
      "class": "Tgov1",
      "id": "70110_2_tgov1",
      "ports": {
        "speed": 5114,
        "pmech": 5112
      },
      "params": {
        "Trate": 117.04041290283203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6835245981104799,
        "Pvmin": 0.13635723897038476,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70110_2_ieeet1",
      "ports": {
        "bus": 70110,
        "speed": 5114,
        "vs": 5115,
        "efd": 5113
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6574000120162964,
        "Kf": 0.10719999670982361,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1656999588012695,
        "E2": 2.8875999450683594,
        "Se1": 0.09160000085830688,
        "Se2": 0.3508000075817108,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70110_2_ieeest",
      "ports": {
        "input": 5114,
        "output": 5115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70111_1_gensal",
      "ports": {
        "bus": 70111,
        "pmech": 5116,
        "efd": 5117,
        "speed": 5118
      },
      "params": {
        "p0": 0.2976999878883362,
        "q0": -0.01640000008046627,
        "H": 3.8196001052856445,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5683000087738037,
        "Tqopp": 0.5442000031471252,
        "Xd": 0.9200999736785889,
        "Xdp": 0.28780001401901245,
        "Xdpp": 0.16779999434947968,
        "Xq": 0.5963000059127808,
        "Xl": 0.15299999713897705,
        "S10": 0.24130000174045563,
        "S12": 0.7953000068664551,
        "mva": 48.76983642578125
      }
    },
    {
      "class": "Hygov",
      "id": "70111_1_hygov",
      "ports": {
        "speed": 5118,
        "pmech": 5116
      },
      "params": {
        "Trate": 48.76983642578125,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7253999710083008,
        "Tr": 4.943399906158447,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.670199990272522,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "70111_1_esdc1a",
      "ports": {
        "bus": 70111,
        "speed": 5118,
        "vs": 5119,
        "efd": 5117
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0763000026345253,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.40120005607605,
        "Se1": 0.13920000195503235,
        "E2": 3.2014999389648438,
        "Se2": 0.41769999265670776,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "70111_1_ieeest",
      "ports": {
        "input": 5118,
        "output": 5119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70111_2_gensal",
      "ports": {
        "bus": 70111,
        "pmech": 5120,
        "efd": 5121,
        "speed": 5122
      },
      "params": {
        "p0": 0.33399999141693115,
        "q0": -0.01636599935591221,
        "H": 3.0141000747680664,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.46700000762939453,
        "Tqopp": 0.16979999840259552,
        "Xd": 1.1298999786376953,
        "Xdp": 0.3091999888420105,
        "Xdpp": 0.2515000104904175,
        "Xq": 0.7330999970436096,
        "Xl": 0.09489999711513519,
        "S10": 0.07540000230073929,
        "S12": 0.2732999920845032,
        "mva": 44.66627502441406
      }
    },
    {
      "class": "Hygov",
      "id": "70111_2_hygov",
      "ports": {
        "speed": 5122,
        "pmech": 5120
      },
      "params": {
        "Trate": 44.66627502441406,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7289999723434448,
        "Tr": 7.42080020904541,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3137999773025513,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70111_2_ieeet1",
      "ports": {
        "bus": 70111,
        "speed": 5122,
        "vs": 5123,
        "efd": 5121
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70111_2_ieeest",
      "ports": {
        "input": 5122,
        "output": 5123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70121_1_genrou",
      "ports": {
        "bus": 70121,
        "pmech": 5124,
        "efd": 5125,
        "speed": 5126
      },
      "params": {
        "p0": 1.1346871852874756,
        "q0": -0.5900999903678894,
        "H": 2.93650484085083,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.707799911499023,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.035099983215332,
        "Tqopp": 0.05700000002980232,
        "Xd": 1.7730000019073486,
        "Xdp": 0.2847999930381775,
        "Xdpp": 0.20579999685287476,
        "Xq": 1.6904000043869019,
        "Xqp": 0.6560999751091003,
        "Xqpp": 0.20579999685287476,
        "Xl": 0.15389999747276306,
        "S10": 0.029999999329447746,
        "S12": 0.29510000348091125,
        "mva": 603.1747436523438
      }
    },
    {
      "class": "Tgov1",
      "id": "70121_1_tgov1",
      "ports": {
        "speed": 5126,
        "pmech": 5124
      },
      "params": {
        "Trate": 603.1747436523438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8019234797364814,
        "Pvmin": 0.17636679726691298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70121_1_ieeet1",
      "ports": {
        "bus": 70121,
        "speed": 5126,
        "vs": 5127,
        "efd": 5125
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6825000047683716,
        "Kf": 0.11900000274181366,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3206000328063965,
        "E2": 5.760799884796143,
        "Se1": 0.026200000196695328,
        "Se2": 0.2773999869823456,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70121_1_ieeest",
      "ports": {
        "input": 5126,
        "output": 5127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70125_1_genrou",
      "ports": {
        "bus": 70125,
        "pmech": 5128,
        "efd": 5129,
        "speed": 5130
      },
      "params": {
        "p0": 0.9053431749343872,
        "q0": -0.3382999897003174,
        "H": 2.36628794670105,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.43239974975586,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.0906000137329102,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.4040000438690186,
        "Xdp": 0.5091999769210815,
        "Xdpp": 0.26260000467300415,
        "Xq": 2.278599977493286,
        "Xqp": 0.27639999985694885,
        "Xqpp": 0.26260000467300415,
        "Xl": 0.1981000006198883,
        "S10": 0.11969999969005585,
        "S12": 0.47429999709129333,
        "mva": 277.3299865722656
      }
    },
    {
      "class": "Tgov1",
      "id": "70125_1_tgov1",
      "ports": {
        "speed": 5130,
        "pmech": 5128
      },
      "params": {
        "Trate": 277.3299865722656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.000000024071397,
        "Pvmin": 0.31179463499316484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70125_1_ieeet1",
      "ports": {
        "bus": 70125,
        "speed": 5130,
        "vs": 5131,
        "efd": 5129
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70125_1_ieeest",
      "ports": {
        "input": 5130,
        "output": 5131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70126_1_genrou",
      "ports": {
        "bus": 70126,
        "pmech": 5132,
        "efd": 5133,
        "speed": 5134
      },
      "params": {
        "p0": 1.0466256141662598,
        "q0": -0.3383466601371765,
        "H": 3.898873805999756,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.28849983215332,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.7746999859809875,
        "Tqopp": 0.055399999022483826,
        "Xd": 1.972000002861023,
        "Xdp": 0.4438999891281128,
        "Xdpp": 0.3172999918460846,
        "Xq": 1.8759000301361084,
        "Xqp": 0.5382000207901001,
        "Xqpp": 0.3172999918460846,
        "Xl": 0.24050000309944153,
        "S10": 0.16369999945163727,
        "S12": 0.5623999834060669,
        "mva": 300.2359619140625
      }
    },
    {
      "class": "Tgov1",
      "id": "70126_1_tgov1",
      "ports": {
        "speed": 5134,
        "pmech": 5132
      },
      "params": {
        "Trate": 300.2359619140625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9237178962174933,
        "Pvmin": 0.3350637267191577,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70126_1_ieeet1",
      "ports": {
        "bus": 70126,
        "speed": 5134,
        "vs": 5135,
        "efd": 5133
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70126_1_ieeest",
      "ports": {
        "input": 5134,
        "output": 5135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70127_1_genrou",
      "ports": {
        "bus": 70127,
        "pmech": 5136,
        "efd": 5137,
        "speed": 5138
      },
      "params": {
        "p0": 1.2110227346420288,
        "q0": -0.3383466601371765,
        "H": 3.927767038345337,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.64490032196045,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6553999781608582,
        "Tqopp": 0.07339999824762344,
        "Xd": 2.2918999195098877,
        "Xdp": 0.19550000131130219,
        "Xdpp": 0.14319999516010284,
        "Xq": 2.174099922180176,
        "Xqp": 0.6980999708175659,
        "Xqpp": 0.14319999516010284,
        "Xl": 0.10530000180006027,
        "S10": 0.10419999808073044,
        "S12": 0.44339999556541443,
        "mva": 309.8820495605469
      }
    },
    {
      "class": "Tgov1",
      "id": "70127_1_tgov1",
      "ports": {
        "speed": 5138,
        "pmech": 5136
      },
      "params": {
        "Trate": 309.8820495605469,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8949641694360421,
        "Pvmin": 0.37768529189602545,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70127_1_ieeet1",
      "ports": {
        "bus": 70127,
        "speed": 5138,
        "vs": 5139,
        "efd": 5137
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70127_1_ieeest",
      "ports": {
        "input": 5138,
        "output": 5139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70134_1_genrou",
      "ports": {
        "bus": 70134,
        "pmech": 5140,
        "efd": 5141,
        "speed": 5142
      },
      "params": {
        "p0": 0.9608590602874756,
        "q0": 0.2122146338224411,
        "H": 2.4591407775878906,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.979899883270264,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.588100016117096,
        "Tqopp": 0.07519999891519547,
        "Xd": 2.1774001121520996,
        "Xdp": 0.3407999873161316,
        "Xdpp": 0.24500000476837158,
        "Xq": 2.0673000812530518,
        "Xqp": 0.29910001158714294,
        "Xqpp": 0.24500000476837158,
        "Xl": 0.18440000712871552,
        "S10": 0.17810000479221344,
        "S12": 0.5910999774932861,
        "mva": 438.0555725097656
      }
    },
    {
      "class": "Tgov1",
      "id": "70134_1_tgov1",
      "ports": {
        "speed": 5142,
        "pmech": 5140
      },
      "params": {
        "Trate": 438.0555725097656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9183765750175645,
        "Pvmin": 0.20588711798650638,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70134_1_ieeet1",
      "ports": {
        "bus": 70134,
        "speed": 5142,
        "vs": 5143,
        "efd": 5141
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70134_1_ieeest",
      "ports": {
        "input": 5142,
        "output": 5143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70141_1_genrou",
      "ports": {
        "bus": 70141,
        "pmech": 5144,
        "efd": 5145,
        "speed": 5146
      },
      "params": {
        "p0": 0.07352715730667114,
        "q0": 0.16966666281223297,
        "H": 8.841307640075684,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.6315999031066895,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.9563000202178955,
        "Tqopp": 0.07850000262260437,
        "Xd": 2.3691000938415527,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2867000102996826,
        "Xq": 2.1830999851226807,
        "Xqp": 0.7319999933242798,
        "Xqpp": 0.2867000102996826,
        "Xl": 0.22419999539852142,
        "S10": 0.14339999854564667,
        "S12": 0.6687999963760376,
        "mva": 44.88120651245117
      }
    },
    {
      "class": "Tgov1",
      "id": "70141_1_tgov1",
      "ports": {
        "speed": 5146,
        "pmech": 5144
      },
      "params": {
        "Trate": 44.88120651245117,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.742701386993609,
        "Pvmin": 0.15294146672059344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70141_1_ieeet1",
      "ports": {
        "bus": 70141,
        "speed": 5146,
        "vs": 5147,
        "efd": 5145
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70141_1_ieeest",
      "ports": {
        "input": 5146,
        "output": 5147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70142_1_genrou",
      "ports": {
        "bus": 70142,
        "pmech": 5148,
        "efd": 5149,
        "speed": 5150
      },
      "params": {
        "p0": 0.13865825533866882,
        "q0": 0.16966666281223297,
        "H": 7.396984577178955,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.674900054931641,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7922000288963318,
        "Tqopp": 0.05090000107884407,
        "Xd": 2.0738000869750977,
        "Xdp": 0.33889999985694885,
        "Xdpp": 0.2087000012397766,
        "Xq": 1.9449000358581543,
        "Xqp": 0.545799970626831,
        "Xqpp": 0.2087000012397766,
        "Xl": 0.16200000047683716,
        "S10": 0.17649999260902405,
        "S12": 0.7584999799728394,
        "mva": 39.236000061035156
      }
    },
    {
      "class": "Tgov1",
      "id": "70142_1_tgov1",
      "ports": {
        "speed": 5150,
        "pmech": 5148
      },
      "params": {
        "Trate": 39.236000061035156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8495599519546094,
        "Pvmin": 0.3409446896849365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70142_1_ieeet1",
      "ports": {
        "bus": 70142,
        "speed": 5150,
        "vs": 5151,
        "efd": 5149
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70142_1_ieeest",
      "ports": {
        "input": 5150,
        "output": 5151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70144_1_genrou",
      "ports": {
        "bus": 70144,
        "pmech": 5152,
        "efd": 5153,
        "speed": 5154
      },
      "params": {
        "p0": 0.07504461705684662,
        "q0": 0.20360000431537628,
        "H": 2.3384554386138916,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.0233001708984375,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.302899956703186,
        "Tqopp": 0.07349999994039536,
        "Xd": 2.633500099182129,
        "Xdp": 0.27549999952316284,
        "Xdpp": 0.12849999964237213,
        "Xq": 2.396399974822998,
        "Xqp": 0.6402999758720398,
        "Xqpp": 0.12849999964237213,
        "Xl": 0.09799999743700027,
        "S10": 0.0357000008225441,
        "S12": 0.1915999948978424,
        "mva": 50.90727996826172
      }
    },
    {
      "class": "Tgov1",
      "id": "70144_1_tgov1",
      "ports": {
        "speed": 5154,
        "pmech": 5152
      },
      "params": {
        "Trate": 50.90727996826172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7857422478864429,
        "Pvmin": 0.13589930918986518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70144_1_ieeet1",
      "ports": {
        "bus": 70144,
        "speed": 5154,
        "vs": 5155,
        "efd": 5153
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70144_1_ieeest",
      "ports": {
        "input": 5154,
        "output": 5155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70144_2_genrou",
      "ports": {
        "bus": 70144,
        "pmech": 5156,
        "efd": 5157,
        "speed": 5158
      },
      "params": {
        "p0": 0.06811452656984329,
        "q0": 0.16966666281223297,
        "H": 3.272519826889038,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.9355998039245605,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.7864000201225281,
        "Tqopp": 0.05490000173449516,
        "Xd": 2.5250000953674316,
        "Xdp": 0.31839999556541443,
        "Xdpp": 0.17309999465942383,
        "Xq": 2.3089001178741455,
        "Xqp": 0.4787999987602234,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "S10": 0.1242000013589859,
        "S12": 0.6459000110626221,
        "mva": 42.459590911865234
      }
    },
    {
      "class": "Tgov1",
      "id": "70144_2_tgov1",
      "ports": {
        "speed": 5158,
        "pmech": 5156
      },
      "params": {
        "Trate": 42.459590911865234,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7850601857171723,
        "Pvmin": 0.1489165190415063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70144_2_ieeet1",
      "ports": {
        "bus": 70144,
        "speed": 5158,
        "vs": 5159,
        "efd": 5157
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70144_2_ieeest",
      "ports": {
        "input": 5158,
        "output": 5159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70147_2_genrou",
      "ports": {
        "bus": 70147,
        "pmech": 5160,
        "efd": 5161,
        "speed": 5162
      },
      "params": {
        "p0": 0.01710091531276703,
        "q0": -0.008299999870359898,
        "H": 2.010664463043213,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.370500087738037,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.829800009727478,
        "Tqopp": 0.07670000195503235,
        "Xd": 1.4048000574111938,
        "Xdp": 0.13420000672340393,
        "Xdpp": 0.10019999742507935,
        "Xq": 1.3472000360488892,
        "Xqp": 0.3425000011920929,
        "Xqpp": 0.10019999742507935,
        "Xl": 0.07199999690055847,
        "S10": 0.19949999451637268,
        "S12": 0.6338000297546387,
        "mva": 8.282520294189453
      }
    },
    {
      "class": "Tgov1",
      "id": "70147_2_tgov1",
      "ports": {
        "speed": 5162,
        "pmech": 5160
      },
      "params": {
        "Trate": 8.282520294189453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8246282399227989,
        "Pvmin": 0.19438528392596674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70147_2_ieeet1",
      "ports": {
        "bus": 70147,
        "speed": 5162,
        "vs": 5163,
        "efd": 5161
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6327000260353088,
        "Kf": 0.04650000110268593,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.8224000930786133,
        "E2": 3.763200044631958,
        "Se1": 0.11800000071525574,
        "Se2": 0.3804999887943268,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70147_2_ieeest",
      "ports": {
        "input": 5162,
        "output": 5163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70147_3_genrou",
      "ports": {
        "bus": 70147,
        "pmech": 5164,
        "efd": 5165,
        "speed": 5166
      },
      "params": {
        "p0": 0.026122143492102623,
        "q0": -0.008336666971445084,
        "H": 4.871104717254639,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.114500045776367,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.3955999612808228,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.6647000312805176,
        "Xdp": 0.23589999973773956,
        "Xdpp": 0.17149999737739563,
        "Xq": 1.5894999504089355,
        "Xqp": 0.5619999766349792,
        "Xqpp": 0.17149999737739563,
        "Xl": 0.12729999423027039,
        "S10": 0.02930000051856041,
        "S12": 0.2937000095844269,
        "mva": 7.646581172943115
      }
    },
    {
      "class": "Tgov1",
      "id": "70147_3_tgov1",
      "ports": {
        "speed": 5166,
        "pmech": 5164
      },
      "params": {
        "Trate": 7.646581172943115,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8936455871626187,
        "Pvmin": 0.3285225146798995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70147_3_ieeet1",
      "ports": {
        "bus": 70147,
        "speed": 5166,
        "vs": 5167,
        "efd": 5165
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10189999639987946,
        "Kf": 0.02590000070631504,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.358799934387207,
        "E2": 5.811699867248535,
        "Se1": 0.1639000028371811,
        "Se2": 0.4320000112056732,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70147_3_ieeest",
      "ports": {
        "input": 5166,
        "output": 5167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70147_4_genrou",
      "ports": {
        "bus": 70147,
        "pmech": 5168,
        "efd": 5169,
        "speed": 5170
      },
      "params": {
        "p0": 0.015315147116780281,
        "q0": -0.008336666971445084,
        "H": 2.348787307739258,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.5183000564575195,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.6431000232696533,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.854099988937378,
        "Xdp": 0.2637999951839447,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.7660000324249268,
        "Xqp": 0.5371000170707703,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14249999821186066,
        "S10": 0.08789999783039093,
        "S12": 0.4108000099658966,
        "mva": 8.257433891296387
      }
    },
    {
      "class": "Tgov1",
      "id": "70147_4_tgov1",
      "ports": {
        "speed": 5170,
        "pmech": 5168
      },
      "params": {
        "Trate": 8.257433891296387,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.827537175839087,
        "Pvmin": 0.17334307027423307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70147_4_ieeet1",
      "ports": {
        "bus": 70147,
        "speed": 5170,
        "vs": 5171,
        "efd": 5169
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7240999937057495,
        "E2": 2.298799991607666,
        "Se1": 0.10890000313520432,
        "Se2": 0.3702999949455261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70147_4_ieeest",
      "ports": {
        "input": 5170,
        "output": 5171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70147_5_genrou",
      "ports": {
        "bus": 70147,
        "pmech": 5172,
        "efd": 5173,
        "speed": 5174
      },
      "params": {
        "p0": 0.010158865712583065,
        "q0": -0.008336666971445084,
        "H": 4.093664169311523,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.842400074005127,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.8686000108718872,
        "Tqopp": 0.0649000033736229,
        "Xd": 1.733299970626831,
        "Xdp": 0.3402000069618225,
        "Xdpp": 0.24459999799728394,
        "Xq": 1.65339994430542,
        "Xqp": 0.4018000066280365,
        "Xqpp": 0.24459999799728394,
        "Xl": 0.18410000205039978,
        "S10": 0.1168999969959259,
        "S12": 0.46880000829696655,
        "mva": 6.829999923706055
      }
    },
    {
      "class": "Tgov1",
      "id": "70147_5_tgov1",
      "ports": {
        "speed": 5174,
        "pmech": 5172
      },
      "params": {
        "Trate": 6.829999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0004880817587933,
        "Pvmin": 0.13407625375011833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70147_5_ieeet1",
      "ports": {
        "bus": 70147,
        "speed": 5174,
        "vs": 5175,
        "efd": 5173
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70147_5_ieeest",
      "ports": {
        "input": 5174,
        "output": 5175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70153_1_genrou",
      "ports": {
        "bus": 70153,
        "pmech": 5176,
        "efd": 5177,
        "speed": 5178
      },
      "params": {
        "p0": 1.5329411029815674,
        "q0": -0.4017055034637451,
        "H": 3.8949687480926514,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.802499771118164,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.0651999711990356,
        "Tqopp": 0.07320000231266022,
        "Xd": 1.9819999933242798,
        "Xdp": 0.20970000326633453,
        "Xdpp": 0.15309999883174896,
        "Xq": 1.885200023651123,
        "Xqp": 0.3156000077724457,
        "Xqpp": 0.15309999883174896,
        "Xl": 0.11299999803304672,
        "S10": 0.15119999647140503,
        "S12": 0.5374000072479248,
        "mva": 797.7582397460938
      }
    },
    {
      "class": "Tgov1",
      "id": "70153_1_tgov1",
      "ports": {
        "speed": 5178,
        "pmech": 5176
      },
      "params": {
        "Trate": 797.7582397460938,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.76523812005321,
        "Pvmin": 0.18094124570472633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70153_1_ieeet1",
      "ports": {
        "bus": 70153,
        "speed": 5178,
        "vs": 5179,
        "efd": 5177
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70153_1_ieeest",
      "ports": {
        "input": 5178,
        "output": 5179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70154_1_genrou",
      "ports": {
        "bus": 70154,
        "pmech": 5180,
        "efd": 5181,
        "speed": 5182
      },
      "params": {
        "p0": 1.8474667072296143,
        "q0": -0.40170547366142273,
        "H": 3.2222864627838135,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.875500202178955,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.3487000465393066,
        "Tqopp": 0.06279999762773514,
        "Xd": 2.1614999771118164,
        "Xdp": 0.4253000020980835,
        "Xdpp": 0.3041999936103821,
        "Xq": 2.052500009536743,
        "Xqp": 0.6434999704360962,
        "Xqpp": 0.3041999936103821,
        "Xl": 0.2303999960422516,
        "S10": 0.08649999648332596,
        "S12": 0.40799999237060547,
        "mva": 717.3056640625
      }
    },
    {
      "class": "Tgov1",
      "id": "70154_1_tgov1",
      "ports": {
        "speed": 5182,
        "pmech": 5180
      },
      "params": {
        "Trate": 717.3056640625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8510737514226959,
        "Pvmin": 0.24508380517392458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70154_1_ieeet1",
      "ports": {
        "bus": 70154,
        "speed": 5182,
        "vs": 5183,
        "efd": 5181
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70154_1_ieeest",
      "ports": {
        "input": 5182,
        "output": 5183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70155_1_genrou",
      "ports": {
        "bus": 70155,
        "pmech": 5184,
        "efd": 5185,
        "speed": 5186
      },
      "params": {
        "p0": 2.246530055999756,
        "q0": -0.40170547366142273,
        "H": 3.325162887573242,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.553999900817871,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.9865999817848206,
        "Tqopp": 0.06790000200271606,
        "Xd": 2.1858999729156494,
        "Xdp": 0.3709000051021576,
        "Xdpp": 0.2660999894142151,
        "Xq": 2.075200080871582,
        "Xqp": 0.6021000146865845,
        "Xqpp": 0.2660999894142151,
        "Xl": 0.20069999992847443,
        "S10": 0.1177000030875206,
        "S12": 0.47040000557899475,
        "mva": 717.6348266601562
      }
    },
    {
      "class": "Tgov1",
      "id": "70155_1_tgov1",
      "ports": {
        "speed": 5186,
        "pmech": 5184
      },
      "params": {
        "Trate": 717.6348266601562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8506764066640761,
        "Pvmin": 0.3005804070454422,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70155_1_ieeet1",
      "ports": {
        "bus": 70155,
        "speed": 5186,
        "vs": 5187,
        "efd": 5185
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7915999889373779,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9337000846862793,
        "E2": 5.244900226593018,
        "Se1": 0.12309999763965607,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70155_1_ieeest",
      "ports": {
        "input": 5186,
        "output": 5187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70156_1_genrou",
      "ports": {
        "bus": 70156,
        "pmech": 5188,
        "efd": 5189,
        "speed": 5190
      },
      "params": {
        "p0": 2.023747444152832,
        "q0": -0.4017055034637451,
        "H": 2.147801637649536,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.025899887084961,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8792999982833862,
        "Tqopp": 0.06449999660253525,
        "Xd": 1.9617999792099,
        "Xdp": 0.3138999938964844,
        "Xdpp": 0.22609999775886536,
        "Xq": 1.8664000034332275,
        "Xqp": 0.6032000184059143,
        "Xqpp": 0.22609999775886536,
        "Xl": 0.1696999967098236,
        "S10": 0.1348000019788742,
        "S12": 0.5044999718666077,
        "mva": 686.2391357421875
      }
    },
    {
      "class": "Tgov1",
      "id": "70156_1_tgov1",
      "ports": {
        "speed": 5190,
        "pmech": 5188
      },
      "params": {
        "Trate": 686.2391357421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8895951627416474,
        "Pvmin": 0.28186678030206674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70156_1_ieeet1",
      "ports": {
        "bus": 70156,
        "speed": 5190,
        "vs": 5191,
        "efd": 5189
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3950999975204468,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.372299909591675,
        "E2": 4.496399879455566,
        "Se1": 0.0544000007212162,
        "Se2": 0.3091000020503998,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70156_1_ieeest",
      "ports": {
        "input": 5190,
        "output": 5191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70164_1_gensal",
      "ports": {
        "bus": 70164,
        "pmech": 5192,
        "efd": 5193,
        "speed": 5194
      },
      "params": {
        "p0": 0.16257596015930176,
        "q0": 0.07948800176382065,
        "H": 1.8421000242233276,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.44699999690055847,
        "Tqopp": 0.10760000348091125,
        "Xd": 0.8409000039100647,
        "Xdp": 0.40709999203681946,
        "Xdpp": 0.26989999413490295,
        "Xq": 0.5446000099182129,
        "Xl": 0.09470000118017197,
        "S10": 0.17640000581741333,
        "S12": 0.5051000118255615,
        "mva": 21.15566062927246
      }
    },
    {
      "class": "Hygov",
      "id": "70164_1_hygov",
      "ports": {
        "speed": 5194,
        "pmech": 5192
      },
      "params": {
        "Trate": 21.15566062927246,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5900999903678894,
        "Tr": 8.373800277709961,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4959000051021576,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "70164_1_esdc1a",
      "ports": {
        "bus": 70164,
        "speed": 5194,
        "vs": 5195,
        "efd": 5193
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.015399999916553497,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3408000469207764,
        "Se1": 0.1200999990105629,
        "E2": 3.1210999488830566,
        "Se2": 0.3603000044822693,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "70164_1_ieeest",
      "ports": {
        "input": 5194,
        "output": 5195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70165_1_gensal",
      "ports": {
        "bus": 70165,
        "pmech": 5196,
        "efd": 5197,
        "speed": 5198
      },
      "params": {
        "p0": 0.13568031787872314,
        "q0": 0.07295999675989151,
        "H": 3.5376999378204346,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5230000019073486,
        "Tqopp": 0.4810999929904938,
        "Xd": 1.2267999649047852,
        "Xdp": 0.5821999907493591,
        "Xdpp": 0.3783999979496002,
        "Xq": 0.7964000105857849,
        "Xl": 0.12999999523162842,
        "S10": 0.1526000052690506,
        "S12": 0.4611000120639801,
        "mva": 21.8360652923584
      }
    },
    {
      "class": "Hygov",
      "id": "70165_1_hygov",
      "ports": {
        "speed": 5198,
        "pmech": 5196
      },
      "params": {
        "Trate": 21.8360652923584,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5267999768257141,
        "Tr": 2.9625000953674316,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6018999814987183,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70165_1_ieeet1",
      "ports": {
        "bus": 70165,
        "speed": 5198,
        "vs": 5199,
        "efd": 5197
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70165_1_ieeest",
      "ports": {
        "input": 5198,
        "output": 5199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70165_2_gensal",
      "ports": {
        "bus": 70165,
        "pmech": 5200,
        "efd": 5201,
        "speed": 5202
      },
      "params": {
        "p0": 0.09055926650762558,
        "q0": 0.03840000182390213,
        "H": 3.3480000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2565000057220459,
        "Tqopp": 0.5285000205039978,
        "Xd": 1.3587000370025635,
        "Xdp": 0.45329999923706055,
        "Xdpp": 0.4156000018119812,
        "Xq": 0.8823999762535095,
        "Xl": 0.09960000216960907,
        "S10": 0.18279999494552612,
        "S12": 0.4099999964237213,
        "mva": 10.176663398742676
      }
    },
    {
      "class": "Hygov",
      "id": "70165_2_hygov",
      "ports": {
        "speed": 5202,
        "pmech": 5200
      },
      "params": {
        "Trate": 10.176663398742676,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9796000123023987,
        "Tr": 9.983499526977539,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6639000177383423,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70165_2_ieeet1",
      "ports": {
        "bus": 70165,
        "speed": 5202,
        "vs": 5203,
        "efd": 5201
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9828999042510986,
        "E2": 3.9772000312805176,
        "Se1": 0.08739999681711197,
        "Se2": 0.40059998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70165_2_ieeest",
      "ports": {
        "input": 5202,
        "output": 5203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70166_2_gensal",
      "ports": {
        "bus": 70166,
        "pmech": 5204,
        "efd": 5205,
        "speed": 5206
      },
      "params": {
        "p0": 0.066600002348423,
        "q0": 0.001531207119114697,
        "H": 1.5556000471115112,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20559999346733093,
        "Tqopp": 0.4771000146865845,
        "Xd": 1.2228000164031982,
        "Xdp": 0.396699994802475,
        "Xdpp": 0.30140000581741333,
        "Xq": 0.7936999797821045,
        "Xl": 0.1656000018119812,
        "S10": 0.10249999910593033,
        "S12": 0.45320001244544983,
        "mva": 9.388862609863281
      }
    },
    {
      "class": "Hygov",
      "id": "70166_2_hygov",
      "ports": {
        "speed": 5206,
        "pmech": 5204
      },
      "params": {
        "Trate": 9.388862609863281,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.45579999685287476,
        "Tr": 8.472299575805664,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5324000120162964,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70166_2_ieeet1",
      "ports": {
        "bus": 70166,
        "speed": 5206,
        "vs": 5207,
        "efd": 5205
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70166_2_ieeest",
      "ports": {
        "input": 5206,
        "output": 5207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_1_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5208,
        "efd": 5209,
        "speed": 5210
      },
      "params": {
        "p0": 0.02969915047287941,
        "q0": -0.008299999870359898,
        "H": 7.72719669342041,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.81879997253418,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.0470000505447388,
        "Tqopp": 0.048700001090765,
        "Xd": 2.0564000606536865,
        "Xdp": 0.2572999894618988,
        "Xdpp": 0.1477999985218048,
        "Xq": 1.930799961090088,
        "Xqp": 0.43299999833106995,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "S10": 0.155799999833107,
        "S12": 0.6276000142097473,
        "mva": 7.5
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_1_tgov1",
      "ports": {
        "speed": 5210,
        "pmech": 5208
      },
      "params": {
        "Trate": 7.5,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.00000003973643,
        "Pvmin": 0.381333331267039,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_1_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5210,
        "vs": 5211,
        "efd": 5209
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_1_ieeest",
      "ports": {
        "input": 5210,
        "output": 5211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_10_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5212,
        "efd": 5213,
        "speed": 5214
      },
      "params": {
        "p0": 0.12281977385282516,
        "q0": -0.04439999908208847,
        "H": 3.157689332962036,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.293300151824951,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.2023999691009521,
        "Tqopp": 0.09359999746084213,
        "Xd": 1.9917999505996704,
        "Xdp": 0.15960000455379486,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.8787000179290771,
        "Xqp": 0.40059998631477356,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09440000355243683,
        "S10": 0.050200000405311584,
        "S12": 0.4027999937534332,
        "mva": 44.489864349365234
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_10_tgov1",
      "ports": {
        "speed": 5214,
        "pmech": 5212
      },
      "params": {
        "Trate": 44.489864349365234,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8990811993028061,
        "Pvmin": 0.2628863906658901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_10_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5214,
        "vs": 5215,
        "efd": 5213
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_10_ieeest",
      "ports": {
        "input": 5214,
        "output": 5215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_2_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5216,
        "efd": 5217,
        "speed": 5218
      },
      "params": {
        "p0": 0.03363281115889549,
        "q0": -0.008325000293552876,
        "H": 9.335247039794922,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.6656999588012695,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.8865000009536743,
        "Tqopp": 0.04749999940395355,
        "Xd": 2.3529000282287598,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.17069999873638153,
        "Xq": 2.170099973678589,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.17069999873638153,
        "Xl": 0.13169999420642853,
        "S10": 0.03669999912381172,
        "S12": 0.4399999976158142,
        "mva": 8.329277992248535
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_2_tgov1",
      "ports": {
        "speed": 5218,
        "pmech": 5216
      },
      "params": {
        "Trate": 8.329277992248535,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9004382258585845,
        "Pvmin": 0.39059534716009986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_2_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5218,
        "vs": 5219,
        "efd": 5217
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_2_ieeest",
      "ports": {
        "input": 5218,
        "output": 5219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_3_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5220,
        "efd": 5221,
        "speed": 5222
      },
      "params": {
        "p0": 0.03729904070496559,
        "q0": -0.008299999870359898,
        "H": 1.5943398475646973,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.30519962310791,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.7878999710083008,
        "Tqopp": 0.09719999879598618,
        "Xd": 1.9593000411987305,
        "Xdp": 0.1753000020980835,
        "Xdpp": 0.14659999310970306,
        "Xq": 1.8523999452590942,
        "Xqp": 0.31200000643730164,
        "Xqpp": 0.14659999310970306,
        "Xl": 0.11240000277757645,
        "S10": 0.04450000077486038,
        "S12": 0.4510999917984009,
        "mva": 7.53410530090332
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_3_tgov1",
      "ports": {
        "speed": 5222,
        "pmech": 5220
      },
      "params": {
        "Trate": 7.53410530090332,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9954732511004316,
        "Pvmin": 0.48048176113868185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_3_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5222,
        "vs": 5223,
        "efd": 5221
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_3_ieeest",
      "ports": {
        "input": 5222,
        "output": 5223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_4_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5224,
        "efd": 5225,
        "speed": 5226
      },
      "params": {
        "p0": 0.019569560885429382,
        "q0": -0.008325000293552876,
        "H": 7.68516206741333,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.866399765014648,
        "Tdopp": 0.05790000036358833,
        "Tqop": 1.0795999765396118,
        "Tqopp": 0.0658000037074089,
        "Xd": 2.174499988555908,
        "Xdp": 0.15729999542236328,
        "Xdpp": 0.1242000013589859,
        "Xq": 2.026099920272827,
        "Xqp": 0.3596999943256378,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "S10": 0.060499999672174454,
        "S12": 0.47350001335144043,
        "mva": 10.830354690551758
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_4_tgov1",
      "ports": {
        "speed": 5226,
        "pmech": 5224
      },
      "params": {
        "Trate": 10.830354690551758,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6924981233131833,
        "Pvmin": 0.1705429857591941,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_4_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5226,
        "vs": 5227,
        "efd": 5225
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_4_ieeest",
      "ports": {
        "input": 5226,
        "output": 5227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_5_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5228,
        "efd": 5229,
        "speed": 5230
      },
      "params": {
        "p0": 0.013899145647883415,
        "q0": -0.008299999870359898,
        "H": 5.1839494705200195,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.134499549865723,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.2049000263214111,
        "Tqopp": 0.06560000032186508,
        "Xd": 2.6380999088287354,
        "Xdp": 0.257099986076355,
        "Xdpp": 0.10589999705553055,
        "Xq": 2.4001998901367188,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "S10": 0.26989999413490295,
        "S12": 0.7662000060081482,
        "mva": 10.150371551513672
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_5_tgov1",
      "ports": {
        "speed": 5230,
        "pmech": 5228
      },
      "params": {
        "Trate": 10.150371551513672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7388892376954209,
        "Pvmin": 0.1261037550367898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_5_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5230,
        "vs": 5231,
        "efd": 5229
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_5_ieeest",
      "ports": {
        "input": 5230,
        "output": 5231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_6_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5232,
        "efd": 5233,
        "speed": 5234
      },
      "params": {
        "p0": 0.024617532268166542,
        "q0": -0.008325000293552876,
        "H": 9.674518585205078,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.188799858093262,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.7440000176429749,
        "Tqopp": 0.08640000224113464,
        "Xd": 2.4586000442504883,
        "Xdp": 0.2874000072479248,
        "Xdpp": 0.16380000114440918,
        "Xq": 2.2553000450134277,
        "Xqp": 0.36480000615119934,
        "Xqpp": 0.16380000114440918,
        "Xl": 0.12610000371932983,
        "S10": 0.10809999704360962,
        "S12": 0.521399974822998,
        "mva": 8.198260307312012
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_6_tgov1",
      "ports": {
        "speed": 5234,
        "pmech": 5232
      },
      "params": {
        "Trate": 8.198260307312012,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9148282704970943,
        "Pvmin": 0.2868703939461285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_6_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5234,
        "vs": 5235,
        "efd": 5233
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_6_ieeest",
      "ports": {
        "input": 5234,
        "output": 5235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_7_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5236,
        "efd": 5237,
        "speed": 5238
      },
      "params": {
        "p0": 0.017399150878190994,
        "q0": -0.008299999870359898,
        "H": 8.087163925170898,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.945300102233887,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.36809998750686646,
        "Tqopp": 0.0722000002861023,
        "Xd": 2.1538000106811523,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.25200000405311584,
        "Xq": 2.009399890899658,
        "Xqp": 0.6255000233650208,
        "Xqpp": 0.25200000405311584,
        "Xl": 0.1965000033378601,
        "S10": 0.14069999754428864,
        "S12": 0.6428999900817871,
        "mva": 7.625584602355957
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_7_tgov1",
      "ports": {
        "speed": 5238,
        "pmech": 5236
      },
      "params": {
        "Trate": 7.625584602355957,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9835311899504815,
        "Pvmin": 0.21375410673830245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_7_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5238,
        "vs": 5239,
        "efd": 5237
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_7_ieeest",
      "ports": {
        "input": 5238,
        "output": 5239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_8_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5240,
        "efd": 5241,
        "speed": 5242
      },
      "params": {
        "p0": 0.009375345893204212,
        "q0": -0.008325000293552876,
        "H": 9.058954238891602,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.857900142669678,
        "Tdopp": 0.06210000067949295,
        "Tqop": 1.0615999698638916,
        "Tqopp": 0.04809999838471413,
        "Xd": 1.5729999542236328,
        "Xdp": 0.2353000044822693,
        "Xdpp": 0.13689999282360077,
        "Xq": 1.5406999588012695,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.13689999282360077,
        "Xl": 0.1046999990940094,
        "S10": 0.13989999890327454,
        "S12": 0.4104999899864197,
        "mva": 7.5
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_8_tgov1",
      "ports": {
        "speed": 5242,
        "pmech": 5240
      },
      "params": {
        "Trate": 7.5,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.00000003973643,
        "Pvmin": 0.11034933229287465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_8_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5242,
        "vs": 5243,
        "efd": 5241
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_8_ieeest",
      "ports": {
        "input": 5242,
        "output": 5243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70167_9_genrou",
      "ports": {
        "bus": 70167,
        "pmech": 5244,
        "efd": 5245,
        "speed": 5246
      },
      "params": {
        "p0": 0.03282885253429413,
        "q0": -0.008325000293552876,
        "H": 4.092007160186768,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.381999969482422,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.1205999851226807,
        "Tqopp": 0.09049999713897705,
        "Xd": 2.3357999324798584,
        "Xdp": 0.32839998602867126,
        "Xdpp": 0.1973000019788742,
        "Xq": 2.1561999320983887,
        "Xqp": 0.5289999842643738,
        "Xqpp": 0.1973000019788742,
        "Xl": 0.15279999375343323,
        "S10": 0.01549999974668026,
        "S12": 0.18219999969005585,
        "mva": 9.631301879882812
      }
    },
    {
      "class": "Tgov1",
      "id": "70167_9_tgov1",
      "ports": {
        "speed": 5246,
        "pmech": 5244
      },
      "params": {
        "Trate": 9.631301879882812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7787109563753472,
        "Pvmin": 0.3294447008397339,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70167_9_ieeet1",
      "ports": {
        "bus": 70167,
        "speed": 5246,
        "vs": 5247,
        "efd": 5245
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70167_9_ieeest",
      "ports": {
        "input": 5246,
        "output": 5247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70172_1_genrou",
      "ports": {
        "bus": 70172,
        "pmech": 5248,
        "efd": 5249,
        "speed": 5250
      },
      "params": {
        "p0": 1.9921573400497437,
        "q0": 0.39120298624038696,
        "H": 2.36565899848938,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.116399765014648,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.3796000480651855,
        "Tqopp": 0.06390000134706497,
        "Xd": 2.166300058364868,
        "Xdp": 0.3465000092983246,
        "Xdpp": 0.24899999797344208,
        "Xq": 2.056999921798706,
        "Xqp": 0.5414000153541565,
        "Xqpp": 0.24899999797344208,
        "Xl": 0.1875,
        "S10": 0.032499998807907104,
        "S12": 0.30000001192092896,
        "mva": 648.32568359375
      }
    },
    {
      "class": "Tgov1",
      "id": "70172_1_tgov1",
      "ports": {
        "speed": 5250,
        "pmech": 5248
      },
      "params": {
        "Trate": 648.32568359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8791877220827236,
        "Pvmin": 0.29439282442741443,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70172_1_ieeet1",
      "ports": {
        "bus": 70172,
        "speed": 5250,
        "vs": 5251,
        "efd": 5249
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70172_1_ieeest",
      "ports": {
        "input": 5250,
        "output": 5251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70173_1_genrou",
      "ports": {
        "bus": 70173,
        "pmech": 5252,
        "efd": 5253,
        "speed": 5254
      },
      "params": {
        "p0": 1.372432827949524,
        "q0": 0.39120298624038696,
        "H": 2.9026825428009033,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.98360013961792,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.5709999799728394,
        "Tqopp": 0.06120000034570694,
        "Xd": 1.927299976348877,
        "Xdp": 0.18199999630451202,
        "Xdpp": 0.13369999825954437,
        "Xq": 1.8342000246047974,
        "Xqp": 0.5961999893188477,
        "Xqpp": 0.13369999825954437,
        "Xl": 0.09790000319480896,
        "S10": 0.04019999876618385,
        "S12": 0.31540000438690186,
        "mva": 662.9031982421875
      }
    },
    {
      "class": "Tgov1",
      "id": "70173_1_tgov1",
      "ports": {
        "speed": 5254,
        "pmech": 5252
      },
      "params": {
        "Trate": 662.9031982421875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8598540215795848,
        "Pvmin": 0.19443261416691052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70173_1_ieeet1",
      "ports": {
        "bus": 70173,
        "speed": 5254,
        "vs": 5255,
        "efd": 5253
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.038100000470876694,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9082999229431152,
        "E2": 5.210999965667725,
        "Se1": 0.0003000000142492354,
        "Se2": 0.2483000010251999,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70173_1_ieeest",
      "ports": {
        "input": 5254,
        "output": 5255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70174_1_genrou",
      "ports": {
        "bus": 70174,
        "pmech": 5256,
        "efd": 5257,
        "speed": 5258
      },
      "params": {
        "p0": 1.0291521549224854,
        "q0": 0.3912029564380646,
        "H": 2.9808831214904785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.37559986114502,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6424999833106995,
        "Tqopp": 0.0738999992609024,
        "Xd": 2.033799886703491,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.9335999488830566,
        "Xqp": 0.6583999991416931,
        "Xqpp": 0.147599995136261,
        "Xl": 0.10869999974966049,
        "S10": 0.09769999980926514,
        "S12": 0.4302999973297119,
        "mva": 604.8347778320312
      }
    },
    {
      "class": "Tgov1",
      "id": "70174_1_tgov1",
      "ports": {
        "speed": 5258,
        "pmech": 5256
      },
      "params": {
        "Trate": 604.8347778320312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9424060947183306,
        "Pvmin": 0.1563434048048849,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70174_1_ieeet1",
      "ports": {
        "bus": 70174,
        "speed": 5258,
        "vs": 5259,
        "efd": 5257
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70174_1_ieeest",
      "ports": {
        "input": 5258,
        "output": 5259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70176_1_genrou",
      "ports": {
        "bus": 70176,
        "pmech": 5260,
        "efd": 5261,
        "speed": 5262
      },
      "params": {
        "p0": 0.38604992628097534,
        "q0": 0.5414919853210449,
        "H": 3.346343517303467,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.882999897003174,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.2407000064849854,
        "Tqopp": 0.06289999932050705,
        "Xd": 1.815500020980835,
        "Xdp": 0.1996999979019165,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.7300000190734863,
        "Xqp": 0.6083999872207642,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.10760000348091125,
        "S10": 0.08879999816417694,
        "S12": 0.41269999742507935,
        "mva": 118.72122192382812
      }
    },
    {
      "class": "Tgov1",
      "id": "70176_1_tgov1",
      "ports": {
        "speed": 5262,
        "pmech": 5260
      },
      "params": {
        "Trate": 118.72122192382812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9787634611929238,
        "Pvmin": 0.3108290989836918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70176_1_ieeet1",
      "ports": {
        "bus": 70176,
        "speed": 5262,
        "vs": 5263,
        "efd": 5261
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70176_1_ieeest",
      "ports": {
        "input": 5262,
        "output": 5263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_1_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5264,
        "efd": 5265,
        "speed": 5266
      },
      "params": {
        "p0": 0.07279984652996063,
        "q0": -0.005880000069737434,
        "H": 2.896699905395508,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2667999863624573,
        "Tqopp": 0.164900004863739,
        "Xd": 1.0360000133514404,
        "Xdp": 0.4950000047683716,
        "Xdpp": 0.4268999993801117,
        "Xq": 0.6718999743461609,
        "Xl": 0.09099999815225601,
        "S10": 0.09929999709129333,
        "S12": 0.24220000207424164,
        "mva": 17.316064834594727
      }
    },
    {
      "class": "Hygov",
      "id": "70182_1_hygov",
      "ports": {
        "speed": 5266,
        "pmech": 5264
      },
      "params": {
        "Trate": 17.316064834594727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6007000207901001,
        "Tr": 5.024199962615967,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7027999758720398,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "70182_1_esdc1a",
      "ports": {
        "bus": 70182,
        "speed": 5266,
        "vs": 5267,
        "efd": 5265
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.051100000739097595,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.404400110244751,
        "Se1": 0.1420000046491623,
        "E2": 3.2058000564575195,
        "Se2": 0.42590001225471497,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_1_ieeest",
      "ports": {
        "input": 5266,
        "output": 5267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_2_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5268,
        "efd": 5269,
        "speed": 5270
      },
      "params": {
        "p0": 0.10862814635038376,
        "q0": -0.005880000069737434,
        "H": 1.4072999954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2522999942302704,
        "Tqopp": 0.30630001425743103,
        "Xd": 0.9039999842643738,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.22169999778270721,
        "Xq": 0.5856999754905701,
        "Xl": 0.16200000047683716,
        "S10": 0.24369999766349792,
        "S12": 0.6858999729156494,
        "mva": 14.933881759643555
      }
    },
    {
      "class": "Hygov",
      "id": "70182_2_hygov",
      "ports": {
        "speed": 5270,
        "pmech": 5268
      },
      "params": {
        "Trate": 14.933881759643555,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8167999982833862,
        "Tr": 7.700500011444092,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7425999641418457,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "70182_2_esdc1a",
      "ports": {
        "bus": 70182,
        "speed": 5270,
        "vs": 5271,
        "efd": 5269
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03750000149011612,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.301500082015991,
        "Se1": 0.1257999986410141,
        "E2": 3.068700075149536,
        "Se2": 0.3772999942302704,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_2_ieeest",
      "ports": {
        "input": 5270,
        "output": 5271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_3_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5272,
        "efd": 5273,
        "speed": 5274
      },
      "params": {
        "p0": 0.09262502193450928,
        "q0": -0.005880000069737434,
        "H": 2.3808999061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.32280001044273376,
        "Tqopp": 0.11020000278949738,
        "Xd": 1.0367000102996826,
        "Xdp": 0.24819999933242798,
        "Xdpp": 0.17759999632835388,
        "Xq": 0.6722999811172485,
        "Xl": 0.1347000002861023,
        "S10": 0.28870001435279846,
        "S12": 0.8334000110626221,
        "mva": 15.269840240478516
      }
    },
    {
      "class": "Hygov",
      "id": "70182_3_hygov",
      "ports": {
        "speed": 5274,
        "pmech": 5272
      },
      "params": {
        "Trate": 15.269840240478516,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9217000007629395,
        "Tr": 7.76200008392334,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8557999730110168,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70182_3_ieeet1",
      "ports": {
        "bus": 70182,
        "speed": 5274,
        "vs": 5275,
        "efd": 5273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_3_ieeest",
      "ports": {
        "input": 5274,
        "output": 5275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_4_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5276,
        "efd": 5277,
        "speed": 5278
      },
      "params": {
        "p0": 0.12638750672340393,
        "q0": -0.008427999913692474,
        "H": 3.3780999183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.32659998536109924,
        "Tqopp": 0.43220001459121704,
        "Xd": 0.9189000129699707,
        "Xdp": 0.24719999730587006,
        "Xdpp": 0.23330000042915344,
        "Xq": 0.5954999923706055,
        "Xl": 0.1428000032901764,
        "S10": 0.24580000340938568,
        "S12": 0.5566999912261963,
        "mva": 21.82419204711914
      }
    },
    {
      "class": "Hygov",
      "id": "70182_4_hygov",
      "ports": {
        "speed": 5278,
        "pmech": 5276
      },
      "params": {
        "Trate": 21.82419204711914,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5109999775886536,
        "Tr": 5.0543999671936035,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70182_4_ieeet1",
      "ports": {
        "bus": 70182,
        "speed": 5278,
        "vs": 5279,
        "efd": 5277
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_4_ieeest",
      "ports": {
        "input": 5278,
        "output": 5279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_5_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5280,
        "efd": 5281,
        "speed": 5282
      },
      "params": {
        "p0": 0.11083374917507172,
        "q0": -0.008427999913692474,
        "H": 2.882699966430664,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.420199990272522,
        "Tqopp": 0.3343000113964081,
        "Xd": 0.8040000200271606,
        "Xdp": 0.2547999918460846,
        "Xdpp": 0.22769999504089355,
        "Xq": 0.5205000042915344,
        "Xl": 0.08190000057220459,
        "S10": 0.15880000591278076,
        "S12": 0.6523000001907349,
        "mva": 17.510835647583008
      }
    },
    {
      "class": "Hygov",
      "id": "70182_5_hygov",
      "ports": {
        "speed": 5282,
        "pmech": 5280
      },
      "params": {
        "Trate": 17.510835647583008,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6347000002861023,
        "Tr": 3.001300096511841,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0914000272750854,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70182_5_ieeet1",
      "ports": {
        "bus": 70182,
        "speed": 5282,
        "vs": 5283,
        "efd": 5281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6013998985290527,
        "E2": 3.4684998989105225,
        "Se1": 0.08829999715089798,
        "Se2": 0.40470001101493835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_5_ieeest",
      "ports": {
        "input": 5282,
        "output": 5283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "70182_6_gensal",
      "ports": {
        "bus": 70182,
        "pmech": 5284,
        "efd": 5285,
        "speed": 5286
      },
      "params": {
        "p0": 0.11789999902248383,
        "q0": -0.00839999970048666,
        "H": 3.400700092315674,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4453999996185303,
        "Tqopp": 0.3003999888896942,
        "Xd": 1.0439000129699707,
        "Xdp": 0.38420000672340393,
        "Xdpp": 0.35429999232292175,
        "Xq": 0.6771000027656555,
        "Xl": 0.1956000030040741,
        "S10": 0.07159999758005142,
        "S12": 0.1932000070810318,
        "mva": 17.46123504638672
      }
    },
    {
      "class": "Hygov",
      "id": "70182_6_hygov",
      "ports": {
        "speed": 5286,
        "pmech": 5284
      },
      "params": {
        "Trate": 17.46123504638672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7423999905586243,
        "Tr": 9.764300346374512,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.882699966430664,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70182_6_ieeet1",
      "ports": {
        "bus": 70182,
        "speed": 5286,
        "vs": 5287,
        "efd": 5285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70182_6_ieeest",
      "ports": {
        "input": 5286,
        "output": 5287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70188_1_genrou",
      "ports": {
        "bus": 70188,
        "pmech": 5288,
        "efd": 5289,
        "speed": 5290
      },
      "params": {
        "p0": 0.15707612037658691,
        "q0": -0.01140222791582346,
        "H": 1.1672056913375854,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.701700210571289,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3294999897480011,
        "Tqopp": 0.06459999829530716,
        "Xd": 2.0576999187469482,
        "Xdp": 0.18569999933242798,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.9318000078201294,
        "Xqp": 0.21490000188350677,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "S10": 0.16060000658035278,
        "S12": 0.7057999968528748,
        "mva": 42.00776290893555
      }
    },
    {
      "class": "Tgov1",
      "id": "70188_1_tgov1",
      "ports": {
        "speed": 5290,
        "pmech": 5288
      },
      "params": {
        "Trate": 42.00776290893555,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8569844937601724,
        "Pvmin": 0.3613626830977391,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70188_1_ieeet1",
      "ports": {
        "bus": 70188,
        "speed": 5290,
        "vs": 5291,
        "efd": 5289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70188_1_ieeest",
      "ports": {
        "input": 5290,
        "output": 5291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70188_2_genrou",
      "ports": {
        "bus": 70188,
        "pmech": 5292,
        "efd": 5293,
        "speed": 5294
      },
      "params": {
        "p0": 0.16188189387321472,
        "q0": -0.01140222791582346,
        "H": 5.8888373374938965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.455399990081787,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.4991999864578247,
        "Tqopp": 0.07000000029802322,
        "Xd": 1.4878000020980835,
        "Xdp": 0.3391000032424927,
        "Xdpp": 0.2842999994754791,
        "Xq": 1.472000002861023,
        "Xqp": 0.5202000141143799,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.22220000624656677,
        "S10": 0.10540000349283218,
        "S12": 0.65829998254776,
        "mva": 39.709205627441406
      }
    },
    {
      "class": "Tgov1",
      "id": "70188_2_tgov1",
      "ports": {
        "speed": 5294,
        "pmech": 5292
      },
      "params": {
        "Trate": 39.709205627441406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9065908235049998,
        "Pvmin": 0.39438248682937654,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70188_2_ieeet1",
      "ports": {
        "bus": 70188,
        "speed": 5294,
        "vs": 5295,
        "efd": 5293
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70188_2_ieeest",
      "ports": {
        "input": 5294,
        "output": 5295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "70189_1_genrou",
      "ports": {
        "bus": 70189,
        "pmech": 5296,
        "efd": 5297,
        "speed": 5298
      },
      "params": {
        "p0": 0.14389367401599884,
        "q0": -0.02280445583164692,
        "H": 7.391153812408447,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.626299858093262,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.822700023651123,
        "Tqopp": 0.08829999715089798,
        "Xd": 2.4860999584198,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.15680000185966492,
        "Xq": 2.2774999141693115,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.15680000185966492,
        "Xl": 0.12049999833106995,
        "S10": 0.10419999808073044,
        "S12": 0.5771999955177307,
        "mva": 44.09153366088867
      }
    },
    {
      "class": "Tgov1",
      "id": "70189_1_tgov1",
      "ports": {
        "speed": 5298,
        "pmech": 5296
      },
      "params": {
        "Trate": 44.09153366088867,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8164833119072296,
        "Pvmin": 0.3143867343390668,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "70189_1_ieeet1",
      "ports": {
        "bus": 70189,
        "speed": 5298,
        "vs": 5299,
        "efd": 5297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "70189_1_ieeest",
      "ports": {
        "input": 5298,
        "output": 5299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74197_1_gensal",
      "ports": {
        "bus": 74197,
        "pmech": 5300,
        "efd": 5301,
        "speed": 5302
      },
      "params": {
        "p0": 0.4410000145435333,
        "q0": 0.1693439930677414,
        "H": 3.0232999324798584,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5835000276565552,
        "Tqopp": 0.5281999707221985,
        "Xd": 0.8971999883651733,
        "Xdp": 0.27320000529289246,
        "Xdpp": 0.2540000081062317,
        "Xq": 0.5813999772071838,
        "Xl": 0.23929999768733978,
        "S10": 0.21819999814033508,
        "S12": 0.728600025177002,
        "mva": 62.893306732177734
      }
    },
    {
      "class": "Hygov",
      "id": "74197_1_hygov",
      "ports": {
        "speed": 5302,
        "pmech": 5300
      },
      "params": {
        "Trate": 62.893306732177734,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7906000018119812,
        "Tr": 4.038899898529053,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6552000045776367,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74197_1_ieeet1",
      "ports": {
        "bus": 74197,
        "speed": 5302,
        "vs": 5303,
        "efd": 5301
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6196000576019287,
        "E2": 3.492799997329712,
        "Se1": 0.08619999885559082,
        "Se2": 0.3950999975204468,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74197_1_ieeest",
      "ports": {
        "input": 5302,
        "output": 5303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74197_2_gensal",
      "ports": {
        "bus": 74197,
        "pmech": 5304,
        "efd": 5305,
        "speed": 5306
      },
      "params": {
        "p0": 0.3711000084877014,
        "q0": 0.16930000483989716,
        "H": 3.502500057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49939998984336853,
        "Tqopp": 0.5067999958992004,
        "Xd": 1.0094000101089478,
        "Xdp": 0.36500000953674316,
        "Xdpp": 0.23190000653266907,
        "Xq": 0.6545000076293945,
        "Xl": 0.13830000162124634,
        "S10": 0.11249999701976776,
        "S12": 0.40290001034736633,
        "mva": 55.64677429199219
      }
    },
    {
      "class": "Hygov",
      "id": "74197_2_hygov",
      "ports": {
        "speed": 5306,
        "pmech": 5304
      },
      "params": {
        "Trate": 55.64677429199219,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.85589998960495,
        "Tr": 8.749600410461426,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7350999712944031,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74197_2_esdc1a",
      "ports": {
        "bus": 74197,
        "speed": 5306,
        "vs": 5307,
        "efd": 5305
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.041099999099969864,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4460999965667725,
        "Se1": 0.12269999831914902,
        "E2": 3.2614998817443848,
        "Se2": 0.36800000071525574,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74197_2_ieeest",
      "ports": {
        "input": 5306,
        "output": 5307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74199_1_gensal",
      "ports": {
        "bus": 74199,
        "pmech": 5308,
        "efd": 5309,
        "speed": 5310
      },
      "params": {
        "p0": 0.15000000596046448,
        "q0": -0.007400000002235174,
        "H": 2.5583999156951904,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5389000177383423,
        "Tqopp": 0.10989999771118164,
        "Xd": 0.6696000099182129,
        "Xdp": 0.20900000631809235,
        "Xdpp": 0.16249999403953552,
        "Xq": 0.43290001153945923,
        "Xl": 0.14970000088214874,
        "S10": 0.14030000567436218,
        "S12": 0.3693000078201294,
        "mva": 15.032114028930664
      }
    },
    {
      "class": "Hygov",
      "id": "74199_1_hygov",
      "ports": {
        "speed": 5310,
        "pmech": 5308
      },
      "params": {
        "Trate": 15.032114028930664,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4763999879360199,
        "Tr": 9.566499710083008,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7240999937057495,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74199_1_ieeet1",
      "ports": {
        "bus": 74199,
        "speed": 5310,
        "vs": 5311,
        "efd": 5309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74199_1_ieeest",
      "ports": {
        "input": 5310,
        "output": 5311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74199_2_gensal",
      "ports": {
        "bus": 74199,
        "pmech": 5312,
        "efd": 5313,
        "speed": 5314
      },
      "params": {
        "p0": 0.08038691431283951,
        "q0": -0.007350000087171793,
        "H": 2.3657000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.11180000007152557,
        "Tqopp": 0.2451000064611435,
        "Xd": 1.0636999607086182,
        "Xdp": 0.4499000012874603,
        "Xdpp": 0.30309998989105225,
        "Xq": 0.6898999810218811,
        "Xl": 0.21480000019073486,
        "S10": 0.18029999732971191,
        "S12": 0.5209000110626221,
        "mva": 21.77671241760254
      }
    },
    {
      "class": "Hygov",
      "id": "74199_2_hygov",
      "ports": {
        "speed": 5314,
        "pmech": 5312
      },
      "params": {
        "Trate": 21.77671241760254,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4262000024318695,
        "Tr": 3.2588999271392822,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6513000130653381,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74199_2_esdc1a",
      "ports": {
        "bus": 74199,
        "speed": 5314,
        "vs": 5315,
        "efd": 5313
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0215000007301569,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3468000888824463,
        "Se1": 0.14249999821186066,
        "E2": 3.1291000843048096,
        "Se2": 0.42750000953674316,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74199_2_ieeest",
      "ports": {
        "input": 5314,
        "output": 5315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74199_3_gensal",
      "ports": {
        "bus": 74199,
        "pmech": 5316,
        "efd": 5317,
        "speed": 5318
      },
      "params": {
        "p0": 0.12938474118709564,
        "q0": -0.007350000087171793,
        "H": 3.301500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3833000063896179,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.3787000179290771,
        "Xdp": 0.46860000491142273,
        "Xdpp": 0.3407999873161316,
        "Xq": 0.8953999876976013,
        "Xl": 0.22280000150203705,
        "S10": 0.2849000096321106,
        "S12": 0.8111000061035156,
        "mva": 15.0
      }
    },
    {
      "class": "Hygov",
      "id": "74199_3_hygov",
      "ports": {
        "speed": 5318,
        "pmech": 5316
      },
      "params": {
        "Trate": 15.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6144000291824341,
        "Tr": 6.491600036621094,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9546999931335449,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74199_3_ieeet1",
      "ports": {
        "bus": 74199,
        "speed": 5318,
        "vs": 5319,
        "efd": 5317
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74199_3_ieeest",
      "ports": {
        "input": 5318,
        "output": 5319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74199_4_gensal",
      "ports": {
        "bus": 74199,
        "pmech": 5320,
        "efd": 5321,
        "speed": 5322
      },
      "params": {
        "p0": 0.1298999935388565,
        "q0": -0.007400000002235174,
        "H": 2.9453001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5547999739646912,
        "Tqopp": 0.12380000203847885,
        "Xd": 0.708299994468689,
        "Xdp": 0.3483000099658966,
        "Xdpp": 0.32199999690055847,
        "Xq": 0.45809999108314514,
        "Xl": 0.08240000158548355,
        "S10": 0.25999999046325684,
        "S12": 0.567799985408783,
        "mva": 19.102420806884766
      }
    },
    {
      "class": "Hygov",
      "id": "74199_4_hygov",
      "ports": {
        "speed": 5322,
        "pmech": 5320
      },
      "params": {
        "Trate": 19.102420806884766,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5511999726295471,
        "Tr": 2.3592000007629395,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8889999985694885,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74199_4_ieeet1",
      "ports": {
        "bus": 74199,
        "speed": 5322,
        "vs": 5323,
        "efd": 5321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9874000549316406,
        "E2": 3.9832000732421875,
        "Se1": 0.08640000224113464,
        "Se2": 0.39590001106262207,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74199_4_ieeest",
      "ports": {
        "input": 5322,
        "output": 5323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74201_1_gensal",
      "ports": {
        "bus": 74201,
        "pmech": 5324,
        "efd": 5325,
        "speed": 5326
      },
      "params": {
        "p0": 0.1017785519361496,
        "q0": -0.00661499984562397,
        "H": 3.1212000846862793,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.28999999165534973,
        "Tqopp": 0.5907999873161316,
        "Xd": 0.5884000062942505,
        "Xdp": 0.2806999981403351,
        "Xdpp": 0.21799999475479126,
        "Xq": 0.3799000084400177,
        "Xl": 0.17679999768733978,
        "S10": 0.22830000519752502,
        "S12": 0.6624000072479248,
        "mva": 13.55942153930664
      }
    },
    {
      "class": "Hygov",
      "id": "74201_1_hygov",
      "ports": {
        "speed": 5326,
        "pmech": 5324
      },
      "params": {
        "Trate": 13.55942153930664,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3416000008583069,
        "Tr": 2.1373000144958496,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3357999920845032,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74201_1_esdc1a",
      "ports": {
        "bus": 74201,
        "speed": 5326,
        "vs": 5327,
        "efd": 5325
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07280000299215317,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3008999824523926,
        "Se1": 0.13079999387264252,
        "E2": 3.0678999423980713,
        "Se2": 0.39250001311302185,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74201_1_ieeest",
      "ports": {
        "input": 5326,
        "output": 5327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74204_1_genrou",
      "ports": {
        "bus": 74204,
        "pmech": 5328,
        "efd": 5329,
        "speed": 5330
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.19179999828338623,
        "H": 4.438868999481201,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.351600170135498,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.8659999966621399,
        "Tqopp": 0.09759999811649323,
        "Xd": 2.1393001079559326,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.11159999668598175,
        "Xq": 1.9976999759674072,
        "Xqp": 0.42559999227523804,
        "Xqpp": 0.11159999668598175,
        "Xl": 0.08460000157356262,
        "S10": 0.1274999976158142,
        "S12": 0.5702999830245972,
        "mva": 193.74510192871094
      }
    },
    {
      "class": "Tgov1",
      "id": "74204_1_tgov1",
      "ports": {
        "speed": 5330,
        "pmech": 5328
      },
      "params": {
        "Trate": 193.74510192871094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8918935382730426,
        "Pvmin": 0.3263050246828474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74204_1_ieeet1",
      "ports": {
        "bus": 74204,
        "speed": 5330,
        "vs": 5331,
        "efd": 5329
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74204_1_ieeest",
      "ports": {
        "input": 5330,
        "output": 5331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74205_2_genrou",
      "ports": {
        "bus": 74205,
        "pmech": 5332,
        "efd": 5333,
        "speed": 5334
      },
      "params": {
        "p0": 0.10357744246721268,
        "q0": -0.01154400035738945,
        "H": 7.547510623931885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.848299980163574,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.2690999507904053,
        "Tqopp": 0.05660000070929527,
        "Xd": 1.4193999767303467,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.20399999618530273,
        "Xq": 1.4168000221252441,
        "Xqp": 0.3336000144481659,
        "Xqpp": 0.20399999618530273,
        "Xl": 0.1581999957561493,
        "S10": 0.01549999974668026,
        "S12": 0.23240000009536743,
        "mva": 10.399999618530273
      }
    },
    {
      "class": "Tgov1",
      "id": "74205_2_tgov1",
      "ports": {
        "speed": 5334,
        "pmech": 5332
      },
      "params": {
        "Trate": 10.399999618530273,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000573121606,
        "Pvmin": 0.23449795249440863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74205_2_ieeet1",
      "ports": {
        "bus": 74205,
        "speed": 5334,
        "vs": 5335,
        "efd": 5333
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74205_2_ieeest",
      "ports": {
        "input": 5334,
        "output": 5335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74211_1_genrou",
      "ports": {
        "bus": 74211,
        "pmech": 5336,
        "efd": 5337,
        "speed": 5338
      },
      "params": {
        "p0": 1.5013749599456787,
        "q0": 0.40398502349853516,
        "H": 4.3489861488342285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.441699981689453,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.5595999956130981,
        "Tqopp": 0.09889999777078629,
        "Xd": 2.164799928665161,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.27649998664855957,
        "Xq": 2.0183000564575195,
        "Xqp": 0.6340000033378601,
        "Xqpp": 0.27649998664855957,
        "Xl": 0.2160000056028366,
        "S10": 0.19089999794960022,
        "S12": 0.5228999853134155,
        "mva": 189.69570922851562
      }
    },
    {
      "class": "Tgov1",
      "id": "74211_1_tgov1",
      "ports": {
        "speed": 5338,
        "pmech": 5336
      },
      "params": {
        "Trate": 189.69570922851562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7946938065088693,
        "Pvmin": 0.15076778199917665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74211_1_ieeet1",
      "ports": {
        "bus": 74211,
        "speed": 5338,
        "vs": 5339,
        "efd": 5337
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74211_1_ieeest",
      "ports": {
        "input": 5338,
        "output": 5339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74212_1_genrou",
      "ports": {
        "bus": 74212,
        "pmech": 5340,
        "efd": 5341,
        "speed": 5342
      },
      "params": {
        "p0": 1.5013749599456787,
        "q0": 0.40398499369621277,
        "H": 5.253220558166504,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.685400009155273,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.8587999939918518,
        "Tqopp": 0.06289999932050705,
        "Xd": 1.9151999950408936,
        "Xdp": 0.3416000008583069,
        "Xdpp": 0.26440000534057617,
        "Xq": 1.8169000148773193,
        "Xqp": 0.6093999743461609,
        "Xqpp": 0.26440000534057617,
        "Xl": 0.20630000531673431,
        "S10": 0.08240000158548355,
        "S12": 0.1931000053882599,
        "mva": 166.3402099609375
      }
    },
    {
      "class": "Tgov1",
      "id": "74212_1_tgov1",
      "ports": {
        "speed": 5342,
        "pmech": 5340
      },
      "params": {
        "Trate": 166.3402099609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9062751891476517,
        "Pvmin": 0.2932775944059556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74212_1_ieeet1",
      "ports": {
        "bus": 74212,
        "speed": 5342,
        "vs": 5343,
        "efd": 5341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74212_1_ieeest",
      "ports": {
        "input": 5342,
        "output": 5343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74220_1_gensal",
      "ports": {
        "bus": 74220,
        "pmech": 5344,
        "efd": 5345,
        "speed": 5346
      },
      "params": {
        "p0": 0.28360000252723694,
        "q0": 0.12950000166893005,
        "H": 2.474100112915039,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.31619998812675476,
        "Tqopp": 0.1518000066280365,
        "Xd": 0.8314999938011169,
        "Xdp": 0.29260000586509705,
        "Xdpp": 0.2070000022649765,
        "Xq": 0.5385000109672546,
        "Xl": 0.10819999873638153,
        "S10": 0.2062000036239624,
        "S12": 0.48410001397132874,
        "mva": 39.56893539428711
      }
    },
    {
      "class": "Hygov",
      "id": "74220_1_hygov",
      "ports": {
        "speed": 5346,
        "pmech": 5344
      },
      "params": {
        "Trate": 39.56893539428711,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5928000211715698,
        "Tr": 5.554299831390381,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2209999561309814,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74220_1_ieeet1",
      "ports": {
        "bus": 74220,
        "speed": 5346,
        "vs": 5347,
        "efd": 5345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74220_1_ieeest",
      "ports": {
        "input": 5346,
        "output": 5347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74220_2_gensal",
      "ports": {
        "bus": 74220,
        "pmech": 5348,
        "efd": 5349,
        "speed": 5350
      },
      "params": {
        "p0": 0.27570000290870667,
        "q0": 0.12950000166893005,
        "H": 3.239300012588501,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3571000099182129,
        "Tqopp": 0.3476000130176544,
        "Xd": 0.7254999876022339,
        "Xdp": 0.26820001006126404,
        "Xdpp": 0.17069999873638153,
        "Xq": 0.4693000018596649,
        "Xl": 0.13760000467300415,
        "S10": 0.09380000084638596,
        "S12": 0.3449999988079071,
        "mva": 33.72999954223633
      }
    },
    {
      "class": "Hygov",
      "id": "74220_2_hygov",
      "ports": {
        "speed": 5350,
        "pmech": 5348
      },
      "params": {
        "Trate": 33.72999954223633,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40779998898506165,
        "Tr": 5.994500160217285,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6480000019073486,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74220_2_ieeet1",
      "ports": {
        "bus": 74220,
        "speed": 5350,
        "vs": 5351,
        "efd": 5349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7904000282287598,
        "E2": 3.7204999923706055,
        "Se1": 0.08370000123977661,
        "Se2": 0.38359999656677246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74220_2_ieeest",
      "ports": {
        "input": 5350,
        "output": 5351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74221_1_gensal",
      "ports": {
        "bus": 74221,
        "pmech": 5352,
        "efd": 5353,
        "speed": 5354
      },
      "params": {
        "p0": 0.3373333215713501,
        "q0": 0.1295360028743744,
        "H": 2.468100070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4684000015258789,
        "Tqopp": 0.5134000182151794,
        "Xd": 0.8514999747276306,
        "Xdp": 0.2240999937057495,
        "Xdpp": 0.1882999986410141,
        "Xq": 0.5515000224113464,
        "Xl": 0.16040000319480896,
        "S10": 0.16339999437332153,
        "S12": 0.36149999499320984,
        "mva": 33.72999954223633
      }
    },
    {
      "class": "Hygov",
      "id": "74221_1_hygov",
      "ports": {
        "speed": 5354,
        "pmech": 5352
      },
      "params": {
        "Trate": 33.72999954223633,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.906000018119812,
        "Tr": 2.1275999546051025,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2252999544143677,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74221_1_esdc1a",
      "ports": {
        "bus": 74221,
        "speed": 5354,
        "vs": 5355,
        "efd": 5353
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01759999990463257,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4983999729156494,
        "Se1": 0.14110000431537628,
        "E2": 3.3313000202178955,
        "Se2": 0.42340001463890076,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74221_1_ieeest",
      "ports": {
        "input": 5354,
        "output": 5355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74222_1_gensal",
      "ports": {
        "bus": 74222,
        "pmech": 5356,
        "efd": 5357,
        "speed": 5358
      },
      "params": {
        "p0": 0.05255867913365364,
        "q0": 0.02879999950528145,
        "H": 3.7808001041412354,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.1745000034570694,
        "Tqopp": 0.4392000138759613,
        "Xd": 0.859499990940094,
        "Xdp": 0.3619999885559082,
        "Xdpp": 0.322299987077713,
        "Xq": 0.5568000078201294,
        "Xl": 0.15389999747276306,
        "S10": 0.24390000104904175,
        "S12": 0.8486999869346619,
        "mva": 11.25
      }
    },
    {
      "class": "Hygov",
      "id": "74222_1_hygov",
      "ports": {
        "speed": 5358,
        "pmech": 5356
      },
      "params": {
        "Trate": 11.25,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3319000005722046,
        "Tr": 9.715499877929688,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6816999912261963,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74222_1_ieeet1",
      "ports": {
        "bus": 74222,
        "speed": 5358,
        "vs": 5359,
        "efd": 5357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74222_1_ieeest",
      "ports": {
        "input": 5358,
        "output": 5359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74223_2_genrou",
      "ports": {
        "bus": 74223,
        "pmech": 5360,
        "efd": 5361,
        "speed": 5362
      },
      "params": {
        "p0": 0.8993309736251831,
        "q0": -0.10019999742507935,
        "H": 7.237268924713135,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.7524995803833,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.7578999996185303,
        "Tqopp": 0.08609999716281891,
        "Xd": 1.8818999528884888,
        "Xdp": 0.20200000703334808,
        "Xdpp": 0.15639999508857727,
        "Xq": 1.7899999618530273,
        "Xqp": 0.39070001244544983,
        "Xqpp": 0.15639999508857727,
        "Xl": 0.12030000239610672,
        "S10": 0.09640000015497208,
        "S12": 0.6086000204086304,
        "mva": 105.00789642333984
      }
    },
    {
      "class": "Tgov1",
      "id": "74223_2_tgov1",
      "ports": {
        "speed": 5362,
        "pmech": 5360
      },
      "params": {
        "Trate": 105.00789642333984,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8599353266715564,
        "Pvmin": 0.32130915946197197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74223_2_ieeet1",
      "ports": {
        "bus": 74223,
        "speed": 5362,
        "vs": 5363,
        "efd": 5361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74223_2_ieeest",
      "ports": {
        "input": 5362,
        "output": 5363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74223_3_genrou",
      "ports": {
        "bus": 74223,
        "pmech": 5364,
        "efd": 5365,
        "speed": 5366
      },
      "params": {
        "p0": 0.8993309736251831,
        "q0": -0.10023300349712372,
        "H": 6.982240676879883,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.201300144195557,
        "Tdopp": 0.06419999897480011,
        "Tqop": 0.3059999942779541,
        "Tqopp": 0.04969999939203262,
        "Xd": 1.6267999410629272,
        "Xdp": 0.16060000658035278,
        "Xdpp": 0.13449999690055847,
        "Xq": 1.5841000080108643,
        "Xqp": 0.39489999413490295,
        "Xqpp": 0.13449999690055847,
        "Xl": 0.10279999673366547,
        "S10": 0.1354999989271164,
        "S12": 0.5361999869346619,
        "mva": 123.17777252197266
      }
    },
    {
      "class": "Tgov1",
      "id": "74223_3_tgov1",
      "ports": {
        "speed": 5366,
        "pmech": 5364
      },
      "params": {
        "Trate": 123.17777252197266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7330868050710191,
        "Pvmin": 0.17576651188263454,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74223_3_ieeet1",
      "ports": {
        "bus": 74223,
        "speed": 5366,
        "vs": 5367,
        "efd": 5365
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74223_3_ieeest",
      "ports": {
        "input": 5366,
        "output": 5367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74228_1_gensal",
      "ports": {
        "bus": 74228,
        "pmech": 5368,
        "efd": 5369,
        "speed": 5370
      },
      "params": {
        "p0": 0.056459952145814896,
        "q0": 0.02687999978661537,
        "H": 2.159899950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4595000147819519,
        "Tqopp": 0.353300005197525,
        "Xd": 0.7696999907493591,
        "Xdp": 0.3504999876022339,
        "Xdpp": 0.2076999992132187,
        "Xq": 0.49810001254081726,
        "Xl": 0.1598999947309494,
        "S10": 0.12929999828338623,
        "S12": 0.461899995803833,
        "mva": 7.017350196838379
      }
    },
    {
      "class": "Hygov",
      "id": "74228_1_hygov",
      "ports": {
        "speed": 5370,
        "pmech": 5368
      },
      "params": {
        "Trate": 7.017350196838379,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5867999792098999,
        "Tr": 3.3977999687194824,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7863999605178833,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74228_1_ieeet1",
      "ports": {
        "bus": 74228,
        "speed": 5370,
        "vs": 5371,
        "efd": 5369
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74228_1_ieeest",
      "ports": {
        "input": 5370,
        "output": 5371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74228_2_gensal",
      "ports": {
        "bus": 74228,
        "pmech": 5372,
        "efd": 5373,
        "speed": 5374
      },
      "params": {
        "p0": 0.08059718459844589,
        "q0": 0.04800000041723251,
        "H": 1.7626999616622925,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3165999948978424,
        "Tqopp": 0.35089999437332153,
        "Xd": 1.2036999464035034,
        "Xdp": 0.35030001401901245,
        "Xdpp": 0.30250000953674316,
        "Xq": 0.7813000082969666,
        "Xl": 0.15719999372959137,
        "S10": 0.19629999995231628,
        "S12": 0.6624000072479248,
        "mva": 12.809099197387695
      }
    },
    {
      "class": "Hygov",
      "id": "74228_2_hygov",
      "ports": {
        "speed": 5374,
        "pmech": 5372
      },
      "params": {
        "Trate": 12.809099197387695,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8935999870300293,
        "Tr": 2.703700065612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2143000364303589,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74228_2_ieeet1",
      "ports": {
        "bus": 74228,
        "speed": 5374,
        "vs": 5375,
        "efd": 5373
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.738800048828125,
        "E2": 3.651700019836426,
        "Se1": 0.08049999922513962,
        "Se2": 0.36899998784065247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74228_2_ieeest",
      "ports": {
        "input": 5374,
        "output": 5375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74228_3_gensal",
      "ports": {
        "bus": 74228,
        "pmech": 5376,
        "efd": 5377,
        "speed": 5378
      },
      "params": {
        "p0": 0.12357167154550552,
        "q0": 0.04800000041723251,
        "H": 2.9821999073028564,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.48590001463890076,
        "Tqopp": 0.11710000038146973,
        "Xd": 0.6983000040054321,
        "Xdp": 0.24639999866485596,
        "Xdpp": 0.17069999873638153,
        "Xq": 0.45159998536109924,
        "Xl": 0.11169999837875366,
        "S10": 0.2750999927520752,
        "S12": 0.6646000146865845,
        "mva": 15.156603813171387
      }
    },
    {
      "class": "Hygov",
      "id": "74228_3_hygov",
      "ports": {
        "speed": 5378,
        "pmech": 5376
      },
      "params": {
        "Trate": 15.156603813171387,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3034000098705292,
        "Tr": 7.965700149536133,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6150000095367432,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74228_3_esdc1a",
      "ports": {
        "bus": 74228,
        "speed": 5378,
        "vs": 5379,
        "efd": 5377
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04100000113248825,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4010000228881836,
        "Se1": 0.14900000393390656,
        "E2": 3.2012999057769775,
        "Se2": 0.44699999690055847,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74228_3_ieeest",
      "ports": {
        "input": 5378,
        "output": 5379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74236_1_gensal",
      "ports": {
        "bus": 74236,
        "pmech": 5380,
        "efd": 5381,
        "speed": 5382
      },
      "params": {
        "p0": 0.3659000098705292,
        "q0": 0.13465642929077148,
        "H": 2.9760000705718994,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.15240000188350677,
        "Tqopp": 0.07360000163316727,
        "Xd": 1.033400058746338,
        "Xdp": 0.3125,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.670199990272522,
        "Xl": 0.12430000305175781,
        "S10": 0.2160000056028366,
        "S12": 0.49729999899864197,
        "mva": 74.23047637939453
      }
    },
    {
      "class": "Hygov",
      "id": "74236_1_hygov",
      "ports": {
        "speed": 5382,
        "pmech": 5380
      },
      "params": {
        "Trate": 74.23047637939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46059998869895935,
        "Tr": 5.517199993133545,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.927899956703186,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74236_1_ieeet1",
      "ports": {
        "bus": 74236,
        "speed": 5382,
        "vs": 5383,
        "efd": 5381
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7980000972747803,
        "E2": 3.730600118637085,
        "Se1": 0.08780000358819962,
        "Se2": 0.4023999869823456,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74236_1_ieeest",
      "ports": {
        "input": 5382,
        "output": 5383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74237_1_gensal",
      "ports": {
        "bus": 74237,
        "pmech": 5384,
        "efd": 5385,
        "speed": 5386
      },
      "params": {
        "p0": 0.45589375495910645,
        "q0": 0.13465644419193268,
        "H": 3.0857999324798584,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2556000053882599,
        "Tqopp": 0.09470000118017197,
        "Xd": 1.0371999740600586,
        "Xdp": 0.3885999917984009,
        "Xdpp": 0.3885999917984009,
        "Xq": 0.6726999878883362,
        "Xl": 0.11309999972581863,
        "S10": 0.13349999487400055,
        "S12": 0.4957999885082245,
        "mva": 74.00105285644531
      }
    },
    {
      "class": "Hygov",
      "id": "74237_1_hygov",
      "ports": {
        "speed": 5386,
        "pmech": 5384
      },
      "params": {
        "Trate": 74.00105285644531,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.75,
        "Tr": 9.468700408935547,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9603999853134155,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74237_1_ieeet1",
      "ports": {
        "bus": 74237,
        "speed": 5386,
        "vs": 5387,
        "efd": 5385
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74237_1_ieeest",
      "ports": {
        "input": 5386,
        "output": 5387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74238_1_gensal",
      "ports": {
        "bus": 74238,
        "pmech": 5388,
        "efd": 5389,
        "speed": 5390
      },
      "params": {
        "p0": 0.4489887058734894,
        "q0": 0.13465644419193268,
        "H": 2.585200071334839,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2745000123977661,
        "Tqopp": 0.5577999949455261,
        "Xd": 1.0,
        "Xdp": 0.4697999954223633,
        "Xdpp": 0.43639999628067017,
        "Xq": 0.6484000086784363,
        "Xl": 0.18209999799728394,
        "S10": 0.12449999898672104,
        "S12": 0.4991999864578247,
        "mva": 84.3010025024414
      }
    },
    {
      "class": "Hygov",
      "id": "74238_1_hygov",
      "ports": {
        "speed": 5390,
        "pmech": 5388
      },
      "params": {
        "Trate": 84.3010025024414,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6258000135421753,
        "Tr": 5.369100093841553,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7269999980926514,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74238_1_esdc1a",
      "ports": {
        "bus": 74238,
        "speed": 5390,
        "vs": 5391,
        "efd": 5389
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05530000105500221,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3466999530792236,
        "Se1": 0.1289999932050705,
        "E2": 3.128999948501587,
        "Se2": 0.3871000111103058,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74238_1_ieeest",
      "ports": {
        "input": 5390,
        "output": 5391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74239_1_gensal",
      "ports": {
        "bus": 74239,
        "pmech": 5392,
        "efd": 5393,
        "speed": 5394
      },
      "params": {
        "p0": 0.47540000081062317,
        "q0": 0.13465642929077148,
        "H": 3.5374999046325684,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.05249999836087227,
        "Tqopp": 0.14550000429153442,
        "Xd": 1.0,
        "Xdp": 0.47699999809265137,
        "Xdpp": 0.335099995136261,
        "Xq": 0.6484000086784363,
        "Xl": 0.09269999712705612,
        "S10": 0.07530000060796738,
        "S12": 0.33009999990463257,
        "mva": 91.91996765136719
      }
    },
    {
      "class": "Hygov",
      "id": "74239_1_hygov",
      "ports": {
        "speed": 5394,
        "pmech": 5392
      },
      "params": {
        "Trate": 91.91996765136719,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4505000114440918,
        "Tr": 9.511300086975098,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705999732017517,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74239_1_ieeet1",
      "ports": {
        "bus": 74239,
        "speed": 5394,
        "vs": 5395,
        "efd": 5393
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74239_1_ieeest",
      "ports": {
        "input": 5394,
        "output": 5395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74240_1_genrou",
      "ports": {
        "bus": 74240,
        "pmech": 5396,
        "efd": 5397,
        "speed": 5398
      },
      "params": {
        "p0": 0.8286195397377014,
        "q0": 0.07242704927921295,
        "H": 7.714236259460449,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.112299919128418,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.5813999772071838,
        "Tqopp": 0.07720000296831131,
        "Xd": 2.129300117492676,
        "Xdp": 0.3720000088214874,
        "Xdpp": 0.20559999346733093,
        "Xq": 1.9895999431610107,
        "Xqp": 0.5024999976158142,
        "Xqpp": 0.20559999346733093,
        "Xl": 0.15950000286102295,
        "S10": 0.20970000326633453,
        "S12": 0.628000020980835,
        "mva": 97.62853240966797
      }
    },
    {
      "class": "Tgov1",
      "id": "74240_1_tgov1",
      "ports": {
        "speed": 5398,
        "pmech": 5396
      },
      "params": {
        "Trate": 97.62853240966797,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8522098987157839,
        "Pvmin": 0.250643939482003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74240_1_ieeet1",
      "ports": {
        "bus": 74240,
        "speed": 5398,
        "vs": 5399,
        "efd": 5397
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74240_1_ieeest",
      "ports": {
        "input": 5398,
        "output": 5399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74240_2_genrou",
      "ports": {
        "bus": 74240,
        "pmech": 5400,
        "efd": 5401,
        "speed": 5402
      },
      "params": {
        "p0": 0.8286195397377014,
        "q0": 0.07242704927921295,
        "H": 2.1467671394348145,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.992000102996826,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.4945000112056732,
        "Tqopp": 0.05979999899864197,
        "Xd": 1.9187999963760376,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.13359999656677246,
        "Xq": 1.819700002670288,
        "Xqp": 0.3197000026702881,
        "Xqpp": 0.13359999656677246,
        "Xl": 0.10209999978542328,
        "S10": 0.17139999568462372,
        "S12": 0.5157999992370605,
        "mva": 83.19999694824219
      }
    },
    {
      "class": "Tgov1",
      "id": "74240_2_tgov1",
      "ports": {
        "speed": 5402,
        "pmech": 5400
      },
      "params": {
        "Trate": 83.19999694824219,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000573121606,
        "Pvmin": 0.2826909602503487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74240_2_ieeet1",
      "ports": {
        "bus": 74240,
        "speed": 5402,
        "vs": 5403,
        "efd": 5401
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74240_2_ieeest",
      "ports": {
        "input": 5402,
        "output": 5403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74245_1_gensal",
      "ports": {
        "bus": 74245,
        "pmech": 5404,
        "efd": 5405,
        "speed": 5406
      },
      "params": {
        "p0": 0.05429999902844429,
        "q0": -0.0034000000450760126,
        "H": 2.0731000900268555,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4115000069141388,
        "Tqopp": 0.44040000438690186,
        "Xd": 0.9054999947547913,
        "Xdp": 0.41130000352859497,
        "Xdpp": 0.3531999886035919,
        "Xq": 0.5867000222206116,
        "Xl": 0.1251000016927719,
        "S10": 0.15399999916553497,
        "S12": 0.5787000060081482,
        "mva": 6.929999828338623
      }
    },
    {
      "class": "Hygov",
      "id": "74245_1_hygov",
      "ports": {
        "speed": 5406,
        "pmech": 5404
      },
      "params": {
        "Trate": 6.929999828338623,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5665000081062317,
        "Tr": 4.310699939727783,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4754999876022339,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74245_1_ieeet1",
      "ports": {
        "bus": 74245,
        "speed": 5406,
        "vs": 5407,
        "efd": 5405
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74245_1_ieeest",
      "ports": {
        "input": 5406,
        "output": 5407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74248_1_gensal",
      "ports": {
        "bus": 74248,
        "pmech": 5408,
        "efd": 5409,
        "speed": 5410
      },
      "params": {
        "p0": 0.03404439240694046,
        "q0": -0.0033932500518858433,
        "H": 2.45770001411438,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5598000288009644,
        "Tqopp": 0.39959999918937683,
        "Xd": 0.9894000291824341,
        "Xdp": 0.24959999322891235,
        "Xdpp": 0.15459999442100525,
        "Xq": 0.6414999961853027,
        "Xl": 0.13660000264644623,
        "S10": 0.14970000088214874,
        "S12": 0.44359999895095825,
        "mva": 6.929999828338623
      }
    },
    {
      "class": "Hygov",
      "id": "74248_1_hygov",
      "ports": {
        "speed": 5410,
        "pmech": 5408
      },
      "params": {
        "Trate": 6.929999828338623,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21299999952316284,
        "Tr": 2.377700090408325,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1138999462127686,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74248_1_esdc1a",
      "ports": {
        "bus": 74248,
        "speed": 5410,
        "vs": 5411,
        "efd": 5409
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03840000182390213,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.341399908065796,
        "Se1": 0.1315000057220459,
        "E2": 3.1219000816345215,
        "Se2": 0.3944999873638153,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74248_1_ieeest",
      "ports": {
        "input": 5410,
        "output": 5411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74252_1_gensal",
      "ports": {
        "bus": 74252,
        "pmech": 5412,
        "efd": 5413,
        "speed": 5414
      },
      "params": {
        "p0": 0.8920999765396118,
        "q0": -0.0006725537241436541,
        "H": 2.2409000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20919999480247498,
        "Tqopp": 0.4214000105857849,
        "Xd": 1.0,
        "Xdp": 0.45329999923706055,
        "Xdpp": 0.31150001287460327,
        "Xq": 0.6484000086784363,
        "Xl": 0.1736000031232834,
        "S10": 0.20520000159740448,
        "S12": 0.6190999746322632,
        "mva": 117.22874450683594
      }
    },
    {
      "class": "Hygov",
      "id": "74252_1_hygov",
      "ports": {
        "speed": 5414,
        "pmech": 5412
      },
      "params": {
        "Trate": 117.22874450683594,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6201000213623047,
        "Tr": 7.76140022277832,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8001999855041504,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74252_1_ieeet1",
      "ports": {
        "bus": 74252,
        "speed": 5414,
        "vs": 5415,
        "efd": 5413
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74252_1_ieeest",
      "ports": {
        "input": 5414,
        "output": 5415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74254_1_gensal",
      "ports": {
        "bus": 74254,
        "pmech": 5416,
        "efd": 5417,
        "speed": 5418
      },
      "params": {
        "p0": 0.8306000232696533,
        "q0": -0.0006725537241436541,
        "H": 2.04830002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.125,
        "Tqopp": 0.46219998598098755,
        "Xd": 1.0,
        "Xdp": 0.3921000063419342,
        "Xdpp": 0.31150001287460327,
        "Xq": 0.6484000086784363,
        "Xl": 0.20990000665187836,
        "S10": 0.2806999981403351,
        "S12": 0.6873000264167786,
        "mva": 125.59156036376953
      }
    },
    {
      "class": "Hygov",
      "id": "74254_1_hygov",
      "ports": {
        "speed": 5418,
        "pmech": 5416
      },
      "params": {
        "Trate": 125.59156036376953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4359000027179718,
        "Tr": 3.3714001178741455,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0109000205993652,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74254_1_esdc1a",
      "ports": {
        "bus": 74254,
        "speed": 5418,
        "vs": 5419,
        "efd": 5417
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07930000126361847,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.345400094985962,
        "Se1": 0.13249999284744263,
        "E2": 3.1270999908447266,
        "Se2": 0.39750000834465027,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74254_1_ieeest",
      "ports": {
        "input": 5418,
        "output": 5419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74255_1_gensal",
      "ports": {
        "bus": 74255,
        "pmech": 5420,
        "efd": 5421,
        "speed": 5422
      },
      "params": {
        "p0": 0.8011000156402588,
        "q0": -0.0006725537241436541,
        "H": 2.1800999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3068000078201294,
        "Tqopp": 0.3061999976634979,
        "Xd": 1.0,
        "Xdp": 0.3637000024318695,
        "Xdpp": 0.31279999017715454,
        "Xq": 0.6484000086784363,
        "Xl": 0.16060000658035278,
        "S10": 0.2831000089645386,
        "S12": 0.6086000204086304,
        "mva": 154.54380798339844
      }
    },
    {
      "class": "Hygov",
      "id": "74255_1_hygov",
      "ports": {
        "speed": 5422,
        "pmech": 5420
      },
      "params": {
        "Trate": 154.54380798339844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7940999865531921,
        "Tr": 5.151599884033203,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8616000413894653,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74255_1_ieeet1",
      "ports": {
        "bus": 74255,
        "speed": 5422,
        "vs": 5423,
        "efd": 5421
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74255_1_ieeest",
      "ports": {
        "input": 5422,
        "output": 5423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74256_1_gensal",
      "ports": {
        "bus": 74256,
        "pmech": 5424,
        "efd": 5425,
        "speed": 5426
      },
      "params": {
        "p0": 1.0582000017166138,
        "q0": -0.0006725537241436541,
        "H": 3.7613000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18970000743865967,
        "Tqopp": 0.05040000006556511,
        "Xd": 1.0,
        "Xdp": 0.3425000011920929,
        "Xdpp": 0.1981000006198883,
        "Xq": 0.6484000086784363,
        "Xl": 0.11400000005960464,
        "S10": 0.10019999742507935,
        "S12": 0.3846000134944916,
        "mva": 137.84669494628906
      }
    },
    {
      "class": "Hygov",
      "id": "74256_1_hygov",
      "ports": {
        "speed": 5426,
        "pmech": 5424
      },
      "params": {
        "Trate": 137.84669494628906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4921000003814697,
        "Tr": 3.715100049972534,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3508000075817108,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74256_1_ieeet1",
      "ports": {
        "bus": 74256,
        "speed": 5426,
        "vs": 5427,
        "efd": 5425
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.735599994659424,
        "E2": 3.6475000381469727,
        "Se1": 0.0812000036239624,
        "Se2": 0.37209999561309814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74256_1_ieeest",
      "ports": {
        "input": 5426,
        "output": 5427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74261_1_gensal",
      "ports": {
        "bus": 74261,
        "pmech": 5428,
        "efd": 5429,
        "speed": 5430
      },
      "params": {
        "p0": 0.25,
        "q0": -0.012249999679625034,
        "H": 1.672700047492981,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3882000148296356,
        "Tqopp": 0.37540000677108765,
        "Xd": 0.8507999777793884,
        "Xdp": 0.30140000581741333,
        "Xdpp": 0.2442999929189682,
        "Xq": 0.5511000156402588,
        "Xl": 0.19519999623298645,
        "S10": 0.06729999929666519,
        "S12": 0.287200003862381,
        "mva": 32.6088752746582
      }
    },
    {
      "class": "Hygov",
      "id": "74261_1_hygov",
      "ports": {
        "speed": 5430,
        "pmech": 5428
      },
      "params": {
        "Trate": 32.6088752746582,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3698999881744385,
        "Tr": 4.984799861907959,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9951000213623047,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74261_1_esdc1a",
      "ports": {
        "bus": 74261,
        "speed": 5430,
        "vs": 5431,
        "efd": 5429
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06239999830722809,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4595999717712402,
        "Se1": 0.13099999725818634,
        "E2": 3.279400110244751,
        "Se2": 0.3930000066757202,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74261_1_ieeest",
      "ports": {
        "input": 5430,
        "output": 5431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74261_2_gensal",
      "ports": {
        "bus": 74261,
        "pmech": 5432,
        "efd": 5433,
        "speed": 5434
      },
      "params": {
        "p0": 0.20309999585151672,
        "q0": -0.012199999764561653,
        "H": 3.384399890899658,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4066999852657318,
        "Tqopp": 0.0731000006198883,
        "Xd": 0.9976000189781189,
        "Xdp": 0.4203999936580658,
        "Xdpp": 0.3700000047683716,
        "Xq": 0.6467999815940857,
        "Xl": 0.1662999987602234,
        "S10": 0.18479999899864197,
        "S12": 0.58160001039505,
        "mva": 37.5
      }
    },
    {
      "class": "Hygov",
      "id": "74261_2_hygov",
      "ports": {
        "speed": 5434,
        "pmech": 5432
      },
      "params": {
        "Trate": 37.5,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6093999743461609,
        "Tr": 9.084600448608398,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9887999892234802,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74261_2_esdc1a",
      "ports": {
        "bus": 74261,
        "speed": 5434,
        "vs": 5435,
        "efd": 5433
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05490000173449516,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.375,
        "Se1": 0.1348000019788742,
        "E2": 3.166599988937378,
        "Se2": 0.4043000042438507,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74261_2_ieeest",
      "ports": {
        "input": 5434,
        "output": 5435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74265_1_gensal",
      "ports": {
        "bus": 74265,
        "pmech": 5436,
        "efd": 5437,
        "speed": 5438
      },
      "params": {
        "p0": 0.0748576819896698,
        "q0": -0.00622300012037158,
        "H": 2.2493999004364014,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0416666679084301,
        "Tqopp": 0.05389999970793724,
        "Xd": 0.8188999891281128,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.16449999809265137,
        "Xq": 0.5302000045776367,
        "Xl": 0.15000000596046448,
        "S10": 0.15299999713897705,
        "S12": 0.6294000148773193,
        "mva": 12.699999809265137
      }
    },
    {
      "class": "Hygov",
      "id": "74265_1_hygov",
      "ports": {
        "speed": 5438,
        "pmech": 5436
      },
      "params": {
        "Trate": 12.699999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5674999952316284,
        "Tr": 2.7939999103546143,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4327000379562378,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74265_1_esdc1a",
      "ports": {
        "bus": 74265,
        "speed": 5438,
        "vs": 5439,
        "efd": 5437
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06599999964237213,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3280999660491943,
        "Se1": 0.13259999454021454,
        "E2": 3.104099988937378,
        "Se2": 0.3977000117301941,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74265_1_ieeest",
      "ports": {
        "input": 5438,
        "output": 5439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74266_1_gensal",
      "ports": {
        "bus": 74266,
        "pmech": 5440,
        "efd": 5441,
        "speed": 5442
      },
      "params": {
        "p0": 0.12700000405311584,
        "q0": -0.006200000178068876,
        "H": 3.0601999759674072,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.44519999623298645,
        "Tqopp": 0.27720001339912415,
        "Xd": 0.7753000259399414,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.19740000367164612,
        "Xq": 0.501800000667572,
        "Xl": 0.10029999911785126,
        "S10": 0.15119999647140503,
        "S12": 0.37139999866485596,
        "mva": 16.98307991027832
      }
    },
    {
      "class": "Hygov",
      "id": "74266_1_hygov",
      "ports": {
        "speed": 5442,
        "pmech": 5440
      },
      "params": {
        "Trate": 16.98307991027832,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8626000285148621,
        "Tr": 6.696000099182129,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5160000324249268,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74266_1_esdc1a",
      "ports": {
        "bus": 74266,
        "speed": 5442,
        "vs": 5443,
        "efd": 5441
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0357000008225441,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.359100103378296,
        "Se1": 0.12240000069141388,
        "E2": 3.1454999446868896,
        "Se2": 0.36730000376701355,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74266_1_ieeest",
      "ports": {
        "input": 5442,
        "output": 5443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74268_1_gensal",
      "ports": {
        "bus": 74268,
        "pmech": 5444,
        "efd": 5445,
        "speed": 5446
      },
      "params": {
        "p0": 0.0502999983727932,
        "q0": -0.0038999998942017555,
        "H": 3.478800058364868,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2029999941587448,
        "Tqopp": 0.1736000031232834,
        "Xd": 1.4144999980926514,
        "Xdp": 0.39719998836517334,
        "Xdpp": 0.3889000117778778,
        "Xq": 0.9187999963760376,
        "Xl": 0.11659999936819077,
        "S10": 0.19110000133514404,
        "S12": 0.6305999755859375,
        "mva": 8.0
      }
    },
    {
      "class": "Hygov",
      "id": "74268_1_hygov",
      "ports": {
        "speed": 5446,
        "pmech": 5444
      },
      "params": {
        "Trate": 8.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6474000215530396,
        "Tr": 3.0146000385284424,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8011999726295471,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74268_1_ieeet1",
      "ports": {
        "bus": 74268,
        "speed": 5446,
        "vs": 5447,
        "efd": 5445
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74268_1_ieeest",
      "ports": {
        "input": 5446,
        "output": 5447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74268_3_gensal",
      "ports": {
        "bus": 74268,
        "pmech": 5448,
        "efd": 5449,
        "speed": 5450
      },
      "params": {
        "p0": 0.07999999821186066,
        "q0": -0.0038999998942017555,
        "H": 3.2841999530792236,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.48899999260902405,
        "Tqopp": 0.14380000531673431,
        "Xd": 1.2338999509811401,
        "Xdp": 0.3937000036239624,
        "Xdpp": 0.3361000120639801,
        "Xq": 0.8009999990463257,
        "Xl": 0.13609999418258667,
        "S10": 0.2312999963760376,
        "S12": 0.5023999810218811,
        "mva": 8.450648307800293
      }
    },
    {
      "class": "Hygov",
      "id": "74268_3_hygov",
      "ports": {
        "speed": 5450,
        "pmech": 5448
      },
      "params": {
        "Trate": 8.450648307800293,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3312000036239624,
        "Tr": 3.5060999393463135,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6977999806404114,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74268_3_ieeet1",
      "ports": {
        "bus": 74268,
        "speed": 5450,
        "vs": 5451,
        "efd": 5449
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5422000885009766,
        "E2": 3.3896000385284424,
        "Se1": 0.08410000056028366,
        "Se2": 0.3853999972343445,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74268_3_ieeest",
      "ports": {
        "input": 5450,
        "output": 5451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74276_1_gensal",
      "ports": {
        "bus": 74276,
        "pmech": 5452,
        "efd": 5453,
        "speed": 5454
      },
      "params": {
        "p0": 0.906441867351532,
        "q0": 0.2903386950492859,
        "H": 2.228100061416626,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2863999903202057,
        "Tqopp": 0.23510000109672546,
        "Xd": 1.0,
        "Xdp": 0.3513000011444092,
        "Xdpp": 0.30000001192092896,
        "Xq": 0.6484000086784363,
        "Xl": 0.14069999754428864,
        "S10": 0.2648000121116638,
        "S12": 0.5742999911308289,
        "mva": 194.53533935546875
      }
    },
    {
      "class": "Hygov",
      "id": "74276_1_hygov",
      "ports": {
        "speed": 5454,
        "pmech": 5452
      },
      "params": {
        "Trate": 194.53533935546875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9327999949455261,
        "Tr": 3.1886000633239746,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9927999973297119,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74276_1_esdc1a",
      "ports": {
        "bus": 74276,
        "speed": 5454,
        "vs": 5455,
        "efd": 5453
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04529999941587448,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.359999895095825,
        "Se1": 0.14920000731945038,
        "E2": 3.146699905395508,
        "Se2": 0.44769999384880066,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74276_1_ieeest",
      "ports": {
        "input": 5454,
        "output": 5455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74278_1_gensal",
      "ports": {
        "bus": 74278,
        "pmech": 5456,
        "efd": 5457,
        "speed": 5458
      },
      "params": {
        "p0": 1.1794023513793945,
        "q0": 0.2903386950492859,
        "H": 3.226900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.13379999995231628,
        "Tqopp": 0.301800012588501,
        "Xd": 1.0,
        "Xdp": 0.36399999260902405,
        "Xdpp": 0.2912999987602234,
        "Xq": 0.6484000086784363,
        "Xl": 0.08229999989271164,
        "S10": 0.15320000052452087,
        "S12": 0.6032000184059143,
        "mva": 151.30430603027344
      }
    },
    {
      "class": "Hygov",
      "id": "74278_1_hygov",
      "ports": {
        "speed": 5458,
        "pmech": 5456
      },
      "params": {
        "Trate": 151.30430603027344,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33640000224113464,
        "Tr": 2.7430999279022217,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2014000415802002,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74278_1_ieeet1",
      "ports": {
        "bus": 74278,
        "speed": 5458,
        "vs": 5459,
        "efd": 5457
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74278_1_ieeest",
      "ports": {
        "input": 5458,
        "output": 5459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74284_1_gensal",
      "ports": {
        "bus": 74284,
        "pmech": 5460,
        "efd": 5461,
        "speed": 5462
      },
      "params": {
        "p0": 0.06332618743181229,
        "q0": 0.03840000182390213,
        "H": 1.4299999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.35040000081062317,
        "Xd": 0.6121000051498413,
        "Xdp": 0.24570000171661377,
        "Xdpp": 0.17820000648498535,
        "Xq": 0.3953000009059906,
        "Xl": 0.14820000529289246,
        "S10": 0.1014999970793724,
        "S12": 0.48510000109672546,
        "mva": 10.534579277038574
      }
    },
    {
      "class": "Hygov",
      "id": "74284_1_hygov",
      "ports": {
        "speed": 5462,
        "pmech": 5460
      },
      "params": {
        "Trate": 10.534579277038574,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2815999984741211,
        "Tr": 9.282699584960938,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.767699956893921,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74284_1_ieeet1",
      "ports": {
        "bus": 74284,
        "speed": 5462,
        "vs": 5463,
        "efd": 5461
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74284_1_ieeest",
      "ports": {
        "input": 5462,
        "output": 5463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74284_2_gensal",
      "ports": {
        "bus": 74284,
        "pmech": 5464,
        "efd": 5465,
        "speed": 5466
      },
      "params": {
        "p0": 0.06272024661302567,
        "q0": 0.03840000182390213,
        "H": 1.6685999631881714,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4643000066280365,
        "Tqopp": 0.18299999833106995,
        "Xd": 1.1837999820709229,
        "Xdp": 0.44620001316070557,
        "Xdpp": 0.4311000108718872,
        "Xq": 0.7682999968528748,
        "Xl": 0.21799999475479126,
        "S10": 0.16660000383853912,
        "S12": 0.6869999766349792,
        "mva": 14.339921951293945
      }
    },
    {
      "class": "Hygov",
      "id": "74284_2_hygov",
      "ports": {
        "speed": 5466,
        "pmech": 5464
      },
      "params": {
        "Trate": 14.339921951293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4593999981880188,
        "Tr": 8.65250015258789,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.679800033569336,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "74284_2_esdc1a",
      "ports": {
        "bus": 74284,
        "speed": 5466,
        "vs": 5467,
        "efd": 5465
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07919999957084656,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4407999515533447,
        "Se1": 0.14749999344348907,
        "E2": 3.2544000148773193,
        "Se2": 0.4426000118255615,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "74284_2_ieeest",
      "ports": {
        "input": 5466,
        "output": 5467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74298_2_gensal",
      "ports": {
        "bus": 74298,
        "pmech": 5468,
        "efd": 5469,
        "speed": 5470
      },
      "params": {
        "p0": 0.16300000250339508,
        "q0": -0.009800000116229057,
        "H": 3.325900077819824,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.49729999899864197,
        "Tqopp": 0.07440000027418137,
        "Xd": 0.7049000263214111,
        "Xdp": 0.29510000348091125,
        "Xdpp": 0.22779999673366547,
        "Xq": 0.45590001344680786,
        "Xl": 0.1670999974012375,
        "S10": 0.1673000007867813,
        "S12": 0.6428999900817871,
        "mva": 24.09528923034668
      }
    },
    {
      "class": "Hygov",
      "id": "74298_2_hygov",
      "ports": {
        "speed": 5470,
        "pmech": 5468
      },
      "params": {
        "Trate": 24.09528923034668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5460000038146973,
        "Tr": 7.448400020599365,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7795000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74298_2_ieeet1",
      "ports": {
        "bus": 74298,
        "speed": 5470,
        "vs": 5471,
        "efd": 5469
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74298_2_ieeest",
      "ports": {
        "input": 5470,
        "output": 5471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74301_1_gensal",
      "ports": {
        "bus": 74301,
        "pmech": 5472,
        "efd": 5473,
        "speed": 5474
      },
      "params": {
        "p0": 0.09939999878406525,
        "q0": 0.05380000174045563,
        "H": 3.3863000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.25440001487731934,
        "Tqopp": 0.5491999983787537,
        "Xd": 1.1405999660491943,
        "Xdp": 0.4966000020503998,
        "Xdpp": 0.43869999051094055,
        "Xq": 0.7401000261306763,
        "Xl": 0.23659999668598175,
        "S10": 0.07339999824762344,
        "S12": 0.18060000240802765,
        "mva": 14.0
      }
    },
    {
      "class": "Hygov",
      "id": "74301_1_hygov",
      "ports": {
        "speed": 5474,
        "pmech": 5472
      },
      "params": {
        "Trate": 14.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.640999972820282,
        "Tr": 8.089900016784668,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.999899983406067,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74301_1_ieeet1",
      "ports": {
        "bus": 74301,
        "speed": 5474,
        "vs": 5475,
        "efd": 5473
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5165998935699463,
        "E2": 3.3554999828338623,
        "Se1": 0.08860000222921371,
        "Se2": 0.4059000015258789,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74301_1_ieeest",
      "ports": {
        "input": 5474,
        "output": 5475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74302_1_gensal",
      "ports": {
        "bus": 74302,
        "pmech": 5476,
        "efd": 5477,
        "speed": 5478
      },
      "params": {
        "p0": 0.11550035327672958,
        "q0": 0.05375999957323074,
        "H": 3.603800058364868,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3912000060081482,
        "Tqopp": 0.3571999967098236,
        "Xd": 0.6639999747276306,
        "Xdp": 0.3287000060081482,
        "Xdpp": 0.31290000677108765,
        "Xq": 0.4291999936103821,
        "Xl": 0.2451000064611435,
        "S10": 0.05770000070333481,
        "S12": 0.31209999322891235,
        "mva": 15.67272663116455
      }
    },
    {
      "class": "Hygov",
      "id": "74302_1_hygov",
      "ports": {
        "speed": 5478,
        "pmech": 5476
      },
      "params": {
        "Trate": 15.67272663116455,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.48570001125335693,
        "Tr": 3.160399913787842,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7573999762535095,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74302_1_ieeet1",
      "ports": {
        "bus": 74302,
        "speed": 5478,
        "vs": 5479,
        "efd": 5477
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74302_1_ieeest",
      "ports": {
        "input": 5478,
        "output": 5479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74307_1_gensal",
      "ports": {
        "bus": 74307,
        "pmech": 5480,
        "efd": 5481,
        "speed": 5482
      },
      "params": {
        "p0": 0.2547244727611542,
        "q0": 0.0726739913225174,
        "H": 3.8041999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2786000072956085,
        "Tqopp": 0.49639999866485596,
        "Xd": 0.8507999777793884,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.16899999976158142,
        "Xq": 0.5509999990463257,
        "Xl": 0.14720000326633453,
        "S10": 0.1339000016450882,
        "S12": 0.5378999710083008,
        "mva": 33.8327751159668
      }
    },
    {
      "class": "Hygov",
      "id": "74307_1_hygov",
      "ports": {
        "speed": 5482,
        "pmech": 5480
      },
      "params": {
        "Trate": 33.8327751159668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2053000032901764,
        "Tr": 3.163599967956543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.948799967765808,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74307_1_ieeet1",
      "ports": {
        "bus": 74307,
        "speed": 5482,
        "vs": 5483,
        "efd": 5481
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74307_1_ieeest",
      "ports": {
        "input": 5482,
        "output": 5483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74307_3_gensal",
      "ports": {
        "bus": 74307,
        "pmech": 5484,
        "efd": 5485,
        "speed": 5486
      },
      "params": {
        "p0": 0.24900256097316742,
        "q0": 0.0726739913225174,
        "H": 1.9004000425338745,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4887000024318695,
        "Tqopp": 0.13169999420642853,
        "Xd": 0.7509999871253967,
        "Xdp": 0.36239999532699585,
        "Xdpp": 0.22020000219345093,
        "Xq": 0.4860000014305115,
        "Xl": 0.16680000722408295,
        "S10": 0.2134999930858612,
        "S12": 0.5414999723434448,
        "mva": 33.02968215942383
      }
    },
    {
      "class": "Hygov",
      "id": "74307_3_hygov",
      "ports": {
        "speed": 5486,
        "pmech": 5484
      },
      "params": {
        "Trate": 33.02968215942383,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.26179999113082886,
        "Tr": 2.7118000984191895,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.40310001373291016,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74307_3_ieeet1",
      "ports": {
        "bus": 74307,
        "speed": 5486,
        "vs": 5487,
        "efd": 5485
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5862998962402344,
        "E2": 3.4484000205993652,
        "Se1": 0.08229999989271164,
        "Se2": 0.37709999084472656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74307_3_ieeest",
      "ports": {
        "input": 5486,
        "output": 5487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74313_1_gensal",
      "ports": {
        "bus": 74313,
        "pmech": 5488,
        "efd": 5489,
        "speed": 5490
      },
      "params": {
        "p0": 0.27139008045196533,
        "q0": 0.11827199906110764,
        "H": 1.8437999486923218,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18960000574588776,
        "Tqopp": 0.2648000121116638,
        "Xd": 1.250100016593933,
        "Xdp": 0.4934999942779541,
        "Xdpp": 0.362199991941452,
        "Xq": 0.8116000294685364,
        "Xl": 0.1525000035762787,
        "S10": 0.2249000072479248,
        "S12": 0.5828999876976013,
        "mva": 30.799999237060547
      }
    },
    {
      "class": "Hygov",
      "id": "74313_1_hygov",
      "ports": {
        "speed": 5490,
        "pmech": 5488
      },
      "params": {
        "Trate": 30.799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6782000064849854,
        "Tr": 4.68120002746582,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8629000186920166,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74313_1_ieeet1",
      "ports": {
        "bus": 74313,
        "speed": 5490,
        "vs": 5491,
        "efd": 5489
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74313_1_ieeest",
      "ports": {
        "input": 5490,
        "output": 5491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74314_1_gensal",
      "ports": {
        "bus": 74314,
        "pmech": 5492,
        "efd": 5493,
        "speed": 5494
      },
      "params": {
        "p0": 0.15205572545528412,
        "q0": 0.11827199906110764,
        "H": 3.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3686000108718872,
        "Tqopp": 0.5960000157356262,
        "Xd": 0.9362000226974487,
        "Xdp": 0.31779998540878296,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.6068000197410583,
        "Xl": 0.08420000225305557,
        "S10": 0.1931000053882599,
        "S12": 0.6014999747276306,
        "mva": 36.86125183105469
      }
    },
    {
      "class": "Hygov",
      "id": "74314_1_hygov",
      "ports": {
        "speed": 5494,
        "pmech": 5492
      },
      "params": {
        "Trate": 36.86125183105469,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6912999749183655,
        "Tr": 6.510499954223633,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3095000088214874,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74314_1_ieeet1",
      "ports": {
        "bus": 74314,
        "speed": 5494,
        "vs": 5495,
        "efd": 5493
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74314_1_ieeest",
      "ports": {
        "input": 5494,
        "output": 5495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74316_1_gensal",
      "ports": {
        "bus": 74316,
        "pmech": 5496,
        "efd": 5497,
        "speed": 5498
      },
      "params": {
        "p0": 0.17141254246234894,
        "q0": 0.11827199906110764,
        "H": 2.9138998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4523000121116638,
        "Tqopp": 0.18559999763965607,
        "Xd": 1.1926000118255615,
        "Xdp": 0.3082999885082245,
        "Xdpp": 0.22699999809265137,
        "Xq": 0.7741000056266785,
        "Xl": 0.10019999742507935,
        "S10": 0.12080000340938568,
        "S12": 0.41019999980926514,
        "mva": 36.31732940673828
      }
    },
    {
      "class": "Hygov",
      "id": "74316_1_hygov",
      "ports": {
        "speed": 5498,
        "pmech": 5496
      },
      "params": {
        "Trate": 36.31732940673828,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5194000005722046,
        "Tr": 3.6526999473571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.253000020980835,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74316_1_ieeet1",
      "ports": {
        "bus": 74316,
        "speed": 5498,
        "vs": 5499,
        "efd": 5497
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74316_1_ieeest",
      "ports": {
        "input": 5498,
        "output": 5499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74317_1_gensal",
      "ports": {
        "bus": 74317,
        "pmech": 5500,
        "efd": 5501,
        "speed": 5502
      },
      "params": {
        "p0": 0.06644929200410843,
        "q0": 0.04224000126123428,
        "H": 1.4219000339508057,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3540000021457672,
        "Tqopp": 0.43540000915527344,
        "Xd": 0.9214000105857849,
        "Xdp": 0.45399999618530273,
        "Xdpp": 0.3792000114917755,
        "Xq": 0.597100019454956,
        "Xl": 0.14090000092983246,
        "S10": 0.06830000132322311,
        "S12": 0.226500004529953,
        "mva": 11.199711799621582
      }
    },
    {
      "class": "Hygov",
      "id": "74317_1_hygov",
      "ports": {
        "speed": 5502,
        "pmech": 5500
      },
      "params": {
        "Trate": 11.199711799621582,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46970000863075256,
        "Tr": 6.438499927520752,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9924999475479126,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74317_1_ieeet1",
      "ports": {
        "bus": 74317,
        "speed": 5502,
        "vs": 5503,
        "efd": 5501
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8724000453948975,
        "E2": 3.8297998905181885,
        "Se1": 0.08219999819993973,
        "Se2": 0.37700000405311584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74317_1_ieeest",
      "ports": {
        "input": 5502,
        "output": 5503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74318_1_gensal",
      "ports": {
        "bus": 74318,
        "pmech": 5504,
        "efd": 5505,
        "speed": 5506
      },
      "params": {
        "p0": 0.05413300171494484,
        "q0": 0.02783999964594841,
        "H": 1.7482999563217163,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17470000684261322,
        "Tqopp": 0.19249999523162842,
        "Xd": 1.2391999959945679,
        "Xdp": 0.5236999988555908,
        "Xdpp": 0.36640000343322754,
        "Xq": 0.8044999837875366,
        "Xl": 0.22419999539852142,
        "S10": 0.2013999968767166,
        "S12": 0.4528999924659729,
        "mva": 8.737120628356934
      }
    },
    {
      "class": "Hygov",
      "id": "74318_1_hygov",
      "ports": {
        "speed": 5506,
        "pmech": 5504
      },
      "params": {
        "Trate": 8.737120628356934,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7833999991416931,
        "Tr": 9.576299667358398,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.925000011920929,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74318_1_ieeet1",
      "ports": {
        "bus": 74318,
        "speed": 5506,
        "vs": 5507,
        "efd": 5505
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7943999767303467,
        "E2": 3.725800037384033,
        "Se1": 0.08240000158548355,
        "Se2": 0.37779998779296875,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74318_1_ieeest",
      "ports": {
        "input": 5506,
        "output": 5507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74322_1_gensal",
      "ports": {
        "bus": 74322,
        "pmech": 5508,
        "efd": 5509,
        "speed": 5510
      },
      "params": {
        "p0": 0.21036307513713837,
        "q0": 0.10118400305509567,
        "H": 3.547800064086914,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3366999924182892,
        "Tqopp": 0.29809999465942383,
        "Xd": 0.8003000020980835,
        "Xdp": 0.3174999952316284,
        "Xdpp": 0.2922999858856201,
        "Xq": 0.5181000232696533,
        "Xl": 0.16990000009536743,
        "S10": 0.13699999451637268,
        "S12": 0.6060000061988831,
        "mva": 27.541872024536133
      }
    },
    {
      "class": "Hygov",
      "id": "74322_1_hygov",
      "ports": {
        "speed": 5510,
        "pmech": 5508
      },
      "params": {
        "Trate": 27.541872024536133,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9847000241279602,
        "Tr": 5.727200031280518,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3930000066757202,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74322_1_ieeet1",
      "ports": {
        "bus": 74322,
        "speed": 5510,
        "vs": 5511,
        "efd": 5509
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.636699914932251,
        "E2": 3.515500068664551,
        "Se1": 0.0877000018954277,
        "Se2": 0.4020000100135803,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74322_1_ieeest",
      "ports": {
        "input": 5510,
        "output": 5511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74322_2_gensal",
      "ports": {
        "bus": 74322,
        "pmech": 5512,
        "efd": 5513,
        "speed": 5514
      },
      "params": {
        "p0": 0.22053328156471252,
        "q0": 0.10118400305509567,
        "H": 3.3940999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.36340001225471497,
        "Tqopp": 0.48739999532699585,
        "Xd": 1.1306999921798706,
        "Xdp": 0.5267000198364258,
        "Xdpp": 0.3765999972820282,
        "Xq": 0.7336999773979187,
        "Xl": 0.15299999713897705,
        "S10": 0.05079999938607216,
        "S12": 0.4120999872684479,
        "mva": 27.611522674560547
      }
    },
    {
      "class": "Hygov",
      "id": "74322_2_hygov",
      "ports": {
        "speed": 5514,
        "pmech": 5512
      },
      "params": {
        "Trate": 27.611522674560547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7361999750137329,
        "Tr": 4.42549991607666,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.329300045967102,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74322_2_ieeet1",
      "ports": {
        "bus": 74322,
        "speed": 5514,
        "vs": 5515,
        "efd": 5513
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74322_2_ieeest",
      "ports": {
        "input": 5514,
        "output": 5515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74324_2_gensal",
      "ports": {
        "bus": 74324,
        "pmech": 5516,
        "efd": 5517,
        "speed": 5518
      },
      "params": {
        "p0": 0.18289999663829803,
        "q0": 0.07620000094175339,
        "H": 3.565000057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5464000105857849,
        "Tqopp": 0.5501000285148621,
        "Xd": 0.7414000034332275,
        "Xdp": 0.35269999504089355,
        "Xdpp": 0.24009999632835388,
        "Xq": 0.4796999990940094,
        "Xl": 0.12800000607967377,
        "S10": 0.11980000138282776,
        "S12": 0.5641000270843506,
        "mva": 23.945045471191406
      }
    },
    {
      "class": "Hygov",
      "id": "74324_2_hygov",
      "ports": {
        "speed": 5518,
        "pmech": 5516
      },
      "params": {
        "Trate": 23.945045471191406,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49470001459121704,
        "Tr": 6.488800048828125,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2882000207901,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74324_2_ieeet1",
      "ports": {
        "bus": 74324,
        "speed": 5518,
        "vs": 5519,
        "efd": 5517
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6321001052856445,
        "E2": 3.509399890899658,
        "Se1": 0.0820000022649765,
        "Se2": 0.37599998712539673,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74324_2_ieeest",
      "ports": {
        "input": 5518,
        "output": 5519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74324_3_gensal",
      "ports": {
        "bus": 74324,
        "pmech": 5520,
        "efd": 5521,
        "speed": 5522
      },
      "params": {
        "p0": 0.19830000400543213,
        "q0": 0.07620000094175339,
        "H": 3.186199903488159,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.266400009393692,
        "Tqopp": 0.48080000281333923,
        "Xd": 1.225000023841858,
        "Xdp": 0.45489999651908875,
        "Xdpp": 0.30869999527931213,
        "Xq": 0.795199990272522,
        "Xl": 0.12120000272989273,
        "S10": 0.2621000111103058,
        "S12": 0.645799994468689,
        "mva": 21.171995162963867
      }
    },
    {
      "class": "Hygov",
      "id": "74324_3_hygov",
      "ports": {
        "speed": 5522,
        "pmech": 5520
      },
      "params": {
        "Trate": 21.171995162963867,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.364300012588501,
        "Tr": 3.5007998943328857,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0068999528884888,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74324_3_ieeet1",
      "ports": {
        "bus": 74324,
        "speed": 5522,
        "vs": 5523,
        "efd": 5521
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74324_3_ieeest",
      "ports": {
        "input": 5522,
        "output": 5523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74328_1_genrou",
      "ports": {
        "bus": 74328,
        "pmech": 5524,
        "efd": 5525,
        "speed": 5526
      },
      "params": {
        "p0": 1.5860295295715332,
        "q0": 0.4014393091201782,
        "H": 3.135901927947998,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.035600185394287,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.8634999990463257,
        "Tqopp": 0.04390000179409981,
        "Xd": 2.285099983215332,
        "Xdp": 0.218299999833107,
        "Xdpp": 0.179299995303154,
        "Xq": 2.1154000759124756,
        "Xqp": 0.43880000710487366,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13850000500679016,
        "S10": 0.051899999380111694,
        "S12": 0.38679999113082886,
        "mva": 172.322021484375
      }
    },
    {
      "class": "Tgov1",
      "id": "74328_1_tgov1",
      "ports": {
        "speed": 5526,
        "pmech": 5524
      },
      "params": {
        "Trate": 172.322021484375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9241418813869751,
        "Pvmin": 0.23113832105016108,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74328_1_ieeet1",
      "ports": {
        "bus": 74328,
        "speed": 5526,
        "vs": 5527,
        "efd": 5525
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74328_1_ieeest",
      "ports": {
        "input": 5526,
        "output": 5527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "74329_1_genrou",
      "ports": {
        "bus": 74329,
        "pmech": 5528,
        "efd": 5529,
        "speed": 5530
      },
      "params": {
        "p0": 1.5860295295715332,
        "q0": 0.4014393091201782,
        "H": 5.738122940063477,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.988800048828125,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.8727999925613403,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.9972000122070312,
        "Xdp": 0.16259999573230743,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.8831000328063965,
        "Xqp": 0.24289999902248383,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "S10": 0.011099999770522118,
        "S12": 0.3246000111103058,
        "mva": 230.368896484375
      }
    },
    {
      "class": "Tgov1",
      "id": "74329_1_tgov1",
      "ports": {
        "speed": 5530,
        "pmech": 5528
      },
      "params": {
        "Trate": 230.368896484375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6912825453838051,
        "Pvmin": 0.3188364410947778,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74329_1_ieeet1",
      "ports": {
        "bus": 74329,
        "speed": 5530,
        "vs": 5531,
        "efd": 5529
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74329_1_ieeest",
      "ports": {
        "input": 5530,
        "output": 5531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74332_1_gensal",
      "ports": {
        "bus": 74332,
        "pmech": 5532,
        "efd": 5533,
        "speed": 5534
      },
      "params": {
        "p0": 0.05730000138282776,
        "q0": 0.01947915181517601,
        "H": 1.7228000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.24289999902248383,
        "Xd": 1.0125000476837158,
        "Xdp": 0.3894999921321869,
        "Xdpp": 0.28459998965263367,
        "Xq": 0.6565999984741211,
        "Xl": 0.15469999611377716,
        "S10": 0.21799999475479126,
        "S12": 0.694100022315979,
        "mva": 10.696235656738281
      }
    },
    {
      "class": "Hygov",
      "id": "74332_1_hygov",
      "ports": {
        "speed": 5534,
        "pmech": 5532
      },
      "params": {
        "Trate": 10.696235656738281,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.36820000410079956,
        "Tr": 7.803500175476074,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5691999793052673,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74332_1_ieeet1",
      "ports": {
        "bus": 74332,
        "speed": 5534,
        "vs": 5535,
        "efd": 5533
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74332_1_ieeest",
      "ports": {
        "input": 5534,
        "output": 5535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74332_2_gensal",
      "ports": {
        "bus": 74332,
        "pmech": 5536,
        "efd": 5537,
        "speed": 5538
      },
      "params": {
        "p0": 0.06357179582118988,
        "q0": 0.01947915181517601,
        "H": 1.6133999824523926,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4032000005245209,
        "Tqopp": 0.09019999951124191,
        "Xd": 0.6499000191688538,
        "Xdp": 0.21279999613761902,
        "Xdpp": 0.2046000063419342,
        "Xq": 0.41999998688697815,
        "Xl": 0.1200999990105629,
        "S10": 0.0731000006198883,
        "S12": 0.3644999861717224,
        "mva": 9.0
      }
    },
    {
      "class": "Hygov",
      "id": "74332_2_hygov",
      "ports": {
        "speed": 5538,
        "pmech": 5536
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7415000200271606,
        "Tr": 2.7730000019073486,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.187600016593933,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74332_2_ieeet1",
      "ports": {
        "bus": 74332,
        "speed": 5538,
        "vs": 5539,
        "efd": 5537
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.564300060272217,
        "E2": 3.419100046157837,
        "Se1": 0.08860000222921371,
        "Se2": 0.40610000491142273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74332_2_ieeest",
      "ports": {
        "input": 5538,
        "output": 5539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74333_1_gensal",
      "ports": {
        "bus": 74333,
        "pmech": 5540,
        "efd": 5541,
        "speed": 5542
      },
      "params": {
        "p0": 0.06804999709129333,
        "q0": 0.007780121173709631,
        "H": 2.7037999629974365,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.569599986076355,
        "Tqopp": 0.4318999946117401,
        "Xd": 0.7044000029563904,
        "Xdp": 0.3571000099182129,
        "Xdpp": 0.3343999981880188,
        "Xq": 0.45559999346733093,
        "Xl": 0.15189999341964722,
        "S10": 0.10170000046491623,
        "S12": 0.45410001277923584,
        "mva": 8.346745491027832
      }
    },
    {
      "class": "Hygov",
      "id": "74333_1_hygov",
      "ports": {
        "speed": 5542,
        "pmech": 5540
      },
      "params": {
        "Trate": 8.346745491027832,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5102999806404114,
        "Tr": 5.919899940490723,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2971999645233154,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74333_1_ieeet1",
      "ports": {
        "bus": 74333,
        "speed": 5542,
        "vs": 5543,
        "efd": 5541
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.819700002670288,
        "E2": 3.7595999240875244,
        "Se1": 0.08160000294446945,
        "Se2": 0.37389999628067017,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74333_1_ieeest",
      "ports": {
        "input": 5542,
        "output": 5543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "74333_2_gensal",
      "ports": {
        "bus": 74333,
        "pmech": 5544,
        "efd": 5545,
        "speed": 5546
      },
      "params": {
        "p0": 0.041359998285770416,
        "q0": 0.007780121173709631,
        "H": 1.2755999565124512,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.31540000438690186,
        "Tqopp": 0.2222999930381775,
        "Xd": 1.2884999513626099,
        "Xdp": 0.4487000107765198,
        "Xdpp": 0.4004000127315521,
        "Xq": 0.8366000056266785,
        "Xl": 0.1023000031709671,
        "S10": 0.2078000009059906,
        "S12": 0.585099995136261,
        "mva": 8.354994773864746
      }
    },
    {
      "class": "Hygov",
      "id": "74333_2_hygov",
      "ports": {
        "speed": 5546,
        "pmech": 5544
      },
      "params": {
        "Trate": 8.354994773864746,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4555000066757202,
        "Tr": 9.83899974822998,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1088999509811401,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "74333_2_ieeet1",
      "ports": {
        "bus": 74333,
        "speed": 5546,
        "vs": 5547,
        "efd": 5545
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "74333_2_ieeest",
      "ports": {
        "input": 5546,
        "output": 5547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77187_1_gensal",
      "ports": {
        "bus": 77187,
        "pmech": 5548,
        "efd": 5549,
        "speed": 5550
      },
      "params": {
        "p0": 0.8200326561927795,
        "q0": -0.05144999921321869,
        "H": 2.2737998962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.24210000038146973,
        "Tqopp": 0.1265999972820282,
        "Xd": 1.0,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.21119999885559082,
        "Xq": 0.6484000086784363,
        "Xl": 0.08370000123977661,
        "S10": 0.2248000055551529,
        "S12": 0.6818000078201294,
        "mva": 127.5406265258789
      }
    },
    {
      "class": "Hygov",
      "id": "77187_1_hygov",
      "ports": {
        "speed": 5550,
        "pmech": 5548
      },
      "params": {
        "Trate": 127.5406265258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7159000039100647,
        "Tr": 9.90820026397705,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7151000499725342,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77187_1_ieeet1",
      "ports": {
        "bus": 77187,
        "speed": 5550,
        "vs": 5551,
        "efd": 5549
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77187_1_ieeest",
      "ports": {
        "input": 5550,
        "output": 5551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77188_1_gensal",
      "ports": {
        "bus": 77188,
        "pmech": 5552,
        "efd": 5553,
        "speed": 5554
      },
      "params": {
        "p0": 0.6545000076293945,
        "q0": -0.05139999836683273,
        "H": 2.2430999279022217,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5164999961853027,
        "Tqopp": 0.5608999729156494,
        "Xd": 1.0,
        "Xdp": 0.2223999947309494,
        "Xdpp": 0.19509999454021454,
        "Xq": 0.6484000086784363,
        "Xl": 0.16300000250339508,
        "S10": 0.14869999885559082,
        "S12": 0.6326000094413757,
        "mva": 131.585205078125
      }
    },
    {
      "class": "Hygov",
      "id": "77188_1_hygov",
      "ports": {
        "speed": 5554,
        "pmech": 5552
      },
      "params": {
        "Trate": 131.585205078125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6147000193595886,
        "Tr": 4.246600151062012,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3766000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77188_1_ieeet1",
      "ports": {
        "bus": 77188,
        "speed": 5554,
        "vs": 5555,
        "efd": 5553
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77188_1_ieeest",
      "ports": {
        "input": 5554,
        "output": 5555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77189_1_gensal",
      "ports": {
        "bus": 77189,
        "pmech": 5556,
        "efd": 5557,
        "speed": 5558
      },
      "params": {
        "p0": 0.7722460627555847,
        "q0": -0.05144999921321869,
        "H": 2.4844000339508057,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.31060001254081726,
        "Tqopp": 0.42320001125335693,
        "Xd": 1.0,
        "Xdp": 0.3479999899864197,
        "Xdpp": 0.3314000070095062,
        "Xq": 0.6484000086784363,
        "Xl": 0.13689999282360077,
        "S10": 0.05260000005364418,
        "S12": 0.24449999630451202,
        "mva": 112.68463134765625
      }
    },
    {
      "class": "Hygov",
      "id": "77189_1_hygov",
      "ports": {
        "speed": 5558,
        "pmech": 5556
      },
      "params": {
        "Trate": 112.68463134765625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46709999442100525,
        "Tr": 9.88129997253418,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4771000146865845,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77189_1_ieeet1",
      "ports": {
        "bus": 77189,
        "speed": 5558,
        "vs": 5559,
        "efd": 5557
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77189_1_ieeest",
      "ports": {
        "input": 5558,
        "output": 5559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77190_1_gensal",
      "ports": {
        "bus": 77190,
        "pmech": 5560,
        "efd": 5561,
        "speed": 5562
      },
      "params": {
        "p0": 0.8978000283241272,
        "q0": -0.05139999836683273,
        "H": 3.038599967956543,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3411000072956085,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.0,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.24719999730587006,
        "Xq": 0.6484000086784363,
        "Xl": 0.09380000084638596,
        "S10": 0.11129999905824661,
        "S12": 0.5087000131607056,
        "mva": 152.3278350830078
      }
    },
    {
      "class": "Hygov",
      "id": "77190_1_hygov",
      "ports": {
        "speed": 5562,
        "pmech": 5560
      },
      "params": {
        "Trate": 152.3278350830078,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9732000231742859,
        "Tr": 6.689799785614014,
        "Tf": 0.0416666679084301,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1303999423980713,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77190_1_esdc1a",
      "ports": {
        "bus": 77190,
        "speed": 5562,
        "vs": 5563,
        "efd": 5561
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.026399999856948853,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3926000595092773,
        "Se1": 0.13899999856948853,
        "E2": 3.1900999546051025,
        "Se2": 0.41690000891685486,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77190_1_ieeest",
      "ports": {
        "input": 5562,
        "output": 5563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77191_1_gensal",
      "ports": {
        "bus": 77191,
        "pmech": 5564,
        "efd": 5565,
        "speed": 5566
      },
      "params": {
        "p0": 0.9021999835968018,
        "q0": -0.05139999836683273,
        "H": 3.676300048828125,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5475999712944031,
        "Tqopp": 0.49720001220703125,
        "Xd": 1.0,
        "Xdp": 0.43209999799728394,
        "Xdpp": 0.40639999508857727,
        "Xq": 0.6484000086784363,
        "Xl": 0.21770000457763672,
        "S10": 0.2054000049829483,
        "S12": 0.5712000131607056,
        "mva": 106.16211700439453
      }
    },
    {
      "class": "Hygov",
      "id": "77191_1_hygov",
      "ports": {
        "speed": 5566,
        "pmech": 5564
      },
      "params": {
        "Trate": 106.16211700439453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9276000261306763,
        "Tr": 9.556699752807617,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7403000593185425,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77191_1_ieeet1",
      "ports": {
        "bus": 77191,
        "speed": 5566,
        "vs": 5567,
        "efd": 5565
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77191_1_ieeest",
      "ports": {
        "input": 5566,
        "output": 5567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77195_1_genrou",
      "ports": {
        "bus": 77195,
        "pmech": 5568,
        "efd": 5569,
        "speed": 5570
      },
      "params": {
        "p0": 0.6742493510246277,
        "q0": 0.020123271271586418,
        "H": 2.378145933151245,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.879499912261963,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.854200005531311,
        "Tqopp": 0.05040000006556511,
        "Xd": 1.8329999446868896,
        "Xdp": 0.460099995136261,
        "Xdpp": 0.39309999346733093,
        "Xq": 1.750599980354309,
        "Xqp": 0.6466000080108643,
        "Xqpp": 0.39309999346733093,
        "Xl": 0.30889999866485596,
        "S10": 0.007600000128149986,
        "S12": 0.3686000108718872,
        "mva": 74.6631851196289
      }
    },
    {
      "class": "Tgov1",
      "id": "77195_1_tgov1",
      "ports": {
        "speed": 5570,
        "pmech": 5568
      },
      "params": {
        "Trate": 74.6631851196289,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9067386893379928,
        "Pvmin": 0.35948106555696036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77195_1_ieeet1",
      "ports": {
        "bus": 77195,
        "speed": 5570,
        "vs": 5571,
        "efd": 5569
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77195_1_ieeest",
      "ports": {
        "input": 5570,
        "output": 5571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77196_1_genrou",
      "ports": {
        "bus": 77196,
        "pmech": 5572,
        "efd": 5573,
        "speed": 5574
      },
      "params": {
        "p0": 0.6742493510246277,
        "q0": 0.020123271271586418,
        "H": 2.4030046463012695,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.952400207519531,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4592000246047974,
        "Tqopp": 0.04830000177025795,
        "Xd": 2.015899896621704,
        "Xdp": 0.34619998931884766,
        "Xdpp": 0.1995999962091446,
        "Xq": 1.8981000185012817,
        "Xqp": 0.5060999989509583,
        "Xqpp": 0.1995999962091446,
        "Xl": 0.15469999611377716,
        "S10": 0.19380000233650208,
        "S12": 0.5501999855041504,
        "mva": 99.61768341064453
      }
    },
    {
      "class": "Tgov1",
      "id": "77196_1_tgov1",
      "ports": {
        "speed": 5574,
        "pmech": 5572
      },
      "params": {
        "Trate": 99.61768341064453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6795982028421496,
        "Pvmin": 0.2616791812765464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77196_1_ieeet1",
      "ports": {
        "bus": 77196,
        "speed": 5574,
        "vs": 5575,
        "efd": 5573
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77196_1_ieeest",
      "ports": {
        "input": 5574,
        "output": 5575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77200_1_gensal",
      "ports": {
        "bus": 77200,
        "pmech": 5576,
        "efd": 5577,
        "speed": 5578
      },
      "params": {
        "p0": 0.04349999874830246,
        "q0": -0.0038999998942017555,
        "H": 2.942500114440918,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.04659999907016754,
        "Tqopp": 0.592199981212616,
        "Xd": 0.9843999743461609,
        "Xdp": 0.4629000127315521,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.6381999850273132,
        "Xl": 0.1088000014424324,
        "S10": 0.08889999985694885,
        "S12": 0.5060999989509583,
        "mva": 8.0
      }
    },
    {
      "class": "Hygov",
      "id": "77200_1_hygov",
      "ports": {
        "speed": 5578,
        "pmech": 5576
      },
      "params": {
        "Trate": 8.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35830000042915344,
        "Tr": 9.188400268554688,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4577000141143799,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77200_1_ieeet1",
      "ports": {
        "bus": 77200,
        "speed": 5578,
        "vs": 5579,
        "efd": 5577
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77200_1_ieeest",
      "ports": {
        "input": 5578,
        "output": 5579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77200_3_gensal",
      "ports": {
        "bus": 77200,
        "pmech": 5580,
        "efd": 5581,
        "speed": 5582
      },
      "params": {
        "p0": 0.053199999034404755,
        "q0": -0.0038999998942017555,
        "H": 3.2504000663757324,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22220000624656677,
        "Tqopp": 0.39910000562667847,
        "Xd": 1.2680000066757202,
        "Xdp": 0.5306000113487244,
        "Xdpp": 0.34049999713897705,
        "Xq": 0.823199987411499,
        "Xl": 0.16200000047683716,
        "S10": 0.28360000252723694,
        "S12": 0.6331999897956848,
        "mva": 8.089583396911621
      }
    },
    {
      "class": "Hygov",
      "id": "77200_3_hygov",
      "ports": {
        "speed": 5582,
        "pmech": 5580
      },
      "params": {
        "Trate": 8.089583396911621,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6636999845504761,
        "Tr": 5.914299964904785,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9781000018119812,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77200_3_esdc1a",
      "ports": {
        "bus": 77200,
        "speed": 5582,
        "vs": 5583,
        "efd": 5581
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.038600001484155655,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.460700035095215,
        "Se1": 0.12430000305175781,
        "E2": 3.280900001525879,
        "Se2": 0.37290000915527344,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77200_3_ieeest",
      "ports": {
        "input": 5582,
        "output": 5583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77213_1_genrou",
      "ports": {
        "bus": 77213,
        "pmech": 5584,
        "efd": 5585,
        "speed": 5586
      },
      "params": {
        "p0": 1.7209792137145996,
        "q0": -0.21081599593162537,
        "H": 2.5743067264556885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.395199775695801,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.9301999807357788,
        "Tqopp": 0.05660000070929527,
        "Xd": 2.38100004196167,
        "Xdp": 0.4702000021934509,
        "Xdpp": 0.33570000529289246,
        "Xq": 2.257200002670288,
        "Xqp": 0.6880000233650208,
        "Xqpp": 0.33570000529289246,
        "Xl": 0.2547999918460846,
        "S10": 0.04919999837875366,
        "S12": 0.33340001106262207,
        "mva": 210.11178588867188
      }
    },
    {
      "class": "Tgov1",
      "id": "77213_1_tgov1",
      "ports": {
        "speed": 5586,
        "pmech": 5584
      },
      "params": {
        "Trate": 210.11178588867188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8224193790529566,
        "Pvmin": 0.17565336109627197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77213_1_ieeet1",
      "ports": {
        "bus": 77213,
        "speed": 5586,
        "vs": 5587,
        "efd": 5585
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04830000177025795,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0731000006198883,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0213000774383545,
        "E2": 4.02839994430542,
        "Se1": 0.15889999270439148,
        "Se2": 0.42640000581741333,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77213_1_ieeest",
      "ports": {
        "input": 5586,
        "output": 5587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77217_1_gensal",
      "ports": {
        "bus": 77217,
        "pmech": 5588,
        "efd": 5589,
        "speed": 5590
      },
      "params": {
        "p0": 0.4319796562194824,
        "q0": 0.23999999463558197,
        "H": 3.691200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2176000028848648,
        "Tqopp": 0.11190000176429749,
        "Xd": 1.0,
        "Xdp": 0.48919999599456787,
        "Xdpp": 0.3801000118255615,
        "Xq": 0.6484000086784363,
        "Xl": 0.23399999737739563,
        "S10": 0.21140000224113464,
        "S12": 0.6133000254631042,
        "mva": 89.364990234375
      }
    },
    {
      "class": "Hygov",
      "id": "77217_1_hygov",
      "ports": {
        "speed": 5590,
        "pmech": 5588
      },
      "params": {
        "Trate": 89.364990234375,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5354999899864197,
        "Tr": 5.883800029754639,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4296000003814697,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07840000092983246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77217_1_ieeet1",
      "ports": {
        "bus": 77217,
        "speed": 5590,
        "vs": 5591,
        "efd": 5589
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77217_1_ieeest",
      "ports": {
        "input": 5590,
        "output": 5591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77218_1_gensal",
      "ports": {
        "bus": 77218,
        "pmech": 5592,
        "efd": 5593,
        "speed": 5594
      },
      "params": {
        "p0": 0.3552740812301636,
        "q0": 0.23999999463558197,
        "H": 3.5058999061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.17180000245571136,
        "Tqopp": 0.4546999931335449,
        "Xd": 1.0,
        "Xdp": 0.48579999804496765,
        "Xdpp": 0.4246000051498413,
        "Xq": 0.6484000086784363,
        "Xl": 0.10029999911785126,
        "S10": 0.12870000302791595,
        "S12": 0.5982000231742859,
        "mva": 86.66059112548828
      }
    },
    {
      "class": "Hygov",
      "id": "77218_1_hygov",
      "ports": {
        "speed": 5594,
        "pmech": 5592
      },
      "params": {
        "Trate": 86.66059112548828,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35249999165534973,
        "Tr": 5.898499965667725,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6722999811172485,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77218_1_ieeet1",
      "ports": {
        "bus": 77218,
        "speed": 5594,
        "vs": 5595,
        "efd": 5593
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77218_1_ieeest",
      "ports": {
        "input": 5594,
        "output": 5595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77219_1_gensal",
      "ports": {
        "bus": 77219,
        "pmech": 5596,
        "efd": 5597,
        "speed": 5598
      },
      "params": {
        "p0": 0.40323618054389954,
        "q0": 0.23999999463558197,
        "H": 3.718100070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.275299996137619,
        "Tqopp": 0.5569999814033508,
        "Xd": 1.0,
        "Xdp": 0.3334999978542328,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6484000086784363,
        "Xl": 0.08420000225305557,
        "S10": 0.17020000517368317,
        "S12": 0.4244000017642975,
        "mva": 80.30208587646484
      }
    },
    {
      "class": "Hygov",
      "id": "77219_1_hygov",
      "ports": {
        "speed": 5598,
        "pmech": 5596
      },
      "params": {
        "Trate": 80.30208587646484,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7730000019073486,
        "Tr": 7.559000015258789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7626999616622925,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77219_1_ieeet1",
      "ports": {
        "bus": 77219,
        "speed": 5598,
        "vs": 5599,
        "efd": 5597
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77219_1_ieeest",
      "ports": {
        "input": 5598,
        "output": 5599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77223_1_gensal",
      "ports": {
        "bus": 77223,
        "pmech": 5600,
        "efd": 5601,
        "speed": 5602
      },
      "params": {
        "p0": 0.8319000005722046,
        "q0": 0.17460258305072784,
        "H": 2.125699996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2249000072479248,
        "Tqopp": 0.17839999496936798,
        "Xd": 1.0,
        "Xdp": 0.41850000619888306,
        "Xdpp": 0.3255000114440918,
        "Xq": 0.6484000086784363,
        "Xl": 0.08720000088214874,
        "S10": 0.16009999811649323,
        "S12": 0.4975999891757965,
        "mva": 133.57350158691406
      }
    },
    {
      "class": "Hygov",
      "id": "77223_1_hygov",
      "ports": {
        "speed": 5602,
        "pmech": 5600
      },
      "params": {
        "Trate": 133.57350158691406,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.613099992275238,
        "Tr": 6.929100036621094,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8125,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77223_1_esdc1a",
      "ports": {
        "bus": 77223,
        "speed": 5602,
        "vs": 5603,
        "efd": 5601
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023000000044703484,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3362998962402344,
        "Se1": 0.14839999377727509,
        "E2": 3.115000009536743,
        "Se2": 0.44519999623298645,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77223_1_ieeest",
      "ports": {
        "input": 5602,
        "output": 5603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77224_1_gensal",
      "ports": {
        "bus": 77224,
        "pmech": 5604,
        "efd": 5605,
        "speed": 5606
      },
      "params": {
        "p0": 0.9097999930381775,
        "q0": 0.17460259795188904,
        "H": 3.2871999740600586,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3865000009536743,
        "Tqopp": 0.4383000135421753,
        "Xd": 1.0,
        "Xdp": 0.462799996137619,
        "Xdpp": 0.3025999963283539,
        "Xq": 0.6484000086784363,
        "Xl": 0.14839999377727509,
        "S10": 0.23989999294281006,
        "S12": 0.8058000206947327,
        "mva": 129.9935302734375
      }
    },
    {
      "class": "Hygov",
      "id": "77224_1_hygov",
      "ports": {
        "speed": 5606,
        "pmech": 5604
      },
      "params": {
        "Trate": 129.9935302734375,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5472999811172485,
        "Tr": 4.063399791717529,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5194000005722046,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77224_1_ieeet1",
      "ports": {
        "bus": 77224,
        "speed": 5606,
        "vs": 5607,
        "efd": 5605
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77224_1_ieeest",
      "ports": {
        "input": 5606,
        "output": 5607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77225_1_gensal",
      "ports": {
        "bus": 77225,
        "pmech": 5608,
        "efd": 5609,
        "speed": 5610
      },
      "params": {
        "p0": 1.0700000524520874,
        "q0": 0.17460259795188904,
        "H": 2.4196999073028564,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.09929999709129333,
        "Tqopp": 0.3391999900341034,
        "Xd": 1.0,
        "Xdp": 0.43529999256134033,
        "Xdpp": 0.30379998683929443,
        "Xq": 0.6484000086784363,
        "Xl": 0.14669999480247498,
        "S10": 0.260699987411499,
        "S12": 0.6920999884605408,
        "mva": 138.5109405517578
      }
    },
    {
      "class": "Hygov",
      "id": "77225_1_hygov",
      "ports": {
        "speed": 5610,
        "pmech": 5608
      },
      "params": {
        "Trate": 138.5109405517578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5403000116348267,
        "Tr": 9.04889965057373,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9314000010490417,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77225_1_ieeet1",
      "ports": {
        "bus": 77225,
        "speed": 5610,
        "vs": 5611,
        "efd": 5609
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77225_1_ieeest",
      "ports": {
        "input": 5610,
        "output": 5611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77228_1_gensal",
      "ports": {
        "bus": 77228,
        "pmech": 5612,
        "efd": 5613,
        "speed": 5614
      },
      "params": {
        "p0": 0.08423493802547455,
        "q0": -0.0047530001029372215,
        "H": 3.308199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4377000033855438,
        "Tqopp": 0.3864000141620636,
        "Xd": 0.895799994468689,
        "Xdp": 0.2784999907016754,
        "Xdpp": 0.25929999351501465,
        "Xq": 0.5803999900817871,
        "Xl": 0.09539999812841415,
        "S10": 0.21780000627040863,
        "S12": 0.6466000080108643,
        "mva": 11.123376846313477
      }
    },
    {
      "class": "Hygov",
      "id": "77228_1_hygov",
      "ports": {
        "speed": 5614,
        "pmech": 5612
      },
      "params": {
        "Trate": 11.123376846313477,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2630000114440918,
        "Tr": 3.9700000286102295,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7416999936103821,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77228_1_esdc1a",
      "ports": {
        "bus": 77228,
        "speed": 5614,
        "vs": 5615,
        "efd": 5613
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0729999989271164,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4453999996185303,
        "Se1": 0.12680000066757202,
        "E2": 3.260499954223633,
        "Se2": 0.3804999887943268,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77228_1_ieeest",
      "ports": {
        "input": 5614,
        "output": 5615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77229_1_gensal",
      "ports": {
        "bus": 77229,
        "pmech": 5616,
        "efd": 5617,
        "speed": 5618
      },
      "params": {
        "p0": 0.1296864151954651,
        "q0": -0.00813400000333786,
        "H": 1.5799000263214111,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.40639999508857727,
        "Tqopp": 0.12600000202655792,
        "Xd": 1.2454999685287476,
        "Xdp": 0.6061999797821045,
        "Xdpp": 0.5515999794006348,
        "Xq": 0.8086000084877014,
        "Xl": 0.2281000018119812,
        "S10": 0.09969999641180038,
        "S12": 0.5174000263214111,
        "mva": 20.9881591796875
      }
    },
    {
      "class": "Hygov",
      "id": "77229_1_hygov",
      "ports": {
        "speed": 5618,
        "pmech": 5616
      },
      "params": {
        "Trate": 20.9881591796875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22949999570846558,
        "Tr": 2.3397998809814453,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3206999897956848,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07840000092983246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77229_1_ieeet1",
      "ports": {
        "bus": 77229,
        "speed": 5618,
        "vs": 5619,
        "efd": 5617
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77229_1_ieeest",
      "ports": {
        "input": 5618,
        "output": 5619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77229_3_gensal",
      "ports": {
        "bus": 77229,
        "pmech": 5620,
        "efd": 5621,
        "speed": 5622
      },
      "params": {
        "p0": 0.09009999781847,
        "q0": -0.008100000210106373,
        "H": 3.6967999935150146,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5411999821662903,
        "Tqopp": 0.1421000063419342,
        "Xd": 1.3561999797821045,
        "Xdp": 0.4571000039577484,
        "Xdpp": 0.4336000084877014,
        "Xq": 0.8808000087738037,
        "Xl": 0.1881999969482422,
        "S10": 0.09939999878406525,
        "S12": 0.4174000024795532,
        "mva": 18.627729415893555
      }
    },
    {
      "class": "Hygov",
      "id": "77229_3_hygov",
      "ports": {
        "speed": 5622,
        "pmech": 5620
      },
      "params": {
        "Trate": 18.627729415893555,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6872000098228455,
        "Tr": 4.1570000648498535,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2289999723434448,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77229_3_ieeet1",
      "ports": {
        "bus": 77229,
        "speed": 5622,
        "vs": 5623,
        "efd": 5621
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6380999088287354,
        "E2": 3.517400026321411,
        "Se1": 0.08110000193119049,
        "Se2": 0.3718999922275543,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77229_3_ieeest",
      "ports": {
        "input": 5622,
        "output": 5623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77236_1_gensal",
      "ports": {
        "bus": 77236,
        "pmech": 5624,
        "efd": 5625,
        "speed": 5626
      },
      "params": {
        "p0": 0.5743914842605591,
        "q0": 0.21777594089508057,
        "H": 2.5827999114990234,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19930000603199005,
        "Tqopp": 0.37049999833106995,
        "Xd": 1.0,
        "Xdp": 0.35249999165534973,
        "Xdpp": 0.25459998846054077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1949000060558319,
        "S10": 0.1371999979019165,
        "S12": 0.6291999816894531,
        "mva": 100.26921081542969
      }
    },
    {
      "class": "Hygov",
      "id": "77236_1_hygov",
      "ports": {
        "speed": 5626,
        "pmech": 5624
      },
      "params": {
        "Trate": 100.26921081542969,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3116999864578247,
        "Tr": 8.411600112915039,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.152999997138977,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77236_1_ieeet1",
      "ports": {
        "bus": 77236,
        "speed": 5626,
        "vs": 5627,
        "efd": 5625
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8598999977111816,
        "E2": 3.813199996948242,
        "Se1": 0.08089999854564667,
        "Se2": 0.37059998512268066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77236_1_ieeest",
      "ports": {
        "input": 5626,
        "output": 5627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77237_1_gensal",
      "ports": {
        "bus": 77237,
        "pmech": 5628,
        "efd": 5629,
        "speed": 5630
      },
      "params": {
        "p0": 0.47119998931884766,
        "q0": 0.21777592599391937,
        "H": 2.0810000896453857,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5171999931335449,
        "Tqopp": 0.47429999709129333,
        "Xd": 1.0225000381469727,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.24050000309944153,
        "Xq": 0.6629999876022339,
        "Xl": 0.15520000457763672,
        "S10": 0.1784999966621399,
        "S12": 0.6215999722480774,
        "mva": 69.19999694824219
      }
    },
    {
      "class": "Hygov",
      "id": "77237_1_hygov",
      "ports": {
        "speed": 5630,
        "pmech": 5628
      },
      "params": {
        "Trate": 69.19999694824219,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8988000154495239,
        "Tr": 9.973799705505371,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6003999710083008,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77237_1_ieeet1",
      "ports": {
        "bus": 77237,
        "speed": 5630,
        "vs": 5631,
        "efd": 5629
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77237_1_ieeest",
      "ports": {
        "input": 5630,
        "output": 5631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77238_1_gensal",
      "ports": {
        "bus": 77238,
        "pmech": 5632,
        "efd": 5633,
        "speed": 5634
      },
      "params": {
        "p0": 0.5418036580085754,
        "q0": 0.21777592599391937,
        "H": 3.2056000232696533,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.38850000500679016,
        "Tqopp": 0.11259999871253967,
        "Xd": 0.9998000264167786,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.34139999747276306,
        "Xq": 0.6482999920845032,
        "Xl": 0.19280000030994415,
        "S10": 0.22599999606609344,
        "S12": 0.5343999862670898,
        "mva": 79.62288665771484
      }
    },
    {
      "class": "Hygov",
      "id": "77238_1_hygov",
      "ports": {
        "speed": 5634,
        "pmech": 5632
      },
      "params": {
        "Trate": 79.62288665771484,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.876800000667572,
        "Tr": 9.483200073242188,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5082999467849731,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77238_1_ieeet1",
      "ports": {
        "bus": 77238,
        "speed": 5634,
        "vs": 5635,
        "efd": 5633
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.507499933242798,
        "E2": 3.343400001525879,
        "Se1": 0.0843999981880188,
        "Se2": 0.38670000433921814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77238_1_ieeest",
      "ports": {
        "input": 5634,
        "output": 5635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77243_1_gensal",
      "ports": {
        "bus": 77243,
        "pmech": 5636,
        "efd": 5637,
        "speed": 5638
      },
      "params": {
        "p0": 0.2919690012931824,
        "q0": 0.10667478293180466,
        "H": 3.512500047683716,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.36480000615119934,
        "Tqopp": 0.5788999795913696,
        "Xd": 1.2416000366210938,
        "Xdp": 0.41760000586509705,
        "Xdpp": 0.40880000591278076,
        "Xq": 0.8059999942779541,
        "Xl": 0.08919999748468399,
        "S10": 0.23849999904632568,
        "S12": 0.6557000279426575,
        "mva": 40.936805725097656
      }
    },
    {
      "class": "Hygov",
      "id": "77243_1_hygov",
      "ports": {
        "speed": 5638,
        "pmech": 5636
      },
      "params": {
        "Trate": 40.936805725097656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6316999793052673,
        "Tr": 8.551199913024902,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.870300054550171,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77243_1_esdc1a",
      "ports": {
        "bus": 77243,
        "speed": 5638,
        "vs": 5639,
        "efd": 5637
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023900000378489494,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.430500030517578,
        "Se1": 0.14810000360012054,
        "E2": 3.240600109100342,
        "Se2": 0.44429999589920044,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77243_1_ieeest",
      "ports": {
        "input": 5638,
        "output": 5639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77243_2_gensal",
      "ports": {
        "bus": 77243,
        "pmech": 5640,
        "efd": 5641,
        "speed": 5642
      },
      "params": {
        "p0": 0.37059998512268066,
        "q0": 0.10667478293180466,
        "H": 3.7137999534606934,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.07069999724626541,
        "Tqopp": 0.1712000072002411,
        "Xd": 0.8342000246047974,
        "Xdp": 0.3894999921321869,
        "Xdpp": 0.3702000081539154,
        "Xq": 0.5401999950408936,
        "Xl": 0.17569999396800995,
        "S10": 0.06210000067949295,
        "S12": 0.3675999939441681,
        "mva": 42.18511962890625
      }
    },
    {
      "class": "Hygov",
      "id": "77243_2_hygov",
      "ports": {
        "speed": 5642,
        "pmech": 5640
      },
      "params": {
        "Trate": 42.18511962890625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25859999656677246,
        "Tr": 9.285400390625,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4797999858856201,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77243_2_esdc1a",
      "ports": {
        "bus": 77243,
        "speed": 5642,
        "vs": 5643,
        "efd": 5641
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0640999972820282,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2927000522613525,
        "Se1": 0.1404000073671341,
        "E2": 3.0569000244140625,
        "Se2": 0.4212999939918518,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77243_2_ieeest",
      "ports": {
        "input": 5642,
        "output": 5643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77244_1_gensal",
      "ports": {
        "bus": 77244,
        "pmech": 5644,
        "efd": 5645,
        "speed": 5646
      },
      "params": {
        "p0": 0.2890699803829193,
        "q0": 0.10667478293180466,
        "H": 3.7225000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4171999990940094,
        "Tqopp": 0.5322999954223633,
        "Xd": 0.8044999837875366,
        "Xdp": 0.3019999861717224,
        "Xdpp": 0.25270000100135803,
        "Xq": 0.5209000110626221,
        "Xl": 0.12449999898672104,
        "S10": 0.2451999932527542,
        "S12": 0.652400016784668,
        "mva": 45.99547576904297
      }
    },
    {
      "class": "Hygov",
      "id": "77244_1_hygov",
      "ports": {
        "speed": 5646,
        "pmech": 5644
      },
      "params": {
        "Trate": 45.99547576904297,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7742999792098999,
        "Tr": 2.535900115966797,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.786899983882904,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77244_1_ieeet1",
      "ports": {
        "bus": 77244,
        "speed": 5646,
        "vs": 5647,
        "efd": 5645
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6982998847961426,
        "E2": 3.5978000164031982,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77244_1_ieeest",
      "ports": {
        "input": 5646,
        "output": 5647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77244_2_gensal",
      "ports": {
        "bus": 77244,
        "pmech": 5648,
        "efd": 5649,
        "speed": 5650
      },
      "params": {
        "p0": 0.2791000008583069,
        "q0": 0.10667478293180466,
        "H": 2.0822999477386475,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.07720000296831131,
        "Tqopp": 0.17790000140666962,
        "Xd": 0.8503999710083008,
        "Xdp": 0.29339998960494995,
        "Xdpp": 0.23270000517368317,
        "Xq": 0.5508000254631042,
        "Xl": 0.11320000141859055,
        "S10": 0.11100000143051147,
        "S12": 0.36250001192092896,
        "mva": 43.13117218017578
      }
    },
    {
      "class": "Hygov",
      "id": "77244_2_hygov",
      "ports": {
        "speed": 5650,
        "pmech": 5648
      },
      "params": {
        "Trate": 43.13117218017578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2799000144004822,
        "Tr": 5.70989990234375,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0602999925613403,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77244_2_ieeet1",
      "ports": {
        "bus": 77244,
        "speed": 5650,
        "vs": 5651,
        "efd": 5649
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.756500005722046,
        "E2": 3.6754000186920166,
        "Se1": 0.08049999922513962,
        "Se2": 0.36910000443458557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77244_2_ieeest",
      "ports": {
        "input": 5650,
        "output": 5651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77245_1_gensal",
      "ports": {
        "bus": 77245,
        "pmech": 5652,
        "efd": 5653,
        "speed": 5654
      },
      "params": {
        "p0": 0.18639999628067017,
        "q0": 0.14229999482631683,
        "H": 3.4416000843048096,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5827000141143799,
        "Tqopp": 0.19110000133514404,
        "Xd": 1.0124000310897827,
        "Xdp": 0.4498000144958496,
        "Xdpp": 0.2655999958515167,
        "Xq": 0.656499981880188,
        "Xl": 0.23109999299049377,
        "S10": 0.09269999712705612,
        "S12": 0.49790000915527344,
        "mva": 42.86501693725586
      }
    },
    {
      "class": "Hygov",
      "id": "77245_1_hygov",
      "ports": {
        "speed": 5654,
        "pmech": 5652
      },
      "params": {
        "Trate": 42.86501693725586,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9976999759674072,
        "Tr": 8.291399955749512,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4117000102996826,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77245_1_ieeet1",
      "ports": {
        "bus": 77245,
        "speed": 5654,
        "vs": 5655,
        "efd": 5653
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77245_1_ieeest",
      "ports": {
        "input": 5654,
        "output": 5655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77248_1_genrou",
      "ports": {
        "bus": 77248,
        "pmech": 5656,
        "efd": 5657,
        "speed": 5658
      },
      "params": {
        "p0": 0.6772370934486389,
        "q0": -0.08299999684095383,
        "H": 1.8859801292419434,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.600200176239014,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.1656999588012695,
        "Tqopp": 0.07339999824762344,
        "Xd": 2.3703999519348145,
        "Xdp": 0.3619999885559082,
        "Xdpp": 0.259799987077713,
        "Xq": 2.2472000122070312,
        "Xqp": 0.4025999903678894,
        "Xqpp": 0.259799987077713,
        "Xl": 0.19589999318122864,
        "S10": 0.19380000233650208,
        "S12": 0.6223999857902527,
        "mva": 73.76313781738281
      }
    },
    {
      "class": "Tgov1",
      "id": "77248_1_tgov1",
      "ports": {
        "speed": 5658,
        "pmech": 5656
      },
      "params": {
        "Trate": 73.76313781738281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9218696862327764,
        "Pvmin": 0.19332149380313896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77248_1_ieeet1",
      "ports": {
        "bus": 77248,
        "speed": 5658,
        "vs": 5659,
        "efd": 5657
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05570000037550926,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1185000017285347,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1791999340057373,
        "E2": 2.905600070953369,
        "Se1": 0.335099995136261,
        "Se2": 0.6241999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77248_1_ieeest",
      "ports": {
        "input": 5658,
        "output": 5659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77252_1_gensal",
      "ports": {
        "bus": 77252,
        "pmech": 5660,
        "efd": 5661,
        "speed": 5662
      },
      "params": {
        "p0": 0.1066012978553772,
        "q0": 0.055743999779224396,
        "H": 3.4035000801086426,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.13989999890327454,
        "Tqopp": 0.4528999924659729,
        "Xd": 1.0111000537872314,
        "Xdp": 0.250900000333786,
        "Xdpp": 0.19439999759197235,
        "Xq": 0.6556000113487244,
        "Xl": 0.09220000356435776,
        "S10": 0.10180000215768814,
        "S12": 0.4772999882698059,
        "mva": 14.800190925598145
      }
    },
    {
      "class": "Hygov",
      "id": "77252_1_hygov",
      "ports": {
        "speed": 5662,
        "pmech": 5660
      },
      "params": {
        "Trate": 14.800190925598145,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23229999840259552,
        "Tr": 7.001100063323975,
        "Tf": 0.0416666679084301,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77252_1_ieeet1",
      "ports": {
        "bus": 77252,
        "speed": 5662,
        "vs": 5663,
        "efd": 5661
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.765199899673462,
        "E2": 3.687000036239624,
        "Se1": 0.08139999955892563,
        "Se2": 0.373199999332428,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77252_1_ieeest",
      "ports": {
        "input": 5662,
        "output": 5663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77253_1_gensal",
      "ports": {
        "bus": 77253,
        "pmech": 5664,
        "efd": 5665,
        "speed": 5666
      },
      "params": {
        "p0": 0.14516666531562805,
        "q0": -0.007113166619092226,
        "H": 2.31030011177063,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5587999820709229,
        "Tqopp": 0.3391000032424927,
        "Xd": 1.343400001525879,
        "Xdp": 0.43160000443458557,
        "Xdpp": 0.40139999985694885,
        "Xq": 0.8723999857902527,
        "Xl": 0.15139999985694885,
        "S10": 0.12800000607967377,
        "S12": 0.400299996137619,
        "mva": 18.498380661010742
      }
    },
    {
      "class": "Hygov",
      "id": "77253_1_hygov",
      "ports": {
        "speed": 5666,
        "pmech": 5664
      },
      "params": {
        "Trate": 18.498380661010742,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.26100000739097595,
        "Tr": 9.61139965057373,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9723000526428223,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77253_1_esdc1a",
      "ports": {
        "bus": 77253,
        "speed": 5666,
        "vs": 5667,
        "efd": 5665
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.032600000500679016,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3234000205993652,
        "Se1": 0.14069999754428864,
        "E2": 3.097899913787842,
        "Se2": 0.4221999943256378,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77253_1_ieeest",
      "ports": {
        "input": 5666,
        "output": 5667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77253_2_gensal",
      "ports": {
        "bus": 77253,
        "pmech": 5668,
        "efd": 5669,
        "speed": 5670
      },
      "params": {
        "p0": 0.12389999628067017,
        "q0": -0.0071000000461936,
        "H": 3.5432000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37610000371932983,
        "Tqopp": 0.4528999924659729,
        "Xd": 0.9908000230789185,
        "Xdp": 0.4799000024795532,
        "Xdpp": 0.39750000834465027,
        "Xq": 0.6424000263214111,
        "Xl": 0.23929999768733978,
        "S10": 0.12780000269412994,
        "S12": 0.37310001254081726,
        "mva": 18.053361892700195
      }
    },
    {
      "class": "Hygov",
      "id": "77253_2_hygov",
      "ports": {
        "speed": 5670,
        "pmech": 5668
      },
      "params": {
        "Trate": 18.053361892700195,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8916000127792358,
        "Tr": 3.7374000549316406,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1171000003814697,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77253_2_ieeet1",
      "ports": {
        "bus": 77253,
        "speed": 5670,
        "vs": 5671,
        "efd": 5669
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77253_2_ieeest",
      "ports": {
        "input": 5670,
        "output": 5671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77253_3_gensal",
      "ports": {
        "bus": 77253,
        "pmech": 5672,
        "efd": 5673,
        "speed": 5674
      },
      "params": {
        "p0": 0.08806561678647995,
        "q0": -0.007113166619092226,
        "H": 2.9465999603271484,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5916000008583069,
        "Tqopp": 0.07829999923706055,
        "Xd": 0.6114000082015991,
        "Xdp": 0.20200000703334808,
        "Xdpp": 0.17589999735355377,
        "Xq": 0.39489999413490295,
        "Xl": 0.09510000050067902,
        "S10": 0.060600001364946365,
        "S12": 0.4083999991416931,
        "mva": 16.303546905517578
      }
    },
    {
      "class": "Hygov",
      "id": "77253_3_hygov",
      "ports": {
        "speed": 5674,
        "pmech": 5672
      },
      "params": {
        "Trate": 16.303546905517578,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8342000246047974,
        "Tr": 3.0107998847961426,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9273999929428101,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77253_3_ieeet1",
      "ports": {
        "bus": 77253,
        "speed": 5674,
        "vs": 5675,
        "efd": 5673
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.829900026321411,
        "E2": 3.773200035095215,
        "Se1": 0.08349999785423279,
        "Se2": 0.38269999623298645,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77253_3_ieeest",
      "ports": {
        "input": 5674,
        "output": 5675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77253_4_gensal",
      "ports": {
        "bus": 77253,
        "pmech": 5676,
        "efd": 5677,
        "speed": 5678
      },
      "params": {
        "p0": 0.10573001950979233,
        "q0": -0.007113166619092226,
        "H": 2.726799964904785,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5246000289916992,
        "Tqopp": 0.4115000069141388,
        "Xd": 1.159000039100647,
        "Xdp": 0.37860000133514404,
        "Xdpp": 0.34630000591278076,
        "Xq": 0.7520999908447266,
        "Xl": 0.09690000116825104,
        "S10": 0.2854999899864197,
        "S12": 0.9416999816894531,
        "mva": 15.47860050201416
      }
    },
    {
      "class": "Hygov",
      "id": "77253_4_hygov",
      "ports": {
        "speed": 5678,
        "pmech": 5676
      },
      "params": {
        "Trate": 15.47860050201416,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5580000281333923,
        "Tr": 7.747099876403809,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.772599995136261,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77253_4_esdc1a",
      "ports": {
        "bus": 77253,
        "speed": 5678,
        "vs": 5679,
        "efd": 5677
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.037700001150369644,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4916000366210938,
        "Se1": 0.14710000157356262,
        "E2": 3.322200059890747,
        "Se2": 0.4413999915122986,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77253_4_ieeest",
      "ports": {
        "input": 5678,
        "output": 5679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77253_5_gensal",
      "ports": {
        "bus": 77253,
        "pmech": 5680,
        "efd": 5681,
        "speed": 5682
      },
      "params": {
        "p0": 0.10559999942779541,
        "q0": -0.0071000000461936,
        "H": 2.997499942779541,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08299999684095383,
        "Tqopp": 0.07590000331401825,
        "Xd": 0.8339999914169312,
        "Xdp": 0.42010000348091125,
        "Xdpp": 0.28209999203681946,
        "Xq": 0.5400999784469604,
        "Xl": 0.09650000184774399,
        "S10": 0.2401999980211258,
        "S12": 0.5299000144004822,
        "mva": 14.520000457763672
      }
    },
    {
      "class": "Hygov",
      "id": "77253_5_hygov",
      "ports": {
        "speed": 5682,
        "pmech": 5680
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.570900022983551,
        "Tr": 6.56689977645874,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8632000088691711,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77253_5_ieeet1",
      "ports": {
        "bus": 77253,
        "speed": 5682,
        "vs": 5683,
        "efd": 5681
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9628000259399414,
        "E2": 3.950500011444092,
        "Se1": 0.08229999989271164,
        "Se2": 0.3774000108242035,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77253_5_ieeest",
      "ports": {
        "input": 5682,
        "output": 5683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77258_1_genrou",
      "ports": {
        "bus": 77258,
        "pmech": 5684,
        "efd": 5685,
        "speed": 5686
      },
      "params": {
        "p0": 1.7666358947753906,
        "q0": -0.2600942850112915,
        "H": 3.8364830017089844,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.388299942016602,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.8515999913215637,
        "Tqopp": 0.05920000001788139,
        "Xd": 2.242500066757202,
        "Xdp": 0.45010000467300415,
        "Xdpp": 0.3215999901294708,
        "Xq": 2.1280999183654785,
        "Xqp": 0.37059998512268066,
        "Xqpp": 0.3215999901294708,
        "Xl": 0.24390000104904175,
        "S10": 0.033900000154972076,
        "S12": 0.3028999865055084,
        "mva": 634.7423095703125
      }
    },
    {
      "class": "Tgov1",
      "id": "77258_1_tgov1",
      "ports": {
        "speed": 5686,
        "pmech": 5684
      },
      "params": {
        "Trate": 634.7423095703125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8948513030719013,
        "Pvmin": 0.2652093169131308,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77258_1_ieeet1",
      "ports": {
        "bus": 77258,
        "speed": 5686,
        "vs": 5687,
        "efd": 5685
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77258_1_ieeest",
      "ports": {
        "input": 5686,
        "output": 5687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77259_1_genrou",
      "ports": {
        "bus": 77259,
        "pmech": 5688,
        "efd": 5689,
        "speed": 5690
      },
      "params": {
        "p0": 5.65692138671875,
        "q0": -0.2600942552089691,
        "H": 2.625641107559204,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.832200050354004,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.7275999784469604,
        "Tqopp": 0.04309999942779541,
        "Xd": 1.9955999851226807,
        "Xdp": 0.42419999837875366,
        "Xdpp": 0.3034999966621399,
        "Xq": 1.8978999853134155,
        "Xqp": 0.44130000472068787,
        "Xqpp": 0.3034999966621399,
        "Xl": 0.2298000007867813,
        "S10": 0.17069999873638153,
        "S12": 0.5763000249862671,
        "mva": 618.205322265625
      }
    },
    {
      "class": "Tgov1",
      "id": "77259_1_tgov1",
      "ports": {
        "speed": 5690,
        "pmech": 5688
      },
      "params": {
        "Trate": 618.205322265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9187885680961658,
        "Pvmin": 0.436925049791799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77259_1_ieeet1",
      "ports": {
        "bus": 77259,
        "speed": 5690,
        "vs": 5691,
        "efd": 5689
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77259_1_ieeest",
      "ports": {
        "input": 5690,
        "output": 5691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77260_1_genrou",
      "ports": {
        "bus": 77260,
        "pmech": 5692,
        "efd": 5693,
        "speed": 5694
      },
      "params": {
        "p0": 1.9892529249191284,
        "q0": -0.2600942552089691,
        "H": 2.5862066745758057,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.582399845123291,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.07669997215271,
        "Tqopp": 0.04639999940991402,
        "Xd": 1.7344000339508057,
        "Xdp": 0.28209999203681946,
        "Xdpp": 0.20389999449253082,
        "Xq": 1.6545000076293945,
        "Xqp": 0.3562999963760376,
        "Xqpp": 0.20389999449253082,
        "Xl": 0.15240000188350677,
        "S10": 0.13009999692440033,
        "S12": 0.4952000081539154,
        "mva": 690.1201171875
      }
    },
    {
      "class": "Tgov1",
      "id": "77260_1_tgov1",
      "ports": {
        "speed": 5694,
        "pmech": 5692
      },
      "params": {
        "Trate": 690.1201171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8230451028564081,
        "Pvmin": 0.13947086350233678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77260_1_ieeet1",
      "ports": {
        "bus": 77260,
        "speed": 5694,
        "vs": 5695,
        "efd": 5693
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77260_1_ieeest",
      "ports": {
        "input": 5694,
        "output": 5695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77261_1_genrou",
      "ports": {
        "bus": 77261,
        "pmech": 5696,
        "efd": 5697,
        "speed": 5698
      },
      "params": {
        "p0": 5.65692138671875,
        "q0": -0.2600942850112915,
        "H": 3.8531887531280518,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.924099922180176,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.6879000067710876,
        "Tqopp": 0.06549999862909317,
        "Xd": 1.7807999849319458,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.1679999977350235,
        "Xq": 1.697700023651123,
        "Xqp": 0.3375999927520752,
        "Xqpp": 0.1679999977350235,
        "Xl": 0.12460000067949295,
        "S10": 0.05550000071525574,
        "S12": 0.34610000252723694,
        "mva": 696.6124267578125
      }
    },
    {
      "class": "Tgov1",
      "id": "77261_1_tgov1",
      "ports": {
        "speed": 5698,
        "pmech": 5696
      },
      "params": {
        "Trate": 696.6124267578125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8153744622062791,
        "Pvmin": 0.1531985225151398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77261_1_ieeet1",
      "ports": {
        "bus": 77261,
        "speed": 5698,
        "vs": 5699,
        "efd": 5697
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7978999614715576,
        "E2": 3.730600118637085,
        "Se1": 0.029999999329447746,
        "Se2": 0.2815999984741211,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77261_1_ieeest",
      "ports": {
        "input": 5698,
        "output": 5699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77264_1_genrou",
      "ports": {
        "bus": 77264,
        "pmech": 5700,
        "efd": 5701,
        "speed": 5702
      },
      "params": {
        "p0": 0.09112822264432907,
        "q0": -0.006584797985851765,
        "H": 5.001133918762207,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.746200084686279,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.6643999814987183,
        "Tqopp": 0.05649999901652336,
        "Xd": 2.3397998809814453,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.155799999833107,
        "Xq": 2.1594998836517334,
        "Xqp": 0.4772999882698059,
        "Xqpp": 0.155799999833107,
        "Xl": 0.11980000138282776,
        "S10": 0.1120000034570694,
        "S12": 0.29179999232292175,
        "mva": 9.214839935302734
      }
    },
    {
      "class": "Tgov1",
      "id": "77264_1_tgov1",
      "ports": {
        "speed": 5702,
        "pmech": 5700
      },
      "params": {
        "Trate": 9.214839935302734,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9929635219705955,
        "Pvmin": 0.2626855352117887,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77264_1_ieeet1",
      "ports": {
        "bus": 77264,
        "speed": 5702,
        "vs": 5703,
        "efd": 5701
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77264_1_ieeest",
      "ports": {
        "input": 5702,
        "output": 5703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77264_2_genrou",
      "ports": {
        "bus": 77264,
        "pmech": 5704,
        "efd": 5705,
        "speed": 5706
      },
      "params": {
        "p0": 0.09112822264432907,
        "q0": -0.006584797985851765,
        "H": 6.968271732330322,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.646900177001953,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.4113999903202057,
        "Tqopp": 0.08070000261068344,
        "Xd": 2.039400100708008,
        "Xdp": 0.21230000257492065,
        "Xdpp": 0.18140000104904175,
        "Xq": 1.917099952697754,
        "Xqp": 0.23149999976158142,
        "Xqpp": 0.18140000104904175,
        "Xl": 0.14020000398159027,
        "S10": 0.23680000007152557,
        "S12": 0.7300999760627747,
        "mva": 11.147003173828125
      }
    },
    {
      "class": "Tgov1",
      "id": "77264_2_tgov1",
      "ports": {
        "speed": 5706,
        "pmech": 5704
      },
      "params": {
        "Trate": 11.147003173828125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8208484176300084,
        "Pvmin": 0.2341436524199468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77264_2_ieeet1",
      "ports": {
        "bus": 77264,
        "speed": 5706,
        "vs": 5707,
        "efd": 5705
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77264_2_ieeest",
      "ports": {
        "input": 5706,
        "output": 5707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77264_3_genrou",
      "ports": {
        "bus": 77264,
        "pmech": 5708,
        "efd": 5709,
        "speed": 5710
      },
      "params": {
        "p0": 0.09112822264432907,
        "q0": -0.006584797985851765,
        "H": 8.306489944458008,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.576199531555176,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.939300000667572,
        "Tqopp": 0.05719999969005585,
        "Xd": 2.1819000244140625,
        "Xdp": 0.3264999985694885,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.0320000648498535,
        "Xqp": 0.7303000092506409,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18850000202655792,
        "S10": 0.18559999763965607,
        "S12": 0.7444999814033508,
        "mva": 11.301346778869629
      }
    },
    {
      "class": "Tgov1",
      "id": "77264_3_tgov1",
      "ports": {
        "speed": 5710,
        "pmech": 5708
      },
      "params": {
        "Trate": 11.301346778869629,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.809638010016775,
        "Pvmin": 0.2459883754151048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77264_3_ieeet1",
      "ports": {
        "bus": 77264,
        "speed": 5710,
        "vs": 5711,
        "efd": 5709
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77264_3_ieeest",
      "ports": {
        "input": 5710,
        "output": 5711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77264_5_genrou",
      "ports": {
        "bus": 77264,
        "pmech": 5712,
        "efd": 5713,
        "speed": 5714
      },
      "params": {
        "p0": 0.029240896925330162,
        "q0": -0.006584797985851765,
        "H": 8.549601554870605,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.600799560546875,
        "Tdopp": 0.051500000059604645,
        "Tqop": 0.508400022983551,
        "Tqopp": 0.08569999784231186,
        "Xd": 1.8034000396728516,
        "Xdp": 0.20569999516010284,
        "Xdpp": 0.16449999809265137,
        "Xq": 1.726699948310852,
        "Xqp": 0.27239999175071716,
        "Xqpp": 0.16449999809265137,
        "Xl": 0.1266999989748001,
        "S10": 0.0803999975323677,
        "S12": 0.48339998722076416,
        "mva": 10.43943977355957
      }
    },
    {
      "class": "Tgov1",
      "id": "77264_5_tgov1",
      "ports": {
        "speed": 5714,
        "pmech": 5712
      },
      "params": {
        "Trate": 10.43943977355957,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.876483807083988,
        "Pvmin": 0.26725571272664456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77264_5_ieeet1",
      "ports": {
        "bus": 77264,
        "speed": 5714,
        "vs": 5715,
        "efd": 5713
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77264_5_ieeest",
      "ports": {
        "input": 5714,
        "output": 5715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77264_6_genrou",
      "ports": {
        "bus": 77264,
        "pmech": 5716,
        "efd": 5717,
        "speed": 5718
      },
      "params": {
        "p0": 0.09112822264432907,
        "q0": -0.006584797985851765,
        "H": 8.691896438598633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.3730998039245605,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.8718000054359436,
        "Tqopp": 0.053300000727176666,
        "Xd": 1.6878000497817993,
        "Xdp": 0.26170000433921814,
        "Xdpp": 0.21130000054836273,
        "Xq": 1.6333999633789062,
        "Xqp": 0.4788999855518341,
        "Xqpp": 0.21130000054836273,
        "Xl": 0.164000004529953,
        "S10": 0.051500000059604645,
        "S12": 0.4244000017642975,
        "mva": 11.712480545043945
      }
    },
    {
      "class": "Tgov1",
      "id": "77264_6_tgov1",
      "ports": {
        "speed": 5718,
        "pmech": 5716
      },
      "params": {
        "Trate": 11.712480545043945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7812179393907516,
        "Pvmin": 0.19381035867699728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77264_6_ieeet1",
      "ports": {
        "bus": 77264,
        "speed": 5718,
        "vs": 5719,
        "efd": 5717
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77264_6_ieeest",
      "ports": {
        "input": 5718,
        "output": 5719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77267_1_gensal",
      "ports": {
        "bus": 77267,
        "pmech": 5720,
        "efd": 5721,
        "speed": 5722
      },
      "params": {
        "p0": 0.5769000053405762,
        "q0": -0.02889999933540821,
        "H": 2.3166000843048096,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.18549999594688416,
        "Tqopp": 0.20250000059604645,
        "Xd": 0.9370999932289124,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.33340001106262207,
        "Xq": 0.6072999835014343,
        "Xl": 0.16449999809265137,
        "S10": 0.16869999468326569,
        "S12": 0.39340001344680786,
        "mva": 64.27345275878906
      }
    },
    {
      "class": "Hygov",
      "id": "77267_1_hygov",
      "ports": {
        "speed": 5722,
        "pmech": 5720
      },
      "params": {
        "Trate": 64.27345275878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4848000109195709,
        "Tr": 4.8460001945495605,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.42170000076293945,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77267_1_ieeet1",
      "ports": {
        "bus": 77267,
        "speed": 5722,
        "vs": 5723,
        "efd": 5721
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77267_1_ieeest",
      "ports": {
        "input": 5722,
        "output": 5723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77268_1_gensal",
      "ports": {
        "bus": 77268,
        "pmech": 5724,
        "efd": 5725,
        "speed": 5726
      },
      "params": {
        "p0": 0.22984839975833893,
        "q0": -0.014798000454902649,
        "H": 3.7390999794006348,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22419999539852142,
        "Tqopp": 0.19460000097751617,
        "Xd": 0.760699987411499,
        "Xdp": 0.3122999966144562,
        "Xdpp": 0.2020999938249588,
        "Xq": 0.49230000376701355,
        "Xl": 0.11599999666213989,
        "S10": 0.08399999886751175,
        "S12": 0.5020999908447266,
        "mva": 30.6072998046875
      }
    },
    {
      "class": "Hygov",
      "id": "77268_1_hygov",
      "ports": {
        "speed": 5726,
        "pmech": 5724
      },
      "params": {
        "Trate": 30.6072998046875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28519999980926514,
        "Tr": 9.344300270080566,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2685999870300293,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77268_1_ieeet1",
      "ports": {
        "bus": 77268,
        "speed": 5726,
        "vs": 5727,
        "efd": 5725
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77268_1_ieeest",
      "ports": {
        "input": 5726,
        "output": 5727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77269_1_gensal",
      "ports": {
        "bus": 77269,
        "pmech": 5728,
        "efd": 5729,
        "speed": 5730
      },
      "params": {
        "p0": 0.21979999542236328,
        "q0": -0.014800000004470348,
        "H": 3.4138998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.04610000178217888,
        "Tqopp": 0.5009999871253967,
        "Xd": 1.041200041770935,
        "Xdp": 0.3407000005245209,
        "Xdpp": 0.3312000036239624,
        "Xq": 0.6753000020980835,
        "Xl": 0.17720000445842743,
        "S10": 0.1136000007390976,
        "S12": 0.5781000256538391,
        "mva": 40.42445755004883
      }
    },
    {
      "class": "Hygov",
      "id": "77269_1_hygov",
      "ports": {
        "speed": 5730,
        "pmech": 5728
      },
      "params": {
        "Trate": 40.42445755004883,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9739000201225281,
        "Tr": 5.064899921417236,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9114999771118164,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77269_1_ieeet1",
      "ports": {
        "bus": 77269,
        "speed": 5730,
        "vs": 5731,
        "efd": 5729
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.920599937438965,
        "E2": 3.8940999507904053,
        "Se1": 0.08089999854564667,
        "Se2": 0.3707999885082245,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77269_1_ieeest",
      "ports": {
        "input": 5730,
        "output": 5731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77270_1_gensal",
      "ports": {
        "bus": 77270,
        "pmech": 5732,
        "efd": 5733,
        "speed": 5734
      },
      "params": {
        "p0": 0.09269583970308304,
        "q0": -0.00470399996265769,
        "H": 3.1261000633239746,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.43709999322891235,
        "Tqopp": 0.5612999796867371,
        "Xd": 0.7728999853134155,
        "Xdp": 0.3882000148296356,
        "Xdpp": 0.28780001401901245,
        "Xq": 0.5002999901771545,
        "Xl": 0.1445000022649765,
        "S10": 0.08489999920129776,
        "S12": 0.4578000009059906,
        "mva": 10.198195457458496
      }
    },
    {
      "class": "Hygov",
      "id": "77270_1_hygov",
      "ports": {
        "speed": 5734,
        "pmech": 5732
      },
      "params": {
        "Trate": 10.198195457458496,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6541000008583069,
        "Tr": 4.009799957275391,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.36629998683929443,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77270_1_esdc1a",
      "ports": {
        "bus": 77270,
        "speed": 5734,
        "vs": 5735,
        "efd": 5733
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06379999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4607999324798584,
        "Se1": 0.13210000097751617,
        "E2": 3.281100034713745,
        "Se2": 0.39629998803138733,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77270_1_ieeest",
      "ports": {
        "input": 5734,
        "output": 5735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77270_2_gensal",
      "ports": {
        "bus": 77270,
        "pmech": 5736,
        "efd": 5737,
        "speed": 5738
      },
      "params": {
        "p0": 0.0662585198879242,
        "q0": -0.00470399996265769,
        "H": 1.2829999923706055,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4805000126361847,
        "Tqopp": 0.46459999680519104,
        "Xd": 1.2763999700546265,
        "Xdp": 0.451200008392334,
        "Xdpp": 0.26980000734329224,
        "Xq": 0.8287000060081482,
        "Xl": 0.18440000712871552,
        "S10": 0.0551999993622303,
        "S12": 0.3675999939441681,
        "mva": 10.688624382019043
      }
    },
    {
      "class": "Hygov",
      "id": "77270_2_hygov",
      "ports": {
        "speed": 5738,
        "pmech": 5736
      },
      "params": {
        "Trate": 10.688624382019043,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8623999953269958,
        "Tr": 7.502600193023682,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8234999775886536,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77270_2_ieeet1",
      "ports": {
        "bus": 77270,
        "speed": 5738,
        "vs": 5739,
        "efd": 5737
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.530600070953369,
        "E2": 3.3742001056671143,
        "Se1": 0.08799999952316284,
        "Se2": 0.4034999907016754,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77270_2_ieeest",
      "ports": {
        "input": 5738,
        "output": 5739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77270_3_gensal",
      "ports": {
        "bus": 77270,
        "pmech": 5740,
        "efd": 5741,
        "speed": 5742
      },
      "params": {
        "p0": 0.09600000083446503,
        "q0": -0.00470399996265769,
        "H": 3.642199993133545,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.06800000369548798,
        "Tqopp": 0.15539999306201935,
        "Xd": 0.5936999917030334,
        "Xdp": 0.2759999930858612,
        "Xdpp": 0.21889999508857727,
        "Xq": 0.3833000063896179,
        "Xl": 0.2071000039577484,
        "S10": 0.24210000038146973,
        "S12": 0.8366000056266785,
        "mva": 9.803635597229004
      }
    },
    {
      "class": "Hygov",
      "id": "77270_3_hygov",
      "ports": {
        "speed": 5742,
        "pmech": 5740
      },
      "params": {
        "Trate": 9.803635597229004,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5867000222206116,
        "Tr": 9.804400444030762,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8382999897003174,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77270_3_ieeet1",
      "ports": {
        "bus": 77270,
        "speed": 5742,
        "vs": 5743,
        "efd": 5741
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77270_3_ieeest",
      "ports": {
        "input": 5742,
        "output": 5743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77270_4_gensal",
      "ports": {
        "bus": 77270,
        "pmech": 5744,
        "efd": 5745,
        "speed": 5746
      },
      "params": {
        "p0": 0.07329999655485153,
        "q0": -0.004699999932199717,
        "H": 3.52839994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.41029998660087585,
        "Tqopp": 0.1876000016927719,
        "Xd": 0.7110999822616577,
        "Xdp": 0.2071000039577484,
        "Xdpp": 0.15109999477863312,
        "Xq": 0.45989999175071716,
        "Xl": 0.12870000302791595,
        "S10": 0.06340000033378601,
        "S12": 0.2662000060081482,
        "mva": 10.794833183288574
      }
    },
    {
      "class": "Hygov",
      "id": "77270_4_hygov",
      "ports": {
        "speed": 5746,
        "pmech": 5744
      },
      "params": {
        "Trate": 10.794833183288574,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8637999892234802,
        "Tr": 7.65310001373291,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6218000054359436,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77270_4_ieeet1",
      "ports": {
        "bus": 77270,
        "speed": 5746,
        "vs": 5747,
        "efd": 5745
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77270_4_ieeest",
      "ports": {
        "input": 5746,
        "output": 5747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77274_1_gensal",
      "ports": {
        "bus": 77274,
        "pmech": 5748,
        "efd": 5749,
        "speed": 5750
      },
      "params": {
        "p0": 0.7825999855995178,
        "q0": 0.4088999927043915,
        "H": 2.7852001190185547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.37049999833106995,
        "Tqopp": 0.45249998569488525,
        "Xd": 1.0,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.3610999882221222,
        "Xq": 0.6484000086784363,
        "Xl": 0.1881999969482422,
        "S10": 0.15839999914169312,
        "S12": 0.6743000149726868,
        "mva": 141.75079345703125
      }
    },
    {
      "class": "Hygov",
      "id": "77274_1_hygov",
      "ports": {
        "speed": 5750,
        "pmech": 5748
      },
      "params": {
        "Trate": 141.75079345703125,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8170999884605408,
        "Tr": 2.973400115966797,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.48179998993873596,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77274_1_ieeet1",
      "ports": {
        "bus": 77274,
        "speed": 5750,
        "vs": 5751,
        "efd": 5749
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9400999546051025,
        "E2": 3.9202001094818115,
        "Se1": 0.08649999648332596,
        "Se2": 0.39640000462532043,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77274_1_ieeest",
      "ports": {
        "input": 5750,
        "output": 5751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77275_1_gensal",
      "ports": {
        "bus": 77275,
        "pmech": 5752,
        "efd": 5753,
        "speed": 5754
      },
      "params": {
        "p0": 0.7524999976158142,
        "q0": 0.4088999927043915,
        "H": 2.0799999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3564999997615814,
        "Tqopp": 0.4429999887943268,
        "Xd": 1.0,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.20350000262260437,
        "Xq": 0.6484000086784363,
        "Xl": 0.13660000264644623,
        "S10": 0.1526000052690506,
        "S12": 0.6425999999046326,
        "mva": 106.4800033569336
      }
    },
    {
      "class": "Hygov",
      "id": "77275_1_hygov",
      "ports": {
        "speed": 5754,
        "pmech": 5752
      },
      "params": {
        "Trate": 106.4800033569336,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6553999781608582,
        "Tr": 3.749000072479248,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0140999555587769,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77275_1_esdc1a",
      "ports": {
        "bus": 77275,
        "speed": 5754,
        "vs": 5755,
        "efd": 5753
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07129999995231628,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4744999408721924,
        "Se1": 0.12800000607967377,
        "E2": 3.299299955368042,
        "Se2": 0.3840999901294708,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77275_1_ieeest",
      "ports": {
        "input": 5754,
        "output": 5755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77276_1_gensal",
      "ports": {
        "bus": 77276,
        "pmech": 5756,
        "efd": 5757,
        "speed": 5758
      },
      "params": {
        "p0": 0.6837618947029114,
        "q0": 0.4088832139968872,
        "H": 3.0081000328063965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.20499999821186066,
        "Tqopp": 0.49889999628067017,
        "Xd": 1.0,
        "Xdp": 0.3165000081062317,
        "Xdpp": 0.2549000084400177,
        "Xq": 0.6484000086784363,
        "Xl": 0.1265999972820282,
        "S10": 0.210999995470047,
        "S12": 0.6686999797821045,
        "mva": 118.87813568115234
      }
    },
    {
      "class": "Hygov",
      "id": "77276_1_hygov",
      "ports": {
        "speed": 5758,
        "pmech": 5756
      },
      "params": {
        "Trate": 118.87813568115234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7353000044822693,
        "Tr": 8.66569995880127,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3931000232696533,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "77276_1_esdc1a",
      "ports": {
        "bus": 77276,
        "speed": 5758,
        "vs": 5759,
        "efd": 5757
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05950000137090683,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4426000118255615,
        "Se1": 0.1429000049829483,
        "E2": 3.2567999362945557,
        "Se2": 0.42879998683929443,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "77276_1_ieeest",
      "ports": {
        "input": 5758,
        "output": 5759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77286_1_genrou",
      "ports": {
        "bus": 77286,
        "pmech": 5760,
        "efd": 5761,
        "speed": 5762
      },
      "params": {
        "p0": 1.152298927307129,
        "q0": -0.03942449018359184,
        "H": 5.118308067321777,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.172499656677246,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.7186999917030334,
        "Tqopp": 0.058800000697374344,
        "Xd": 2.2047998905181885,
        "Xdp": 0.38580000400543213,
        "Xdpp": 0.27649998664855957,
        "Xq": 2.092900037765503,
        "Xqp": 0.7940000295639038,
        "Xqpp": 0.27649998664855957,
        "Xl": 0.20890000462532043,
        "S10": 0.03889999911189079,
        "S12": 0.31290000677108765,
        "mva": 132.93482971191406
      }
    },
    {
      "class": "Tgov1",
      "id": "77286_1_tgov1",
      "ports": {
        "speed": 5762,
        "pmech": 5760
      },
      "params": {
        "Trate": 132.93482971191406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8703512451536768,
        "Pvmin": 0.2747210898104882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77286_1_ieeet1",
      "ports": {
        "bus": 77286,
        "speed": 5762,
        "vs": 5763,
        "efd": 5761
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77286_1_ieeest",
      "ports": {
        "input": 5762,
        "output": 5763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "77290_1_genrou",
      "ports": {
        "bus": 77290,
        "pmech": 5764,
        "efd": 5765,
        "speed": 5766
      },
      "params": {
        "p0": 0.0731062963604927,
        "q0": 0.1658332794904709,
        "H": 1.7184553146362305,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.644999980926514,
        "Tdopp": 0.06780000030994415,
        "Tqop": 1.0444999933242798,
        "Tqopp": 0.0957999974489212,
        "Xd": 1.934499979019165,
        "Xdp": 0.27230000495910645,
        "Xdpp": 0.15629999339580536,
        "Xq": 1.8324999809265137,
        "Xqp": 0.6270999908447266,
        "Xqpp": 0.15629999339580536,
        "Xl": 0.12020000070333481,
        "S10": 0.15459999442100525,
        "S12": 0.4196999967098236,
        "mva": 47.545372009277344
      }
    },
    {
      "class": "Tgov1",
      "id": "77290_1_tgov1",
      "ports": {
        "speed": 5766,
        "pmech": 5764
      },
      "params": {
        "Trate": 47.545372009277344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8959862570077314,
        "Pvmin": 0.1387800930333157,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77290_1_ieeet1",
      "ports": {
        "bus": 77290,
        "speed": 5766,
        "vs": 5767,
        "efd": 5765
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77290_1_ieeest",
      "ports": {
        "input": 5766,
        "output": 5767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77291_1_gensal",
      "ports": {
        "bus": 77291,
        "pmech": 5768,
        "efd": 5769,
        "speed": 5770
      },
      "params": {
        "p0": 0.05477432161569595,
        "q0": -0.0041160001419484615,
        "H": 1.4462000131607056,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5580000281333923,
        "Tqopp": 0.05869999900460243,
        "Xd": 0.649399995803833,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.2630000114440918,
        "Xq": 0.4196999967098236,
        "Xl": 0.21040000021457672,
        "S10": 0.19300000369548798,
        "S12": 0.5802000164985657,
        "mva": 8.399999618530273
      }
    },
    {
      "class": "Hygov",
      "id": "77291_1_hygov",
      "ports": {
        "speed": 5770,
        "pmech": 5768
      },
      "params": {
        "Trate": 8.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4490000009536743,
        "Tr": 5.959199905395508,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7135000228881836,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77291_1_ieeet1",
      "ports": {
        "bus": 77291,
        "speed": 5770,
        "vs": 5771,
        "efd": 5769
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77291_1_ieeest",
      "ports": {
        "input": 5770,
        "output": 5771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77291_2_gensal",
      "ports": {
        "bus": 77291,
        "pmech": 5772,
        "efd": 5773,
        "speed": 5774
      },
      "params": {
        "p0": 0.08399999886751175,
        "q0": -0.0041160001419484615,
        "H": 1.6207000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.08730000257492065,
        "Tqopp": 0.44589999318122864,
        "Xd": 0.6464999914169312,
        "Xdp": 0.2590999901294708,
        "Xdpp": 0.1835000067949295,
        "Xq": 0.41780000925064087,
        "Xl": 0.1670999974012375,
        "S10": 0.2526000142097473,
        "S12": 0.7644000053405762,
        "mva": 10.526954650878906
      }
    },
    {
      "class": "Hygov",
      "id": "77291_2_hygov",
      "ports": {
        "speed": 5774,
        "pmech": 5772
      },
      "params": {
        "Trate": 10.526954650878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8076000213623047,
        "Tr": 2.7934999465942383,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523999810218811,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77291_2_ieeet1",
      "ports": {
        "bus": 77291,
        "speed": 5774,
        "vs": 5775,
        "efd": 5773
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9528000354766846,
        "E2": 3.937000036239624,
        "Se1": 0.08799999952316284,
        "Se2": 0.40310001373291016,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77291_2_ieeest",
      "ports": {
        "input": 5774,
        "output": 5775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77291_3_gensal",
      "ports": {
        "bus": 77291,
        "pmech": 5776,
        "efd": 5777,
        "speed": 5778
      },
      "params": {
        "p0": 0.08399999886751175,
        "q0": -0.0041160001419484615,
        "H": 1.6586999893188477,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.44830000400543213,
        "Tqopp": 0.4171000123023987,
        "Xd": 0.9406999945640564,
        "Xdp": 0.4228000044822693,
        "Xdpp": 0.2784999907016754,
        "Xq": 0.6097000241279602,
        "Xl": 0.19820000231266022,
        "S10": 0.07450000196695328,
        "S12": 0.413100004196167,
        "mva": 8.660877227783203
      }
    },
    {
      "class": "Hygov",
      "id": "77291_3_hygov",
      "ports": {
        "speed": 5778,
        "pmech": 5776
      },
      "params": {
        "Trate": 8.660877227783203,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5601999759674072,
        "Tr": 8.389599800109863,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1259000301361084,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77291_3_ieeet1",
      "ports": {
        "bus": 77291,
        "speed": 5778,
        "vs": 5779,
        "efd": 5777
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77291_3_ieeest",
      "ports": {
        "input": 5778,
        "output": 5779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77291_5_gensal",
      "ports": {
        "bus": 77291,
        "pmech": 5780,
        "efd": 5781,
        "speed": 5782
      },
      "params": {
        "p0": 0.06757265329360962,
        "q0": -0.0041160001419484615,
        "H": 3.2660000324249268,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5834000110626221,
        "Tqopp": 0.4000999927520752,
        "Xd": 0.941100001335144,
        "Xdp": 0.3172999918460846,
        "Xdpp": 0.22470000386238098,
        "Xq": 0.6100000143051147,
        "Xl": 0.16619999706745148,
        "S10": 0.13539999723434448,
        "S12": 0.32760000228881836,
        "mva": 9.869441986083984
      }
    },
    {
      "class": "Hygov",
      "id": "77291_5_hygov",
      "ports": {
        "speed": 5782,
        "pmech": 5780
      },
      "params": {
        "Trate": 9.869441986083984,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7074000239372253,
        "Tr": 9.17199993133545,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.921500027179718,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77291_5_ieeet1",
      "ports": {
        "bus": 77291,
        "speed": 5782,
        "vs": 5783,
        "efd": 5781
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9409000873565674,
        "E2": 3.921099901199341,
        "Se1": 0.0860000029206276,
        "Se2": 0.3944000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77291_5_ieeest",
      "ports": {
        "input": 5782,
        "output": 5783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77291_6_gensal",
      "ports": {
        "bus": 77291,
        "pmech": 5784,
        "efd": 5785,
        "speed": 5786
      },
      "params": {
        "p0": 0.08199601620435715,
        "q0": -0.0041160001419484615,
        "H": 2.385499954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3059999942779541,
        "Tqopp": 0.36239999532699585,
        "Xd": 0.569599986076355,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.1785999983549118,
        "Xq": 0.3675999939441681,
        "Xl": 0.09480000287294388,
        "S10": 0.1551000028848648,
        "S12": 0.6341000199317932,
        "mva": 8.585447311401367
      }
    },
    {
      "class": "Hygov",
      "id": "77291_6_hygov",
      "ports": {
        "speed": 5786,
        "pmech": 5784
      },
      "params": {
        "Trate": 8.585447311401367,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3944000005722046,
        "Tr": 6.459799766540527,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6226999759674072,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77291_6_ieeet1",
      "ports": {
        "bus": 77291,
        "speed": 5786,
        "vs": 5787,
        "efd": 5785
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77291_6_ieeest",
      "ports": {
        "input": 5786,
        "output": 5787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "77294_3_gensal",
      "ports": {
        "bus": 77294,
        "pmech": 5788,
        "efd": 5789,
        "speed": 5790
      },
      "params": {
        "p0": 0.22542113065719604,
        "q0": -0.01322999969124794,
        "H": 2.9763998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.26019999384880066,
        "Tqopp": 0.38019999861717224,
        "Xd": 1.0471999645233154,
        "Xdp": 0.43549999594688416,
        "Xdpp": 0.4278999865055084,
        "Xq": 0.6791999936103821,
        "Xl": 0.13429999351501465,
        "S10": 0.21130000054836273,
        "S12": 0.7391999959945679,
        "mva": 29.915002822875977
      }
    },
    {
      "class": "Hygov",
      "id": "77294_3_hygov",
      "ports": {
        "speed": 5790,
        "pmech": 5788
      },
      "params": {
        "Trate": 29.915002822875977,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.859499990940094,
        "Tr": 3.5118000507354736,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6046000123023987,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "77294_3_ieeet1",
      "ports": {
        "bus": 77294,
        "speed": 5790,
        "vs": 5791,
        "efd": 5789
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "77294_3_ieeest",
      "ports": {
        "input": 5790,
        "output": 5791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80091_1_genrou",
      "ports": {
        "bus": 80091,
        "pmech": 5792,
        "efd": 5793,
        "speed": 5794
      },
      "params": {
        "p0": 1.0424139499664307,
        "q0": 0.21024605631828308,
        "H": 3.6642887592315674,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.686100006103516,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.4903000593185425,
        "Tqopp": 0.08489999920129776,
        "Xd": 1.6592999696731567,
        "Xdp": 0.3711000084877014,
        "Xdpp": 0.24250000715255737,
        "Xq": 1.6103999614715576,
        "Xqp": 0.5791000127792358,
        "Xqpp": 0.24250000715255737,
        "Xl": 0.18889999389648438,
        "S10": 0.12240000069141388,
        "S12": 0.4731999933719635,
        "mva": 141.50482177734375
      }
    },
    {
      "class": "Tgov1",
      "id": "80091_1_tgov1",
      "ports": {
        "speed": 5794,
        "pmech": 5792
      },
      "params": {
        "Trate": 141.50482177734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7396685208429035,
        "Pvmin": 0.25566836020648803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80091_1_ieeet1",
      "ports": {
        "bus": 80091,
        "speed": 5794,
        "vs": 5795,
        "efd": 5793
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80091_1_ieeest",
      "ports": {
        "input": 5794,
        "output": 5795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80092_1_genrou",
      "ports": {
        "bus": 80092,
        "pmech": 5796,
        "efd": 5797,
        "speed": 5798
      },
      "params": {
        "p0": 1.0424472093582153,
        "q0": 0.21024605631828308,
        "H": 5.360698223114014,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.51230001449585,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.930899977684021,
        "Tqopp": 0.06870000064373016,
        "Xd": 1.4905999898910522,
        "Xdp": 0.2484000027179718,
        "Xdpp": 0.1428000032901764,
        "Xq": 1.4743000268936157,
        "Xqp": 0.4041000008583069,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "S10": 0.13300000131130219,
        "S12": 0.41679999232292175,
        "mva": 135.5767822265625
      }
    },
    {
      "class": "Tgov1",
      "id": "80092_1_tgov1",
      "ports": {
        "speed": 5798,
        "pmech": 5796
      },
      "params": {
        "Trate": 135.5767822265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.772034845180053,
        "Pvmin": 0.2832343392662597,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80092_1_ieeet1",
      "ports": {
        "bus": 80092,
        "speed": 5798,
        "vs": 5799,
        "efd": 5797
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80092_1_ieeest",
      "ports": {
        "input": 5798,
        "output": 5799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80093_1_genrou",
      "ports": {
        "bus": 80093,
        "pmech": 5800,
        "efd": 5801,
        "speed": 5802
      },
      "params": {
        "p0": 1.0424472093582153,
        "q0": 0.21024605631828308,
        "H": 7.364054203033447,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.1346001625061035,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.4255000054836273,
        "Tqopp": 0.04349999874830246,
        "Xd": 2.085200071334839,
        "Xdp": 0.31360000371932983,
        "Xdpp": 0.2231999933719635,
        "Xq": 1.9539999961853027,
        "Xqp": 0.47350001335144043,
        "Xqpp": 0.2231999933719635,
        "Xl": 0.17350000143051147,
        "S10": 0.20329999923706055,
        "S12": 0.6312999725341797,
        "mva": 120.74662017822266
      }
    },
    {
      "class": "Tgov1",
      "id": "80093_1_tgov1",
      "ports": {
        "speed": 5802,
        "pmech": 5800
      },
      "params": {
        "Trate": 120.74662017822266,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8668565622938387,
        "Pvmin": 0.21880529787506411,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80093_1_ieeet1",
      "ports": {
        "bus": 80093,
        "speed": 5802,
        "vs": 5803,
        "efd": 5801
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80093_1_ieeest",
      "ports": {
        "input": 5802,
        "output": 5803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80094_1_genrou",
      "ports": {
        "bus": 80094,
        "pmech": 5804,
        "efd": 5805,
        "speed": 5806
      },
      "params": {
        "p0": 1.0424472093582153,
        "q0": 0.2102460414171219,
        "H": 2.6791000366210938,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.739999771118164,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.8756999969482422,
        "Tqopp": 0.0632999986410141,
        "Xd": 2.2499001026153564,
        "Xdp": 0.16769999265670776,
        "Xdpp": 0.13249999284744263,
        "Xq": 2.086899995803833,
        "Xqp": 0.28769999742507935,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.10119999945163727,
        "S10": 0.24289999902248383,
        "S12": 0.6840999722480774,
        "mva": 153.11941528320312
      }
    },
    {
      "class": "Tgov1",
      "id": "80094_1_tgov1",
      "ports": {
        "speed": 5806,
        "pmech": 5804
      },
      "params": {
        "Trate": 153.11941528320312,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6835841155917477,
        "Pvmin": 0.0856847581353862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80094_1_ieeet1",
      "ports": {
        "bus": 80094,
        "speed": 5806,
        "vs": 5807,
        "efd": 5805
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80094_1_ieeest",
      "ports": {
        "input": 5806,
        "output": 5807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80095_1_genrou",
      "ports": {
        "bus": 80095,
        "pmech": 5808,
        "efd": 5809,
        "speed": 5810
      },
      "params": {
        "p0": 1.0424139499664307,
        "q0": 0.21024605631828308,
        "H": 1.8191838264465332,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.470799922943115,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.8795999884605408,
        "Tqopp": 0.08410000056028366,
        "Xd": 1.9198999404907227,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.13009999692440033,
        "Xq": 1.8207000494003296,
        "Xqp": 0.3127000033855438,
        "Xqpp": 0.13009999692440033,
        "Xl": 0.09929999709129333,
        "S10": 0.07010000199079514,
        "S12": 0.46219998598098755,
        "mva": 120.21591186523438
      }
    },
    {
      "class": "Tgov1",
      "id": "80095_1_tgov1",
      "ports": {
        "speed": 5810,
        "pmech": 5808
      },
      "params": {
        "Trate": 120.21591186523438,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8706556444335004,
        "Pvmin": 0.43319746132497805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80095_1_ieeet1",
      "ports": {
        "bus": 80095,
        "speed": 5810,
        "vs": 5811,
        "efd": 5809
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80095_1_ieeest",
      "ports": {
        "input": 5810,
        "output": 5811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80096_1_genrou",
      "ports": {
        "bus": 80096,
        "pmech": 5812,
        "efd": 5813,
        "speed": 5814
      },
      "params": {
        "p0": 1.0424472093582153,
        "q0": 0.2102460414171219,
        "H": 6.084551811218262,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.581999778747559,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.423699975013733,
        "Tqopp": 0.09390000253915787,
        "Xd": 1.440600037574768,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.12139999866485596,
        "Xq": 1.433899998664856,
        "Xqp": 0.3792000114917755,
        "Xqpp": 0.12139999866485596,
        "Xl": 0.09239999949932098,
        "S10": 0.16279999911785126,
        "S12": 0.5504999756813049,
        "mva": 110.9987564086914
      }
    },
    {
      "class": "Tgov1",
      "id": "80096_1_tgov1",
      "ports": {
        "speed": 5814,
        "pmech": 5812
      },
      "params": {
        "Trate": 110.9987564086914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9429835384002383,
        "Pvmin": 0.21405645108104576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80096_1_ieeet1",
      "ports": {
        "bus": 80096,
        "speed": 5814,
        "vs": 5815,
        "efd": 5813
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80096_1_ieeest",
      "ports": {
        "input": 5814,
        "output": 5815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80098_1_genrou",
      "ports": {
        "bus": 80098,
        "pmech": 5816,
        "efd": 5817,
        "speed": 5818
      },
      "params": {
        "p0": 0.9461400508880615,
        "q0": 0.2102460414171219,
        "H": 4.386242866516113,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.268799781799316,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.0161000490188599,
        "Tqopp": 0.08269999921321869,
        "Xd": 2.121799945831299,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.2248000055551529,
        "Xq": 1.9836000204086304,
        "Xqp": 0.7487999796867371,
        "Xqpp": 0.2248000055551529,
        "Xl": 0.17479999363422394,
        "S10": 0.09749999642372131,
        "S12": 0.33149999380111694,
        "mva": 125.63165283203125
      }
    },
    {
      "class": "Tgov1",
      "id": "80098_1_tgov1",
      "ports": {
        "speed": 5818,
        "pmech": 5816
      },
      "params": {
        "Trate": 125.63165283203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7561788503644182,
        "Pvmin": 0.3291912017152461,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80098_1_ieeet1",
      "ports": {
        "bus": 80098,
        "speed": 5818,
        "vs": 5819,
        "efd": 5817
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80098_1_ieeest",
      "ports": {
        "input": 5818,
        "output": 5819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "80099_1_genrou",
      "ports": {
        "bus": 80099,
        "pmech": 5820,
        "efd": 5821,
        "speed": 5822
      },
      "params": {
        "p0": 0.9461400508880615,
        "q0": 0.2102460414171219,
        "H": 1.9620962142944336,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.565100193023682,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.2335000038146973,
        "Tqopp": 0.04859999939799309,
        "Xd": 2.5510001182556152,
        "Xdp": 0.1949000060558319,
        "Xdpp": 0.10840000212192535,
        "Xq": 2.329900026321411,
        "Xqp": 0.2583000063896179,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "S10": 0.22419999539852142,
        "S12": 0.6261000037193298,
        "mva": 97.01216125488281
      }
    },
    {
      "class": "Tgov1",
      "id": "80099_1_tgov1",
      "ports": {
        "speed": 5822,
        "pmech": 5820
      },
      "params": {
        "Trate": 97.01216125488281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9792586576677835,
        "Pvmin": 0.4104640079574047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "80099_1_ieeet1",
      "ports": {
        "bus": 80099,
        "speed": 5822,
        "vs": 5823,
        "efd": 5821
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "80099_1_ieeest",
      "ports": {
        "input": 5822,
        "output": 5823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    }
  ]
}
