{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "ACTIVSg2000",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1001,
      "class": "Bus",
      "name": "ODESSA 2 0",
      "init": {
        "Vr": 0.9033366645047656,
        "Vi": -0.3785195566452784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.906736,
        "longitude": -102.262348
      }
    },
    {
      "number": 1002,
      "class": "Bus",
      "name": "PRESIDIO 2 0",
      "init": {
        "Vr": 0.9626847549312663,
        "Vi": -0.31444086305641233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.888046,
        "longitude": -104.519139
      }
    },
    {
      "number": 1003,
      "class": "Bus",
      "name": "O DONNELL 1 0",
      "init": {
        "Vr": 0.9647152911726053,
        "Vi": -0.29654004925885724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.926389,
        "longitude": -101.647778
      }
    },
    {
      "number": 1004,
      "class": "Bus",
      "name": "O DONNELL 1 1",
      "init": {
        "Vr": 0.9582564772739592,
        "Vi": -0.3287199295194712
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.926389,
        "longitude": -101.647778
      }
    },
    {
      "number": 1005,
      "class": "Bus",
      "name": "BIG SPRING 5 0",
      "init": {
        "Vr": 0.9662476431850877,
        "Vi": -0.2784757789522934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2075,
        "longitude": -101.388333
      }
    },
    {
      "number": 1006,
      "class": "Bus",
      "name": "BIG SPRING 5 1",
      "init": {
        "Vr": 0.9706930365265272,
        "Vi": -0.2403227597186914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2075,
        "longitude": -101.388333
      }
    },
    {
      "number": 1007,
      "class": "Bus",
      "name": "VAN HORN 0",
      "init": {
        "Vr": 0.967475161675812,
        "Vi": -0.3230971566423078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.09348,
        "longitude": -104.624514
      }
    },
    {
      "number": 1008,
      "class": "Bus",
      "name": "IRAAN 2 0",
      "init": {
        "Vr": 1.0078107486649976,
        "Vi": -0.15251073839543172
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.931467,
        "longitude": -102.201433
      }
    },
    {
      "number": 1009,
      "class": "Bus",
      "name": "IRAAN 2 1",
      "init": {
        "Vr": 1.0049097315448097,
        "Vi": -0.0933924396842604
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.931467,
        "longitude": -102.201433
      }
    },
    {
      "number": 1010,
      "class": "Bus",
      "name": "PRESIDIO 1 0",
      "init": {
        "Vr": 0.9765051996211849,
        "Vi": -0.294682127389421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.6,
        "longitude": -104.3
      }
    },
    {
      "number": 1011,
      "class": "Bus",
      "name": "PRESIDIO 1 1",
      "init": {
        "Vr": 0.9854029904219554,
        "Vi": -0.26421906049655375
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.6,
        "longitude": -104.3
      }
    },
    {
      "number": 1012,
      "class": "Bus",
      "name": "SANDERSON 0",
      "init": {
        "Vr": 0.9091786146754748,
        "Vi": -0.4305976451621216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.028067,
        "longitude": -101.970461
      }
    },
    {
      "number": 1013,
      "class": "Bus",
      "name": "MONAHANS 2 0",
      "init": {
        "Vr": 0.9693981403227798,
        "Vi": -0.2676824310298416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.484586,
        "longitude": -103.161046
      }
    },
    {
      "number": 1014,
      "class": "Bus",
      "name": "GRANDFALLS 0",
      "init": {
        "Vr": 0.9905457339991505,
        "Vi": -0.20897997439232796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.169523,
        "longitude": -103.085134
      }
    },
    {
      "number": 1015,
      "class": "Bus",
      "name": "MARFA 0",
      "init": {
        "Vr": 0.9706174425265298,
        "Vi": -0.3193950017489287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.285296,
        "longitude": -104.005761
      }
    },
    {
      "number": 1016,
      "class": "Bus",
      "name": "GARDEN CITY 0",
      "init": {
        "Vr": 0.9804733074274229,
        "Vi": -0.2716411559871216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.763075,
        "longitude": -101.501775
      }
    },
    {
      "number": 1017,
      "class": "Bus",
      "name": "ODESSA 4 0",
      "init": {
        "Vr": 0.9138287096148666,
        "Vi": -0.3586080881260821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.725171,
        "longitude": -102.413607
      }
    },
    {
      "number": 1018,
      "class": "Bus",
      "name": "NOTREES 0",
      "init": {
        "Vr": 0.9300879397318541,
        "Vi": -0.34250338392207863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.799171,
        "longitude": -102.632933
      }
    },
    {
      "number": 1019,
      "class": "Bus",
      "name": "MIDLAND 4 0",
      "init": {
        "Vr": 0.9246043669230908,
        "Vi": -0.3795928390317906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.979427,
        "longitude": -102.132366
      }
    },
    {
      "number": 1020,
      "class": "Bus",
      "name": "BIG SPRING 1 0",
      "init": {
        "Vr": 0.9841763452934821,
        "Vi": -0.2679494027885646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9925,
        "longitude": -101.1167
      }
    },
    {
      "number": 1021,
      "class": "Bus",
      "name": "BIG SPRING 1 1",
      "init": {
        "Vr": 0.9887387300164581,
        "Vi": -0.14965200889177746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9925,
        "longitude": -101.1167
      }
    },
    {
      "number": 1022,
      "class": "Bus",
      "name": "O DONNELL 2 0",
      "init": {
        "Vr": 0.9722003672929369,
        "Vi": -0.2825366630364977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.929014,
        "longitude": -101.578617
      }
    },
    {
      "number": 1023,
      "class": "Bus",
      "name": "O DONNELL 2 1",
      "init": {
        "Vr": 1.0018124976466432,
        "Vi": -0.12834212206300438
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.929014,
        "longitude": -101.578617
      }
    },
    {
      "number": 1024,
      "class": "Bus",
      "name": "ODESSA 6 0",
      "init": {
        "Vr": 0.9391762032034315,
        "Vi": -0.3270603391866327
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.969312,
        "longitude": -102.630882
      }
    },
    {
      "number": 1025,
      "class": "Bus",
      "name": "BIG SPRINGS 0",
      "init": {
        "Vr": 0.985364650684693,
        "Vi": -0.2487941145311565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.039,
        "longitude": -101.22
      }
    },
    {
      "number": 1026,
      "class": "Bus",
      "name": "BIG SPRINGS 1",
      "init": {
        "Vr": 0.9967205812254464,
        "Vi": -0.08092022591107056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.039,
        "longitude": -101.22
      }
    },
    {
      "number": 1027,
      "class": "Bus",
      "name": "MIDLAND 2 0",
      "init": {
        "Vr": 0.9048399171507303,
        "Vi": -0.4380663750995713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.321673,
        "longitude": -102.042298
      }
    },
    {
      "number": 1028,
      "class": "Bus",
      "name": "COAHOMA 0",
      "init": {
        "Vr": 0.9672552745644981,
        "Vi": -0.3090093243212492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.879511,
        "longitude": -101.246784
      }
    },
    {
      "number": 1029,
      "class": "Bus",
      "name": "MIDLAND 3 0",
      "init": {
        "Vr": 0.9095393189776726,
        "Vi": -0.42140109983606894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.992384,
        "longitude": -102.081464
      }
    },
    {
      "number": 1030,
      "class": "Bus",
      "name": "ALPINE 0",
      "init": {
        "Vr": 0.9846259128172569,
        "Vi": -0.234778569081147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.802094,
        "longitude": -103.22236
      }
    },
    {
      "number": 1031,
      "class": "Bus",
      "name": "FORT DAVIS 0",
      "init": {
        "Vr": 0.9644222066029853,
        "Vi": -0.3072719484218187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.004969,
        "longitude": -103.759065
      }
    },
    {
      "number": 1032,
      "class": "Bus",
      "name": "MCCAMEY 1 0",
      "init": {
        "Vr": 0.9777614106869642,
        "Vi": -0.21283737633520758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.2092,
        "longitude": -102.2417
      }
    },
    {
      "number": 1033,
      "class": "Bus",
      "name": "MCCAMEY 1 1",
      "init": {
        "Vr": 0.9728518724292693,
        "Vi": -0.29554744905417096
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.2092,
        "longitude": -102.2417
      }
    },
    {
      "number": 1034,
      "class": "Bus",
      "name": "BIG SPRING 4 0",
      "init": {
        "Vr": 0.9733215537673239,
        "Vi": -0.24846472258558364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.991442,
        "longitude": -101.302637
      }
    },
    {
      "number": 1035,
      "class": "Bus",
      "name": "BIG SPRING 4 1",
      "init": {
        "Vr": 0.9815257527927024,
        "Vi": -0.19133007240012853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.991442,
        "longitude": -101.302637
      }
    },
    {
      "number": 1036,
      "class": "Bus",
      "name": "CRANE 0",
      "init": {
        "Vr": 0.9738753097216623,
        "Vi": -0.2163839882092995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.186888,
        "longitude": -102.596253
      }
    },
    {
      "number": 1037,
      "class": "Bus",
      "name": "ODESSA 5 0",
      "init": {
        "Vr": 0.9000327699600501,
        "Vi": -0.3736305362489032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.799158,
        "longitude": -102.47409
      }
    },
    {
      "number": 1038,
      "class": "Bus",
      "name": "FORT STOCKTON 1 0",
      "init": {
        "Vr": 1.0075276688534824,
        "Vi": -0.13526714286616937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.772575,
        "longitude": -102.505808
      }
    },
    {
      "number": 1039,
      "class": "Bus",
      "name": "FORT STOCKTON 1 1",
      "init": {
        "Vr": 0.9992200670889805,
        "Vi": -0.03948743504707098
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.772575,
        "longitude": -102.505808
      }
    },
    {
      "number": 1040,
      "class": "Bus",
      "name": "ANDREWS 0",
      "init": {
        "Vr": 0.931186978462736,
        "Vi": -0.3477868605111818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.335729,
        "longitude": -102.697303
      }
    },
    {
      "number": 1041,
      "class": "Bus",
      "name": "FORSAN 0",
      "init": {
        "Vr": 0.9671517874224701,
        "Vi": -0.2610934696932696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.1408,
        "longitude": -101.3986
      }
    },
    {
      "number": 1042,
      "class": "Bus",
      "name": "FORSAN 1",
      "init": {
        "Vr": 0.9671517874224701,
        "Vi": -0.2610934696932696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.1408,
        "longitude": -101.3986
      }
    },
    {
      "number": 1043,
      "class": "Bus",
      "name": "FORSAN 2",
      "init": {
        "Vr": 0.978637720241054,
        "Vi": -0.2055923454831947
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.1408,
        "longitude": -101.3986
      }
    },
    {
      "number": 1044,
      "class": "Bus",
      "name": "BIG LAKE 0",
      "init": {
        "Vr": 0.9051438434436408,
        "Vi": -0.4407620329829396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.272551,
        "longitude": -101.172783
      }
    },
    {
      "number": 1045,
      "class": "Bus",
      "name": "MIDLAND 5 0",
      "init": {
        "Vr": 0.8897899592193772,
        "Vi": -0.40451746160087426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.053604,
        "longitude": -102.20166
      }
    },
    {
      "number": 1046,
      "class": "Bus",
      "name": "OZONA 0",
      "init": {
        "Vr": 0.9402300359245198,
        "Vi": -0.38929063421516574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.575618,
        "longitude": -101.331239
      }
    },
    {
      "number": 1047,
      "class": "Bus",
      "name": "MONAHANS 1 0",
      "init": {
        "Vr": 0.9780864333374475,
        "Vi": -0.23211216234735374
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1048,
      "class": "Bus",
      "name": "MONAHANS 1 1",
      "init": {
        "Vr": 0.9780864333374475,
        "Vi": -0.23211216234735374
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1049,
      "class": "Bus",
      "name": "MONAHANS 1 2",
      "init": {
        "Vr": 0.9780864333374475,
        "Vi": -0.23211216234735374
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1050,
      "class": "Bus",
      "name": "MONAHANS 1 3",
      "init": {
        "Vr": 0.9895640782121216,
        "Vi": -0.14409349434329963
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1051,
      "class": "Bus",
      "name": "MONAHANS 1 4",
      "init": {
        "Vr": 0.9929502304779398,
        "Vi": -0.11853202011981019
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1052,
      "class": "Bus",
      "name": "MONAHANS 1 5",
      "init": {
        "Vr": 0.9873187569189089,
        "Vi": -0.15875034562472393
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1053,
      "class": "Bus",
      "name": "MONAHANS 1 6",
      "init": {
        "Vr": 0.9711909824972015,
        "Vi": -0.30316481995961075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5839,
        "longitude": -102.9633
      }
    },
    {
      "number": 1054,
      "class": "Bus",
      "name": "STANTON 0",
      "init": {
        "Vr": 0.9286695066534584,
        "Vi": -0.3807299281752105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.489818,
        "longitude": -101.754488
      }
    },
    {
      "number": 1055,
      "class": "Bus",
      "name": "ODONNELL 0",
      "init": {
        "Vr": 0.9516905229903124,
        "Vi": -0.3116039977330062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.92701,
        "longitude": -101.764414
      }
    },
    {
      "number": 1056,
      "class": "Bus",
      "name": "LENORAH 0",
      "init": {
        "Vr": 0.9469258132265438,
        "Vi": -0.3791193286223722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2353,
        "longitude": -101.8367
      }
    },
    {
      "number": 1057,
      "class": "Bus",
      "name": "LENORAH 1",
      "init": {
        "Vr": 0.9469258132265438,
        "Vi": -0.3791193286223722
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2353,
        "longitude": -101.8367
      }
    },
    {
      "number": 1058,
      "class": "Bus",
      "name": "IRAAN 3 0",
      "init": {
        "Vr": 0.9998877403529428,
        "Vi": -0.19836186342884202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.8847,
        "longitude": -101.9208
      }
    },
    {
      "number": 1059,
      "class": "Bus",
      "name": "IRAAN 3 1",
      "init": {
        "Vr": 0.9998877403529428,
        "Vi": -0.19836186342884202
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.8847,
        "longitude": -101.9208
      }
    },
    {
      "number": 1060,
      "class": "Bus",
      "name": "IRAAN 3 2",
      "init": {
        "Vr": 0.9998877403529428,
        "Vi": -0.19836186342884202
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.8847,
        "longitude": -101.9208
      }
    },
    {
      "number": 1061,
      "class": "Bus",
      "name": "BIG SPRING 6 0",
      "init": {
        "Vr": 0.9614410686186791,
        "Vi": -0.2979718269100542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.273182,
        "longitude": -101.422436
      }
    },
    {
      "number": 1062,
      "class": "Bus",
      "name": "BIG SPRING 6 1",
      "init": {
        "Vr": 0.9614410686186791,
        "Vi": -0.2979718269100542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.273182,
        "longitude": -101.422436
      }
    },
    {
      "number": 1063,
      "class": "Bus",
      "name": "BIG SPRING 6 2",
      "init": {
        "Vr": 0.9614410686186791,
        "Vi": -0.2979718269100542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.273182,
        "longitude": -101.422436
      }
    },
    {
      "number": 1064,
      "class": "Bus",
      "name": "ODESSA 3 0",
      "init": {
        "Vr": 0.8869368603492003,
        "Vi": -0.39773610964079076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.001129,
        "longitude": -102.312423
      }
    },
    {
      "number": 1065,
      "class": "Bus",
      "name": "BIG SPRING 3 0",
      "init": {
        "Vr": 0.9703463800324811,
        "Vi": -0.2587800973985779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.100823,
        "longitude": -101.451385
      }
    },
    {
      "number": 1066,
      "class": "Bus",
      "name": "BIG SPRING 3 1",
      "init": {
        "Vr": 0.9916732886297495,
        "Vi": -0.1287792243264081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.100823,
        "longitude": -101.451385
      }
    },
    {
      "number": 1067,
      "class": "Bus",
      "name": "BIG SPRING 7 0",
      "init": {
        "Vr": 0.9614219866474559,
        "Vi": -0.26992635438854734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.102911,
        "longitude": -101.365434
      }
    },
    {
      "number": 1068,
      "class": "Bus",
      "name": "MIDLAND 1 0",
      "init": {
        "Vr": 0.9464746903650646,
        "Vi": -0.27922502448739955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.517628,
        "longitude": -101.918007
      }
    },
    {
      "number": 1069,
      "class": "Bus",
      "name": "IRAAN 1 0",
      "init": {
        "Vr": 1.0107059759938233,
        "Vi": -0.15524811914065714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.9178,
        "longitude": -102.0867
      }
    },
    {
      "number": 1070,
      "class": "Bus",
      "name": "IRAAN 1 1",
      "init": {
        "Vr": 1.0371686321123523,
        "Vi": -0.07668865115772242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.9178,
        "longitude": -102.0867
      }
    },
    {
      "number": 1071,
      "class": "Bus",
      "name": "ODESSA 1 0",
      "init": {
        "Vr": 0.9185108300125382,
        "Vi": -0.3613303914981158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1072,
      "class": "Bus",
      "name": "ODESSA 1 1",
      "init": {
        "Vr": 0.9875239924223164,
        "Vi": -0.2118875766200914
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1073,
      "class": "Bus",
      "name": "ODESSA 1 2",
      "init": {
        "Vr": 1.0050376293667918,
        "Vi": -0.099996721408343
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1074,
      "class": "Bus",
      "name": "ODESSA 1 3",
      "init": {
        "Vr": 1.000803029619381,
        "Vi": -0.1359899872796136
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1075,
      "class": "Bus",
      "name": "ODESSA 1 4",
      "init": {
        "Vr": 0.9930696362308166,
        "Vi": -0.18415395280050392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1076,
      "class": "Bus",
      "name": "ODESSA 1 5",
      "init": {
        "Vr": 0.9185108300125382,
        "Vi": -0.3613303914981158
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1077,
      "class": "Bus",
      "name": "ODESSA 1 6",
      "init": {
        "Vr": 0.9185108300125382,
        "Vi": -0.3613303914981158
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1078,
      "class": "Bus",
      "name": "ODESSA 1 7",
      "init": {
        "Vr": 0.9913604115974751,
        "Vi": -0.19314376783351764
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1079,
      "class": "Bus",
      "name": "ODESSA 1 8",
      "init": {
        "Vr": 0.794381750473604,
        "Vi": -0.6337576171771068
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1080,
      "class": "Bus",
      "name": "ODESSA 1 9",
      "init": {
        "Vr": 0.993251922169241,
        "Vi": -0.18316822825681375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1081,
      "class": "Bus",
      "name": "ODESSA 1 10",
      "init": {
        "Vr": 0.96620418758221,
        "Vi": -0.3268783091435735
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8403,
        "longitude": -102.3264
      }
    },
    {
      "number": 1082,
      "class": "Bus",
      "name": "FORT STOCKTON 2 0",
      "init": {
        "Vr": 1.013993515408775,
        "Vi": -0.10497191109796473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.807272,
        "longitude": -102.355628
      }
    },
    {
      "number": 1083,
      "class": "Bus",
      "name": "FORT STOCKTON 3 0",
      "init": {
        "Vr": 1.0037306883861241,
        "Vi": -0.17493973683271918
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.747459,
        "longitude": -102.790792
      }
    },
    {
      "number": 1084,
      "class": "Bus",
      "name": "BIG SPRING 2 0",
      "init": {
        "Vr": 0.9805783138835907,
        "Vi": -0.28985013723205616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9361,
        "longitude": -101.2983
      }
    },
    {
      "number": 1085,
      "class": "Bus",
      "name": "KERMIT 0",
      "init": {
        "Vr": 0.9730263748810772,
        "Vi": -0.2669725626191097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.696251,
        "longitude": -103.138992
      }
    },
    {
      "number": 1086,
      "class": "Bus",
      "name": "PECOS 0",
      "init": {
        "Vr": 0.9679250774211791,
        "Vi": -0.3067660947477845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.803547,
        "longitude": -103.599914
      }
    },
    {
      "number": 1087,
      "class": "Bus",
      "name": "SHEFFIELD 0",
      "init": {
        "Vr": 0.9798692168989204,
        "Vi": -0.2832953915331135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.596998,
        "longitude": -101.78453
      }
    },
    {
      "number": 1088,
      "class": "Bus",
      "name": "MCCAMEY 2 0",
      "init": {
        "Vr": 0.9785864152913641,
        "Vi": -0.20583641030456845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.1392,
        "longitude": -102.2253
      }
    },
    {
      "number": 1089,
      "class": "Bus",
      "name": "LAMESA 0",
      "init": {
        "Vr": 0.9136040811199976,
        "Vi": -0.3563233973983605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.929648,
        "longitude": -102.133506
      }
    },
    {
      "number": 1090,
      "class": "Bus",
      "name": "GOLDSMITH 0",
      "init": {
        "Vr": 0.97977199531309,
        "Vi": -0.2836314479922573
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.995,
        "longitude": -102.828333
      }
    },
    {
      "number": 1091,
      "class": "Bus",
      "name": "RALLS 2 0",
      "init": {
        "Vr": 0.8782886910543867,
        "Vi": -0.5280989583355186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.658671,
        "longitude": -101.531037
      }
    },
    {
      "number": 2001,
      "class": "Bus",
      "name": "PARIS 3 0",
      "init": {
        "Vr": 0.5011462143955231,
        "Vi": -0.8673864271512132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.683869,
        "longitude": -95.344733
      }
    },
    {
      "number": 2002,
      "class": "Bus",
      "name": "SAVOY 0",
      "init": {
        "Vr": 0.48140296410359673,
        "Vi": -0.8890981170455792
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.628143,
        "longitude": -96.367605
      }
    },
    {
      "number": 2003,
      "class": "Bus",
      "name": "SAVOY 1",
      "init": {
        "Vr": 0.44517744960572714,
        "Vi": -0.9058590568711352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.628143,
        "longitude": -96.367605
      }
    },
    {
      "number": 2004,
      "class": "Bus",
      "name": "SAVOY 2",
      "init": {
        "Vr": 0.48140296410359673,
        "Vi": -0.8890981170455792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.628143,
        "longitude": -96.367605
      }
    },
    {
      "number": 2005,
      "class": "Bus",
      "name": "SAVOY 3",
      "init": {
        "Vr": 0.48140296410359673,
        "Vi": -0.8890981170455792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.628143,
        "longitude": -96.367605
      }
    },
    {
      "number": 2006,
      "class": "Bus",
      "name": "SAVOY 4",
      "init": {
        "Vr": 0.48140296410359673,
        "Vi": -0.8890981170455792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.628143,
        "longitude": -96.367605
      }
    },
    {
      "number": 2007,
      "class": "Bus",
      "name": "HONEY GROVE 0",
      "init": {
        "Vr": 0.5050090777164178,
        "Vi": -0.86601941736307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.615167,
        "longitude": -95.900109
      }
    },
    {
      "number": 2008,
      "class": "Bus",
      "name": "MEMPHIS 0",
      "init": {
        "Vr": 0.853807381929582,
        "Vi": -0.5509376664807154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.857258,
        "longitude": -100.512868
      }
    },
    {
      "number": 2009,
      "class": "Bus",
      "name": "IOWA PARK 0",
      "init": {
        "Vr": 0.7185324951768867,
        "Vi": -0.7239551190954253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.973297,
        "longitude": -98.721096
      }
    },
    {
      "number": 2010,
      "class": "Bus",
      "name": "VERNON 2 0",
      "init": {
        "Vr": 0.8209379276305991,
        "Vi": -0.6053601242790974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.899813,
        "longitude": -99.773497
      }
    },
    {
      "number": 2011,
      "class": "Bus",
      "name": "PANHANDLE 2 0",
      "init": {
        "Vr": 0.8800403620613793,
        "Vi": -0.5520692408338952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238333,
        "longitude": -101.310833
      }
    },
    {
      "number": 2012,
      "class": "Bus",
      "name": "PANHANDLE 2 1",
      "init": {
        "Vr": 0.8906620359287125,
        "Vi": -0.5115173361413936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238333,
        "longitude": -101.310833
      }
    },
    {
      "number": 2013,
      "class": "Bus",
      "name": "PANHANDLE 2 2",
      "init": {
        "Vr": 0.8945892734682893,
        "Vi": -0.5115283877855045
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238333,
        "longitude": -101.310833
      }
    },
    {
      "number": 2014,
      "class": "Bus",
      "name": "CHILDRESS 0",
      "init": {
        "Vr": 0.8468560356912255,
        "Vi": -0.5585881744484051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.447226,
        "longitude": -100.809848
      }
    },
    {
      "number": 2015,
      "class": "Bus",
      "name": "FORESTBURG 0",
      "init": {
        "Vr": 0.45216317159845304,
        "Vi": -0.8987445880356991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.471617,
        "longitude": -97.445189
      }
    },
    {
      "number": 2016,
      "class": "Bus",
      "name": "SHERMAN 3 0",
      "init": {
        "Vr": 0.3448244230466505,
        "Vi": -0.945076616868387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.627623,
        "longitude": -96.767394
      }
    },
    {
      "number": 2017,
      "class": "Bus",
      "name": "PANHANDLE 4 0",
      "init": {
        "Vr": 0.8697699842002682,
        "Vi": -0.5487167143992141
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.4275,
        "longitude": -101.253056
      }
    },
    {
      "number": 2018,
      "class": "Bus",
      "name": "PANHANDLE 4 1",
      "init": {
        "Vr": 0.8756334918314571,
        "Vi": -0.5356792583929169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.4275,
        "longitude": -101.253056
      }
    },
    {
      "number": 2019,
      "class": "Bus",
      "name": "PANHANDLE 4 2",
      "init": {
        "Vr": 0.8697699842002682,
        "Vi": -0.5487167143992141
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.4275,
        "longitude": -101.253056
      }
    },
    {
      "number": 2020,
      "class": "Bus",
      "name": "WICHITA FALLS 6 0",
      "init": {
        "Vr": 0.7051012120454243,
        "Vi": -0.7022858116501473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.943784,
        "longitude": -98.523064
      }
    },
    {
      "number": 2021,
      "class": "Bus",
      "name": "PARIS 2 0",
      "init": {
        "Vr": 0.5566045195978809,
        "Vi": -0.8474257548184878
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6968,
        "longitude": -95.5577
      }
    },
    {
      "number": 2022,
      "class": "Bus",
      "name": "PARIS 2 1",
      "init": {
        "Vr": 0.5256599682696922,
        "Vi": -0.8624396254005232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6968,
        "longitude": -95.5577
      }
    },
    {
      "number": 2023,
      "class": "Bus",
      "name": "PARIS 2 2",
      "init": {
        "Vr": 0.5830116227510542,
        "Vi": -0.8369572323763717
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6968,
        "longitude": -95.5577
      }
    },
    {
      "number": 2024,
      "class": "Bus",
      "name": "PARIS 2 3",
      "init": {
        "Vr": 0.592692707634051,
        "Vi": -0.8301296979432806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6968,
        "longitude": -95.5577
      }
    },
    {
      "number": 2025,
      "class": "Bus",
      "name": "WICHITA FALLS 4 0",
      "init": {
        "Vr": 0.7135792189539313,
        "Vi": -0.6920894824406454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.864515,
        "longitude": -98.491046
      }
    },
    {
      "number": 2026,
      "class": "Bus",
      "name": "WHEELER 0",
      "init": {
        "Vr": 0.8791126714955007,
        "Vi": -0.5299274523922424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.830763,
        "longitude": -100.765905
      }
    },
    {
      "number": 2027,
      "class": "Bus",
      "name": "DEPORT 0",
      "init": {
        "Vr": 0.49482884272190314,
        "Vi": -0.8715172707085728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.482646,
        "longitude": -95.320088
      }
    },
    {
      "number": 2028,
      "class": "Bus",
      "name": "WICHITA FALLS 3 0",
      "init": {
        "Vr": 0.6751330762752589,
        "Vi": -0.7303491614382774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.004783,
        "longitude": -98.388757
      }
    },
    {
      "number": 2029,
      "class": "Bus",
      "name": "SILVERTON 0",
      "init": {
        "Vr": 0.8576009548290465,
        "Vi": -0.5522918346570126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.457478,
        "longitude": -101.287161
      }
    },
    {
      "number": 2030,
      "class": "Bus",
      "name": "BONHAM 0",
      "init": {
        "Vr": 0.43265390025120226,
        "Vi": -0.8886374521171421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.708311,
        "longitude": -96.240654
      }
    },
    {
      "number": 2031,
      "class": "Bus",
      "name": "MATADOR 0",
      "init": {
        "Vr": 0.8869428343931037,
        "Vi": -0.5046470065647716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.710684,
        "longitude": -100.384217
      }
    },
    {
      "number": 2032,
      "class": "Bus",
      "name": "ARTHUR CITY 0",
      "init": {
        "Vr": 0.5151647489558996,
        "Vi": -0.862379162733611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.857868,
        "longitude": -95.649137
      }
    },
    {
      "number": 2033,
      "class": "Bus",
      "name": "LEONARD 0",
      "init": {
        "Vr": 0.4100864274033207,
        "Vi": -0.9020287406825346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.44144,
        "longitude": -96.179163
      }
    },
    {
      "number": 2034,
      "class": "Bus",
      "name": "GORDONVILLE 0",
      "init": {
        "Vr": 0.3553851038036972,
        "Vi": -0.9396619828184897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.830932,
        "longitude": -96.839764
      }
    },
    {
      "number": 2035,
      "class": "Bus",
      "name": "KNOX CITY 0",
      "init": {
        "Vr": 0.8741855390665673,
        "Vi": -0.5161836497215535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.431837,
        "longitude": -99.853667
      }
    },
    {
      "number": 2036,
      "class": "Bus",
      "name": "WICHITA FALLS 7 0",
      "init": {
        "Vr": 0.712699765753708,
        "Vi": -0.6999586680673934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.894941,
        "longitude": -98.54367
      }
    },
    {
      "number": 2037,
      "class": "Bus",
      "name": "LINDSAY 0",
      "init": {
        "Vr": 0.45163626481730107,
        "Vi": -0.9108553642018151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.615855,
        "longitude": -97.310834
      }
    },
    {
      "number": 2038,
      "class": "Bus",
      "name": "ECTOR 0",
      "init": {
        "Vr": 0.43638353408629915,
        "Vi": -0.9067916415277915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.55352,
        "longitude": -96.282897
      }
    },
    {
      "number": 2039,
      "class": "Bus",
      "name": "SUNSET 0",
      "init": {
        "Vr": 0.48553716727058127,
        "Vi": -0.8641976334023904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.455991,
        "longitude": -97.751818
      }
    },
    {
      "number": 2040,
      "class": "Bus",
      "name": "CLARKSVILLE 0",
      "init": {
        "Vr": 0.5142192811481434,
        "Vi": -0.8663202916237346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.663063,
        "longitude": -94.997258
      }
    },
    {
      "number": 2041,
      "class": "Bus",
      "name": "PANHANDLE 3 0",
      "init": {
        "Vr": 0.9103199654010993,
        "Vi": -0.4776468276750055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.386038,
        "longitude": -101.578572
      }
    },
    {
      "number": 2042,
      "class": "Bus",
      "name": "PANHANDLE 3 1",
      "init": {
        "Vr": 0.9230808018696443,
        "Vi": -0.43261542511808604
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.386038,
        "longitude": -101.578572
      }
    },
    {
      "number": 2043,
      "class": "Bus",
      "name": "SADLER 0",
      "init": {
        "Vr": 0.35050108393752455,
        "Vi": -0.9419480345703828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.737974,
        "longitude": -96.839543
      }
    },
    {
      "number": 2044,
      "class": "Bus",
      "name": "WHITESBORO 0",
      "init": {
        "Vr": 0.4219839811775791,
        "Vi": -0.9209848502619525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.743893,
        "longitude": -96.936121
      }
    },
    {
      "number": 2045,
      "class": "Bus",
      "name": "SHEPPARD AFB 0",
      "init": {
        "Vr": 0.6979596331611149,
        "Vi": -0.7083660863974931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.969523,
        "longitude": -98.509016
      }
    },
    {
      "number": 2046,
      "class": "Bus",
      "name": "POTTSBORO 0",
      "init": {
        "Vr": 0.36169083897383436,
        "Vi": -0.9371869998632987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.800717,
        "longitude": -96.725989
      }
    },
    {
      "number": 2047,
      "class": "Bus",
      "name": "BELLS 0",
      "init": {
        "Vr": 0.4302591285233085,
        "Vi": -0.9114515346456703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.623645,
        "longitude": -96.427874
      }
    },
    {
      "number": 2048,
      "class": "Bus",
      "name": "CROSBYTON 0",
      "init": {
        "Vr": 0.870875073103106,
        "Vi": -0.538093608903442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.774479,
        "longitude": -100.990114
      }
    },
    {
      "number": 2049,
      "class": "Bus",
      "name": "ELECTRA 0",
      "init": {
        "Vr": 0.7687353598801223,
        "Vi": -0.6669914245360287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.131688,
        "longitude": -99.106624
      }
    },
    {
      "number": 2050,
      "class": "Bus",
      "name": "PATTONVILLE 0",
      "init": {
        "Vr": 0.4477102830703628,
        "Vi": -0.8876784526515746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.40225,
        "longitude": -95.483203
      }
    },
    {
      "number": 2051,
      "class": "Bus",
      "name": "HENRIETTA 0",
      "init": {
        "Vr": 0.5796813332420528,
        "Vi": -0.8019867320681928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.75849,
        "longitude": -98.202251
      }
    },
    {
      "number": 2052,
      "class": "Bus",
      "name": "PANHANDLE 6 0",
      "init": {
        "Vr": 0.8631857274433267,
        "Vi": -0.5386133841477072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.90076,
        "longitude": -100.994549
      }
    },
    {
      "number": 2053,
      "class": "Bus",
      "name": "BOWIE 0",
      "init": {
        "Vr": 0.5050820708144315,
        "Vi": -0.8527008093713022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.520572,
        "longitude": -97.95612
      }
    },
    {
      "number": 2054,
      "class": "Bus",
      "name": "WICHITA FALLS 1 0",
      "init": {
        "Vr": 0.7281694701049056,
        "Vi": -0.6821556900628646
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.9133,
        "longitude": -98.4931
      }
    },
    {
      "number": 2055,
      "class": "Bus",
      "name": "WICHITA FALLS 1 1",
      "init": {
        "Vr": 0.7178959747572624,
        "Vi": -0.6923125576490606
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.9133,
        "longitude": -98.4931
      }
    },
    {
      "number": 2056,
      "class": "Bus",
      "name": "WICHITA FALLS 1 2",
      "init": {
        "Vr": 0.7281694701049056,
        "Vi": -0.6821556900628646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.9133,
        "longitude": -98.4931
      }
    },
    {
      "number": 2057,
      "class": "Bus",
      "name": "WICHITA FALLS 1 3",
      "init": {
        "Vr": 0.7723528648885372,
        "Vi": -0.6193311480793828
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.9133,
        "longitude": -98.4931
      }
    },
    {
      "number": 2058,
      "class": "Bus",
      "name": "WHITE DEER 0",
      "init": {
        "Vr": 0.9141632833566141,
        "Vi": -0.470987204112677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.4789,
        "longitude": -101.2439
      }
    },
    {
      "number": 2059,
      "class": "Bus",
      "name": "WHITE DEER 1",
      "init": {
        "Vr": 0.9309567950521044,
        "Vi": -0.41277102077871536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.4789,
        "longitude": -101.2439
      }
    },
    {
      "number": 2060,
      "class": "Bus",
      "name": "ROXTON 0",
      "init": {
        "Vr": 0.4690069785672826,
        "Vi": -0.8802551099388194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.576823,
        "longitude": -95.809701
      }
    },
    {
      "number": 2061,
      "class": "Bus",
      "name": "VERNON 1 0",
      "init": {
        "Vr": 0.8109352678442177,
        "Vi": -0.6206309555064451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.29,
        "longitude": -99.364722
      }
    },
    {
      "number": 2062,
      "class": "Bus",
      "name": "VERNON 1 1",
      "init": {
        "Vr": 0.8341952406116774,
        "Vi": -0.5869567800360839
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.29,
        "longitude": -99.364722
      }
    },
    {
      "number": 2063,
      "class": "Bus",
      "name": "DENISON 2 0",
      "init": {
        "Vr": 0.3726683441188833,
        "Vi": -0.9344966785657994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.770785,
        "longitude": -96.604061
      }
    },
    {
      "number": 2064,
      "class": "Bus",
      "name": "SUMNER 0",
      "init": {
        "Vr": 0.49734128482289075,
        "Vi": -0.8711328119214952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.745236,
        "longitude": -95.744327
      }
    },
    {
      "number": 2065,
      "class": "Bus",
      "name": "GAINESVILLE 0",
      "init": {
        "Vr": 0.42135463507672205,
        "Vi": -0.9289027035106385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661583,
        "longitude": -97.17635
      }
    },
    {
      "number": 2066,
      "class": "Bus",
      "name": "ASPERMONT 0",
      "init": {
        "Vr": 0.8987607093219245,
        "Vi": -0.47043547476761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.183064,
        "longitude": -100.245133
      }
    },
    {
      "number": 2067,
      "class": "Bus",
      "name": "WICHITA FALLS 5 0",
      "init": {
        "Vr": 0.713264149225764,
        "Vi": -0.6899465990491909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.799085,
        "longitude": -98.50984
      }
    },
    {
      "number": 2068,
      "class": "Bus",
      "name": "WINDTHORST 0",
      "init": {
        "Vr": 0.7422077850868292,
        "Vi": -0.6686694101058726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.512628,
        "longitude": -98.457627
      }
    },
    {
      "number": 2069,
      "class": "Bus",
      "name": "HOWE 0",
      "init": {
        "Vr": 0.3635931037568861,
        "Vi": -0.9529952864470845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.450768,
        "longitude": -96.742245
      }
    },
    {
      "number": 2070,
      "class": "Bus",
      "name": "ARCHER 2 0",
      "init": {
        "Vr": 0.7486251639897928,
        "Vi": -0.6646160991804769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.493056,
        "longitude": -98.581944
      }
    },
    {
      "number": 2071,
      "class": "Bus",
      "name": "ARCHER 2 1",
      "init": {
        "Vr": 0.7888730596244311,
        "Vi": -0.6145561779031234
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.493056,
        "longitude": -98.581944
      }
    },
    {
      "number": 2072,
      "class": "Bus",
      "name": "COLLINSVILLE 0",
      "init": {
        "Vr": 0.39261661928065805,
        "Vi": -0.9358554217633048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.537706,
        "longitude": -96.906575
      }
    },
    {
      "number": 2073,
      "class": "Bus",
      "name": "JAYTON 0",
      "init": {
        "Vr": 0.9195514300442903,
        "Vi": -0.4309222717982497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969722,
        "longitude": -100.524167
      }
    },
    {
      "number": 2074,
      "class": "Bus",
      "name": "JAYTON 1",
      "init": {
        "Vr": 0.9242563127638019,
        "Vi": -0.39684028412042793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969722,
        "longitude": -100.524167
      }
    },
    {
      "number": 2075,
      "class": "Bus",
      "name": "JAYTON 2",
      "init": {
        "Vr": 0.9242563127638019,
        "Vi": -0.39684028412042793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969722,
        "longitude": -100.524167
      }
    },
    {
      "number": 2076,
      "class": "Bus",
      "name": "JAYTON 3",
      "init": {
        "Vr": 0.9310558317989521,
        "Vi": -0.418474883778767
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969722,
        "longitude": -100.524167
      }
    },
    {
      "number": 2077,
      "class": "Bus",
      "name": "MUENSTER 1 0",
      "init": {
        "Vr": 0.4904107976798332,
        "Vi": -0.8919699590755134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.733006,
        "longitude": -97.428406
      }
    },
    {
      "number": 2078,
      "class": "Bus",
      "name": "MUENSTER 1 1",
      "init": {
        "Vr": 0.542403492484885,
        "Vi": -0.8638277678045138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.733006,
        "longitude": -97.428406
      }
    },
    {
      "number": 2079,
      "class": "Bus",
      "name": "PADUCAH 0",
      "init": {
        "Vr": 0.8412206053220312,
        "Vi": -0.5808988097100254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.994322,
        "longitude": -100.287247
      }
    },
    {
      "number": 2080,
      "class": "Bus",
      "name": "NOCONA 0",
      "init": {
        "Vr": 0.5344220020296833,
        "Vi": -0.8388478433293246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.793074,
        "longitude": -97.963802
      }
    },
    {
      "number": 2081,
      "class": "Bus",
      "name": "DODD CITY 0",
      "init": {
        "Vr": 0.42130840826923455,
        "Vi": -0.9079496048174889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.615539,
        "longitude": -96.072156
      }
    },
    {
      "number": 2082,
      "class": "Bus",
      "name": "WICHITA FALLS 2 0",
      "init": {
        "Vr": 0.7112793742033042,
        "Vi": -0.7069878910816839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.8625,
        "longitude": -98.5894
      }
    },
    {
      "number": 2083,
      "class": "Bus",
      "name": "WICHITA FALLS 2 1",
      "init": {
        "Vr": 0.7412187110740593,
        "Vi": -0.6971983167477012
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.8625,
        "longitude": -98.5894
      }
    },
    {
      "number": 2084,
      "class": "Bus",
      "name": "WICHITA FALLS 2 2",
      "init": {
        "Vr": 0.7112793742033042,
        "Vi": -0.7069878910816839
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.8625,
        "longitude": -98.5894
      }
    },
    {
      "number": 2085,
      "class": "Bus",
      "name": "WICHITA FALLS 2 3",
      "init": {
        "Vr": 0.7112793742033042,
        "Vi": -0.7069878910816839
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.8625,
        "longitude": -98.5894
      }
    },
    {
      "number": 2086,
      "class": "Bus",
      "name": "MONTAGUE 0",
      "init": {
        "Vr": 0.504084620636178,
        "Vi": -0.8548955588739949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.626904,
        "longitude": -97.687873
      }
    },
    {
      "number": 2087,
      "class": "Bus",
      "name": "SPUR 0",
      "init": {
        "Vr": 0.902650500962838,
        "Vi": -0.46934230785376074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.341053,
        "longitude": -100.714732
      }
    },
    {
      "number": 2088,
      "class": "Bus",
      "name": "ARCHER 1 0",
      "init": {
        "Vr": 0.7465004176301046,
        "Vi": -0.665491045753892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.495278,
        "longitude": -98.5
      }
    },
    {
      "number": 2089,
      "class": "Bus",
      "name": "ARCHER 1 1",
      "init": {
        "Vr": 0.7867895988422517,
        "Vi": -0.6172212951232018
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.495278,
        "longitude": -98.5
      }
    },
    {
      "number": 2090,
      "class": "Bus",
      "name": "ANNONA 0",
      "init": {
        "Vr": 0.485522962165684,
        "Vi": -0.8771084186708393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.498221,
        "longitude": -94.890845
      }
    },
    {
      "number": 2091,
      "class": "Bus",
      "name": "SEYMOUR 0",
      "init": {
        "Vr": 0.8427482169730431,
        "Vi": -0.5679819215965909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.621145,
        "longitude": -99.243765
      }
    },
    {
      "number": 2092,
      "class": "Bus",
      "name": "DENISON 1 0",
      "init": {
        "Vr": 0.3998093650594168,
        "Vi": -0.9225132318279644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.727126,
        "longitude": -96.470794
      }
    },
    {
      "number": 2093,
      "class": "Bus",
      "name": "PANHANDLE 5 0",
      "init": {
        "Vr": 0.8840204409223887,
        "Vi": -0.5232535560276593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3503,
        "longitude": -101.54
      }
    },
    {
      "number": 2094,
      "class": "Bus",
      "name": "PANHANDLE 5 1",
      "init": {
        "Vr": 0.8840204409223887,
        "Vi": -0.5232535560276593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3503,
        "longitude": -101.54
      }
    },
    {
      "number": 2095,
      "class": "Bus",
      "name": "PANHANDLE 5 2",
      "init": {
        "Vr": 0.8840204409223887,
        "Vi": -0.5232535560276593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3503,
        "longitude": -101.54
      }
    },
    {
      "number": 2096,
      "class": "Bus",
      "name": "RALLS 1 0",
      "init": {
        "Vr": 0.9019137271151673,
        "Vi": -0.47639397095039604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661111,
        "longitude": -101.39
      }
    },
    {
      "number": 2097,
      "class": "Bus",
      "name": "RALLS 1 1",
      "init": {
        "Vr": 0.9058814967982243,
        "Vi": -0.4672061205551929
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661111,
        "longitude": -101.39
      }
    },
    {
      "number": 2098,
      "class": "Bus",
      "name": "RALLS 1 2",
      "init": {
        "Vr": 0.884394819681666,
        "Vi": -0.519422132166105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661111,
        "longitude": -101.39
      }
    },
    {
      "number": 2099,
      "class": "Bus",
      "name": "RALLS 1 3",
      "init": {
        "Vr": 0.9031052091431896,
        "Vi": -0.47413177625180336
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661111,
        "longitude": -101.39
      }
    },
    {
      "number": 2100,
      "class": "Bus",
      "name": "RALLS 1 4",
      "init": {
        "Vr": 0.9227817187058296,
        "Vi": -0.43459620420803485
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.661111,
        "longitude": -101.39
      }
    },
    {
      "number": 2101,
      "class": "Bus",
      "name": "SHERMAN 1 0",
      "init": {
        "Vr": 0.46390202027846955,
        "Vi": -0.8977661467680195
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.582573,
        "longitude": -96.617893
      }
    },
    {
      "number": 2102,
      "class": "Bus",
      "name": "SHERMAN 1 1",
      "init": {
        "Vr": 0.4410970031499732,
        "Vi": -0.9092466370471326
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.582573,
        "longitude": -96.617893
      }
    },
    {
      "number": 2103,
      "class": "Bus",
      "name": "SHERMAN 1 2",
      "init": {
        "Vr": 0.46390202027846955,
        "Vi": -0.8977661467680195
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.582573,
        "longitude": -96.617893
      }
    },
    {
      "number": 2104,
      "class": "Bus",
      "name": "SHERMAN 1 3",
      "init": {
        "Vr": 0.46390202027846955,
        "Vi": -0.8977661467680195
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.582573,
        "longitude": -96.617893
      }
    },
    {
      "number": 2105,
      "class": "Bus",
      "name": "SHERMAN 1 4",
      "init": {
        "Vr": 0.46390202027846955,
        "Vi": -0.8977661467680195
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.582573,
        "longitude": -96.617893
      }
    },
    {
      "number": 2106,
      "class": "Bus",
      "name": "WHITEWRIGHT 0",
      "init": {
        "Vr": 0.39919138793506054,
        "Vi": -0.9050028468557408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.494577,
        "longitude": -96.396115
      }
    },
    {
      "number": 2107,
      "class": "Bus",
      "name": "SHERMAN 2 0",
      "init": {
        "Vr": 0.42490752951338673,
        "Vi": -0.910922741736932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.604131,
        "longitude": -96.550405
      }
    },
    {
      "number": 2108,
      "class": "Bus",
      "name": "ROCHESTER 0",
      "init": {
        "Vr": 0.7224249405364611,
        "Vi": -0.6901494520790088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.322836,
        "longitude": -99.642126
      }
    },
    {
      "number": 2109,
      "class": "Bus",
      "name": "BURKBURNETT 0",
      "init": {
        "Vr": 0.694723788531005,
        "Vi": -0.7284431356903419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.103273,
        "longitude": -98.622467
      }
    },
    {
      "number": 2110,
      "class": "Bus",
      "name": "MUENSTER 2 0",
      "init": {
        "Vr": 0.4746185860366816,
        "Vi": -0.9028494663445666
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.682081,
        "longitude": -97.382855
      }
    },
    {
      "number": 2111,
      "class": "Bus",
      "name": "ARCHER CITY 0",
      "init": {
        "Vr": 0.6526507134958441,
        "Vi": -0.7505268396947065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.527396,
        "longitude": -98.884782
      }
    },
    {
      "number": 2112,
      "class": "Bus",
      "name": "PETROLIA 0",
      "init": {
        "Vr": 0.6456159571366911,
        "Vi": -0.7527042889923129
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.008308,
        "longitude": -98.25932
      }
    },
    {
      "number": 2113,
      "class": "Bus",
      "name": "PARIS 1 0",
      "init": {
        "Vr": 0.5634740760966271,
        "Vi": -0.8427597258806659
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2114,
      "class": "Bus",
      "name": "PARIS 1 1",
      "init": {
        "Vr": 0.5431111652935902,
        "Vi": -0.8531745341953729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2115,
      "class": "Bus",
      "name": "PARIS 1 2",
      "init": {
        "Vr": 0.6153543322233951,
        "Vi": -0.7944434910976885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2116,
      "class": "Bus",
      "name": "PARIS 1 3",
      "init": {
        "Vr": 0.5910544395256061,
        "Vi": -0.8184323711278451
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2117,
      "class": "Bus",
      "name": "PARIS 1 4",
      "init": {
        "Vr": 0.62248195278789,
        "Vi": -0.7853842982540314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2118,
      "class": "Bus",
      "name": "PARIS 1 5",
      "init": {
        "Vr": 0.62855870607322,
        "Vi": -0.7787703850194858
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2119,
      "class": "Bus",
      "name": "PARIS 1 6",
      "init": {
        "Vr": 0.5968591883429565,
        "Vi": -0.8128682693830382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2120,
      "class": "Bus",
      "name": "PARIS 1 7",
      "init": {
        "Vr": 0.6308850508162044,
        "Vi": -0.7887230397246343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.6308,
        "longitude": -95.59
      }
    },
    {
      "number": 2121,
      "class": "Bus",
      "name": "BAGWELL 0",
      "init": {
        "Vr": 0.5039498827903404,
        "Vi": -0.8708054683566714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.801868,
        "longitude": -95.151966
      }
    },
    {
      "number": 2122,
      "class": "Bus",
      "name": "TELEPHONE 0",
      "init": {
        "Vr": 0.4808400971500084,
        "Vi": -0.872588227001324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.778716,
        "longitude": -95.996823
      }
    },
    {
      "number": 2123,
      "class": "Bus",
      "name": "PANHANDLE 1 0",
      "init": {
        "Vr": 0.9161992844836747,
        "Vi": -0.4674182934204047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.442778,
        "longitude": -101.372778
      }
    },
    {
      "number": 2124,
      "class": "Bus",
      "name": "VAN ALSTYNE 0",
      "init": {
        "Vr": 0.3816110200551343,
        "Vi": -0.911077872522393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.43566,
        "longitude": -96.549913
      }
    },
    {
      "number": 2125,
      "class": "Bus",
      "name": "TIOGA 0",
      "init": {
        "Vr": 0.38271272156345315,
        "Vi": -0.9165985531366763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.464643,
        "longitude": -96.892724
      }
    },
    {
      "number": 2126,
      "class": "Bus",
      "name": "VALLEY VIEW 0",
      "init": {
        "Vr": 0.3933391512517279,
        "Vi": -0.9268646821103043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.458028,
        "longitude": -97.128552
      }
    },
    {
      "number": 2127,
      "class": "Bus",
      "name": "MIAMI 0",
      "init": {
        "Vr": 0.8625278383986337,
        "Vi": -0.581072842801731
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.653889,
        "longitude": -100.538611
      }
    },
    {
      "number": 2128,
      "class": "Bus",
      "name": "MIAMI 1",
      "init": {
        "Vr": 0.868957379703766,
        "Vi": -0.553112189322666
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.653889,
        "longitude": -100.538611
      }
    },
    {
      "number": 2129,
      "class": "Bus",
      "name": "TRENTON 0",
      "init": {
        "Vr": 0.40174775672628443,
        "Vi": -0.9072313314219754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.439125,
        "longitude": -96.311485
      }
    },
    {
      "number": 2130,
      "class": "Bus",
      "name": "HASKELL 0",
      "init": {
        "Vr": 0.7401545393160207,
        "Vi": -0.6735251056081153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.122685,
        "longitude": -99.650389
      }
    },
    {
      "number": 2131,
      "class": "Bus",
      "name": "HASKELL 1",
      "init": {
        "Vr": 0.7655423144624429,
        "Vi": -0.6358552454903561
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.122685,
        "longitude": -99.650389
      }
    },
    {
      "number": 2132,
      "class": "Bus",
      "name": "HASKELL 2",
      "init": {
        "Vr": 0.7578316426578225,
        "Vi": -0.6693411355509213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.122685,
        "longitude": -99.650389
      }
    },
    {
      "number": 2133,
      "class": "Bus",
      "name": "SAINT JO 0",
      "init": {
        "Vr": 0.4984271934245858,
        "Vi": -0.8817807313717314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.741367,
        "longitude": -97.535329
      }
    },
    {
      "number": 3001,
      "class": "Bus",
      "name": "KERRVILLE 0",
      "init": {
        "Vr": 0.5609010908049007,
        "Vi": -0.8333213263892183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.036701,
        "longitude": -99.163039
      }
    },
    {
      "number": 3002,
      "class": "Bus",
      "name": "KERRVILLE 1",
      "init": {
        "Vr": 0.5180469838502384,
        "Vi": -0.8466163082972948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.036701,
        "longitude": -99.163039
      }
    },
    {
      "number": 3003,
      "class": "Bus",
      "name": "SWEETWATER 4 0",
      "init": {
        "Vr": 0.9629452434098498,
        "Vi": -0.3174602006107359
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3606,
        "longitude": -100.3389
      }
    },
    {
      "number": 3004,
      "class": "Bus",
      "name": "SWEETWATER 4 1",
      "init": {
        "Vr": 0.9667478064824685,
        "Vi": -0.2890158529549081
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3606,
        "longitude": -100.3389
      }
    },
    {
      "number": 3005,
      "class": "Bus",
      "name": "LEAKEY 0",
      "init": {
        "Vr": 0.527692470677834,
        "Vi": -0.8618401204841558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.64447,
        "longitude": -99.682471
      }
    },
    {
      "number": 3006,
      "class": "Bus",
      "name": "HAMLIN 0",
      "init": {
        "Vr": 0.8918332247838953,
        "Vi": -0.4520198173220314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.857004,
        "longitude": -100.124032
      }
    },
    {
      "number": 3007,
      "class": "Bus",
      "name": "MERKEL 3 0",
      "init": {
        "Vr": 0.9195221851131917,
        "Vi": -0.42341723794523034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.473621,
        "longitude": -100.032723
      }
    },
    {
      "number": 3008,
      "class": "Bus",
      "name": "COLEMAN 0",
      "init": {
        "Vr": 0.7895409528957795,
        "Vi": -0.5989414044332081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.736902,
        "longitude": -99.567791
      }
    },
    {
      "number": 3009,
      "class": "Bus",
      "name": "SONORA 0",
      "init": {
        "Vr": 0.8643913065975843,
        "Vi": -0.5245676808721051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.441414,
        "longitude": -100.56062
      }
    },
    {
      "number": 3010,
      "class": "Bus",
      "name": "CAMP WOOD 0",
      "init": {
        "Vr": 0.5353479076498726,
        "Vi": -0.8411338845552052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.6747,
        "longitude": -100.078588
      }
    },
    {
      "number": 3011,
      "class": "Bus",
      "name": "LLANO 0",
      "init": {
        "Vr": 0.4805402029175443,
        "Vi": -0.8848292675340351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.653746,
        "longitude": -98.918266
      }
    },
    {
      "number": 3012,
      "class": "Bus",
      "name": "WILLOW CITY 0",
      "init": {
        "Vr": 0.4874223181384661,
        "Vi": -0.8825684831444546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.437069,
        "longitude": -98.708714
      }
    },
    {
      "number": 3013,
      "class": "Bus",
      "name": "ABILENE 4 0",
      "init": {
        "Vr": 0.8919362866485739,
        "Vi": -0.48607830774120997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.335677,
        "longitude": -99.667488
      }
    },
    {
      "number": 3014,
      "class": "Bus",
      "name": "KINGSLAND 0",
      "init": {
        "Vr": 0.6018783356447791,
        "Vi": -0.8160020091636196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.672818,
        "longitude": -98.442748
      }
    },
    {
      "number": 3015,
      "class": "Bus",
      "name": "ROSCOE 6 0",
      "init": {
        "Vr": 0.9669246673050873,
        "Vi": -0.2957765614721052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.415212,
        "longitude": -100.573539
      }
    },
    {
      "number": 3016,
      "class": "Bus",
      "name": "BLACKWELL 0",
      "init": {
        "Vr": 0.9357504147219604,
        "Vi": -0.3777765647439477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.1981,
        "longitude": -100.2686
      }
    },
    {
      "number": 3017,
      "class": "Bus",
      "name": "BLACKWELL 1",
      "init": {
        "Vr": 0.966990361860285,
        "Vi": -0.2915983895788698
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.1981,
        "longitude": -100.2686
      }
    },
    {
      "number": 3018,
      "class": "Bus",
      "name": "CHRISTOVAL 0",
      "init": {
        "Vr": 0.8933256499867368,
        "Vi": -0.49836390667545605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.085435,
        "longitude": -100.67882
      }
    },
    {
      "number": 3019,
      "class": "Bus",
      "name": "CHRISTOVAL 1",
      "init": {
        "Vr": 0.8763445008527591,
        "Vi": -0.521938958993426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.085435,
        "longitude": -100.67882
      }
    },
    {
      "number": 3020,
      "class": "Bus",
      "name": "CHRISTOVAL 2",
      "init": {
        "Vr": 0.9333880021358378,
        "Vi": -0.43553045649152033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.085435,
        "longitude": -100.67882
      }
    },
    {
      "number": 3021,
      "class": "Bus",
      "name": "LUEDERS 0",
      "init": {
        "Vr": 0.8110364234071165,
        "Vi": -0.5836716602810736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.868619,
        "longitude": -99.694492
      }
    },
    {
      "number": 3022,
      "class": "Bus",
      "name": "COLORADO CITY 0",
      "init": {
        "Vr": 0.9465857875823159,
        "Vi": -0.30977952761513855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.314505,
        "longitude": -100.918356
      }
    },
    {
      "number": 3023,
      "class": "Bus",
      "name": "STAMFORD 0",
      "init": {
        "Vr": 0.9089325852324698,
        "Vi": -0.4628623084596096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.940911,
        "longitude": -99.850964
      }
    },
    {
      "number": 3024,
      "class": "Bus",
      "name": "ELDORADO 0",
      "init": {
        "Vr": 0.868559585899996,
        "Vi": -0.5264883704573518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.883539,
        "longitude": -100.595464
      }
    },
    {
      "number": 3025,
      "class": "Bus",
      "name": "SAN SABA 0",
      "init": {
        "Vr": 0.6947174049376295,
        "Vi": -0.710141095382926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.157093,
        "longitude": -98.763991
      }
    },
    {
      "number": 3026,
      "class": "Bus",
      "name": "ABILENE 2 0",
      "init": {
        "Vr": 0.8194095225857989,
        "Vi": -0.6141778119739685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6256,
        "longitude": -99.4928
      }
    },
    {
      "number": 3027,
      "class": "Bus",
      "name": "ABILENE 2 1",
      "init": {
        "Vr": 0.807521181163858,
        "Vi": -0.6181756297082219
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6256,
        "longitude": -99.4928
      }
    },
    {
      "number": 3028,
      "class": "Bus",
      "name": "ABILENE 2 2",
      "init": {
        "Vr": 0.8571148837674536,
        "Vi": -0.5835975869593528
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6256,
        "longitude": -99.4928
      }
    },
    {
      "number": 3029,
      "class": "Bus",
      "name": "LOMETA 0",
      "init": {
        "Vr": 0.6030636190965383,
        "Vi": -0.8252172046560501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.257224,
        "longitude": -98.376742
      }
    },
    {
      "number": 3030,
      "class": "Bus",
      "name": "SAN ANGELO 1 0",
      "init": {
        "Vr": 0.7701625729590104,
        "Vi": -0.6505756121536115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.50972,
        "longitude": -100.322075
      }
    },
    {
      "number": 3031,
      "class": "Bus",
      "name": "TUSCOLA 0",
      "init": {
        "Vr": 0.8943204765241096,
        "Vi": -0.4411147704017489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.274081,
        "longitude": -99.826041
      }
    },
    {
      "number": 3032,
      "class": "Bus",
      "name": "ABILENE 7 0",
      "init": {
        "Vr": 0.8897723600207815,
        "Vi": -0.4562096443165814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.333551,
        "longitude": -99.927724
      }
    },
    {
      "number": 3033,
      "class": "Bus",
      "name": "SNYDER 1 0",
      "init": {
        "Vr": 0.9726642270870915,
        "Vi": -0.26159337938425015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7204,
        "longitude": -100.9952
      }
    },
    {
      "number": 3034,
      "class": "Bus",
      "name": "SNYDER 1 1",
      "init": {
        "Vr": 1.0247728018827635,
        "Vi": -0.10363708594964456
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7204,
        "longitude": -100.9952
      }
    },
    {
      "number": 3035,
      "class": "Bus",
      "name": "CHEROKEE 0",
      "init": {
        "Vr": 0.7074571753309564,
        "Vi": -0.7010631267730542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.93982,
        "longitude": -99.079893
      }
    },
    {
      "number": 3036,
      "class": "Bus",
      "name": "RICHLAND SPRINGS 0",
      "init": {
        "Vr": 0.7389620471953007,
        "Vi": -0.6631389411800164
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.517913,
        "longitude": -99.135467
      }
    },
    {
      "number": 3037,
      "class": "Bus",
      "name": "ROSCOE 2 0",
      "init": {
        "Vr": 0.9229737004780436,
        "Vi": -0.440846311188284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4694,
        "longitude": -100.6664
      }
    },
    {
      "number": 3038,
      "class": "Bus",
      "name": "ROSCOE 2 1",
      "init": {
        "Vr": 0.9426157835586219,
        "Vi": -0.345340819853992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4694,
        "longitude": -100.6664
      }
    },
    {
      "number": 3039,
      "class": "Bus",
      "name": "ROSCOE 2 2",
      "init": {
        "Vr": 0.9539423611485927,
        "Vi": -0.403592974198825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4694,
        "longitude": -100.6664
      }
    },
    {
      "number": 3040,
      "class": "Bus",
      "name": "BALLINGER 0",
      "init": {
        "Vr": 0.8163201365735611,
        "Vi": -0.5603173012313915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.738576,
        "longitude": -99.934162
      }
    },
    {
      "number": 3041,
      "class": "Bus",
      "name": "SILVER 0",
      "init": {
        "Vr": 0.8862145676707709,
        "Vi": -0.49722686479327177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.05,
        "longitude": -100.6917
      }
    },
    {
      "number": 3042,
      "class": "Bus",
      "name": "SILVER 1",
      "init": {
        "Vr": 0.9485118691682353,
        "Vi": -0.32370287922584434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.05,
        "longitude": -100.6917
      }
    },
    {
      "number": 3043,
      "class": "Bus",
      "name": "SILVER 2",
      "init": {
        "Vr": 0.8862145676707709,
        "Vi": -0.49722686479327177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.05,
        "longitude": -100.6917
      }
    },
    {
      "number": 3044,
      "class": "Bus",
      "name": "SILVER 3",
      "init": {
        "Vr": 0.8862145676707709,
        "Vi": -0.49722686479327177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.05,
        "longitude": -100.6917
      }
    },
    {
      "number": 3045,
      "class": "Bus",
      "name": "SILVER 4",
      "init": {
        "Vr": 0.8862145676707709,
        "Vi": -0.49722686479327177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.05,
        "longitude": -100.6917
      }
    },
    {
      "number": 3046,
      "class": "Bus",
      "name": "ROSCOE 5 0",
      "init": {
        "Vr": 0.8317622403810675,
        "Vi": -0.5771336246904845
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3122,
        "longitude": -100.5303
      }
    },
    {
      "number": 3047,
      "class": "Bus",
      "name": "ROSCOE 5 1",
      "init": {
        "Vr": 0.9552297204437475,
        "Vi": -0.3576816213771154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3122,
        "longitude": -100.5303
      }
    },
    {
      "number": 3048,
      "class": "Bus",
      "name": "ROSCOE 5 2",
      "init": {
        "Vr": 0.7604674925126823,
        "Vi": -0.6767691723565085
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3122,
        "longitude": -100.5303
      }
    },
    {
      "number": 3049,
      "class": "Bus",
      "name": "ANSON 0",
      "init": {
        "Vr": 0.8660501033346893,
        "Vi": -0.5006397709248552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747863,
        "longitude": -99.905394
      }
    },
    {
      "number": 3050,
      "class": "Bus",
      "name": "DEL RIO 0",
      "init": {
        "Vr": 0.8394672143368263,
        "Vi": -0.5683342402319961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.83722,
        "longitude": -101.212436
      }
    },
    {
      "number": 3051,
      "class": "Bus",
      "name": "DEL RIO 1",
      "init": {
        "Vr": 0.8050670740797453,
        "Vi": -0.5852543490189545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.83722,
        "longitude": -101.212436
      }
    },
    {
      "number": 3052,
      "class": "Bus",
      "name": "HUNT 0",
      "init": {
        "Vr": 0.5144615012152587,
        "Vi": -0.8546314095138073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.095115,
        "longitude": -99.628211
      }
    },
    {
      "number": 3053,
      "class": "Bus",
      "name": "WINGATE 0",
      "init": {
        "Vr": 0.9124617593470127,
        "Vi": -0.46911212105184935
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.214024,
        "longitude": -100.05712
      }
    },
    {
      "number": 3054,
      "class": "Bus",
      "name": "WINGATE 1",
      "init": {
        "Vr": 0.8983738099938321,
        "Vi": -0.4522784915380486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.214024,
        "longitude": -100.05712
      }
    },
    {
      "number": 3055,
      "class": "Bus",
      "name": "WINGATE 2",
      "init": {
        "Vr": 0.9477257465537973,
        "Vi": -0.4282707437745971
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.214024,
        "longitude": -100.05712
      }
    },
    {
      "number": 3056,
      "class": "Bus",
      "name": "WINGATE 3",
      "init": {
        "Vr": 0.966115360231414,
        "Vi": -0.3849948459124037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.214024,
        "longitude": -100.05712
      }
    },
    {
      "number": 3057,
      "class": "Bus",
      "name": "WINGATE 4",
      "init": {
        "Vr": 0.9649851252746207,
        "Vi": -0.3878190669022276
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.214024,
        "longitude": -100.05712
      }
    },
    {
      "number": 3058,
      "class": "Bus",
      "name": "STERLING CITY 1 0",
      "init": {
        "Vr": 0.9398986854158259,
        "Vi": -0.4187764538661295
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3059,
      "class": "Bus",
      "name": "STERLING CITY 1 1",
      "init": {
        "Vr": 0.9621068190080602,
        "Vi": -0.30015410524214936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3060,
      "class": "Bus",
      "name": "STERLING CITY 1 2",
      "init": {
        "Vr": 0.9975373110246216,
        "Vi": -0.2941415199661231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3061,
      "class": "Bus",
      "name": "STERLING CITY 1 3",
      "init": {
        "Vr": 0.9856418049791388,
        "Vi": -0.3318284992758059
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3062,
      "class": "Bus",
      "name": "STERLING CITY 1 4",
      "init": {
        "Vr": 0.9689857752085301,
        "Vi": -0.3777121762635299
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3063,
      "class": "Bus",
      "name": "STERLING CITY 1 5",
      "init": {
        "Vr": 0.9764127966189592,
        "Vi": -0.35807537091078695
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9261,
        "longitude": -100.9281
      }
    },
    {
      "number": 3064,
      "class": "Bus",
      "name": "ROSCOE 4 0",
      "init": {
        "Vr": 0.9631522903211962,
        "Vi": -0.3219574072022002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.236944,
        "longitude": -100.4833
      }
    },
    {
      "number": 3065,
      "class": "Bus",
      "name": "ROSCOE 4 1",
      "init": {
        "Vr": 0.9768073281527829,
        "Vi": -0.21412016174777787
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.236944,
        "longitude": -100.4833
      }
    },
    {
      "number": 3066,
      "class": "Bus",
      "name": "BRADY 0",
      "init": {
        "Vr": 0.7324184772140545,
        "Vi": -0.6820624685809976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.176951,
        "longitude": -99.616412
      }
    },
    {
      "number": 3067,
      "class": "Bus",
      "name": "TRENT 1 0",
      "init": {
        "Vr": 0.9648087009493871,
        "Vi": -0.3482554005959092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4301,
        "longitude": -100.235652
      }
    },
    {
      "number": 3068,
      "class": "Bus",
      "name": "TRENT 1 1",
      "init": {
        "Vr": 0.994817781485616,
        "Vi": -0.3032119758423366
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4301,
        "longitude": -100.235652
      }
    },
    {
      "number": 3069,
      "class": "Bus",
      "name": "OVALO 0",
      "init": {
        "Vr": 0.8660396202117544,
        "Vi": -0.49225751692112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.120249,
        "longitude": -99.753027
      }
    },
    {
      "number": 3070,
      "class": "Bus",
      "name": "NOLAN 0",
      "init": {
        "Vr": 0.948744701829667,
        "Vi": -0.3670327144331044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2878,
        "longitude": -100.1
      }
    },
    {
      "number": 3071,
      "class": "Bus",
      "name": "NOLAN 1",
      "init": {
        "Vr": 0.9612308914242813,
        "Vi": -0.2856498736307318
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2878,
        "longitude": -100.1
      }
    },
    {
      "number": 3072,
      "class": "Bus",
      "name": "MILES 0",
      "init": {
        "Vr": 0.7818174982694105,
        "Vi": -0.6284117618576576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.592013,
        "longitude": -100.192616
      }
    },
    {
      "number": 3073,
      "class": "Bus",
      "name": "BRACKETTVILLE 2 0",
      "init": {
        "Vr": 0.5786165141849369,
        "Vi": -0.8167872787079747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.234722,
        "longitude": -100.209167
      }
    },
    {
      "number": 3074,
      "class": "Bus",
      "name": "BRACKETTVILLE 2 1",
      "init": {
        "Vr": 0.6134099909666495,
        "Vi": -0.7897646377132974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.234722,
        "longitude": -100.209167
      }
    },
    {
      "number": 3075,
      "class": "Bus",
      "name": "MASON 0",
      "init": {
        "Vr": 0.7579393073915852,
        "Vi": -0.6443524369916939
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.843122,
        "longitude": -99.570053
      }
    },
    {
      "number": 3076,
      "class": "Bus",
      "name": "BRACKETTVILLE 3 0",
      "init": {
        "Vr": 0.5556742242142625,
        "Vi": -0.8281003241161612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.395621,
        "longitude": -100.439985
      }
    },
    {
      "number": 3077,
      "class": "Bus",
      "name": "ABILENE 6 0",
      "init": {
        "Vr": 0.8825696920425501,
        "Vi": -0.47102063566970753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.362783,
        "longitude": -99.817314
      }
    },
    {
      "number": 3078,
      "class": "Bus",
      "name": "HERMLEIGH 0",
      "init": {
        "Vr": 0.9161381979394115,
        "Vi": -0.4444738750749615
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5886,
        "longitude": -100.6728
      }
    },
    {
      "number": 3079,
      "class": "Bus",
      "name": "HERMLEIGH 1",
      "init": {
        "Vr": 0.925887871968588,
        "Vi": -0.41398237678695093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5886,
        "longitude": -100.6728
      }
    },
    {
      "number": 3080,
      "class": "Bus",
      "name": "HERMLEIGH 2",
      "init": {
        "Vr": 0.9365560468001906,
        "Vi": -0.3631170322681847
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5886,
        "longitude": -100.6728
      }
    },
    {
      "number": 3081,
      "class": "Bus",
      "name": "HERMLEIGH 3",
      "init": {
        "Vr": 0.9786080191092639,
        "Vi": -0.35203162583719777
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5886,
        "longitude": -100.6728
      }
    },
    {
      "number": 3082,
      "class": "Bus",
      "name": "MERKEL 1 0",
      "init": {
        "Vr": 0.8976562521066612,
        "Vi": -0.47879953962348115
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.318221,
        "longitude": -100.176986
      }
    },
    {
      "number": 3083,
      "class": "Bus",
      "name": "MERKEL 1 1",
      "init": {
        "Vr": 0.9219863405313448,
        "Vi": -0.41539725885786927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.318221,
        "longitude": -100.176986
      }
    },
    {
      "number": 3084,
      "class": "Bus",
      "name": "MERKEL 1 2",
      "init": {
        "Vr": 0.9499560696574327,
        "Vi": -0.31238352344659254
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.318221,
        "longitude": -100.176986
      }
    },
    {
      "number": 3085,
      "class": "Bus",
      "name": "LORAINE 1 0",
      "init": {
        "Vr": 0.9520776357170664,
        "Vi": -0.3175762620286913
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4375,
        "longitude": -100.7444
      }
    },
    {
      "number": 3086,
      "class": "Bus",
      "name": "LORAINE 1 1",
      "init": {
        "Vr": 0.9799263047743588,
        "Vi": -0.1993600692497235
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4375,
        "longitude": -100.7444
      }
    },
    {
      "number": 3087,
      "class": "Bus",
      "name": "LORAINE 1 2",
      "init": {
        "Vr": 0.9520776357170664,
        "Vi": -0.3175762620286913
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4375,
        "longitude": -100.7444
      }
    },
    {
      "number": 3088,
      "class": "Bus",
      "name": "ABILENE 1 0",
      "init": {
        "Vr": 0.8527478585030533,
        "Vi": -0.5596615503216379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5144,
        "longitude": -99.6564
      }
    },
    {
      "number": 3089,
      "class": "Bus",
      "name": "ABILENE 1 1",
      "init": {
        "Vr": 0.8252946276017561,
        "Vi": -0.5984189650862116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5144,
        "longitude": -99.6564
      }
    },
    {
      "number": 3090,
      "class": "Bus",
      "name": "ABILENE 1 2",
      "init": {
        "Vr": 0.8183734158606173,
        "Vi": -0.6080897837895699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5144,
        "longitude": -99.6564
      }
    },
    {
      "number": 3091,
      "class": "Bus",
      "name": "ABILENE 1 3",
      "init": {
        "Vr": 0.8090524932351628,
        "Vi": -0.6211553946316105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5144,
        "longitude": -99.6564
      }
    },
    {
      "number": 3092,
      "class": "Bus",
      "name": "ABILENE 1 4",
      "init": {
        "Vr": 0.9312820241202779,
        "Vi": -0.46294029010730103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.5144,
        "longitude": -99.6564
      }
    },
    {
      "number": 3093,
      "class": "Bus",
      "name": "ROCKSPRINGS 0",
      "init": {
        "Vr": 0.5235798886724814,
        "Vi": -0.8488130429695521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.988092,
        "longitude": -100.286076
      }
    },
    {
      "number": 3094,
      "class": "Bus",
      "name": "MERKEL 2 0",
      "init": {
        "Vr": 0.9310483374153038,
        "Vi": -0.4009821238898326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.311556,
        "longitude": -100.061589
      }
    },
    {
      "number": 3095,
      "class": "Bus",
      "name": "MERKEL 2 1",
      "init": {
        "Vr": 1.0028510438775955,
        "Vi": -0.2754808604020337
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.311556,
        "longitude": -100.061589
      }
    },
    {
      "number": 3096,
      "class": "Bus",
      "name": "FLUVANNA 2 0",
      "init": {
        "Vr": 0.9488215180894309,
        "Vi": -0.37339381610881234
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.94793,
        "longitude": -101.147784
      }
    },
    {
      "number": 3097,
      "class": "Bus",
      "name": "FLUVANNA 2 1",
      "init": {
        "Vr": 0.9570544589185902,
        "Vi": -0.341269276049352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.94793,
        "longitude": -101.147784
      }
    },
    {
      "number": 3098,
      "class": "Bus",
      "name": "FLUVANNA 2 2",
      "init": {
        "Vr": 1.0141547025367654,
        "Vi": -0.2304130204153438
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.94793,
        "longitude": -101.147784
      }
    },
    {
      "number": 3099,
      "class": "Bus",
      "name": "DYESS AFB 0",
      "init": {
        "Vr": 0.8743170723921865,
        "Vi": -0.482360915197638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.415823,
        "longitude": -99.90623
      }
    },
    {
      "number": 3100,
      "class": "Bus",
      "name": "HAWLEY 0",
      "init": {
        "Vr": 0.8192546366382448,
        "Vi": -0.5740914594251763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.630473,
        "longitude": -99.830642
      }
    },
    {
      "number": 3101,
      "class": "Bus",
      "name": "BUCHANAN DAM 2 0",
      "init": {
        "Vr": 0.6682976336902929,
        "Vi": -0.746244117728726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.936768,
        "longitude": -98.467066
      }
    },
    {
      "number": 3102,
      "class": "Bus",
      "name": "ABILENE 3 0",
      "init": {
        "Vr": 0.8002757253391448,
        "Vi": -0.617611853486112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.576489,
        "longitude": -99.665323
      }
    },
    {
      "number": 3103,
      "class": "Bus",
      "name": "SWEETWATER 5 0",
      "init": {
        "Vr": 0.9417306387318469,
        "Vi": -0.35597543183645036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.291861,
        "longitude": -100.210748
      }
    },
    {
      "number": 3104,
      "class": "Bus",
      "name": "BUCHANAN DAM 1 0",
      "init": {
        "Vr": 0.6785073944631409,
        "Vi": -0.746438486611052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.731599,
        "longitude": -98.385422
      }
    },
    {
      "number": 3105,
      "class": "Bus",
      "name": "BUCHANAN DAM 1 1",
      "init": {
        "Vr": 0.7467018821510343,
        "Vi": -0.674903650282637
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.731599,
        "longitude": -98.385422
      }
    },
    {
      "number": 3106,
      "class": "Bus",
      "name": "BUCHANAN DAM 1 2",
      "init": {
        "Vr": 0.7538813409085021,
        "Vi": -0.6570105964366478
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.731599,
        "longitude": -98.385422
      }
    },
    {
      "number": 3107,
      "class": "Bus",
      "name": "INGRAM 0",
      "init": {
        "Vr": 0.5100897257273861,
        "Vi": -0.8511434654607246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.159136,
        "longitude": -99.345011
      }
    },
    {
      "number": 3108,
      "class": "Bus",
      "name": "KEMPNER 0",
      "init": {
        "Vr": 0.5440965785766143,
        "Vi": -0.8401461490140452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.088158,
        "longitude": -98.01069
      }
    },
    {
      "number": 3109,
      "class": "Bus",
      "name": "FLUVANNA 1 0",
      "init": {
        "Vr": 0.9655665561836522,
        "Vi": -0.31816430510579913
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.92544,
        "longitude": -101.219397
      }
    },
    {
      "number": 3110,
      "class": "Bus",
      "name": "FLUVANNA 1 1",
      "init": {
        "Vr": 1.0218423036275814,
        "Vi": -0.19348960481212174
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.92544,
        "longitude": -101.219397
      }
    },
    {
      "number": 3111,
      "class": "Bus",
      "name": "STERLING CITY 2 0",
      "init": {
        "Vr": 0.9660523371523837,
        "Vi": -0.28601523731308004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.951944,
        "longitude": -100.791389
      }
    },
    {
      "number": 3112,
      "class": "Bus",
      "name": "STERLING CITY 2 1",
      "init": {
        "Vr": 0.9894685971021112,
        "Vi": -0.14474769548653055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.951944,
        "longitude": -100.791389
      }
    },
    {
      "number": 3113,
      "class": "Bus",
      "name": "STERLING CITY 2 2",
      "init": {
        "Vr": 0.9894776489009005,
        "Vi": -0.1446858055423754
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.951944,
        "longitude": -100.791389
      }
    },
    {
      "number": 3114,
      "class": "Bus",
      "name": "SAN ANGELO 2 0",
      "init": {
        "Vr": 0.8282504414905274,
        "Vi": -0.5702325416425273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.268843,
        "longitude": -100.563525
      }
    },
    {
      "number": 3115,
      "class": "Bus",
      "name": "ROTAN 0",
      "init": {
        "Vr": 0.9301675510295492,
        "Vi": -0.37437472184551995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.891818,
        "longitude": -100.498206
      }
    },
    {
      "number": 3116,
      "class": "Bus",
      "name": "SYNDER 0",
      "init": {
        "Vr": 0.9689105975252482,
        "Vi": -0.26493115398359984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.739294,
        "longitude": -100.738949
      }
    },
    {
      "number": 3117,
      "class": "Bus",
      "name": "SYNDER 1",
      "init": {
        "Vr": 0.9772784828400933,
        "Vi": -0.21195935218236292
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.739294,
        "longitude": -100.738949
      }
    },
    {
      "number": 3118,
      "class": "Bus",
      "name": "SYNDER 2",
      "init": {
        "Vr": 0.9807249887818655,
        "Vi": -0.19539318406452807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.739294,
        "longitude": -100.738949
      }
    },
    {
      "number": 3119,
      "class": "Bus",
      "name": "BRACKETTVILLE 1 0",
      "init": {
        "Vr": 0.6274720486238883,
        "Vi": -0.8077251204109711
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.328889,
        "longitude": -100.383889
      }
    },
    {
      "number": 3120,
      "class": "Bus",
      "name": "BRACKETTVILLE 1 1",
      "init": {
        "Vr": 0.6483229468827612,
        "Vi": -0.7915781927815431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.328889,
        "longitude": -100.383889
      }
    },
    {
      "number": 3121,
      "class": "Bus",
      "name": "ROSCOE 1 0",
      "init": {
        "Vr": 0.9718277134828324,
        "Vi": -0.28650467892385617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4969,
        "longitude": -100.5797
      }
    },
    {
      "number": 3122,
      "class": "Bus",
      "name": "ROSCOE 1 1",
      "init": {
        "Vr": 0.9913291939565602,
        "Vi": -0.13140178541146114
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4969,
        "longitude": -100.5797
      }
    },
    {
      "number": 3123,
      "class": "Bus",
      "name": "UVALDE 0",
      "init": {
        "Vr": 0.537441162609897,
        "Vi": -0.8344212581194037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.151012,
        "longitude": -100.01587
      }
    },
    {
      "number": 3124,
      "class": "Bus",
      "name": "FREDERICKSBURG 0",
      "init": {
        "Vr": 0.5096744209573218,
        "Vi": -0.8835337830055102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.280938,
        "longitude": -98.876683
      }
    },
    {
      "number": 3125,
      "class": "Bus",
      "name": "ABILENE 5 0",
      "init": {
        "Vr": 0.7943840147821278,
        "Vi": -0.6137014957779539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.462235,
        "longitude": -99.715894
      }
    },
    {
      "number": 3126,
      "class": "Bus",
      "name": "SABINAL 0",
      "init": {
        "Vr": 0.546875220102954,
        "Vi": -0.8610037483817784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.303817,
        "longitude": -99.630829
      }
    },
    {
      "number": 3127,
      "class": "Bus",
      "name": "SWEETWATER 2 0",
      "init": {
        "Vr": 0.9730962491075459,
        "Vi": -0.2879373180987864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.290833,
        "longitude": -100.4219
      }
    },
    {
      "number": 3128,
      "class": "Bus",
      "name": "LORAINE 2 0",
      "init": {
        "Vr": 0.957008953065967,
        "Vi": -0.31235486722349526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.404869,
        "longitude": -100.711396
      }
    },
    {
      "number": 3129,
      "class": "Bus",
      "name": "ROSCOE 3 0",
      "init": {
        "Vr": 0.9764360722985461,
        "Vi": -0.2966263393356692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3983,
        "longitude": -100.6481
      }
    },
    {
      "number": 3130,
      "class": "Bus",
      "name": "SAN ANGELO 3 0",
      "init": {
        "Vr": 0.9473494864770111,
        "Vi": -0.32820194434429584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.802748,
        "longitude": -101.055625
      }
    },
    {
      "number": 3131,
      "class": "Bus",
      "name": "TUSOCOLA 0",
      "init": {
        "Vr": 0.9423035207745725,
        "Vi": -0.38402181773280236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.303889,
        "longitude": -100.021667
      }
    },
    {
      "number": 3132,
      "class": "Bus",
      "name": "EDEN 0",
      "init": {
        "Vr": 0.7551614906878227,
        "Vi": -0.6418742681333225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.222764,
        "longitude": -99.896212
      }
    },
    {
      "number": 3133,
      "class": "Bus",
      "name": "SNYDER 2 0",
      "init": {
        "Vr": 0.9416718420343646,
        "Vi": -0.3828456740228556
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747058,
        "longitude": -100.954661
      }
    },
    {
      "number": 3134,
      "class": "Bus",
      "name": "SNYDER 2 1",
      "init": {
        "Vr": 0.9359161441345635,
        "Vi": -0.3953529128233761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747058,
        "longitude": -100.954661
      }
    },
    {
      "number": 3135,
      "class": "Bus",
      "name": "SNYDER 2 2",
      "init": {
        "Vr": 0.9505389011829452,
        "Vi": -0.33361015676609523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747058,
        "longitude": -100.954661
      }
    },
    {
      "number": 3136,
      "class": "Bus",
      "name": "SNYDER 2 3",
      "init": {
        "Vr": 0.9642439341401375,
        "Vi": -0.2701048734821022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747058,
        "longitude": -100.954661
      }
    },
    {
      "number": 3137,
      "class": "Bus",
      "name": "SWEETWATER 1 0",
      "init": {
        "Vr": 0.9318873946640112,
        "Vi": -0.4076684090361244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4081,
        "longitude": -100.1286
      }
    },
    {
      "number": 3138,
      "class": "Bus",
      "name": "MENARD 0",
      "init": {
        "Vr": 0.7831031744805111,
        "Vi": -0.6375631405347011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.897544,
        "longitude": -100.107479
      }
    },
    {
      "number": 3139,
      "class": "Bus",
      "name": "WINTERS 0",
      "init": {
        "Vr": 0.8586326053736825,
        "Vi": -0.48933028235659154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.858516,
        "longitude": -100.165338
      }
    },
    {
      "number": 3140,
      "class": "Bus",
      "name": "GOLDSBORO 0",
      "init": {
        "Vr": 0.8591789068869639,
        "Vi": -0.4981098397428907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.052075,
        "longitude": -99.69465
      }
    },
    {
      "number": 3141,
      "class": "Bus",
      "name": "SWEETWATER 3 0",
      "init": {
        "Vr": 0.9669465510686756,
        "Vi": -0.3109824235805381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.3472,
        "longitude": -100.3703
      }
    },
    {
      "number": 3142,
      "class": "Bus",
      "name": "GOODFELLOW AFB 0",
      "init": {
        "Vr": 0.7761141385320239,
        "Vi": -0.6592414228964832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.289523,
        "longitude": -100.15267
      }
    },
    {
      "number": 3143,
      "class": "Bus",
      "name": "SANTA ANNA 0",
      "init": {
        "Vr": 0.7784788564925756,
        "Vi": -0.627728405771205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.515316,
        "longitude": -99.380601
      }
    },
    {
      "number": 3144,
      "class": "Bus",
      "name": "ROWENA 0",
      "init": {
        "Vr": 0.7636162463201134,
        "Vi": -0.6363941495900618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.411505,
        "longitude": -99.682323
      }
    },
    {
      "number": 3145,
      "class": "Bus",
      "name": "TRENT 2 0",
      "init": {
        "Vr": 0.919760542244661,
        "Vi": -0.40488982617652836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.664859,
        "longitude": -100.212875
      }
    },
    {
      "number": 3146,
      "class": "Bus",
      "name": "JUNCTION 0",
      "init": {
        "Vr": 0.8256186808608384,
        "Vi": -0.5930469934692187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.45867,
        "longitude": -100.06915
      }
    },
    {
      "number": 3147,
      "class": "Bus",
      "name": "LAMPASAS 0",
      "init": {
        "Vr": 0.5684001713756542,
        "Vi": -0.8469481721274534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.102377,
        "longitude": -98.25934
      }
    },
    {
      "number": 4002,
      "class": "Bus",
      "name": "LAUGHLIN A F B 0",
      "init": {
        "Vr": 0.6072885409279966,
        "Vi": -0.8133888607109355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.358523,
        "longitude": -100.777486
      }
    },
    {
      "number": 4003,
      "class": "Bus",
      "name": "EDINBURG 3 0",
      "init": {
        "Vr": 0.2978246757286797,
        "Vi": -0.9497130180650614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.450369,
        "longitude": -98.276935
      }
    },
    {
      "number": 4004,
      "class": "Bus",
      "name": "LAREDO 7 0",
      "init": {
        "Vr": 0.5651439267400753,
        "Vi": -0.8460734143079283
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.833509,
        "longitude": -99.685482
      }
    },
    {
      "number": 4005,
      "class": "Bus",
      "name": "LAREDO 7 1",
      "init": {
        "Vr": 0.5003731638559418,
        "Vi": -0.883391169731432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.833509,
        "longitude": -99.685482
      }
    },
    {
      "number": 4006,
      "class": "Bus",
      "name": "BRUNI 2 0",
      "init": {
        "Vr": 0.5750893073521447,
        "Vi": -0.844670765073056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.36513,
        "longitude": -98.996708
      }
    },
    {
      "number": 4007,
      "class": "Bus",
      "name": "MCALLEN 2 0",
      "init": {
        "Vr": 0.2891676659476647,
        "Vi": -0.9566845732997485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.215816,
        "longitude": -98.239592
      }
    },
    {
      "number": 4008,
      "class": "Bus",
      "name": "POTEET 0",
      "init": {
        "Vr": 0.5664871448236501,
        "Vi": -0.8102298426430699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.079849,
        "longitude": -98.642309
      }
    },
    {
      "number": 4009,
      "class": "Bus",
      "name": "SARITA 3 0",
      "init": {
        "Vr": 0.7005297109579517,
        "Vi": -0.7443935238480678
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.0702,
        "longitude": -97.5077
      }
    },
    {
      "number": 4010,
      "class": "Bus",
      "name": "SARITA 3 1",
      "init": {
        "Vr": 0.7422111204570176,
        "Vi": -0.7141586614561347
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.0702,
        "longitude": -97.5077
      }
    },
    {
      "number": 4011,
      "class": "Bus",
      "name": "HEBBRONVILLE 0",
      "init": {
        "Vr": 0.5418829076983712,
        "Vi": -0.8584632856625979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.100448,
        "longitude": -98.789966
      }
    },
    {
      "number": 4012,
      "class": "Bus",
      "name": "PROGRESO 0",
      "init": {
        "Vr": 0.35656400046007886,
        "Vi": -0.949745069049718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.083177,
        "longitude": -97.96214
      }
    },
    {
      "number": 4013,
      "class": "Bus",
      "name": "EDINBURG 2 0",
      "init": {
        "Vr": 0.31463283456877655,
        "Vi": -0.9505534911166849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.280689,
        "longitude": -98.183295
      }
    },
    {
      "number": 4014,
      "class": "Bus",
      "name": "EAGLE PASS 0",
      "init": {
        "Vr": 0.6089808381802515,
        "Vi": -0.8140542831631145
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.476396,
        "longitude": -100.276888
      }
    },
    {
      "number": 4015,
      "class": "Bus",
      "name": "EAGLE PASS 1",
      "init": {
        "Vr": 0.5894375289233611,
        "Vi": -0.8324442086932072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.476396,
        "longitude": -100.276888
      }
    },
    {
      "number": 4016,
      "class": "Bus",
      "name": "CHARLOTTE 0",
      "init": {
        "Vr": 0.6403435222107661,
        "Vi": -0.7726735911964008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.790915,
        "longitude": -98.717634
      }
    },
    {
      "number": 4017,
      "class": "Bus",
      "name": "CORPUS CHRISTI 4 0",
      "init": {
        "Vr": 0.6663663219982693,
        "Vi": -0.7566437231808464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.627121,
        "longitude": -97.269242
      }
    },
    {
      "number": 4018,
      "class": "Bus",
      "name": "WOODSBORO 0",
      "init": {
        "Vr": 0.6764287388054416,
        "Vi": -0.7364514155906393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.187086,
        "longitude": -97.382251
      }
    },
    {
      "number": 4019,
      "class": "Bus",
      "name": "MERCEDES 0",
      "init": {
        "Vr": 0.37471314144622075,
        "Vi": -0.9113806070468381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.148831,
        "longitude": -97.831112
      }
    },
    {
      "number": 4020,
      "class": "Bus",
      "name": "CORPUS CHRISTI 16 0",
      "init": {
        "Vr": 0.6249259709631597,
        "Vi": -0.7580793547774215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.65787,
        "longitude": -97.479816
      }
    },
    {
      "number": 4021,
      "class": "Bus",
      "name": "EDCOUCH 0",
      "init": {
        "Vr": 0.38893888820416644,
        "Vi": -0.9144736754819556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.374541,
        "longitude": -97.98028
      }
    },
    {
      "number": 4022,
      "class": "Bus",
      "name": "ENCINAL 0",
      "init": {
        "Vr": 0.5021990323766531,
        "Vi": -0.8678342673798113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.041684,
        "longitude": -99.399193
      }
    },
    {
      "number": 4023,
      "class": "Bus",
      "name": "MOORE 0",
      "init": {
        "Vr": 0.6109779459604857,
        "Vi": -0.7960102163956452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.941736,
        "longitude": -98.851298
      }
    },
    {
      "number": 4024,
      "class": "Bus",
      "name": "CHRISTINE 0",
      "init": {
        "Vr": 0.7512277895146431,
        "Vi": -0.6856140301615397
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7044,
        "longitude": -98.4775
      }
    },
    {
      "number": 4025,
      "class": "Bus",
      "name": "CHRISTINE 1",
      "init": {
        "Vr": 0.7001495268192081,
        "Vi": -0.7324993595438786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7044,
        "longitude": -98.4775
      }
    },
    {
      "number": 4026,
      "class": "Bus",
      "name": "CHRISTINE 2",
      "init": {
        "Vr": 0.8443091216088395,
        "Vi": -0.5899508862872309
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7044,
        "longitude": -98.4775
      }
    },
    {
      "number": 4027,
      "class": "Bus",
      "name": "MCALLEN 3 0",
      "init": {
        "Vr": 0.29245217165497844,
        "Vi": -0.9686587709578649
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.162344,
        "longitude": -98.2487
      }
    },
    {
      "number": 4028,
      "class": "Bus",
      "name": "FANNIN 0",
      "init": {
        "Vr": 0.8413325108127417,
        "Vi": -0.5659729484695987
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7128,
        "longitude": -97.214167
      }
    },
    {
      "number": 4029,
      "class": "Bus",
      "name": "FANNIN 1",
      "init": {
        "Vr": 0.8210608200823659,
        "Vi": -0.5943314736868519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7128,
        "longitude": -97.214167
      }
    },
    {
      "number": 4030,
      "class": "Bus",
      "name": "FANNIN 2",
      "init": {
        "Vr": 0.8699566604136926,
        "Vi": -0.5131036832235925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.7128,
        "longitude": -97.214167
      }
    },
    {
      "number": 4031,
      "class": "Bus",
      "name": "SAN YGNACIO 0",
      "init": {
        "Vr": 0.5392817105253305,
        "Vi": -0.8626742319709741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.128233,
        "longitude": -99.33083
      }
    },
    {
      "number": 4032,
      "class": "Bus",
      "name": "KINGSVILLE 0",
      "init": {
        "Vr": 0.5585631438984596,
        "Vi": -0.8054312503060126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.444204,
        "longitude": -97.865597
      }
    },
    {
      "number": 4033,
      "class": "Bus",
      "name": "LAREDO 6 0",
      "init": {
        "Vr": 0.5154991060392163,
        "Vi": -0.8591848725487681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.513811,
        "longitude": -99.502143
      }
    },
    {
      "number": 4034,
      "class": "Bus",
      "name": "HIDALGO 0",
      "init": {
        "Vr": 0.3145924968086784,
        "Vi": -0.9483692833585605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.111189,
        "longitude": -98.241746
      }
    },
    {
      "number": 4035,
      "class": "Bus",
      "name": "CORPUS CHRISTI 18 0",
      "init": {
        "Vr": 0.6469490047540452,
        "Vi": -0.7427237127763177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.838247,
        "longitude": -97.596306
      }
    },
    {
      "number": 4036,
      "class": "Bus",
      "name": "CRYSTAL CITY 0",
      "init": {
        "Vr": 0.5578692460584357,
        "Vi": -0.8192146524299496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.888748,
        "longitude": -99.562652
      }
    },
    {
      "number": 4037,
      "class": "Bus",
      "name": "SINTON 0",
      "init": {
        "Vr": 0.6570256305284248,
        "Vi": -0.7651076390746665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.121597,
        "longitude": -97.553013
      }
    },
    {
      "number": 4038,
      "class": "Bus",
      "name": "BEEVILLE 0",
      "init": {
        "Vr": 0.6544783372103161,
        "Vi": -0.7449306867244949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.407712,
        "longitude": -97.71062
      }
    },
    {
      "number": 4039,
      "class": "Bus",
      "name": "MISSION 4 0",
      "init": {
        "Vr": 0.4852326729273786,
        "Vi": -0.8878779909205913
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.228735,
        "longitude": -98.376166
      }
    },
    {
      "number": 4040,
      "class": "Bus",
      "name": "MISSION 4 1",
      "init": {
        "Vr": 0.4316746286806206,
        "Vi": -0.9241520308063423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.228735,
        "longitude": -98.376166
      }
    },
    {
      "number": 4041,
      "class": "Bus",
      "name": "SAN JUAN 0",
      "init": {
        "Vr": 0.4099818811612551,
        "Vi": -0.9167427965538163
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.144539,
        "longitude": -98.121312
      }
    },
    {
      "number": 4042,
      "class": "Bus",
      "name": "SAN JUAN 1",
      "init": {
        "Vr": 0.32642266572331424,
        "Vi": -0.9555665839659129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.144539,
        "longitude": -98.121312
      }
    },
    {
      "number": 4043,
      "class": "Bus",
      "name": "FALCON HEIGHTS 2 0",
      "init": {
        "Vr": 0.5329802492566592,
        "Vi": -0.8588879868011128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.678196,
        "longitude": -99.103088
      }
    },
    {
      "number": 4044,
      "class": "Bus",
      "name": "FALCON HEIGHTS 1 0",
      "init": {
        "Vr": 0.5533600766523886,
        "Vi": -0.8489678865095652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.5575,
        "longitude": -99.1642
      }
    },
    {
      "number": 4045,
      "class": "Bus",
      "name": "FALCON HEIGHTS 1 1",
      "init": {
        "Vr": 0.6755330535898868,
        "Vi": -0.7642349472496439
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.5575,
        "longitude": -99.1642
      }
    },
    {
      "number": 4046,
      "class": "Bus",
      "name": "FALCON HEIGHTS 1 2",
      "init": {
        "Vr": 0.6134472831826451,
        "Vi": -0.8149125056384672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.5575,
        "longitude": -99.1642
      }
    },
    {
      "number": 4047,
      "class": "Bus",
      "name": "FALCON HEIGHTS 1 3",
      "init": {
        "Vr": 0.5773384434909021,
        "Vi": -0.8408806590460338
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.5575,
        "longitude": -99.1642
      }
    },
    {
      "number": 4048,
      "class": "Bus",
      "name": "LA JOYA 0",
      "init": {
        "Vr": 0.3991175868095266,
        "Vi": -0.9166608441118775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.242813,
        "longitude": -98.494493
      }
    },
    {
      "number": 4049,
      "class": "Bus",
      "name": "SEBASTIAN 2 0",
      "init": {
        "Vr": 0.49245198623567926,
        "Vi": -0.8754696127667714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.33072,
        "longitude": -97.5857
      }
    },
    {
      "number": 4050,
      "class": "Bus",
      "name": "SEBASTIAN 2 1",
      "init": {
        "Vr": 0.5414381206379736,
        "Vi": -0.840740602992396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.33072,
        "longitude": -97.5857
      }
    },
    {
      "number": 4051,
      "class": "Bus",
      "name": "BISHOP 0",
      "init": {
        "Vr": 0.5680768542258775,
        "Vi": -0.8022354858642102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5697,
        "longitude": -97.8228
      }
    },
    {
      "number": 4052,
      "class": "Bus",
      "name": "BISHOP 1",
      "init": {
        "Vr": 0.6485133227530777,
        "Vi": -0.7864728763100184
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5697,
        "longitude": -97.8228
      }
    },
    {
      "number": 4053,
      "class": "Bus",
      "name": "ARMSTRONG 2 0",
      "init": {
        "Vr": 0.6415039020109734,
        "Vi": -0.7832577761656221
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.911014,
        "longitude": -97.773774
      }
    },
    {
      "number": 4054,
      "class": "Bus",
      "name": "SKIDMORE 0",
      "init": {
        "Vr": 0.654204181658258,
        "Vi": -0.7563093496224618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.246189,
        "longitude": -97.650894
      }
    },
    {
      "number": 4055,
      "class": "Bus",
      "name": "CORPUS CHRISTI 9 0",
      "init": {
        "Vr": 0.6641148044633467,
        "Vi": -0.7318784489147507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.819419,
        "longitude": -97.392456
      }
    },
    {
      "number": 4056,
      "class": "Bus",
      "name": "GREGORY 0",
      "init": {
        "Vr": 0.7905445771851269,
        "Vi": -0.6441126193224028
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4057,
      "class": "Bus",
      "name": "GREGORY 1",
      "init": {
        "Vr": 0.7120135856536894,
        "Vi": -0.7035007234920708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4058,
      "class": "Bus",
      "name": "GREGORY 2",
      "init": {
        "Vr": 0.8331282064714957,
        "Vi": -0.605637955089141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4059,
      "class": "Bus",
      "name": "GREGORY 3",
      "init": {
        "Vr": 0.8233590048119848,
        "Vi": -0.6188536905101607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4060,
      "class": "Bus",
      "name": "GREGORY 4",
      "init": {
        "Vr": 0.8592096030480774,
        "Vi": -0.5680306321784088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4061,
      "class": "Bus",
      "name": "GREGORY 5",
      "init": {
        "Vr": 0.8486575997378354,
        "Vi": -0.5836781814236831
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4062,
      "class": "Bus",
      "name": "GREGORY 6",
      "init": {
        "Vr": 0.8691380799050958,
        "Vi": -0.5527195845289613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4063,
      "class": "Bus",
      "name": "GREGORY 7",
      "init": {
        "Vr": 0.8416294838572037,
        "Vi": -0.5937674232939628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.88929,
        "longitude": -97.258417
      }
    },
    {
      "number": 4064,
      "class": "Bus",
      "name": "CORPUS CHRISTI 2 0",
      "init": {
        "Vr": 0.6623935926272508,
        "Vi": -0.7397460381569173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8322,
        "longitude": -97.5281
      }
    },
    {
      "number": 4065,
      "class": "Bus",
      "name": "CORPUS CHRISTI 2 1",
      "init": {
        "Vr": 0.7441800767083762,
        "Vi": -0.6975643156874176
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8322,
        "longitude": -97.5281
      }
    },
    {
      "number": 4066,
      "class": "Bus",
      "name": "WESLACO 0",
      "init": {
        "Vr": 0.28317444680585757,
        "Vi": -0.971430918206644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.158622,
        "longitude": -97.989155
      }
    },
    {
      "number": 4067,
      "class": "Bus",
      "name": "HARLINGEN 1 0",
      "init": {
        "Vr": 0.4211363390443855,
        "Vi": -0.8933969293042316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.255523,
        "longitude": -97.667502
      }
    },
    {
      "number": 4068,
      "class": "Bus",
      "name": "ELSA 0",
      "init": {
        "Vr": 0.2904004824557186,
        "Vi": -0.958800205151923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.307831,
        "longitude": -98.039361
      }
    },
    {
      "number": 4069,
      "class": "Bus",
      "name": "CORPUS CHRISTI 17 0",
      "init": {
        "Vr": 0.6646669936838397,
        "Vi": -0.7387563772345835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.771237,
        "longitude": -97.518791
      }
    },
    {
      "number": 4070,
      "class": "Bus",
      "name": "BROWNSVILLE 2 0",
      "init": {
        "Vr": 0.6296999668051796,
        "Vi": -0.7935430520871022
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 25.943923,
        "longitude": -97.317944
      }
    },
    {
      "number": 4071,
      "class": "Bus",
      "name": "BROWNSVILLE 2 1",
      "init": {
        "Vr": 0.5556748708526461,
        "Vi": -0.8255417487631328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 25.943923,
        "longitude": -97.317944
      }
    },
    {
      "number": 4072,
      "class": "Bus",
      "name": "CORPUS CHRISTI 10 0",
      "init": {
        "Vr": 0.6693262159468921,
        "Vi": -0.7358675877776997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.768021,
        "longitude": -97.399135
      }
    },
    {
      "number": 4073,
      "class": "Bus",
      "name": "MISSION 1 0",
      "init": {
        "Vr": 0.48213419044060174,
        "Vi": -0.8893132257252461
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.208,
        "longitude": -98.3992
      }
    },
    {
      "number": 4074,
      "class": "Bus",
      "name": "MISSION 1 1",
      "init": {
        "Vr": 0.44493458351235565,
        "Vi": -0.9159323487852236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.208,
        "longitude": -98.3992
      }
    },
    {
      "number": 4075,
      "class": "Bus",
      "name": "MISSION 1 2",
      "init": {
        "Vr": 0.48213419044060174,
        "Vi": -0.8893132257252461
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.208,
        "longitude": -98.3992
      }
    },
    {
      "number": 4076,
      "class": "Bus",
      "name": "MISSION 1 3",
      "init": {
        "Vr": 0.5795364825060773,
        "Vi": -0.8514912838705176
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.208,
        "longitude": -98.3992
      }
    },
    {
      "number": 4077,
      "class": "Bus",
      "name": "MISSION 1 4",
      "init": {
        "Vr": 0.5470868450355825,
        "Vi": -0.8726946344810685
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.208,
        "longitude": -98.3992
      }
    },
    {
      "number": 4078,
      "class": "Bus",
      "name": "CORPUS CHRISTI 8 0",
      "init": {
        "Vr": 0.6564759207050345,
        "Vi": -0.735032209498892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.729894,
        "longitude": -97.385247
      }
    },
    {
      "number": 4079,
      "class": "Bus",
      "name": "MISSION 3 0",
      "init": {
        "Vr": 0.37690637112192016,
        "Vi": -0.9341061093942421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.318913,
        "longitude": -98.370054
      }
    },
    {
      "number": 4080,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 0",
      "init": {
        "Vr": 0.7358646140615399,
        "Vi": -0.718173269286289
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4081,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 1",
      "init": {
        "Vr": 0.6811703446775347,
        "Vi": -0.7502801501195899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4082,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 2",
      "init": {
        "Vr": 0.8224485151744935,
        "Vi": -0.6365362209186396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4083,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 3",
      "init": {
        "Vr": 0.8166422423071065,
        "Vi": -0.6439684532133629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4084,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 4",
      "init": {
        "Vr": 0.7847640755478839,
        "Vi": -0.6824553218957577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4085,
      "class": "Bus",
      "name": "CORPUS CHRISTI 3 5",
      "init": {
        "Vr": 0.7684928906073737,
        "Vi": -0.7007271920942737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.6064,
        "longitude": -97.3117
      }
    },
    {
      "number": 4086,
      "class": "Bus",
      "name": "RIO HONDO 0",
      "init": {
        "Vr": 0.4897845279028992,
        "Vi": -0.8947128462903785
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.261363,
        "longitude": -97.489015
      }
    },
    {
      "number": 4087,
      "class": "Bus",
      "name": "CORPUS CHRISTI 5 0",
      "init": {
        "Vr": 0.6617897666581547,
        "Vi": -0.7695435636101955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.695151,
        "longitude": -97.269443
      }
    },
    {
      "number": 4088,
      "class": "Bus",
      "name": "PHARR 0",
      "init": {
        "Vr": 0.3003386991071689,
        "Vi": -0.9747802967380671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.149684,
        "longitude": -98.189714
      }
    },
    {
      "number": 4089,
      "class": "Bus",
      "name": "SANTA ROSA 1 0",
      "init": {
        "Vr": 0.42757474171154686,
        "Vi": -0.9064666806842355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4090,
      "class": "Bus",
      "name": "SANTA ROSA 1 1",
      "init": {
        "Vr": 0.42757474171154686,
        "Vi": -0.9064666806842355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4091,
      "class": "Bus",
      "name": "SANTA ROSA 1 2",
      "init": {
        "Vr": 0.4726397888547981,
        "Vi": -0.8925870325783641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4092,
      "class": "Bus",
      "name": "SANTA ROSA 1 3",
      "init": {
        "Vr": 0.42757474171154686,
        "Vi": -0.9064666806842355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4093,
      "class": "Bus",
      "name": "SANTA ROSA 1 4",
      "init": {
        "Vr": 0.49081983634187937,
        "Vi": -0.8827207197008273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4094,
      "class": "Bus",
      "name": "SANTA ROSA 1 5",
      "init": {
        "Vr": 0.4537888561039457,
        "Vi": -0.9023168261822587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4095,
      "class": "Bus",
      "name": "SANTA ROSA 1 6",
      "init": {
        "Vr": 0.47708546322536094,
        "Vi": -0.8902187604824414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4096,
      "class": "Bus",
      "name": "SANTA ROSA 1 7",
      "init": {
        "Vr": 0.42757474171154686,
        "Vi": -0.9064666806842355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4097,
      "class": "Bus",
      "name": "SANTA ROSA 1 8",
      "init": {
        "Vr": 0.4831745514619798,
        "Vi": -0.8869285955223746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4098,
      "class": "Bus",
      "name": "SANTA ROSA 1 9",
      "init": {
        "Vr": 0.42757474171154686,
        "Vi": -0.9064666806842355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.269683,
        "longitude": -97.867012
      }
    },
    {
      "number": 4099,
      "class": "Bus",
      "name": "ODEM 0",
      "init": {
        "Vr": 0.635573180969416,
        "Vi": -0.761754925792581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.962924,
        "longitude": -97.679027
      }
    },
    {
      "number": 4100,
      "class": "Bus",
      "name": "CORPUS CHRISTI 13 0",
      "init": {
        "Vr": 0.6690376255996698,
        "Vi": -0.7329121846996143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.77425,
        "longitude": -97.438774
      }
    },
    {
      "number": 4101,
      "class": "Bus",
      "name": "LAREDO 3 0",
      "init": {
        "Vr": 0.5164390564859492,
        "Vi": -0.8555972653121892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.556989,
        "longitude": -99.267161
      }
    },
    {
      "number": 4102,
      "class": "Bus",
      "name": "OLMITO 0",
      "init": {
        "Vr": 0.5187768273753238,
        "Vi": -0.8594006746110394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.02176,
        "longitude": -97.526109
      }
    },
    {
      "number": 4103,
      "class": "Bus",
      "name": "EDINBURG 1 0",
      "init": {
        "Vr": 0.2729680167930319,
        "Vi": -0.967096864357272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.451477,
        "longitude": -98.092002
      }
    },
    {
      "number": 4104,
      "class": "Bus",
      "name": "TAFT 2 0",
      "init": {
        "Vr": 0.6843585703626462,
        "Vi": -0.725970996048478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.9386,
        "longitude": -97.4586
      }
    },
    {
      "number": 4105,
      "class": "Bus",
      "name": "TAFT 2 1",
      "init": {
        "Vr": 0.7349059538459453,
        "Vi": -0.6928298634856981
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.9386,
        "longitude": -97.4586
      }
    },
    {
      "number": 4106,
      "class": "Bus",
      "name": "PORT ISABEL 0",
      "init": {
        "Vr": 0.5250794742794319,
        "Vi": -0.8469007482110696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.051625,
        "longitude": -97.312767
      }
    },
    {
      "number": 4107,
      "class": "Bus",
      "name": "DONNA 0",
      "init": {
        "Vr": 0.3002055433465841,
        "Vi": -0.9615292653451816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.1619,
        "longitude": -98.058657
      }
    },
    {
      "number": 4108,
      "class": "Bus",
      "name": "INGLESIDE 0",
      "init": {
        "Vr": 0.7030376533781687,
        "Vi": -0.7083542067008685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.867937,
        "longitude": -97.202971
      }
    },
    {
      "number": 4109,
      "class": "Bus",
      "name": "CORPUS CHRISTI 11 0",
      "init": {
        "Vr": 0.6320060357347539,
        "Vi": -0.7519003673728357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.683277,
        "longitude": -97.406289
      }
    },
    {
      "number": 4110,
      "class": "Bus",
      "name": "LOS FRESNOS 0",
      "init": {
        "Vr": 0.45374294330474546,
        "Vi": -0.8946646069287316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.235,
        "longitude": -97.271778
      }
    },
    {
      "number": 4111,
      "class": "Bus",
      "name": "HARLINGEN 2 0",
      "init": {
        "Vr": 0.37925712192376254,
        "Vi": -0.9088647813430598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.252832,
        "longitude": -97.743596
      }
    },
    {
      "number": 4112,
      "class": "Bus",
      "name": "RIVIERA 0",
      "init": {
        "Vr": 0.5840897031759125,
        "Vi": -0.8238175323442927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.139147,
        "longitude": -97.90137
      }
    },
    {
      "number": 4113,
      "class": "Bus",
      "name": "LAREDO 1 0",
      "init": {
        "Vr": 0.5751443305732635,
        "Vi": -0.844352426988844
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5667,
        "longitude": -99.5089
      }
    },
    {
      "number": 4114,
      "class": "Bus",
      "name": "LAREDO 1 1",
      "init": {
        "Vr": 0.5371897913317379,
        "Vi": -0.8572421722639025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5667,
        "longitude": -99.5089
      }
    },
    {
      "number": 4115,
      "class": "Bus",
      "name": "LAREDO 1 2",
      "init": {
        "Vr": 0.6413562940461068,
        "Vi": -0.8186953186269746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5667,
        "longitude": -99.5089
      }
    },
    {
      "number": 4116,
      "class": "Bus",
      "name": "LAREDO 1 3",
      "init": {
        "Vr": 0.6407038312334729,
        "Vi": -0.8192060310430301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.5667,
        "longitude": -99.5089
      }
    },
    {
      "number": 4117,
      "class": "Bus",
      "name": "JOURDANTON 0",
      "init": {
        "Vr": 0.6748332332994416,
        "Vi": -0.7504457759653408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.764536,
        "longitude": -98.48596
      }
    },
    {
      "number": 4118,
      "class": "Bus",
      "name": "GEORGE WEST 0",
      "init": {
        "Vr": 0.5433921808409559,
        "Vi": -0.8181783326299354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.257475,
        "longitude": -98.143051
      }
    },
    {
      "number": 4119,
      "class": "Bus",
      "name": "ROMA 0",
      "init": {
        "Vr": 0.532166348886992,
        "Vi": -0.8567331332491076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.53255,
        "longitude": -99.112986
      }
    },
    {
      "number": 4120,
      "class": "Bus",
      "name": "CORPUS CHRISTI 12 0",
      "init": {
        "Vr": 0.6627184268544938,
        "Vi": -0.7340134396137634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.752006,
        "longitude": -97.436501
      }
    },
    {
      "number": 4121,
      "class": "Bus",
      "name": "SANTA MARIA 0",
      "init": {
        "Vr": 0.3651809841696125,
        "Vi": -0.9420222553397019
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.052713,
        "longitude": -97.740451
      }
    },
    {
      "number": 4122,
      "class": "Bus",
      "name": "MCALLEN 1 0",
      "init": {
        "Vr": 0.31294078075300363,
        "Vi": -0.9570058326413018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.271965,
        "longitude": -98.23657
      }
    },
    {
      "number": 4123,
      "class": "Bus",
      "name": "CORPUS CHRISTI 7 0",
      "init": {
        "Vr": 0.6345021378912777,
        "Vi": -0.758012250860443
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.662514,
        "longitude": -97.371365
      }
    },
    {
      "number": 4124,
      "class": "Bus",
      "name": "FALFURRIAS 0",
      "init": {
        "Vr": 0.45730273897696705,
        "Vi": -0.8811815363218181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.880517,
        "longitude": -98.216213
      }
    },
    {
      "number": 4125,
      "class": "Bus",
      "name": "PETTUS 0",
      "init": {
        "Vr": 0.686175894325285,
        "Vi": -0.7170403536345501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.5409,
        "longitude": -97.957001
      }
    },
    {
      "number": 4126,
      "class": "Bus",
      "name": "BROWNSVILLE 3 0",
      "init": {
        "Vr": 0.5544881206533487,
        "Vi": -0.8372327754550318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 25.988942,
        "longitude": -97.443582
      }
    },
    {
      "number": 4127,
      "class": "Bus",
      "name": "ALICE 0",
      "init": {
        "Vr": 0.5266118419838477,
        "Vi": -0.8487244031156043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.65992,
        "longitude": -98.07572
      }
    },
    {
      "number": 4128,
      "class": "Bus",
      "name": "RIO GRANDE CITY 0",
      "init": {
        "Vr": 0.3458624743396324,
        "Vi": -0.9337621053460395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.582929,
        "longitude": -98.521632
      }
    },
    {
      "number": 4129,
      "class": "Bus",
      "name": "PREMONT 0",
      "init": {
        "Vr": 0.5681824893355453,
        "Vi": -0.8527755220549784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.634419,
        "longitude": -98.496692
      }
    },
    {
      "number": 4130,
      "class": "Bus",
      "name": "FREER 0",
      "init": {
        "Vr": 0.5438970325484876,
        "Vi": -0.862888161394665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.835918,
        "longitude": -98.62897
      }
    },
    {
      "number": 4131,
      "class": "Bus",
      "name": "PEARSALL 0",
      "init": {
        "Vr": 0.6470158554987135,
        "Vi": -0.7885242189199527
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4132,
      "class": "Bus",
      "name": "PEARSALL 1",
      "init": {
        "Vr": 0.6327790650983378,
        "Vi": -0.7974558364354054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4133,
      "class": "Bus",
      "name": "PEARSALL 2",
      "init": {
        "Vr": 0.6470158554987135,
        "Vi": -0.7885242189199527
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4134,
      "class": "Bus",
      "name": "PEARSALL 3",
      "init": {
        "Vr": 0.6550303613335381,
        "Vi": -0.7749150201768505
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4135,
      "class": "Bus",
      "name": "PEARSALL 4",
      "init": {
        "Vr": 0.654757849098115,
        "Vi": -0.7756632950106329
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4136,
      "class": "Bus",
      "name": "PEARSALL 5",
      "init": {
        "Vr": 0.6570379112899406,
        "Vi": -0.7715058110865692
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4137,
      "class": "Bus",
      "name": "PEARSALL 6",
      "init": {
        "Vr": 0.6470158554987135,
        "Vi": -0.7885242189199527
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4138,
      "class": "Bus",
      "name": "PEARSALL 7",
      "init": {
        "Vr": 0.6470158554987135,
        "Vi": -0.7885242189199527
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.9275,
        "longitude": -99.0919
      }
    },
    {
      "number": 4139,
      "class": "Bus",
      "name": "SANDIA 0",
      "init": {
        "Vr": 0.5664855461028491,
        "Vi": -0.8032111414077298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.093161,
        "longitude": -97.962915
      }
    },
    {
      "number": 4140,
      "class": "Bus",
      "name": "SARITA 1 0",
      "init": {
        "Vr": 0.6783032604735973,
        "Vi": -0.7730555768602283
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.223056,
        "longitude": -97.789167
      }
    },
    {
      "number": 4141,
      "class": "Bus",
      "name": "SARITA 1 1",
      "init": {
        "Vr": 0.6291901161293276,
        "Vi": -0.8028198794594392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.223056,
        "longitude": -97.789167
      }
    },
    {
      "number": 4142,
      "class": "Bus",
      "name": "SARITA 1 2",
      "init": {
        "Vr": 0.7135439226091383,
        "Vi": -0.7555623767878027
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.223056,
        "longitude": -97.789167
      }
    },
    {
      "number": 4143,
      "class": "Bus",
      "name": "DILLEY 0",
      "init": {
        "Vr": 0.5858021658254778,
        "Vi": -0.8122236144592279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.703396,
        "longitude": -99.191188
      }
    },
    {
      "number": 4144,
      "class": "Bus",
      "name": "ORANGE GROVE 0",
      "init": {
        "Vr": 0.548957355900841,
        "Vi": -0.8174576743193827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.986244,
        "longitude": -98.060187
      }
    },
    {
      "number": 4145,
      "class": "Bus",
      "name": "PORTLAND 0",
      "init": {
        "Vr": 0.6803822334490112,
        "Vi": -0.7225979392988336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.892132,
        "longitude": -97.384238
      }
    },
    {
      "number": 4146,
      "class": "Bus",
      "name": "LAREDO 4 0",
      "init": {
        "Vr": 0.5726276068132077,
        "Vi": -0.8457925639710743
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.373543,
        "longitude": -99.350596
      }
    },
    {
      "number": 4147,
      "class": "Bus",
      "name": "LAREDO 4 1",
      "init": {
        "Vr": 0.5443704639603968,
        "Vi": -0.8625895658177769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.373543,
        "longitude": -99.350596
      }
    },
    {
      "number": 4148,
      "class": "Bus",
      "name": "THREE RIVERS 0",
      "init": {
        "Vr": 0.5245503195451092,
        "Vi": -0.8382077214352875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.310347,
        "longitude": -98.573186
      }
    },
    {
      "number": 4149,
      "class": "Bus",
      "name": "ROCKPORT 0",
      "init": {
        "Vr": 0.7017957261751525,
        "Vi": -0.7039061932106888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.120701,
        "longitude": -97.19689
      }
    },
    {
      "number": 4150,
      "class": "Bus",
      "name": "CORPUS CHRISTI 15 0",
      "init": {
        "Vr": 0.6536540516109786,
        "Vi": -0.7413971699215897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.73963,
        "longitude": -97.46682
      }
    },
    {
      "number": 4151,
      "class": "Bus",
      "name": "ARMSTRONG 1 0",
      "init": {
        "Vr": 0.6578730134260069,
        "Vi": -0.7831638434613494
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.0011,
        "longitude": -97.5994
      }
    },
    {
      "number": 4152,
      "class": "Bus",
      "name": "ARMSTRONG 1 1",
      "init": {
        "Vr": 0.6741885385304255,
        "Vi": -0.7632198543978271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.0011,
        "longitude": -97.5994
      }
    },
    {
      "number": 4153,
      "class": "Bus",
      "name": "ARMSTRONG 1 2",
      "init": {
        "Vr": 0.6894024417265816,
        "Vi": -0.7692033199701201
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.0011,
        "longitude": -97.5994
      }
    },
    {
      "number": 4154,
      "class": "Bus",
      "name": "PENITAS 0",
      "init": {
        "Vr": 0.37509910138080926,
        "Vi": -0.9234323308373723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.321607,
        "longitude": -98.476164
      }
    },
    {
      "number": 4155,
      "class": "Bus",
      "name": "SULLIVAN CITY 0",
      "init": {
        "Vr": 0.41075022573921105,
        "Vi": -0.913740288220294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.253727,
        "longitude": -98.567191
      }
    },
    {
      "number": 4156,
      "class": "Bus",
      "name": "CORPUS CHRISTI 6 0",
      "init": {
        "Vr": 0.64340385127337,
        "Vi": -0.7546780630682242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.703573,
        "longitude": -97.345045
      }
    },
    {
      "number": 4157,
      "class": "Bus",
      "name": "MISSION 2 0",
      "init": {
        "Vr": 0.3378939380903815,
        "Vi": -0.9454003322735852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.296434,
        "longitude": -98.299977
      }
    },
    {
      "number": 4158,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 0",
      "init": {
        "Vr": 0.7515146811677539,
        "Vi": -0.6807927572194729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4159,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 1",
      "init": {
        "Vr": 0.6889496181585607,
        "Vi": -0.723298197238394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4160,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 2",
      "init": {
        "Vr": 0.793938320575898,
        "Vi": -0.656172145236382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4161,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 3",
      "init": {
        "Vr": 0.7967125285333915,
        "Vi": -0.6528009558364136
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4162,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 4",
      "init": {
        "Vr": 0.8051700946141653,
        "Vi": -0.6423402990643855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4163,
      "class": "Bus",
      "name": "CORPUS CHRISTI 1 5",
      "init": {
        "Vr": 0.7515146811677539,
        "Vi": -0.6807927572194729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.8139,
        "longitude": -97.4283
      }
    },
    {
      "number": 4164,
      "class": "Bus",
      "name": "GRULLA 0",
      "init": {
        "Vr": 0.4270826795226378,
        "Vi": -0.9064207482570324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.274827,
        "longitude": -98.654824
      }
    },
    {
      "number": 4165,
      "class": "Bus",
      "name": "SARITA 2 0",
      "init": {
        "Vr": 0.7025016956775981,
        "Vi": -0.7408554469038676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.1197,
        "longitude": -97.5499
      }
    },
    {
      "number": 4166,
      "class": "Bus",
      "name": "SARITA 2 1",
      "init": {
        "Vr": 0.7408480274715684,
        "Vi": -0.6820724711997364
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.1197,
        "longitude": -97.5499
      }
    },
    {
      "number": 4167,
      "class": "Bus",
      "name": "HARGILL 0",
      "init": {
        "Vr": 0.3724357964343605,
        "Vi": -0.9221374044888444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.477435,
        "longitude": -97.921496
      }
    },
    {
      "number": 4168,
      "class": "Bus",
      "name": "CORPUS CHRISTI 14 0",
      "init": {
        "Vr": 0.6839767533222602,
        "Vi": -0.7259236234695827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.810698,
        "longitude": -97.440395
      }
    },
    {
      "number": 4169,
      "class": "Bus",
      "name": "MATHIS 0",
      "init": {
        "Vr": 0.6045896937309332,
        "Vi": -0.7802595702547162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.103247,
        "longitude": -97.808031
      }
    },
    {
      "number": 4170,
      "class": "Bus",
      "name": "ARANSAS PASS 0",
      "init": {
        "Vr": 0.6747327680426009,
        "Vi": -0.7226249193382059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.873028,
        "longitude": -97.092196
      }
    },
    {
      "number": 4171,
      "class": "Bus",
      "name": "SAN BENITO 0",
      "init": {
        "Vr": 0.46613415281225296,
        "Vi": -0.8951585497564919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.106086,
        "longitude": -97.629292
      }
    },
    {
      "number": 4172,
      "class": "Bus",
      "name": "PLEASANTON 0",
      "init": {
        "Vr": 0.6318787342865454,
        "Vi": -0.777690854281484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.935779,
        "longitude": -98.428996
      }
    },
    {
      "number": 4173,
      "class": "Bus",
      "name": "REFUGIO 0",
      "init": {
        "Vr": 0.7576145633310111,
        "Vi": -0.6503753330158675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.291147,
        "longitude": -96.899059
      }
    },
    {
      "number": 4174,
      "class": "Bus",
      "name": "LYTLE 0",
      "init": {
        "Vr": 0.5405435922668298,
        "Vi": -0.8563407329539621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.203679,
        "longitude": -98.776694
      }
    },
    {
      "number": 4175,
      "class": "Bus",
      "name": "LAREDO 2 0",
      "init": {
        "Vr": 0.5670390485720372,
        "Vi": -0.8478600583142908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.751747,
        "longitude": -99.126085
      }
    },
    {
      "number": 4176,
      "class": "Bus",
      "name": "BRUNI 1 0",
      "init": {
        "Vr": 0.6253512532818148,
        "Vi": -0.8240859743519416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.576111,
        "longitude": -98.905278
      }
    },
    {
      "number": 4177,
      "class": "Bus",
      "name": "BRUNI 1 1",
      "init": {
        "Vr": 0.6762594656570099,
        "Vi": -0.7901095213727009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.576111,
        "longitude": -98.905278
      }
    },
    {
      "number": 4178,
      "class": "Bus",
      "name": "GOLIAD 0",
      "init": {
        "Vr": 0.698076984007706,
        "Vi": -0.7436991901897358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.568278,
        "longitude": -97.579237
      }
    },
    {
      "number": 4179,
      "class": "Bus",
      "name": "SAN DIEGO 0",
      "init": {
        "Vr": 0.5270398047755998,
        "Vi": -0.8577676319343742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.849558,
        "longitude": -98.385775
      }
    },
    {
      "number": 4180,
      "class": "Bus",
      "name": "PORT ARANSAS 0",
      "init": {
        "Vr": 0.6597951291989381,
        "Vi": -0.7332557987725885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.777437,
        "longitude": -97.114983
      }
    },
    {
      "number": 4181,
      "class": "Bus",
      "name": "TAFT 1 0",
      "init": {
        "Vr": 0.7903486826722645,
        "Vi": -0.6485334258664344
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.9958,
        "longitude": -97.2967
      }
    },
    {
      "number": 4182,
      "class": "Bus",
      "name": "TAFT 1 1",
      "init": {
        "Vr": 0.7283113588896544,
        "Vi": -0.6894773118125525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.9958,
        "longitude": -97.2967
      }
    },
    {
      "number": 4183,
      "class": "Bus",
      "name": "SAN PERLITA 0",
      "init": {
        "Vr": 0.6549821441123292,
        "Vi": -0.7780978882304578
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.475278,
        "longitude": -97.691111
      }
    },
    {
      "number": 4184,
      "class": "Bus",
      "name": "SAN PERLITA 1",
      "init": {
        "Vr": 0.5363530630351734,
        "Vi": -0.8481733424583017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.475278,
        "longitude": -97.691111
      }
    },
    {
      "number": 4185,
      "class": "Bus",
      "name": "ZAPATA 0",
      "init": {
        "Vr": 0.5254550935873264,
        "Vi": -0.8704126559784988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.930929,
        "longitude": -99.162765
      }
    },
    {
      "number": 4186,
      "class": "Bus",
      "name": "SANTA ROSA 2 0",
      "init": {
        "Vr": 0.35147128431253316,
        "Vi": -0.9332998247249311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.345257,
        "longitude": -97.794892
      }
    },
    {
      "number": 4187,
      "class": "Bus",
      "name": "COTULLA 0",
      "init": {
        "Vr": 0.5094655688214174,
        "Vi": -0.8516388337245402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.293173,
        "longitude": -99.214344
      }
    },
    {
      "number": 4188,
      "class": "Bus",
      "name": "QUEMADO 0",
      "init": {
        "Vr": 0.6098184839615808,
        "Vi": -0.8207272945886823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.951173,
        "longitude": -100.593386
      }
    },
    {
      "number": 4189,
      "class": "Bus",
      "name": "CARRIZO SPRINGS 0",
      "init": {
        "Vr": 0.5378561020479425,
        "Vi": -0.8287440213139319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.524903,
        "longitude": -99.50848
      }
    },
    {
      "number": 4190,
      "class": "Bus",
      "name": "LAREDO 5 0",
      "init": {
        "Vr": 0.522673379419648,
        "Vi": -0.8590460864792612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.545404,
        "longitude": -99.461989
      }
    },
    {
      "number": 4191,
      "class": "Bus",
      "name": "RAYMONDVILLE 0",
      "init": {
        "Vr": 0.5618426559674858,
        "Vi": -0.8278042423109746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.569308,
        "longitude": -97.442331
      }
    },
    {
      "number": 4192,
      "class": "Bus",
      "name": "BROWNSVILLE 1 0",
      "init": {
        "Vr": 0.6456908004079606,
        "Vi": -0.7896096195960857
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 25.9131,
        "longitude": -97.5214
      }
    },
    {
      "number": 4193,
      "class": "Bus",
      "name": "BROWNSVILLE 1 1",
      "init": {
        "Vr": 0.6027419945468171,
        "Vi": -0.8137819668571944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 25.9131,
        "longitude": -97.5214
      }
    },
    {
      "number": 4194,
      "class": "Bus",
      "name": "SEBASTIAN 1 0",
      "init": {
        "Vr": 0.4753376982344757,
        "Vi": -0.8791963317040424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 26.34892,
        "longitude": -97.6668
      }
    },
    {
      "number": 4195,
      "class": "Bus",
      "name": "OILTON 0",
      "init": {
        "Vr": 0.6421231594505448,
        "Vi": -0.8060751401375821
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.488056,
        "longitude": -99.005278
      }
    },
    {
      "number": 4196,
      "class": "Bus",
      "name": "OILTON 1",
      "init": {
        "Vr": 0.6193661727019738,
        "Vi": -0.8206674309474236
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.488056,
        "longitude": -99.005278
      }
    },
    {
      "number": 4197,
      "class": "Bus",
      "name": "OILTON 2",
      "init": {
        "Vr": 0.58767460025058,
        "Vi": -0.8379597509621993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 27.488056,
        "longitude": -99.005278
      }
    },
    {
      "number": 5003,
      "class": "Bus",
      "name": "GARLAND 5 0",
      "init": {
        "Vr": 0.32372334162600924,
        "Vi": -0.9336692176928748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.911702,
        "longitude": -96.674838
      }
    },
    {
      "number": 5004,
      "class": "Bus",
      "name": "KERENS 0",
      "init": {
        "Vr": 0.4383336343300116,
        "Vi": -0.8839793263577826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.158265,
        "longitude": -96.329632
      }
    },
    {
      "number": 5005,
      "class": "Bus",
      "name": "LIPAN 0",
      "init": {
        "Vr": 0.576007288927664,
        "Vi": -0.8288541083644919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.527015,
        "longitude": -98.008849
      }
    },
    {
      "number": 5006,
      "class": "Bus",
      "name": "DALLAS 24 0",
      "init": {
        "Vr": 0.3331745521080405,
        "Vi": -0.9363639075106652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969699,
        "longitude": -96.797334
      }
    },
    {
      "number": 5007,
      "class": "Bus",
      "name": "DENTON 4 0",
      "init": {
        "Vr": 0.4023967992541899,
        "Vi": -0.9084183922986422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.231569,
        "longitude": -97.109882
      }
    },
    {
      "number": 5008,
      "class": "Bus",
      "name": "ALBANY 2 0",
      "init": {
        "Vr": 0.7288065462627724,
        "Vi": -0.693657051323944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.790131,
        "longitude": -99.24184
      }
    },
    {
      "number": 5009,
      "class": "Bus",
      "name": "DALLAS 21 0",
      "init": {
        "Vr": 0.3132323712485873,
        "Vi": -0.9453145227089806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.864887,
        "longitude": -96.790359
      }
    },
    {
      "number": 5010,
      "class": "Bus",
      "name": "PLANO 2 0",
      "init": {
        "Vr": 0.3464849994356279,
        "Vi": -0.9331885645826826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.031561,
        "longitude": -96.673164
      }
    },
    {
      "number": 5011,
      "class": "Bus",
      "name": "THORNTON 0",
      "init": {
        "Vr": 0.5688718111487487,
        "Vi": -0.8267721489983558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.299588,
        "longitude": -96.608952
      }
    },
    {
      "number": 5012,
      "class": "Bus",
      "name": "DENTON 5 0",
      "init": {
        "Vr": 0.3938783928753836,
        "Vi": -0.9097100953546126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.220974,
        "longitude": -97.146038
      }
    },
    {
      "number": 5013,
      "class": "Bus",
      "name": "EARLY 0",
      "init": {
        "Vr": 0.634764133514432,
        "Vi": -0.7984199746334385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.842565,
        "longitude": -98.805134
      }
    },
    {
      "number": 5014,
      "class": "Bus",
      "name": "DECATUR 0",
      "init": {
        "Vr": 0.4546549536826509,
        "Vi": -0.8845135774951686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.276319,
        "longitude": -97.514178
      }
    },
    {
      "number": 5015,
      "class": "Bus",
      "name": "KELLER 2 0",
      "init": {
        "Vr": 0.47768363134614017,
        "Vi": -0.8821568298501187
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.928037,
        "longitude": -97.283914
      }
    },
    {
      "number": 5016,
      "class": "Bus",
      "name": "KELLER 2 1",
      "init": {
        "Vr": 0.40420871810106657,
        "Vi": -0.9160919466817894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.928037,
        "longitude": -97.283914
      }
    },
    {
      "number": 5017,
      "class": "Bus",
      "name": "PONDER 0",
      "init": {
        "Vr": 0.38001138486102254,
        "Vi": -0.9155636523905512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.198704,
        "longitude": -97.311628
      }
    },
    {
      "number": 5018,
      "class": "Bus",
      "name": "JACKSBORO 1 0",
      "init": {
        "Vr": 0.6628008278708613,
        "Vi": -0.7542354410873503
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.06797,
        "longitude": -98.337652
      }
    },
    {
      "number": 5019,
      "class": "Bus",
      "name": "JACKSBORO 1 1",
      "init": {
        "Vr": 0.637721906855233,
        "Vi": -0.7721873839338175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.06797,
        "longitude": -98.337652
      }
    },
    {
      "number": 5020,
      "class": "Bus",
      "name": "JACKSBORO 1 2",
      "init": {
        "Vr": 0.6822360427732479,
        "Vi": -0.7311319866761277
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.06797,
        "longitude": -98.337652
      }
    },
    {
      "number": 5021,
      "class": "Bus",
      "name": "ALEDO 1 0",
      "init": {
        "Vr": 0.5083031773349297,
        "Vi": -0.8615323800854882
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7206,
        "longitude": -97.5142
      }
    },
    {
      "number": 5022,
      "class": "Bus",
      "name": "ALEDO 1 1",
      "init": {
        "Vr": 0.45002145197812116,
        "Vi": -0.8903433244338083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7206,
        "longitude": -97.5142
      }
    },
    {
      "number": 5023,
      "class": "Bus",
      "name": "ALEDO 1 2",
      "init": {
        "Vr": 0.5083031773349297,
        "Vi": -0.8615323800854882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7206,
        "longitude": -97.5142
      }
    },
    {
      "number": 5024,
      "class": "Bus",
      "name": "GATESVILLE 4 0",
      "init": {
        "Vr": 0.5621733293300488,
        "Vi": -0.8301182465550876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.417256,
        "longitude": -97.755604
      }
    },
    {
      "number": 5025,
      "class": "Bus",
      "name": "CLEBURNE 2 0",
      "init": {
        "Vr": 0.45910840198184394,
        "Vi": -0.88242966539369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.276663,
        "longitude": -97.508356
      }
    },
    {
      "number": 5026,
      "class": "Bus",
      "name": "FORT WORTH 14 0",
      "init": {
        "Vr": 0.3756078009213749,
        "Vi": -0.9155572026020324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.639029,
        "longitude": -97.335106
      }
    },
    {
      "number": 5027,
      "class": "Bus",
      "name": "FORT WORTH 23 0",
      "init": {
        "Vr": 0.36304587782625247,
        "Vi": -0.9242320113736032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.667305,
        "longitude": -97.416615
      }
    },
    {
      "number": 5028,
      "class": "Bus",
      "name": "FORT WORTH 1 0",
      "init": {
        "Vr": 0.3631893268335995,
        "Vi": -0.9295623319698455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.823978,
        "longitude": -97.048681
      }
    },
    {
      "number": 5029,
      "class": "Bus",
      "name": "TROY 0",
      "init": {
        "Vr": 0.5768132889410753,
        "Vi": -0.8181143788750455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.195905,
        "longitude": -97.265253
      }
    },
    {
      "number": 5030,
      "class": "Bus",
      "name": "SPRINGTOWN 0",
      "init": {
        "Vr": 0.39797401300276936,
        "Vi": -0.9063360998685878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.853068,
        "longitude": -97.6966
      }
    },
    {
      "number": 5031,
      "class": "Bus",
      "name": "PRINCETON 0",
      "init": {
        "Vr": 0.3957539961702143,
        "Vi": -0.9205238845726963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.151747,
        "longitude": -96.483157
      }
    },
    {
      "number": 5032,
      "class": "Bus",
      "name": "DALLAS 27 0",
      "init": {
        "Vr": 0.34241784157855537,
        "Vi": -0.9310654103245185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.746823,
        "longitude": -96.802681
      }
    },
    {
      "number": 5033,
      "class": "Bus",
      "name": "DALLAS 1 0",
      "init": {
        "Vr": 0.44327023633227525,
        "Vi": -0.9084509422084909
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5034,
      "class": "Bus",
      "name": "DALLAS 1 1",
      "init": {
        "Vr": 0.4052359811249595,
        "Vi": -0.9191586436523198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5035,
      "class": "Bus",
      "name": "DALLAS 1 2",
      "init": {
        "Vr": 0.44327023633227525,
        "Vi": -0.9084509422084909
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5036,
      "class": "Bus",
      "name": "DALLAS 1 3",
      "init": {
        "Vr": 0.44327023633227525,
        "Vi": -0.9084509422084909
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5037,
      "class": "Bus",
      "name": "DALLAS 1 4",
      "init": {
        "Vr": 0.4572984484485017,
        "Vi": -0.9117445311799607
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5038,
      "class": "Bus",
      "name": "DALLAS 1 5",
      "init": {
        "Vr": 0.457637720659899,
        "Vi": -0.9115742853542572
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5039,
      "class": "Bus",
      "name": "DALLAS 1 6",
      "init": {
        "Vr": 0.4515089168025779,
        "Vi": -0.9139459106126244
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5040,
      "class": "Bus",
      "name": "DALLAS 1 7",
      "init": {
        "Vr": 0.4607828969296691,
        "Vi": -0.9099885070631368
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5041,
      "class": "Bus",
      "name": "DALLAS 1 8",
      "init": {
        "Vr": 0.4566362799722126,
        "Vi": -0.9120763503693307
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5042,
      "class": "Bus",
      "name": "DALLAS 1 9",
      "init": {
        "Vr": 0.45838911172961044,
        "Vi": -0.9111966765401649
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.648611,
        "longitude": -96.644444
      }
    },
    {
      "number": 5043,
      "class": "Bus",
      "name": "ROYSE CITY 0",
      "init": {
        "Vr": 0.3406000342504629,
        "Vi": -0.924186423057024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.945503,
        "longitude": -96.375325
      }
    },
    {
      "number": 5044,
      "class": "Bus",
      "name": "BOYD 0",
      "init": {
        "Vr": 0.4496473088693992,
        "Vi": -0.8889946558366979
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.041942,
        "longitude": -97.597083
      }
    },
    {
      "number": 5045,
      "class": "Bus",
      "name": "STEPHENVILLE 0",
      "init": {
        "Vr": 0.6628784860960897,
        "Vi": -0.7622903811764068
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.282235,
        "longitude": -98.196717
      }
    },
    {
      "number": 5046,
      "class": "Bus",
      "name": "STEPHENVILLE 1",
      "init": {
        "Vr": 0.633728286053994,
        "Vi": -0.7834408275420045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.282235,
        "longitude": -98.196717
      }
    },
    {
      "number": 5047,
      "class": "Bus",
      "name": "MANSFIELD 0",
      "init": {
        "Vr": 0.5054254886413068,
        "Vi": -0.8723705793813423
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.503973,
        "longitude": -97.188374
      }
    },
    {
      "number": 5048,
      "class": "Bus",
      "name": "MANSFIELD 1",
      "init": {
        "Vr": 0.43260694398385074,
        "Vi": -0.8972647114885479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.503973,
        "longitude": -97.188374
      }
    },
    {
      "number": 5049,
      "class": "Bus",
      "name": "GREENVILLE 1 0",
      "init": {
        "Vr": 0.5034672532951063,
        "Vi": -0.8711279015540463
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1707,
        "longitude": -96.1264
      }
    },
    {
      "number": 5050,
      "class": "Bus",
      "name": "GREENVILLE 1 1",
      "init": {
        "Vr": 0.43217102770146115,
        "Vi": -0.904328747755595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1707,
        "longitude": -96.1264
      }
    },
    {
      "number": 5051,
      "class": "Bus",
      "name": "GREENVILLE 1 2",
      "init": {
        "Vr": 0.5187328374485022,
        "Vi": -0.8703509914851045
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1707,
        "longitude": -96.1264
      }
    },
    {
      "number": 5052,
      "class": "Bus",
      "name": "GREENVILLE 1 3",
      "init": {
        "Vr": 0.4531702978226138,
        "Vi": -0.8959855671949454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1707,
        "longitude": -96.1264
      }
    },
    {
      "number": 5053,
      "class": "Bus",
      "name": "PLANO 4 0",
      "init": {
        "Vr": 0.3447254379205982,
        "Vi": -0.9264526127662915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.090085,
        "longitude": -96.740008
      }
    },
    {
      "number": 5054,
      "class": "Bus",
      "name": "GROESBECK 0",
      "init": {
        "Vr": 0.5348297127740853,
        "Vi": -0.837843692223814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.503056,
        "longitude": -96.520013
      }
    },
    {
      "number": 5055,
      "class": "Bus",
      "name": "GRAHAM 0",
      "init": {
        "Vr": 0.6417658890821509,
        "Vi": -0.7706115528590892
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1344,
        "longitude": -98.6117
      }
    },
    {
      "number": 5056,
      "class": "Bus",
      "name": "GRAHAM 1",
      "init": {
        "Vr": 0.6292664552601364,
        "Vi": -0.7789762191718105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1344,
        "longitude": -98.6117
      }
    },
    {
      "number": 5057,
      "class": "Bus",
      "name": "GRAHAM 2",
      "init": {
        "Vr": 0.6417658890821509,
        "Vi": -0.7706115528590892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1344,
        "longitude": -98.6117
      }
    },
    {
      "number": 5058,
      "class": "Bus",
      "name": "GRAHAM 3",
      "init": {
        "Vr": 0.6763300514129742,
        "Vi": -0.7365987113453889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1344,
        "longitude": -98.6117
      }
    },
    {
      "number": 5059,
      "class": "Bus",
      "name": "MABANK 2 0",
      "init": {
        "Vr": 0.43247909596660944,
        "Vi": -0.8966442252656267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.277759,
        "longitude": -96.105332
      }
    },
    {
      "number": 5060,
      "class": "Bus",
      "name": "MABANK 2 1",
      "init": {
        "Vr": 0.3963115456629092,
        "Vi": -0.9163405592634664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.277759,
        "longitude": -96.105332
      }
    },
    {
      "number": 5061,
      "class": "Bus",
      "name": "MABANK 2 2",
      "init": {
        "Vr": 0.34935616426523963,
        "Vi": -0.9583059175335358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.277759,
        "longitude": -96.105332
      }
    },
    {
      "number": 5062,
      "class": "Bus",
      "name": "MABANK 2 3",
      "init": {
        "Vr": 0.2676783895484108,
        "Vi": -0.9548831020486022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.277759,
        "longitude": -96.105332
      }
    },
    {
      "number": 5063,
      "class": "Bus",
      "name": "ARLINGTON 1 0",
      "init": {
        "Vr": 0.47136846110719055,
        "Vi": -0.8935803896342104
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5064,
      "class": "Bus",
      "name": "ARLINGTON 1 1",
      "init": {
        "Vr": 0.40097629226999726,
        "Vi": -0.9176943849146612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5065,
      "class": "Bus",
      "name": "ARLINGTON 1 2",
      "init": {
        "Vr": 0.47342748991455985,
        "Vi": -0.8935790301706673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5066,
      "class": "Bus",
      "name": "ARLINGTON 1 3",
      "init": {
        "Vr": 0.47136846110719055,
        "Vi": -0.8935803896342104
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5067,
      "class": "Bus",
      "name": "ARLINGTON 1 4",
      "init": {
        "Vr": 0.5210643516190145,
        "Vi": -0.8884772830718028
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5068,
      "class": "Bus",
      "name": "ARLINGTON 1 5",
      "init": {
        "Vr": 0.5229963051410195,
        "Vi": -0.8873414257610671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5069,
      "class": "Bus",
      "name": "ARLINGTON 1 6",
      "init": {
        "Vr": 0.5256378925826651,
        "Vi": -0.885779175045373
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775093,
        "longitude": -97.14209
      }
    },
    {
      "number": 5070,
      "class": "Bus",
      "name": "DALLAS 41 0",
      "init": {
        "Vr": 0.3339125217006019,
        "Vi": -0.9324277194221732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.781246,
        "longitude": -96.878831
      }
    },
    {
      "number": 5071,
      "class": "Bus",
      "name": "WACO 3 0",
      "init": {
        "Vr": 0.5813101689267326,
        "Vi": -0.825593614257076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.576824,
        "longitude": -97.127249
      }
    },
    {
      "number": 5072,
      "class": "Bus",
      "name": "DALLAS 19 0",
      "init": {
        "Vr": 0.3419571024633457,
        "Vi": -0.9330791980304706
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.997373,
        "longitude": -96.788213
      }
    },
    {
      "number": 5073,
      "class": "Bus",
      "name": "BANGS 0",
      "init": {
        "Vr": 0.6977239167644061,
        "Vi": -0.7404667647906598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.706204,
        "longitude": -99.151374
      }
    },
    {
      "number": 5074,
      "class": "Bus",
      "name": "PROSPER 0",
      "init": {
        "Vr": 0.34746465043918795,
        "Vi": -0.9328194838436955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.241902,
        "longitude": -96.807989
      }
    },
    {
      "number": 5075,
      "class": "Bus",
      "name": "EVANT 0",
      "init": {
        "Vr": 0.5465916052233426,
        "Vi": -0.8401991749062789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.553908,
        "longitude": -98.049081
      }
    },
    {
      "number": 5076,
      "class": "Bus",
      "name": "TERRELL 1 0",
      "init": {
        "Vr": 0.314623097413801,
        "Vi": -0.9495845529470256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.738471,
        "longitude": -96.169166
      }
    },
    {
      "number": 5077,
      "class": "Bus",
      "name": "TERRELL 1 1",
      "init": {
        "Vr": 0.304074777522189,
        "Vi": -0.9736213282199623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.738471,
        "longitude": -96.169166
      }
    },
    {
      "number": 5078,
      "class": "Bus",
      "name": "AUBREY 0",
      "init": {
        "Vr": 0.3882094368968275,
        "Vi": -0.909800815648831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.273449,
        "longitude": -96.990119
      }
    },
    {
      "number": 5079,
      "class": "Bus",
      "name": "WACO 4 0",
      "init": {
        "Vr": 0.5621653350609077,
        "Vi": -0.8433060850757368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.513756,
        "longitude": -97.152983
      }
    },
    {
      "number": 5080,
      "class": "Bus",
      "name": "LORENA 0",
      "init": {
        "Vr": 0.5388198485269815,
        "Vi": -0.8362330210385451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.268644,
        "longitude": -97.202495
      }
    },
    {
      "number": 5081,
      "class": "Bus",
      "name": "FORT HOOD 0",
      "init": {
        "Vr": 0.5611134304194597,
        "Vi": -0.8275687679913742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.143642,
        "longitude": -97.761047
      }
    },
    {
      "number": 5082,
      "class": "Bus",
      "name": "ARLINGTON 5 0",
      "init": {
        "Vr": 0.34567123596067273,
        "Vi": -0.9327333792206357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.692105,
        "longitude": -97.086517
      }
    },
    {
      "number": 5083,
      "class": "Bus",
      "name": "MCKINNEY 3 0",
      "init": {
        "Vr": 0.4473959495005984,
        "Vi": -0.9044452779180957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.172033,
        "longitude": -96.69627
      }
    },
    {
      "number": 5084,
      "class": "Bus",
      "name": "MCKINNEY 3 1",
      "init": {
        "Vr": 0.3728644575128483,
        "Vi": -0.9218252173049477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.172033,
        "longitude": -96.69627
      }
    },
    {
      "number": 5085,
      "class": "Bus",
      "name": "DALLAS 38 0",
      "init": {
        "Vr": 0.34058498154926214,
        "Vi": -0.9275560660255527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.665618,
        "longitude": -96.873056
      }
    },
    {
      "number": 5086,
      "class": "Bus",
      "name": "ARLINGTON 9 0",
      "init": {
        "Vr": 0.3505067663941173,
        "Vi": -0.9247076415795044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.719328,
        "longitude": -97.155028
      }
    },
    {
      "number": 5087,
      "class": "Bus",
      "name": "MILFORD 0",
      "init": {
        "Vr": 0.43692287792858175,
        "Vi": -0.8890986716561867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.137513,
        "longitude": -96.99247
      }
    },
    {
      "number": 5088,
      "class": "Bus",
      "name": "CLIFTON 1 0",
      "init": {
        "Vr": 0.5113918218401954,
        "Vi": -0.8563737951686556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8694,
        "longitude": -97.3667
      }
    },
    {
      "number": 5089,
      "class": "Bus",
      "name": "CLIFTON 1 1",
      "init": {
        "Vr": 0.5113918218401954,
        "Vi": -0.8563737951686556
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8694,
        "longitude": -97.3667
      }
    },
    {
      "number": 5090,
      "class": "Bus",
      "name": "DALLAS 15 0",
      "init": {
        "Vr": 0.3236039723345739,
        "Vi": -0.9432564671740983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.831279,
        "longitude": -96.771191
      }
    },
    {
      "number": 5091,
      "class": "Bus",
      "name": "FROST 0",
      "init": {
        "Vr": 0.44618923972433927,
        "Vi": -0.8844391531178907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.038687,
        "longitude": -96.807932
      }
    },
    {
      "number": 5092,
      "class": "Bus",
      "name": "GRANDVIEW 0",
      "init": {
        "Vr": 0.3854341020809467,
        "Vi": -0.9145276535854137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.280923,
        "longitude": -97.16076
      }
    },
    {
      "number": 5093,
      "class": "Bus",
      "name": "HASLET 0",
      "init": {
        "Vr": 0.3820583628424898,
        "Vi": -0.930148675464003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.986624,
        "longitude": -97.377255
      }
    },
    {
      "number": 5094,
      "class": "Bus",
      "name": "BARDWELL 0",
      "init": {
        "Vr": 0.4877451353758159,
        "Vi": -0.8814668097999113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.211123,
        "longitude": -96.752827
      }
    },
    {
      "number": 5095,
      "class": "Bus",
      "name": "LAKE DALLAS 0",
      "init": {
        "Vr": 0.34972731747503305,
        "Vi": -0.9391905475134698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.110351,
        "longitude": -97.005469
      }
    },
    {
      "number": 5096,
      "class": "Bus",
      "name": "PLANO 1 0",
      "init": {
        "Vr": 0.362312938271649,
        "Vi": -0.9278532574348699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.021793,
        "longitude": -96.615482
      }
    },
    {
      "number": 5097,
      "class": "Bus",
      "name": "EULESS 2 0",
      "init": {
        "Vr": 0.37369895368130784,
        "Vi": -0.9252694365674007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.814107,
        "longitude": -97.091323
      }
    },
    {
      "number": 5098,
      "class": "Bus",
      "name": "FORT WORTH 24 0",
      "init": {
        "Vr": 0.3649177689973349,
        "Vi": -0.9434229073223456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.581858,
        "longitude": -97.420575
      }
    },
    {
      "number": 5099,
      "class": "Bus",
      "name": "FLOWER MOUND 2 0",
      "init": {
        "Vr": 0.35143383542693873,
        "Vi": -0.9575459364475516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.03489,
        "longitude": -97.124906
      }
    },
    {
      "number": 5100,
      "class": "Bus",
      "name": "DALLAS 11 0",
      "init": {
        "Vr": 0.3498966142992792,
        "Vi": -0.9323157901546482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.770635,
        "longitude": -96.746362
      }
    },
    {
      "number": 5101,
      "class": "Bus",
      "name": "COMANCHE 0",
      "init": {
        "Vr": 0.6148141148760246,
        "Vi": -0.8069675857568468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.891101,
        "longitude": -98.614553
      }
    },
    {
      "number": 5102,
      "class": "Bus",
      "name": "RICHARDSON 2 0",
      "init": {
        "Vr": 0.4288885008960726,
        "Vi": -0.9082514847354757
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.976063,
        "longitude": -96.74208
      }
    },
    {
      "number": 5103,
      "class": "Bus",
      "name": "RICHARDSON 2 1",
      "init": {
        "Vr": 0.35634442944235106,
        "Vi": -0.9287979952320917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.976063,
        "longitude": -96.74208
      }
    },
    {
      "number": 5104,
      "class": "Bus",
      "name": "FORT WORTH 8 0",
      "init": {
        "Vr": 0.38307362301659137,
        "Vi": -0.9117265075629702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.620058,
        "longitude": -97.274934
      }
    },
    {
      "number": 5105,
      "class": "Bus",
      "name": "IRVING 1 0",
      "init": {
        "Vr": 0.3284156424946335,
        "Vi": -0.9383670041601582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.9192,
        "longitude": -96.9894
      }
    },
    {
      "number": 5106,
      "class": "Bus",
      "name": "IRVING 1 1",
      "init": {
        "Vr": 0.3284156424946335,
        "Vi": -0.9383670041601582
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.9192,
        "longitude": -96.9894
      }
    },
    {
      "number": 5107,
      "class": "Bus",
      "name": "IRVING 1 2",
      "init": {
        "Vr": 0.3284156424946335,
        "Vi": -0.9383670041601582
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.9192,
        "longitude": -96.9894
      }
    },
    {
      "number": 5108,
      "class": "Bus",
      "name": "DALLAS 44 0",
      "init": {
        "Vr": 0.37368145332531577,
        "Vi": -0.9393570644563645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.636077,
        "longitude": -96.964622
      }
    },
    {
      "number": 5109,
      "class": "Bus",
      "name": "LANCASTER 1 0",
      "init": {
        "Vr": 0.3499336539876124,
        "Vi": -0.9212429728922805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.562744,
        "longitude": -96.752161
      }
    },
    {
      "number": 5110,
      "class": "Bus",
      "name": "PALO PINTO 2 0",
      "init": {
        "Vr": 0.5736528417038613,
        "Vi": -0.8044493708449046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.764096,
        "longitude": -98.276879
      }
    },
    {
      "number": 5111,
      "class": "Bus",
      "name": "ADDISON 0",
      "init": {
        "Vr": 0.3216499360705731,
        "Vi": -0.9399385059900275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.960047,
        "longitude": -96.838522
      }
    },
    {
      "number": 5112,
      "class": "Bus",
      "name": "HICO 0",
      "init": {
        "Vr": 0.563316051763058,
        "Vi": -0.837382812969987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.001481,
        "longitude": -97.8826
      }
    },
    {
      "number": 5113,
      "class": "Bus",
      "name": "KRUM 0",
      "init": {
        "Vr": 0.37805070202334273,
        "Vi": -0.9243416171528365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.278823,
        "longitude": -97.302309
      }
    },
    {
      "number": 5114,
      "class": "Bus",
      "name": "KAUFMAN 0",
      "init": {
        "Vr": 0.35184873273049855,
        "Vi": -0.9253298382719682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.568801,
        "longitude": -96.255103
      }
    },
    {
      "number": 5115,
      "class": "Bus",
      "name": "CADDO MILLS 0",
      "init": {
        "Vr": 0.3915720473348685,
        "Vi": -0.9316925191900006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.066284,
        "longitude": -96.222134
      }
    },
    {
      "number": 5116,
      "class": "Bus",
      "name": "PLANO 7 0",
      "init": {
        "Vr": 0.33131052424543206,
        "Vi": -0.9355972217462751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.034225,
        "longitude": -96.811607
      }
    },
    {
      "number": 5117,
      "class": "Bus",
      "name": "FORT WORTH 5 0",
      "init": {
        "Vr": 0.34943974492017876,
        "Vi": -0.9204469851580261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.691147,
        "longitude": -97.262625
      }
    },
    {
      "number": 5118,
      "class": "Bus",
      "name": "BAIRD 0",
      "init": {
        "Vr": 0.7120714821002077,
        "Vi": -0.7097648036393737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.341152,
        "longitude": -99.198272
      }
    },
    {
      "number": 5119,
      "class": "Bus",
      "name": "PERRIN 0",
      "init": {
        "Vr": 0.5557918050094545,
        "Vi": -0.83222606538107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.014983,
        "longitude": -98.053654
      }
    },
    {
      "number": 5120,
      "class": "Bus",
      "name": "BROWNWOOD 0",
      "init": {
        "Vr": 0.700941986261396,
        "Vi": -0.746115911638263
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.748303,
        "longitude": -99.032891
      }
    },
    {
      "number": 5121,
      "class": "Bus",
      "name": "BROWNWOOD 1",
      "init": {
        "Vr": 0.6896723798484309,
        "Vi": -0.7502797729519163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.748303,
        "longitude": -99.032891
      }
    },
    {
      "number": 5122,
      "class": "Bus",
      "name": "DALLAS 6 0",
      "init": {
        "Vr": 0.3263210188825369,
        "Vi": -0.9379801166140822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.841987,
        "longitude": -96.702574
      }
    },
    {
      "number": 5123,
      "class": "Bus",
      "name": "MARLIN 0",
      "init": {
        "Vr": 0.6074454930225904,
        "Vi": -0.8009875346040881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.202394,
        "longitude": -96.814239
      }
    },
    {
      "number": 5124,
      "class": "Bus",
      "name": "MARLIN 1",
      "init": {
        "Vr": 0.6188548070653344,
        "Vi": -0.7884730875250754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.202394,
        "longitude": -96.814239
      }
    },
    {
      "number": 5125,
      "class": "Bus",
      "name": "ARLINGTON 6 0",
      "init": {
        "Vr": 0.3846713516638405,
        "Vi": -0.9218492606238607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.784952,
        "longitude": -97.100052
      }
    },
    {
      "number": 5126,
      "class": "Bus",
      "name": "DALLAS 8 0",
      "init": {
        "Vr": 0.31577447212585347,
        "Vi": -0.9360243168187479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.912633,
        "longitude": -96.736637
      }
    },
    {
      "number": 5127,
      "class": "Bus",
      "name": "JONESBORO 0",
      "init": {
        "Vr": 0.5601163141667566,
        "Vi": -0.84123132957382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.769003,
        "longitude": -97.804426
      }
    },
    {
      "number": 5128,
      "class": "Bus",
      "name": "DALLAS 33 0",
      "init": {
        "Vr": 0.3293547923992429,
        "Vi": -0.9346555556673747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.753141,
        "longitude": -96.839613
      }
    },
    {
      "number": 5129,
      "class": "Bus",
      "name": "GOLDTHWAITE 2 0",
      "init": {
        "Vr": 0.6408139392701349,
        "Vi": -0.7964112584674966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.627357,
        "longitude": -98.546717
      }
    },
    {
      "number": 5130,
      "class": "Bus",
      "name": "PLANO 5 0",
      "init": {
        "Vr": 0.34608283426545494,
        "Vi": -0.9281046726230452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.021268,
        "longitude": -96.741558
      }
    },
    {
      "number": 5131,
      "class": "Bus",
      "name": "BELTON 0",
      "init": {
        "Vr": 0.646913856639924,
        "Vi": -0.789565689366114
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.051688,
        "longitude": -97.499909
      }
    },
    {
      "number": 5132,
      "class": "Bus",
      "name": "BELTON 1",
      "init": {
        "Vr": 0.6110301983584889,
        "Vi": -0.8080261087704205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.051688,
        "longitude": -97.499909
      }
    },
    {
      "number": 5133,
      "class": "Bus",
      "name": "TOLAR 0",
      "init": {
        "Vr": 0.5689698838835364,
        "Vi": -0.8325928052828031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.362649,
        "longitude": -97.924354
      }
    },
    {
      "number": 5134,
      "class": "Bus",
      "name": "BRECKENRIDGE 0",
      "init": {
        "Vr": 0.6735446638967753,
        "Vi": -0.741036687297001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.804272,
        "longitude": -98.892466
      }
    },
    {
      "number": 5135,
      "class": "Bus",
      "name": "EASTLAND 0",
      "init": {
        "Vr": 0.6098849387077306,
        "Vi": -0.8070246071322541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.495875,
        "longitude": -98.66402
      }
    },
    {
      "number": 5136,
      "class": "Bus",
      "name": "COOPER 0",
      "init": {
        "Vr": 0.4502466735048042,
        "Vi": -0.8861767698323365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.462218,
        "longitude": -95.757461
      }
    },
    {
      "number": 5137,
      "class": "Bus",
      "name": "WACO 1 0",
      "init": {
        "Vr": 0.5938602048605072,
        "Vi": -0.8240277879849942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.475671,
        "longitude": -97.083854
      }
    },
    {
      "number": 5138,
      "class": "Bus",
      "name": "WACO 1 1",
      "init": {
        "Vr": 0.5734795652745132,
        "Vi": -0.8351478228250652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.475671,
        "longitude": -97.083854
      }
    },
    {
      "number": 5139,
      "class": "Bus",
      "name": "DALLAS 42 0",
      "init": {
        "Vr": 0.31312791181886185,
        "Vi": -0.9577617663121846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.923189,
        "longitude": -96.891721
      }
    },
    {
      "number": 5140,
      "class": "Bus",
      "name": "GATESVILLE 1 0",
      "init": {
        "Vr": 0.5546289603968075,
        "Vi": -0.8330994841614876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.486416,
        "longitude": -97.706884
      }
    },
    {
      "number": 5141,
      "class": "Bus",
      "name": "ANNA 0",
      "init": {
        "Vr": 0.38874030351097394,
        "Vi": -0.9160869014718669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.321734,
        "longitude": -96.378479
      }
    },
    {
      "number": 5142,
      "class": "Bus",
      "name": "MOODY 0",
      "init": {
        "Vr": 0.5563166237355447,
        "Vi": -0.8284464948869541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.285086,
        "longitude": -97.390061
      }
    },
    {
      "number": 5143,
      "class": "Bus",
      "name": "FORT WORTH 2 0",
      "init": {
        "Vr": 0.38721840625371945,
        "Vi": -0.9202907137300317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775915,
        "longitude": -97.180963
      }
    },
    {
      "number": 5144,
      "class": "Bus",
      "name": "WACO 6 0",
      "init": {
        "Vr": 0.5539730663519654,
        "Vi": -0.8366237961190408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.627123,
        "longitude": -97.215893
      }
    },
    {
      "number": 5145,
      "class": "Bus",
      "name": "GRAND PRAIRIE 1 0",
      "init": {
        "Vr": 0.3596371656138556,
        "Vi": -0.9289102364667678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.72944,
        "longitude": -96.996462
      }
    },
    {
      "number": 5146,
      "class": "Bus",
      "name": "ROWLETT 2 0",
      "init": {
        "Vr": 0.35036082687489,
        "Vi": -0.9278416099698984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.938077,
        "longitude": -96.556367
      }
    },
    {
      "number": 5147,
      "class": "Bus",
      "name": "PLANO 6 0",
      "init": {
        "Vr": 0.3239053673974811,
        "Vi": -0.9335214906819009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.075422,
        "longitude": -96.802686
      }
    },
    {
      "number": 5148,
      "class": "Bus",
      "name": "IRVING 5 0",
      "init": {
        "Vr": 0.32420166777068615,
        "Vi": -0.9347586586490282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.874833,
        "longitude": -96.996735
      }
    },
    {
      "number": 5149,
      "class": "Bus",
      "name": "DALLAS 7 0",
      "init": {
        "Vr": 0.31745812625218606,
        "Vi": -0.9356828192618025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.878497,
        "longitude": -96.707819
      }
    },
    {
      "number": 5150,
      "class": "Bus",
      "name": "BRYSON 2 0",
      "init": {
        "Vr": 0.5758148919995532,
        "Vi": -0.8163630727131398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.276426,
        "longitude": -98.382374
      }
    },
    {
      "number": 5151,
      "class": "Bus",
      "name": "MORGAN 0",
      "init": {
        "Vr": 0.537117360940438,
        "Vi": -0.8528070718691241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.988989,
        "longitude": -97.52976
      }
    },
    {
      "number": 5152,
      "class": "Bus",
      "name": "SACHSE 0",
      "init": {
        "Vr": 0.33963557315144366,
        "Vi": -0.930175683081358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.969008,
        "longitude": -96.580883
      }
    },
    {
      "number": 5153,
      "class": "Bus",
      "name": "PARADISE 0",
      "init": {
        "Vr": 0.4899350676460656,
        "Vi": -0.8683616003565425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.098727,
        "longitude": -97.723422
      }
    },
    {
      "number": 5154,
      "class": "Bus",
      "name": "RIO VISTA 0",
      "init": {
        "Vr": 0.5217849368157944,
        "Vi": -0.8535703182661146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.108512,
        "longitude": -97.395815
      }
    },
    {
      "number": 5155,
      "class": "Bus",
      "name": "STRAWN 0",
      "init": {
        "Vr": 0.6458717543474942,
        "Vi": -0.7698005689061681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.759373,
        "longitude": -98.666449
      }
    },
    {
      "number": 5156,
      "class": "Bus",
      "name": "May-00",
      "init": {
        "Vr": 0.6505634693505676,
        "Vi": -0.780180583994601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.931233,
        "longitude": -98.927404
      }
    },
    {
      "number": 5157,
      "class": "Bus",
      "name": "DESOTO 0",
      "init": {
        "Vr": 0.34485686121113207,
        "Vi": -0.9230453009442243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.599427,
        "longitude": -96.864075
      }
    },
    {
      "number": 5158,
      "class": "Bus",
      "name": "MESQUITE 2 0",
      "init": {
        "Vr": 0.35034126910842234,
        "Vi": -0.948911554145877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.771707,
        "longitude": -96.616717
      }
    },
    {
      "number": 5159,
      "class": "Bus",
      "name": "ROSEBUD 0",
      "init": {
        "Vr": 0.6006207316592265,
        "Vi": -0.8057578185452764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.082267,
        "longitude": -96.953514
      }
    },
    {
      "number": 5160,
      "class": "Bus",
      "name": "DENTON 2 0",
      "init": {
        "Vr": 0.40291585739706465,
        "Vi": -0.9079966798719213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.208811,
        "longitude": -97.055133
      }
    },
    {
      "number": 5161,
      "class": "Bus",
      "name": "DALLAS 4 0",
      "init": {
        "Vr": 0.3260602968584847,
        "Vi": -0.9573730073699914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.824924,
        "longitude": -96.679438
      }
    },
    {
      "number": 5162,
      "class": "Bus",
      "name": "AXTELL 0",
      "init": {
        "Vr": 0.5200205884056025,
        "Vi": -0.8490510836057539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.661047,
        "longitude": -96.955129
      }
    },
    {
      "number": 5163,
      "class": "Bus",
      "name": "NOLANVILLE 0",
      "init": {
        "Vr": 0.5907706605006579,
        "Vi": -0.8173987115954897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.075955,
        "longitude": -97.604369
      }
    },
    {
      "number": 5164,
      "class": "Bus",
      "name": "DENTON 1 0",
      "init": {
        "Vr": 0.4657962291230183,
        "Vi": -0.8882241754539182
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1975,
        "longitude": -97.1061
      }
    },
    {
      "number": 5165,
      "class": "Bus",
      "name": "DENTON 1 1",
      "init": {
        "Vr": 0.4157846502107501,
        "Vi": -0.9067885989550903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1975,
        "longitude": -97.1061
      }
    },
    {
      "number": 5166,
      "class": "Bus",
      "name": "DENTON 1 2",
      "init": {
        "Vr": 0.5035226568487501,
        "Vi": -0.8871362991507861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1975,
        "longitude": -97.1061
      }
    },
    {
      "number": 5167,
      "class": "Bus",
      "name": "DENTON 1 3",
      "init": {
        "Vr": 0.46740585829042747,
        "Vi": -0.8882219961500059
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1975,
        "longitude": -97.1061
      }
    },
    {
      "number": 5168,
      "class": "Bus",
      "name": "DALLAS 39 0",
      "init": {
        "Vr": 0.3098203407086832,
        "Vi": -0.9401229565153914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.868529,
        "longitude": -96.876118
      }
    },
    {
      "number": 5169,
      "class": "Bus",
      "name": "DUBLIN 1 0",
      "init": {
        "Vr": 0.6109549571496925,
        "Vi": -0.8087965423210375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.338611,
        "longitude": -98.476111
      }
    },
    {
      "number": 5170,
      "class": "Bus",
      "name": "DUBLIN 1 1",
      "init": {
        "Vr": 0.6309581529511563,
        "Vi": -0.7865873363732209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.338611,
        "longitude": -98.476111
      }
    },
    {
      "number": 5171,
      "class": "Bus",
      "name": "MERTENS 0",
      "init": {
        "Vr": 0.45866569847999844,
        "Vi": -0.8790204083312941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.043976,
        "longitude": -96.91458
      }
    },
    {
      "number": 5172,
      "class": "Bus",
      "name": "WEATHERFORD 1 0",
      "init": {
        "Vr": 0.4256088468847238,
        "Vi": -0.9239219693060094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.682733,
        "longitude": -97.782298
      }
    },
    {
      "number": 5173,
      "class": "Bus",
      "name": "PLANO 3 0",
      "init": {
        "Vr": 0.34142472676317953,
        "Vi": -0.9277131903912814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.056756,
        "longitude": -96.730831
      }
    },
    {
      "number": 5174,
      "class": "Bus",
      "name": "MALONE 0",
      "init": {
        "Vr": 0.4753469015105621,
        "Vi": -0.8716065859399957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.924604,
        "longitude": -96.904503
      }
    },
    {
      "number": 5175,
      "class": "Bus",
      "name": "DENTON 3 0",
      "init": {
        "Vr": 0.394412343832666,
        "Vi": -0.9137343474133363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.149467,
        "longitude": -97.096016
      }
    },
    {
      "number": 5176,
      "class": "Bus",
      "name": "GRAFORD 0",
      "init": {
        "Vr": 0.6023731251613952,
        "Vi": -0.7900400269518887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.904994,
        "longitude": -98.324274
      }
    },
    {
      "number": 5177,
      "class": "Bus",
      "name": "ARLINGTON 8 0",
      "init": {
        "Vr": 0.35402032155910085,
        "Vi": -0.9222146407349576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.635563,
        "longitude": -97.148829
      }
    },
    {
      "number": 5178,
      "class": "Bus",
      "name": "ROCKWALL 1 0",
      "init": {
        "Vr": 0.33581783194275644,
        "Vi": -0.9319986521437612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.851681,
        "longitude": -96.43617
      }
    },
    {
      "number": 5179,
      "class": "Bus",
      "name": "CORSICANA 2 0",
      "init": {
        "Vr": 0.5421342838614488,
        "Vi": -0.8584172968303623
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.057938,
        "longitude": -96.632547
      }
    },
    {
      "number": 5180,
      "class": "Bus",
      "name": "CORSICANA 2 1",
      "init": {
        "Vr": 0.5171233657482744,
        "Vi": -0.8686307859456682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.057938,
        "longitude": -96.632547
      }
    },
    {
      "number": 5181,
      "class": "Bus",
      "name": "GARLAND 2 0",
      "init": {
        "Vr": 0.3282565134521291,
        "Vi": -0.9341779845652329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.928902,
        "longitude": -96.619782
      }
    },
    {
      "number": 5182,
      "class": "Bus",
      "name": "GATESVILLE 2 0",
      "init": {
        "Vr": 0.5606211220827979,
        "Vi": -0.831719698033774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.476579,
        "longitude": -97.728745
      }
    },
    {
      "number": 5183,
      "class": "Bus",
      "name": "CARROLLTON 3 0",
      "init": {
        "Vr": 0.31183755032918536,
        "Vi": -0.9486299182575185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.962473,
        "longitude": -96.89817
      }
    },
    {
      "number": 5184,
      "class": "Bus",
      "name": "FORT WORTH 26 0",
      "init": {
        "Vr": 0.33063594469440843,
        "Vi": -0.9243638498546426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.775409,
        "longitude": -97.435599
      }
    },
    {
      "number": 5185,
      "class": "Bus",
      "name": "RHOME 0",
      "init": {
        "Vr": 0.41027217695542756,
        "Vi": -0.9098109683495091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.093365,
        "longitude": -97.462793
      }
    },
    {
      "number": 5186,
      "class": "Bus",
      "name": "VENUS 0",
      "init": {
        "Vr": 0.3900153595461197,
        "Vi": -0.9111798743106823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.426322,
        "longitude": -97.090328
      }
    },
    {
      "number": 5187,
      "class": "Bus",
      "name": "OLNEY 2 0",
      "init": {
        "Vr": 0.6366605555274514,
        "Vi": -0.7664804940816645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.250203,
        "longitude": -98.925556
      }
    },
    {
      "number": 5188,
      "class": "Bus",
      "name": "CARROLLTON 1 0",
      "init": {
        "Vr": 0.33072655317349964,
        "Vi": -0.9305345885611567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.050164,
        "longitude": -96.87454
      }
    },
    {
      "number": 5189,
      "class": "Bus",
      "name": "DALLAS 20 0",
      "init": {
        "Vr": 0.33259091112037165,
        "Vi": -0.9388373685390962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.802132,
        "longitude": -96.788852
      }
    },
    {
      "number": 5190,
      "class": "Bus",
      "name": "GORDON 0",
      "init": {
        "Vr": 0.527872154703137,
        "Vi": -0.8500904994619153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.587603,
        "longitude": -98.333604
      }
    },
    {
      "number": 5191,
      "class": "Bus",
      "name": "MERIDIAN 0",
      "init": {
        "Vr": 0.5515711562782227,
        "Vi": -0.8513223975471516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.916215,
        "longitude": -97.710123
      }
    },
    {
      "number": 5192,
      "class": "Bus",
      "name": "KILLEEN 4 0",
      "init": {
        "Vr": 0.6332479274665792,
        "Vi": -0.7953908424026847
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.936006,
        "longitude": -97.934579
      }
    },
    {
      "number": 5193,
      "class": "Bus",
      "name": "KILLEEN 4 1",
      "init": {
        "Vr": 0.6123916541784965,
        "Vi": -0.8063106275199071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.936006,
        "longitude": -97.934579
      }
    },
    {
      "number": 5194,
      "class": "Bus",
      "name": "DUNCANVILLE 1 0",
      "init": {
        "Vr": 0.35528048632430037,
        "Vi": -0.9286604853658235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.66066,
        "longitude": -96.911882
      }
    },
    {
      "number": 5195,
      "class": "Bus",
      "name": "ARGYLE 0",
      "init": {
        "Vr": 0.37173892281041016,
        "Vi": -0.9318479484512971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.114675,
        "longitude": -97.173782
      }
    },
    {
      "number": 5196,
      "class": "Bus",
      "name": "BRYSON 1 0",
      "init": {
        "Vr": 0.6168517607360379,
        "Vi": -0.7900649118704929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.205801,
        "longitude": -98.365069
      }
    },
    {
      "number": 5197,
      "class": "Bus",
      "name": "BRYSON 1 1",
      "init": {
        "Vr": 0.5917284540895162,
        "Vi": -0.8070024250080403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.205801,
        "longitude": -98.365069
      }
    },
    {
      "number": 5198,
      "class": "Bus",
      "name": "BRYSON 1 2",
      "init": {
        "Vr": 0.625299091789134,
        "Vi": -0.7804678885921361
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.205801,
        "longitude": -98.365069
      }
    },
    {
      "number": 5199,
      "class": "Bus",
      "name": "FORT WORTH 12 0",
      "init": {
        "Vr": 0.365090726814157,
        "Vi": -0.9222910941515853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.759104,
        "longitude": -97.329756
      }
    },
    {
      "number": 5200,
      "class": "Bus",
      "name": "MINERAL WELLS 0",
      "init": {
        "Vr": 0.5478884429866304,
        "Vi": -0.8174747827085845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.799602,
        "longitude": -98.126806
      }
    },
    {
      "number": 5201,
      "class": "Bus",
      "name": "COOLIDGE 0",
      "init": {
        "Vr": 0.5687655184346049,
        "Vi": -0.8261853623340389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.661096,
        "longitude": -96.760043
      }
    },
    {
      "number": 5202,
      "class": "Bus",
      "name": "RICE 0",
      "init": {
        "Vr": 0.44276839860187384,
        "Vi": -0.893538718639802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.229113,
        "longitude": -96.475509
      }
    },
    {
      "number": 5203,
      "class": "Bus",
      "name": "DALLAS 35 0",
      "init": {
        "Vr": 0.3207730738222191,
        "Vi": -0.9347606733620639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.999309,
        "longitude": -96.841688
      }
    },
    {
      "number": 5204,
      "class": "Bus",
      "name": "POOLVILLE 0",
      "init": {
        "Vr": 0.5725402780737929,
        "Vi": -0.8238294030537238
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.0583,
        "longitude": -97.9103
      }
    },
    {
      "number": 5205,
      "class": "Bus",
      "name": "POOLVILLE 1",
      "init": {
        "Vr": 0.5466577352645351,
        "Vi": -0.8398811462568756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.0583,
        "longitude": -97.9103
      }
    },
    {
      "number": 5206,
      "class": "Bus",
      "name": "POOLVILLE 2",
      "init": {
        "Vr": 0.6094454965032424,
        "Vi": -0.8054043503283077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.0583,
        "longitude": -97.9103
      }
    },
    {
      "number": 5207,
      "class": "Bus",
      "name": "POOLVILLE 3",
      "init": {
        "Vr": 0.5919176316724564,
        "Vi": -0.8183724690206595
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.0583,
        "longitude": -97.9103
      }
    },
    {
      "number": 5208,
      "class": "Bus",
      "name": "POOLVILLE 4",
      "init": {
        "Vr": 0.5959134423756608,
        "Vi": -0.8154674425945992
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.0583,
        "longitude": -97.9103
      }
    },
    {
      "number": 5209,
      "class": "Bus",
      "name": "WALNUT SPRINGS 0",
      "init": {
        "Vr": 0.5498228441844125,
        "Vi": -0.840857123139471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.083522,
        "longitude": -97.736712
      }
    },
    {
      "number": 5210,
      "class": "Bus",
      "name": "BEDFORD 2 0",
      "init": {
        "Vr": 0.3601731290593113,
        "Vi": -0.9278741144202614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.830658,
        "longitude": -97.145157
      }
    },
    {
      "number": 5211,
      "class": "Bus",
      "name": "HUBBARD 0",
      "init": {
        "Vr": 0.5250712768652387,
        "Vi": -0.8457219220050731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.848506,
        "longitude": -96.807276
      }
    },
    {
      "number": 5212,
      "class": "Bus",
      "name": "FERRIS 0",
      "init": {
        "Vr": 0.3713308793337949,
        "Vi": -0.9106681459985212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.439873,
        "longitude": -96.678049
      }
    },
    {
      "number": 5213,
      "class": "Bus",
      "name": "GARLAND 4 0",
      "init": {
        "Vr": 0.32927493043599254,
        "Vi": -0.9322553382439627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.880196,
        "longitude": -96.651555
      }
    },
    {
      "number": 5214,
      "class": "Bus",
      "name": "DALLAS 32 0",
      "init": {
        "Vr": 0.33687627840215834,
        "Vi": -0.9318560103710477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.711405,
        "longitude": -96.838591
      }
    },
    {
      "number": 5215,
      "class": "Bus",
      "name": "PILOT POINT 0",
      "init": {
        "Vr": 0.3678955490775393,
        "Vi": -0.9210474782946925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.371246,
        "longitude": -96.933242
      }
    },
    {
      "number": 5216,
      "class": "Bus",
      "name": "FORT WORTH 6 0",
      "init": {
        "Vr": 0.35746546955186614,
        "Vi": -0.923401511935933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.724047,
        "longitude": -97.269432
      }
    },
    {
      "number": 5217,
      "class": "Bus",
      "name": "NORTH RICHLAND HILLS 2 0",
      "init": {
        "Vr": 0.3578971206271647,
        "Vi": -0.9455986160952944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.840011,
        "longitude": -97.225295
      }
    },
    {
      "number": 5218,
      "class": "Bus",
      "name": "JUSTIN 0",
      "init": {
        "Vr": 0.38827134323377666,
        "Vi": -0.9154890739110771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.099993,
        "longitude": -97.340499
      }
    },
    {
      "number": 5219,
      "class": "Bus",
      "name": "SCURRY 0",
      "init": {
        "Vr": 0.36666671069840684,
        "Vi": -0.9295577047261122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.464756,
        "longitude": -96.43952
      }
    },
    {
      "number": 5220,
      "class": "Bus",
      "name": "SANGER 0",
      "init": {
        "Vr": 0.38108438716460574,
        "Vi": -0.9256145431539607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.373051,
        "longitude": -97.213359
      }
    },
    {
      "number": 5221,
      "class": "Bus",
      "name": "KILLEEN 1 0",
      "init": {
        "Vr": 0.5618036707781857,
        "Vi": -0.828864024442368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.149208,
        "longitude": -97.633196
      }
    },
    {
      "number": 5222,
      "class": "Bus",
      "name": "MABANK 1 0",
      "init": {
        "Vr": 0.3913449893594061,
        "Vi": -0.9064298220601108
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.436676,
        "longitude": -96.079558
      }
    },
    {
      "number": 5223,
      "class": "Bus",
      "name": "MEXIA 0",
      "init": {
        "Vr": 0.5174806321056814,
        "Vi": -0.8441265557898504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.654919,
        "longitude": -96.468137
      }
    },
    {
      "number": 5224,
      "class": "Bus",
      "name": "CARROLLTON 2 0",
      "init": {
        "Vr": 0.3222200206312529,
        "Vi": -0.9411844483576711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.005262,
        "longitude": -96.896742
      }
    },
    {
      "number": 5225,
      "class": "Bus",
      "name": "NEVADA 0",
      "init": {
        "Vr": 0.37188100495236404,
        "Vi": -0.9382437454466913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.061789,
        "longitude": -96.393331
      }
    },
    {
      "number": 5226,
      "class": "Bus",
      "name": "ZEPHYR 0",
      "init": {
        "Vr": 0.6365034316265399,
        "Vi": -0.79803430577351
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.686677,
        "longitude": -98.776277
      }
    },
    {
      "number": 5227,
      "class": "Bus",
      "name": "TERRELL 2 0",
      "init": {
        "Vr": 0.32007096614807024,
        "Vi": -0.9418272085305597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.758408,
        "longitude": -96.301323
      }
    },
    {
      "number": 5228,
      "class": "Bus",
      "name": "DALLAS 14 0",
      "init": {
        "Vr": 0.3690777968147148,
        "Vi": -0.9251322349989137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.665447,
        "longitude": -96.759451
      }
    },
    {
      "number": 5229,
      "class": "Bus",
      "name": "DALLAS 13 0",
      "init": {
        "Vr": 0.3447979059953751,
        "Vi": -0.9326064313673739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.750602,
        "longitude": -96.756846
      }
    },
    {
      "number": 5230,
      "class": "Bus",
      "name": "DALLAS 28 0",
      "init": {
        "Vr": 0.3283851625268746,
        "Vi": -0.939727234352667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.811847,
        "longitude": -96.812903
      }
    },
    {
      "number": 5231,
      "class": "Bus",
      "name": "HAMILTON 0",
      "init": {
        "Vr": 0.5834071684327581,
        "Vi": -0.8236961153801674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.686814,
        "longitude": -98.187029
      }
    },
    {
      "number": 5232,
      "class": "Bus",
      "name": "ARLINGTON 7 0",
      "init": {
        "Vr": 0.339804411937553,
        "Vi": -0.9351120263046582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.692186,
        "longitude": -97.133304
      }
    },
    {
      "number": 5233,
      "class": "Bus",
      "name": "EULESS 1 0",
      "init": {
        "Vr": 0.3493601725803202,
        "Vi": -0.9362351738211998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.860285,
        "longitude": -97.086028
      }
    },
    {
      "number": 5234,
      "class": "Bus",
      "name": "FRISCO 1 0",
      "init": {
        "Vr": 0.36690414524670384,
        "Vi": -0.9204022054065957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.163129,
        "longitude": -96.790192
      }
    },
    {
      "number": 5235,
      "class": "Bus",
      "name": "SALADO 0",
      "init": {
        "Vr": 0.5918211342174992,
        "Vi": -0.8211126339386721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.925736,
        "longitude": -97.59865
      }
    },
    {
      "number": 5236,
      "class": "Bus",
      "name": "OLNEY 1 0",
      "init": {
        "Vr": 0.7011950749752955,
        "Vi": -0.7190892856726598
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.383611,
        "longitude": -98.711944
      }
    },
    {
      "number": 5237,
      "class": "Bus",
      "name": "OLNEY 1 1",
      "init": {
        "Vr": 0.7256853789021627,
        "Vi": -0.6852773050972804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.383611,
        "longitude": -98.711944
      }
    },
    {
      "number": 5238,
      "class": "Bus",
      "name": "OLNEY 1 2",
      "init": {
        "Vr": 0.7107670991997357,
        "Vi": -0.7053431828609806
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.383611,
        "longitude": -98.711944
      }
    },
    {
      "number": 5239,
      "class": "Bus",
      "name": "GOLDTHWAITE 1 0",
      "init": {
        "Vr": 0.6789151157953228,
        "Vi": -0.7714103101164044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.383333,
        "longitude": -98.466667
      }
    },
    {
      "number": 5240,
      "class": "Bus",
      "name": "GOLDTHWAITE 1 1",
      "init": {
        "Vr": 0.6536804025933363,
        "Vi": -0.7918447017807958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.383333,
        "longitude": -98.466667
      }
    },
    {
      "number": 5241,
      "class": "Bus",
      "name": "GOLDTHWAITE 1 2",
      "init": {
        "Vr": 0.6329300561805441,
        "Vi": -0.8095436166542644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.383333,
        "longitude": -98.466667
      }
    },
    {
      "number": 5242,
      "class": "Bus",
      "name": "GOLDTHWAITE 1 3",
      "init": {
        "Vr": 0.6329300561805441,
        "Vi": -0.8095436166542644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.383333,
        "longitude": -98.466667
      }
    },
    {
      "number": 5243,
      "class": "Bus",
      "name": "GOLDTHWAITE 1 4",
      "init": {
        "Vr": 0.6964733309680214,
        "Vi": -0.7481231706538873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.383333,
        "longitude": -98.466667
      }
    },
    {
      "number": 5244,
      "class": "Bus",
      "name": "FORT WORTH 22 0",
      "init": {
        "Vr": 0.3706706139000414,
        "Vi": -0.9182503380979259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.70065,
        "longitude": -97.386965
      }
    },
    {
      "number": 5245,
      "class": "Bus",
      "name": "GRAPEVINE 0",
      "init": {
        "Vr": 0.32798216539379704,
        "Vi": -0.9432210170176719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.925765,
        "longitude": -97.071545
      }
    },
    {
      "number": 5246,
      "class": "Bus",
      "name": "GLEN ROSE 2 0",
      "init": {
        "Vr": 0.5640392109471488,
        "Vi": -0.8343533418018636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.208483,
        "longitude": -97.795247
      }
    },
    {
      "number": 5247,
      "class": "Bus",
      "name": "KOPPERL 0",
      "init": {
        "Vr": 0.5359188902391988,
        "Vi": -0.8471999322747493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.117538,
        "longitude": -97.575601
      }
    },
    {
      "number": 5248,
      "class": "Bus",
      "name": "BEDFORD 1 0",
      "init": {
        "Vr": 0.35695426836715943,
        "Vi": -0.92746341144196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.852971,
        "longitude": -97.130443
      }
    },
    {
      "number": 5249,
      "class": "Bus",
      "name": "FORT WORTH 29 0",
      "init": {
        "Vr": 0.4216108124710928,
        "Vi": -0.8976709349381669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.787009,
        "longitude": -97.523856
      }
    },
    {
      "number": 5250,
      "class": "Bus",
      "name": "DALLAS 5 0",
      "init": {
        "Vr": 0.36775691965950646,
        "Vi": -0.9286382711302006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.767119,
        "longitude": -96.689321
      }
    },
    {
      "number": 5251,
      "class": "Bus",
      "name": "GRAND PRAIRIE 2 0",
      "init": {
        "Vr": 0.344705991829639,
        "Vi": -0.9323800031281416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.776671,
        "longitude": -97.009389
      }
    },
    {
      "number": 5252,
      "class": "Bus",
      "name": "DALLAS 22 0",
      "init": {
        "Vr": 0.31955198499210496,
        "Vi": -0.9380127703783393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.902679,
        "longitude": -96.793393
      }
    },
    {
      "number": 5253,
      "class": "Bus",
      "name": "FLOWER MOUND 1 0",
      "init": {
        "Vr": 0.3522900256428347,
        "Vi": -0.9238516421584456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.03271,
        "longitude": -97.06007
      }
    },
    {
      "number": 5254,
      "class": "Bus",
      "name": "ROANOKE 0",
      "init": {
        "Vr": 0.3659020355220021,
        "Vi": -0.9260219264147601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.009335,
        "longitude": -97.22672
      }
    },
    {
      "number": 5255,
      "class": "Bus",
      "name": "MILLSAP 0",
      "init": {
        "Vr": 0.5396177973166546,
        "Vi": -0.8286784193806774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.704456,
        "longitude": -97.993148
      }
    },
    {
      "number": 5256,
      "class": "Bus",
      "name": "FORRESTON 0",
      "init": {
        "Vr": 0.41780425923310577,
        "Vi": -0.8975506978444097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.237512,
        "longitude": -96.842324
      }
    },
    {
      "number": 5257,
      "class": "Bus",
      "name": "ITALY 0",
      "init": {
        "Vr": 0.4279238335967667,
        "Vi": -0.8926759930330427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.177712,
        "longitude": -96.85118
      }
    },
    {
      "number": 5258,
      "class": "Bus",
      "name": "FORNEY 0",
      "init": {
        "Vr": 0.3377584990733135,
        "Vi": -0.9283323677525251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.743178,
        "longitude": -96.4549
      }
    },
    {
      "number": 5259,
      "class": "Bus",
      "name": "LAVON 0",
      "init": {
        "Vr": 0.3604229252164693,
        "Vi": -0.9336785919958697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.012652,
        "longitude": -96.454083
      }
    },
    {
      "number": 5260,
      "class": "Bus",
      "name": "GLEN ROSE 1 0",
      "init": {
        "Vr": 0.5947539498404448,
        "Vi": -0.8139987417954184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.298365,
        "longitude": -97.785515
      }
    },
    {
      "number": 5261,
      "class": "Bus",
      "name": "GLEN ROSE 1 1",
      "init": {
        "Vr": 0.5769736187832801,
        "Vi": -0.8274632951589943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.298365,
        "longitude": -97.785515
      }
    },
    {
      "number": 5262,
      "class": "Bus",
      "name": "GLEN ROSE 1 2",
      "init": {
        "Vr": 0.6554567047172304,
        "Vi": -0.7684246800935544
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.298365,
        "longitude": -97.785515
      }
    },
    {
      "number": 5263,
      "class": "Bus",
      "name": "GLEN ROSE 1 3",
      "init": {
        "Vr": 0.63220783907486,
        "Vi": -0.7876631443377122
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.298365,
        "longitude": -97.785515
      }
    },
    {
      "number": 5264,
      "class": "Bus",
      "name": "DE LEON 0",
      "init": {
        "Vr": 0.5910598543358635,
        "Vi": -0.8312930949325441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.298594,
        "longitude": -98.552257
      }
    },
    {
      "number": 5265,
      "class": "Bus",
      "name": "KELLER 1 0",
      "init": {
        "Vr": 0.38480404568908233,
        "Vi": -0.9249339463866766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.924009,
        "longitude": -97.225148
      }
    },
    {
      "number": 5266,
      "class": "Bus",
      "name": "CEDAR HILL 0",
      "init": {
        "Vr": 0.3583275052749037,
        "Vi": -0.9363536183394443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.580181,
        "longitude": -96.964675
      }
    },
    {
      "number": 5267,
      "class": "Bus",
      "name": "MC GREGOR 0",
      "init": {
        "Vr": 0.5391477160429718,
        "Vi": -0.8421824502895163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.409518,
        "longitude": -97.531134
      }
    },
    {
      "number": 5268,
      "class": "Bus",
      "name": "COMMERCE 0",
      "init": {
        "Vr": 0.4297295873948358,
        "Vi": -0.8910425780736673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.316269,
        "longitude": -95.788968
      }
    },
    {
      "number": 5269,
      "class": "Bus",
      "name": "MIDLOTHIAN 2 0",
      "init": {
        "Vr": 0.42696466442973025,
        "Vi": -0.8982629509708608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.469267,
        "longitude": -96.99071
      }
    },
    {
      "number": 5270,
      "class": "Bus",
      "name": "WEST 0",
      "init": {
        "Vr": 0.5209885047026349,
        "Vi": -0.85145654946212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.816191,
        "longitude": -97.243292
      }
    },
    {
      "number": 5271,
      "class": "Bus",
      "name": "BARTLETT 0",
      "init": {
        "Vr": 0.5960831927595596,
        "Vi": -0.8132401594925035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.789254,
        "longitude": -97.291628
      }
    },
    {
      "number": 5272,
      "class": "Bus",
      "name": "DALLAS 16 0",
      "init": {
        "Vr": 0.3287815971720957,
        "Vi": -0.9417267264489495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.792496,
        "longitude": -96.772763
      }
    },
    {
      "number": 5273,
      "class": "Bus",
      "name": "COPPELL 0",
      "init": {
        "Vr": 0.33236423819881333,
        "Vi": -0.9577940417552866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.963417,
        "longitude": -96.984664
      }
    },
    {
      "number": 5274,
      "class": "Bus",
      "name": "WILMER 0",
      "init": {
        "Vr": 0.35239178433017093,
        "Vi": -0.9262507787539744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.605192,
        "longitude": -96.674333
      }
    },
    {
      "number": 5275,
      "class": "Bus",
      "name": "DAWSON 0",
      "init": {
        "Vr": 0.5066383338127481,
        "Vi": -0.8520875143360147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.866953,
        "longitude": -96.655804
      }
    },
    {
      "number": 5276,
      "class": "Bus",
      "name": "MART 0",
      "init": {
        "Vr": 0.588212025570263,
        "Vi": -0.8173338813054658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.560995,
        "longitude": -96.802449
      }
    },
    {
      "number": 5277,
      "class": "Bus",
      "name": "LITTLE ELM 0",
      "init": {
        "Vr": 0.3469646130041255,
        "Vi": -0.9297641870084963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.176495,
        "longitude": -96.950551
      }
    },
    {
      "number": 5278,
      "class": "Bus",
      "name": "TEMPLE 2 0",
      "init": {
        "Vr": 0.6142164392507499,
        "Vi": -0.8020268269478866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.075303,
        "longitude": -97.252433
      }
    },
    {
      "number": 5279,
      "class": "Bus",
      "name": "TEMPLE 1 0",
      "init": {
        "Vr": 0.6471910316698839,
        "Vi": -0.785991631034644
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.055833,
        "longitude": -97.317222
      }
    },
    {
      "number": 5280,
      "class": "Bus",
      "name": "TEMPLE 1 1",
      "init": {
        "Vr": 0.6261351997697556,
        "Vi": -0.7969916772933139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.055833,
        "longitude": -97.317222
      }
    },
    {
      "number": 5281,
      "class": "Bus",
      "name": "TEMPLE 1 2",
      "init": {
        "Vr": 0.6822192920503884,
        "Vi": -0.7468796600806367
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.055833,
        "longitude": -97.317222
      }
    },
    {
      "number": 5282,
      "class": "Bus",
      "name": "TEMPLE 1 3",
      "init": {
        "Vr": 0.6771042605367186,
        "Vi": -0.7532496364024837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.055833,
        "longitude": -97.317222
      }
    },
    {
      "number": 5283,
      "class": "Bus",
      "name": "TEMPLE 1 4",
      "init": {
        "Vr": 0.6471910316698839,
        "Vi": -0.785991631034644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.055833,
        "longitude": -97.317222
      }
    },
    {
      "number": 5284,
      "class": "Bus",
      "name": "QUINLAN 0",
      "init": {
        "Vr": 0.3739281050319856,
        "Vi": -0.9186959676240917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.924709,
        "longitude": -96.113355
      }
    },
    {
      "number": 5285,
      "class": "Bus",
      "name": "CHICO 0",
      "init": {
        "Vr": 0.4921800581150364,
        "Vi": -0.8596349092610406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.315883,
        "longitude": -97.857678
      }
    },
    {
      "number": 5286,
      "class": "Bus",
      "name": "DUBLIN 2 0",
      "init": {
        "Vr": 0.5932453610312592,
        "Vi": -0.8114899239966039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.075301,
        "longitude": -98.34862
      }
    },
    {
      "number": 5287,
      "class": "Bus",
      "name": "ARLINGTON 2 0",
      "init": {
        "Vr": 0.3407676544209914,
        "Vi": -0.9292239738274639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.59121,
        "longitude": -97.039429
      }
    },
    {
      "number": 5288,
      "class": "Bus",
      "name": "WOLFE CITY 0",
      "init": {
        "Vr": 0.4300744239489913,
        "Vi": -0.8930769917161481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.420872,
        "longitude": -95.945707
      }
    },
    {
      "number": 5289,
      "class": "Bus",
      "name": "DALLAS 26 0",
      "init": {
        "Vr": 0.32586705877880173,
        "Vi": -0.9405561650709839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.944622,
        "longitude": -96.801792
      }
    },
    {
      "number": 5290,
      "class": "Bus",
      "name": "WHITNEY 0",
      "init": {
        "Vr": 0.49893325180397274,
        "Vi": -0.86089014732495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.959701,
        "longitude": -97.330421
      }
    },
    {
      "number": 5291,
      "class": "Bus",
      "name": "FORT WORTH 25 0",
      "init": {
        "Vr": 0.36981015304673626,
        "Vi": -0.9193210419615719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.913522,
        "longitude": -97.433835
      }
    },
    {
      "number": 5292,
      "class": "Bus",
      "name": "FORT WORTH 27 0",
      "init": {
        "Vr": 0.40026233423389757,
        "Vi": -0.9049578102468848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.847326,
        "longitude": -97.482178
      }
    },
    {
      "number": 5293,
      "class": "Bus",
      "name": "JOSHUA 0",
      "init": {
        "Vr": 0.4620522836301012,
        "Vi": -0.8746528911303332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.425936,
        "longitude": -97.539874
      }
    },
    {
      "number": 5294,
      "class": "Bus",
      "name": "DALLAS 12 0",
      "init": {
        "Vr": 0.3145287598635686,
        "Vi": -0.939059132123249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.873485,
        "longitude": -96.747539
      }
    },
    {
      "number": 5295,
      "class": "Bus",
      "name": "MCKINNEY 1 0",
      "init": {
        "Vr": 0.45687126865270505,
        "Vi": -0.9028883377450273
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5296,
      "class": "Bus",
      "name": "MCKINNEY 1 1",
      "init": {
        "Vr": 0.41165102614463034,
        "Vi": -0.9146990024556924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5297,
      "class": "Bus",
      "name": "MCKINNEY 1 2",
      "init": {
        "Vr": 0.45687126865270505,
        "Vi": -0.9028883377450273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5298,
      "class": "Bus",
      "name": "MCKINNEY 1 3",
      "init": {
        "Vr": 0.4705541143127295,
        "Vi": -0.90296192435152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5299,
      "class": "Bus",
      "name": "MCKINNEY 1 4",
      "init": {
        "Vr": 0.48485617098984723,
        "Vi": -0.902677869947614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5300,
      "class": "Bus",
      "name": "MCKINNEY 1 5",
      "init": {
        "Vr": 0.48014193977469866,
        "Vi": -0.9028105984277296
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5301,
      "class": "Bus",
      "name": "MCKINNEY 1 6",
      "init": {
        "Vr": 0.4847770715122023,
        "Vi": -0.9028303195010042
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5302,
      "class": "Bus",
      "name": "MCKINNEY 1 7",
      "init": {
        "Vr": 0.5395936083383306,
        "Vi": -0.8890661721685557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5303,
      "class": "Bus",
      "name": "MCKINNEY 1 8",
      "init": {
        "Vr": 0.5220639612933498,
        "Vi": -0.8994715898641473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.166944,
        "longitude": -96.601666
      }
    },
    {
      "number": 5304,
      "class": "Bus",
      "name": "ALLEN 1 0",
      "init": {
        "Vr": 0.4506543341974098,
        "Vi": -0.9019181570175699
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.089587,
        "longitude": -96.607767
      }
    },
    {
      "number": 5305,
      "class": "Bus",
      "name": "ALLEN 1 1",
      "init": {
        "Vr": 0.3827425576436805,
        "Vi": -0.9226503569343523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.089587,
        "longitude": -96.607767
      }
    },
    {
      "number": 5306,
      "class": "Bus",
      "name": "ALEDO 2 0",
      "init": {
        "Vr": 0.43021467569758964,
        "Vi": -0.9032670468748162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.695708,
        "longitude": -97.631482
      }
    },
    {
      "number": 5307,
      "class": "Bus",
      "name": "THE COLONY 0",
      "init": {
        "Vr": 0.34251505762712564,
        "Vi": -0.9445983731873107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.070292,
        "longitude": -96.912391
      }
    },
    {
      "number": 5308,
      "class": "Bus",
      "name": "SUNNYVALE 0",
      "init": {
        "Vr": 0.3599160812636385,
        "Vi": -0.9269537079005273
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.80051,
        "longitude": -96.547563
      }
    },
    {
      "number": 5309,
      "class": "Bus",
      "name": "DALLAS 10 0",
      "init": {
        "Vr": 0.32045212855881733,
        "Vi": -0.9343908915436601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.828651,
        "longitude": -96.745951
      }
    },
    {
      "number": 5310,
      "class": "Bus",
      "name": "FORT WORTH 4 0",
      "init": {
        "Vr": 0.3507415197014364,
        "Vi": -0.9419788964274746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.868421,
        "longitude": -97.252132
      }
    },
    {
      "number": 5311,
      "class": "Bus",
      "name": "DALLAS 30 0",
      "init": {
        "Vr": 0.31405386319906836,
        "Vi": -0.9430198334359099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.84831,
        "longitude": -96.825474
      }
    },
    {
      "number": 5312,
      "class": "Bus",
      "name": "AZLE 0",
      "init": {
        "Vr": 0.3904419852035338,
        "Vi": -0.9049341692741879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.900196,
        "longitude": -97.561179
      }
    },
    {
      "number": 5313,
      "class": "Bus",
      "name": "HUTCHINS 0",
      "init": {
        "Vr": 0.38998165357320436,
        "Vi": -0.9216106816790833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.63852,
        "longitude": -96.695516
      }
    },
    {
      "number": 5314,
      "class": "Bus",
      "name": "VALLEY MILLS 0",
      "init": {
        "Vr": 0.5560468185988064,
        "Vi": -0.8373494649820196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.662159,
        "longitude": -97.506079
      }
    },
    {
      "number": 5315,
      "class": "Bus",
      "name": "DENTON 6 0",
      "init": {
        "Vr": 0.3636230225118946,
        "Vi": -0.9200193007985348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.227695,
        "longitude": -97.183844
      }
    },
    {
      "number": 5316,
      "class": "Bus",
      "name": "MESQUITE 3 0",
      "init": {
        "Vr": 0.3374887164690192,
        "Vi": -0.9625493895619078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.817309,
        "longitude": -96.630277
      }
    },
    {
      "number": 5317,
      "class": "Bus",
      "name": "GRANBURY 1 0",
      "init": {
        "Vr": 0.5774036191293197,
        "Vi": -0.8263486695535718
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.33422,
        "longitude": -97.731686
      }
    },
    {
      "number": 5318,
      "class": "Bus",
      "name": "GRANBURY 1 1",
      "init": {
        "Vr": 0.5289740138587156,
        "Vi": -0.8539024413379663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.33422,
        "longitude": -97.731686
      }
    },
    {
      "number": 5319,
      "class": "Bus",
      "name": "GRANBURY 1 2",
      "init": {
        "Vr": 0.5907071028170116,
        "Vi": -0.8192466657956711
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.33422,
        "longitude": -97.731686
      }
    },
    {
      "number": 5320,
      "class": "Bus",
      "name": "GRANBURY 1 3",
      "init": {
        "Vr": 0.5774036191293197,
        "Vi": -0.8263486695535718
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.33422,
        "longitude": -97.731686
      }
    },
    {
      "number": 5321,
      "class": "Bus",
      "name": "GRANBURY 1 4",
      "init": {
        "Vr": 0.5901778125934234,
        "Vi": -0.8196280438456618
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.33422,
        "longitude": -97.731686
      }
    },
    {
      "number": 5322,
      "class": "Bus",
      "name": "DALLAS 2 0",
      "init": {
        "Vr": 0.447527005506105,
        "Vi": -0.9053847496647132
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7231,
        "longitude": -96.9358
      }
    },
    {
      "number": 5323,
      "class": "Bus",
      "name": "DALLAS 2 1",
      "init": {
        "Vr": 0.3742123448875345,
        "Vi": -0.9265881264020945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7231,
        "longitude": -96.9358
      }
    },
    {
      "number": 5324,
      "class": "Bus",
      "name": "DALLAS 2 2",
      "init": {
        "Vr": 0.5108984543234867,
        "Vi": -0.9038218528252507
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7231,
        "longitude": -96.9358
      }
    },
    {
      "number": 5325,
      "class": "Bus",
      "name": "DALLAS 2 3",
      "init": {
        "Vr": 0.5109333285399291,
        "Vi": -0.9033444808429545
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7231,
        "longitude": -96.9358
      }
    },
    {
      "number": 5326,
      "class": "Bus",
      "name": "DALLAS 2 4",
      "init": {
        "Vr": 0.4696939601704899,
        "Vi": -0.9056776263758423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7231,
        "longitude": -96.9358
      }
    },
    {
      "number": 5327,
      "class": "Bus",
      "name": "MOUNT CALM 0",
      "init": {
        "Vr": 0.5445630452414917,
        "Vi": -0.8370280135920871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.751192,
        "longitude": -96.891872
      }
    },
    {
      "number": 5328,
      "class": "Bus",
      "name": "RIESEL 2 0",
      "init": {
        "Vr": 0.5319280193014765,
        "Vi": -0.8430255973079381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.354734,
        "longitude": -97.012872
      }
    },
    {
      "number": 5329,
      "class": "Bus",
      "name": "DALLAS 17 0",
      "init": {
        "Vr": 0.33465220941476703,
        "Vi": -0.9286762622599145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.711324,
        "longitude": -96.781215
      }
    },
    {
      "number": 5330,
      "class": "Bus",
      "name": "ARLINGTON 4 0",
      "init": {
        "Vr": 0.37028432454618215,
        "Vi": -0.9252417206113082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.754272,
        "longitude": -97.083196
      }
    },
    {
      "number": 5331,
      "class": "Bus",
      "name": "CELINA 0",
      "init": {
        "Vr": 0.36208477233382036,
        "Vi": -0.923904022941991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.338899,
        "longitude": -96.752977
      }
    },
    {
      "number": 5332,
      "class": "Bus",
      "name": "FORT WORTH 16 0",
      "init": {
        "Vr": 0.3565247111927726,
        "Vi": -0.9253609553030504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.881807,
        "longitude": -97.345955
      }
    },
    {
      "number": 5333,
      "class": "Bus",
      "name": "RED OAK 0",
      "init": {
        "Vr": 0.3550504498475019,
        "Vi": -0.9176434943558173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.521773,
        "longitude": -96.807315
      }
    },
    {
      "number": 5334,
      "class": "Bus",
      "name": "CLYDE 0",
      "init": {
        "Vr": 0.7527409110105844,
        "Vi": -0.6731809881926419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.2664,
        "longitude": -99.518879
      }
    },
    {
      "number": 5335,
      "class": "Bus",
      "name": "IRVING 2 0",
      "init": {
        "Vr": 0.3191832438281001,
        "Vi": -0.9348731168557821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.885259,
        "longitude": -96.942108
      }
    },
    {
      "number": 5336,
      "class": "Bus",
      "name": "ROWLETT 1 0",
      "init": {
        "Vr": 0.3636712884277354,
        "Vi": -0.9251084311646592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.897846,
        "longitude": -96.550385
      }
    },
    {
      "number": 5337,
      "class": "Bus",
      "name": "JACKSBORO 2 0",
      "init": {
        "Vr": 0.5739321997618162,
        "Vi": -0.8178248270693602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.219585,
        "longitude": -98.188154
      }
    },
    {
      "number": 5338,
      "class": "Bus",
      "name": "GRANBURY 3 0",
      "init": {
        "Vr": 0.41554143274431443,
        "Vi": -0.892646978188233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.56207,
        "longitude": -97.631011
      }
    },
    {
      "number": 5339,
      "class": "Bus",
      "name": "SOUTHLAKE 0",
      "init": {
        "Vr": 0.3394427807277674,
        "Vi": -0.9557152930335497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.959922,
        "longitude": -97.148582
      }
    },
    {
      "number": 5340,
      "class": "Bus",
      "name": "DALLAS 29 0",
      "init": {
        "Vr": 0.32575928380751107,
        "Vi": -0.9398335061316179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.786796,
        "longitude": -96.819971
      }
    },
    {
      "number": 5341,
      "class": "Bus",
      "name": "LEWISVILLE 1 0",
      "init": {
        "Vr": 0.3554358487655112,
        "Vi": -0.9460448858801314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.068473,
        "longitude": -96.963806
      }
    },
    {
      "number": 5342,
      "class": "Bus",
      "name": "LEWISVILLE 1 1",
      "init": {
        "Vr": 0.37759170691970334,
        "Vi": -0.9466070360304301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.068473,
        "longitude": -96.963806
      }
    },
    {
      "number": 5343,
      "class": "Bus",
      "name": "LEWISVILLE 1 2",
      "init": {
        "Vr": 0.45647048713486804,
        "Vi": -0.9344702322861969
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.068473,
        "longitude": -96.963806
      }
    },
    {
      "number": 5344,
      "class": "Bus",
      "name": "DALLAS 36 0",
      "init": {
        "Vr": 0.3115478677925616,
        "Vi": -0.9505005130665063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.893295,
        "longitude": -96.864339
      }
    },
    {
      "number": 5345,
      "class": "Bus",
      "name": "HILLSBORO 0",
      "init": {
        "Vr": 0.46038078556820394,
        "Vi": -0.8763579687083275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.022461,
        "longitude": -97.133361
      }
    },
    {
      "number": 5346,
      "class": "Bus",
      "name": "FORT WORTH 15 0",
      "init": {
        "Vr": 0.371816139447782,
        "Vi": -0.9251396206222158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.707831,
        "longitude": -97.338265
      }
    },
    {
      "number": 5347,
      "class": "Bus",
      "name": "CISCO 0",
      "init": {
        "Vr": 0.7156969495745249,
        "Vi": -0.7041266970342036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.556004,
        "longitude": -99.164736
      }
    },
    {
      "number": 5348,
      "class": "Bus",
      "name": "ITASCA 0",
      "init": {
        "Vr": 0.4268764152188587,
        "Vi": -0.8954473366189339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.162639,
        "longitude": -97.1549
      }
    },
    {
      "number": 5349,
      "class": "Bus",
      "name": "LANCASTER 2 0",
      "init": {
        "Vr": 0.35517156548885476,
        "Vi": -0.9272660827320789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.617663,
        "longitude": -96.778058
      }
    },
    {
      "number": 5350,
      "class": "Bus",
      "name": "GARLAND 1 0",
      "init": {
        "Vr": 0.43547427227394364,
        "Vi": -0.9056066767516333
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.857617,
        "longitude": -96.576325
      }
    },
    {
      "number": 5351,
      "class": "Bus",
      "name": "GARLAND 1 1",
      "init": {
        "Vr": 0.38101477357942215,
        "Vi": -0.9220546314603122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.857617,
        "longitude": -96.576325
      }
    },
    {
      "number": 5352,
      "class": "Bus",
      "name": "DALLAS 9 0",
      "init": {
        "Vr": 0.3431124203746888,
        "Vi": -0.9346231497330565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.792244,
        "longitude": -96.744003
      }
    },
    {
      "number": 5353,
      "class": "Bus",
      "name": "DUNCANVILLE 2 0",
      "init": {
        "Vr": 0.364562477979593,
        "Vi": -0.9339766531206817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.643212,
        "longitude": -96.916468
      }
    },
    {
      "number": 5354,
      "class": "Bus",
      "name": "MESQUITE 1 0",
      "init": {
        "Vr": 0.32453843246972935,
        "Vi": -0.9468373312249125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.725663,
        "longitude": -96.558988
      }
    },
    {
      "number": 5355,
      "class": "Bus",
      "name": "MAYPEARL 0",
      "init": {
        "Vr": 0.41699211758328386,
        "Vi": -0.9025288920727377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.302367,
        "longitude": -97.037219
      }
    },
    {
      "number": 5356,
      "class": "Bus",
      "name": "GARLAND 3 0",
      "init": {
        "Vr": 0.3326837645093332,
        "Vi": -0.9390076437973577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.964607,
        "longitude": -96.649686
      }
    },
    {
      "number": 5357,
      "class": "Bus",
      "name": "ALLEN 2 0",
      "init": {
        "Vr": 0.35651465882984074,
        "Vi": -0.9250241066205481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.114327,
        "longitude": -96.693964
      }
    },
    {
      "number": 5358,
      "class": "Bus",
      "name": "RIESEL 1 0",
      "init": {
        "Vr": 0.6541146398360324,
        "Vi": -0.7793876047822338
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.474378,
        "longitude": -96.957149
      }
    },
    {
      "number": 5359,
      "class": "Bus",
      "name": "RIESEL 1 1",
      "init": {
        "Vr": 0.6192713682359927,
        "Vi": -0.8038811638047896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.474378,
        "longitude": -96.957149
      }
    },
    {
      "number": 5360,
      "class": "Bus",
      "name": "RIESEL 1 2",
      "init": {
        "Vr": 0.7301617379240892,
        "Vi": -0.6978279280792723
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.474378,
        "longitude": -96.957149
      }
    },
    {
      "number": 5361,
      "class": "Bus",
      "name": "BRIDGEPORT 0",
      "init": {
        "Vr": 0.5597280337783009,
        "Vi": -0.8310818442669906
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5362,
      "class": "Bus",
      "name": "BRIDGEPORT 1",
      "init": {
        "Vr": 0.5443170936738398,
        "Vi": -0.8384450138332574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5363,
      "class": "Bus",
      "name": "BRIDGEPORT 2",
      "init": {
        "Vr": 0.5623772998992073,
        "Vi": -0.828898588490447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5364,
      "class": "Bus",
      "name": "BRIDGEPORT 3",
      "init": {
        "Vr": 0.5752199898792452,
        "Vi": -0.8179987550375465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5365,
      "class": "Bus",
      "name": "BRIDGEPORT 4",
      "init": {
        "Vr": 0.5928852225500524,
        "Vi": -0.8052869754823883
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5366,
      "class": "Bus",
      "name": "BRIDGEPORT 5",
      "init": {
        "Vr": 0.5975183120832293,
        "Vi": -0.8018552654468678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5367,
      "class": "Bus",
      "name": "BRIDGEPORT 6",
      "init": {
        "Vr": 0.5963883351624198,
        "Vi": -0.8026960531123332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5368,
      "class": "Bus",
      "name": "BRIDGEPORT 7",
      "init": {
        "Vr": 0.5838904553478206,
        "Vi": -0.8118324557158161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5369,
      "class": "Bus",
      "name": "BRIDGEPORT 8",
      "init": {
        "Vr": 0.5995274471281289,
        "Vi": -0.8003541966779987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.1964,
        "longitude": -97.9208
      }
    },
    {
      "number": 5370,
      "class": "Bus",
      "name": "LEWISVILLE 2 0",
      "init": {
        "Vr": 0.3657487584500786,
        "Vi": -0.9197860664500705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.081367,
        "longitude": -97.061017
      }
    },
    {
      "number": 5371,
      "class": "Bus",
      "name": "SEAGOVILLE 0",
      "init": {
        "Vr": 0.38242657371686667,
        "Vi": -0.9229947121925733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6058,
        "longitude": -96.542308
      }
    },
    {
      "number": 5372,
      "class": "Bus",
      "name": "DALLAS 31 0",
      "init": {
        "Vr": 0.316114632363414,
        "Vi": -0.9431493042046463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.925283,
        "longitude": -96.8368
      }
    },
    {
      "number": 5373,
      "class": "Bus",
      "name": "HALTOM CITY 0",
      "init": {
        "Vr": 0.31951988237876616,
        "Vi": -0.9274216329532449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.803436,
        "longitude": -97.267376
      }
    },
    {
      "number": 5374,
      "class": "Bus",
      "name": "BALCH SPRINGS 0",
      "init": {
        "Vr": 0.3745132789296475,
        "Vi": -0.9334025562385649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.716601,
        "longitude": -96.620085
      }
    },
    {
      "number": 5375,
      "class": "Bus",
      "name": "FORT WORTH 13 0",
      "init": {
        "Vr": 0.37014679492735825,
        "Vi": -0.9211875300747409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6785,
        "longitude": -97.330511
      }
    },
    {
      "number": 5376,
      "class": "Bus",
      "name": "DALLAS 43 0",
      "init": {
        "Vr": 0.36436967757623995,
        "Vi": -0.9301212652007284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.676238,
        "longitude": -96.936565
      }
    },
    {
      "number": 5377,
      "class": "Bus",
      "name": "KILLEEN 2 0",
      "init": {
        "Vr": 0.5578342395205547,
        "Vi": -0.8324502986533812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.112884,
        "longitude": -97.729602
      }
    },
    {
      "number": 5378,
      "class": "Bus",
      "name": "WACO 5 0",
      "init": {
        "Vr": 0.5505312852558858,
        "Vi": -0.8527532313599409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.539723,
        "longitude": -97.195009
      }
    },
    {
      "number": 5379,
      "class": "Bus",
      "name": "FORT WORTH 9 0",
      "init": {
        "Vr": 0.34224776645770705,
        "Vi": -0.9368173890168499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.859685,
        "longitude": -97.291523
      }
    },
    {
      "number": 5380,
      "class": "Bus",
      "name": "ENNIS 0",
      "init": {
        "Vr": 0.4979147977842455,
        "Vi": -0.8839844954073663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.32,
        "longitude": -96.675
      }
    },
    {
      "number": 5381,
      "class": "Bus",
      "name": "ENNIS 1",
      "init": {
        "Vr": 0.46949534098041806,
        "Vi": -0.8894235712480316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.32,
        "longitude": -96.675
      }
    },
    {
      "number": 5382,
      "class": "Bus",
      "name": "ENNIS 2",
      "init": {
        "Vr": 0.5128645836012837,
        "Vi": -0.8926578353327292
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.32,
        "longitude": -96.675
      }
    },
    {
      "number": 5383,
      "class": "Bus",
      "name": "ENNIS 3",
      "init": {
        "Vr": 0.5149301482996343,
        "Vi": -0.8938166300878692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.32,
        "longitude": -96.675
      }
    },
    {
      "number": 5384,
      "class": "Bus",
      "name": "DALLAS 3 0",
      "init": {
        "Vr": 0.436668177157667,
        "Vi": -0.9092015359926591
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.710306,
        "longitude": -96.678549
      }
    },
    {
      "number": 5385,
      "class": "Bus",
      "name": "DALLAS 3 1",
      "init": {
        "Vr": 0.39412626166667586,
        "Vi": -0.9247386754798911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.710306,
        "longitude": -96.678549
      }
    },
    {
      "number": 5386,
      "class": "Bus",
      "name": "RICHARDSON 1 0",
      "init": {
        "Vr": 0.33900750732607937,
        "Vi": -0.9378549185704518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.991557,
        "longitude": -96.663063
      }
    },
    {
      "number": 5387,
      "class": "Bus",
      "name": "FORT WORTH 21 0",
      "init": {
        "Vr": 0.34452965550881076,
        "Vi": -0.9237958344689339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.742058,
        "longitude": -97.38173
      }
    },
    {
      "number": 5388,
      "class": "Bus",
      "name": "WACO 2 0",
      "init": {
        "Vr": 0.5906495078262393,
        "Vi": -0.8249070086524615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.620954,
        "longitude": -97.09851
      }
    },
    {
      "number": 5389,
      "class": "Bus",
      "name": "WACO 2 1",
      "init": {
        "Vr": 0.5691723944127607,
        "Vi": -0.8345911719544583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.620954,
        "longitude": -97.09851
      }
    },
    {
      "number": 5390,
      "class": "Bus",
      "name": "ROGERS 0",
      "init": {
        "Vr": 0.5995498138969432,
        "Vi": -0.8100857476151094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.940183,
        "longitude": -97.227023
      }
    },
    {
      "number": 5391,
      "class": "Bus",
      "name": "ROGERS 1",
      "init": {
        "Vr": 0.5786376669125073,
        "Vi": -0.8226794819555101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.940183,
        "longitude": -97.227023
      }
    },
    {
      "number": 5392,
      "class": "Bus",
      "name": "ROGERS 2",
      "init": {
        "Vr": 0.5553569103045931,
        "Vi": -0.8290714223796272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.940183,
        "longitude": -97.227023
      }
    },
    {
      "number": 5393,
      "class": "Bus",
      "name": "CHINA SPRING 0",
      "init": {
        "Vr": 0.535366431690627,
        "Vi": -0.8469618575015035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.693947,
        "longitude": -97.325271
      }
    },
    {
      "number": 5394,
      "class": "Bus",
      "name": "ALBANY 1 0",
      "init": {
        "Vr": 0.7781892423111392,
        "Vi": -0.6573222035208219
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5395,
      "class": "Bus",
      "name": "ALBANY 1 1",
      "init": {
        "Vr": 0.8000765462670261,
        "Vi": -0.6266798076410913
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5396,
      "class": "Bus",
      "name": "ALBANY 1 2",
      "init": {
        "Vr": 0.7641896668652438,
        "Vi": -0.6603013532584069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5397,
      "class": "Bus",
      "name": "ALBANY 1 3",
      "init": {
        "Vr": 0.7799730760409793,
        "Vi": -0.6272662842322629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5398,
      "class": "Bus",
      "name": "ALBANY 1 4",
      "init": {
        "Vr": 0.7799730760409793,
        "Vi": -0.6272662842322629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5399,
      "class": "Bus",
      "name": "ALBANY 1 5",
      "init": {
        "Vr": 0.7893544564137953,
        "Vi": -0.6497326688880579
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7683,
        "longitude": -99.4228
      }
    },
    {
      "number": 5400,
      "class": "Bus",
      "name": "MCKINNEY 2 0",
      "init": {
        "Vr": 0.38247669279531454,
        "Vi": -0.9181646355180865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.245879,
        "longitude": -96.631295
      }
    },
    {
      "number": 5401,
      "class": "Bus",
      "name": "GRANBURY 2 0",
      "init": {
        "Vr": 0.5667686284903567,
        "Vi": -0.8333735647184216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5402,
      "class": "Bus",
      "name": "GRANBURY 2 1",
      "init": {
        "Vr": 0.5100888823690514,
        "Vi": -0.8585625169367538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5403,
      "class": "Bus",
      "name": "GRANBURY 2 2",
      "init": {
        "Vr": 0.5954610210078786,
        "Vi": -0.8292908230762321
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5404,
      "class": "Bus",
      "name": "GRANBURY 2 3",
      "init": {
        "Vr": 0.5843527012374828,
        "Vi": -0.8322063945455404
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5405,
      "class": "Bus",
      "name": "GRANBURY 2 4",
      "init": {
        "Vr": 0.5857539555194631,
        "Vi": -0.8313473152306295
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5406,
      "class": "Bus",
      "name": "GRANBURY 2 5",
      "init": {
        "Vr": 0.594597015830569,
        "Vi": -0.8294039483336735
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.403056,
        "longitude": -97.700556
      }
    },
    {
      "number": 5407,
      "class": "Bus",
      "name": "CLIFTON 2 0",
      "init": {
        "Vr": 0.5400634932219186,
        "Vi": -0.8525558325052686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.817062,
        "longitude": -97.546568
      }
    },
    {
      "number": 5408,
      "class": "Bus",
      "name": "FARMERSVILLE 0",
      "init": {
        "Vr": 0.3875331579527932,
        "Vi": -0.9268536238394691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.174219,
        "longitude": -96.356004
      }
    },
    {
      "number": 5409,
      "class": "Bus",
      "name": "ARLINGTON 10 0",
      "init": {
        "Vr": 0.35227925226102796,
        "Vi": -0.917328319268552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.689222,
        "longitude": -97.18913
      }
    },
    {
      "number": 5410,
      "class": "Bus",
      "name": "KILLEEN 3 0",
      "init": {
        "Vr": 0.6383121000834578,
        "Vi": -0.7974014694568515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.009641,
        "longitude": -97.746417
      }
    },
    {
      "number": 5411,
      "class": "Bus",
      "name": "KILLEEN 3 1",
      "init": {
        "Vr": 0.5968954650248153,
        "Vi": -0.8271129094162426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.009641,
        "longitude": -97.746417
      }
    },
    {
      "number": 5412,
      "class": "Bus",
      "name": "WYLIE 0",
      "init": {
        "Vr": 0.35074115676404116,
        "Vi": -0.9293090364596772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.012135,
        "longitude": -96.534936
      }
    },
    {
      "number": 5413,
      "class": "Bus",
      "name": "PALO PINTO 1 0",
      "init": {
        "Vr": 0.6249028357843126,
        "Vi": -0.7856414536539331
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5414,
      "class": "Bus",
      "name": "PALO PINTO 1 1",
      "init": {
        "Vr": 0.6134595461196417,
        "Vi": -0.8047099309624869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5415,
      "class": "Bus",
      "name": "PALO PINTO 1 2",
      "init": {
        "Vr": 0.6522907038985453,
        "Vi": -0.7579688896038353
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5416,
      "class": "Bus",
      "name": "PALO PINTO 1 3",
      "init": {
        "Vr": 0.6526124969957003,
        "Vi": -0.7576918428786124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5417,
      "class": "Bus",
      "name": "PALO PINTO 1 4",
      "init": {
        "Vr": 0.6490901139100295,
        "Vi": -0.7607115248397438
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5418,
      "class": "Bus",
      "name": "PALO PINTO 1 5",
      "init": {
        "Vr": 0.6478560712573631,
        "Vi": -0.7622801079523264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5419,
      "class": "Bus",
      "name": "PALO PINTO 1 6",
      "init": {
        "Vr": 0.6384792019661835,
        "Vi": -0.7721076171679873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.6581,
        "longitude": -98.3103
      }
    },
    {
      "number": 5420,
      "class": "Bus",
      "name": "FORT WORTH 10 0",
      "init": {
        "Vr": 0.38837097722576347,
        "Vi": -0.9201184461132917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.975361,
        "longitude": -97.310486
      }
    },
    {
      "number": 5421,
      "class": "Bus",
      "name": "JOSEPHINE 0",
      "init": {
        "Vr": 0.3845382639853753,
        "Vi": -0.9421235401459787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.066219,
        "longitude": -96.309004
      }
    },
    {
      "number": 5422,
      "class": "Bus",
      "name": "LEWSIVILLE 0",
      "init": {
        "Vr": 0.34370879816889405,
        "Vi": -0.9603458872465448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.019646,
        "longitude": -96.961986
      }
    },
    {
      "number": 5423,
      "class": "Bus",
      "name": "LEWSIVILLE 1",
      "init": {
        "Vr": 0.35456481190563965,
        "Vi": -0.955198076760796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.019646,
        "longitude": -96.961986
      }
    },
    {
      "number": 5424,
      "class": "Bus",
      "name": "LEWSIVILLE 2",
      "init": {
        "Vr": 0.34370879816889405,
        "Vi": -0.9603458872465448
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.019646,
        "longitude": -96.961986
      }
    },
    {
      "number": 5425,
      "class": "Bus",
      "name": "DALLAS 40 0",
      "init": {
        "Vr": 0.34222042777238265,
        "Vi": -0.9311630672315939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.813576,
        "longitude": -96.878036
      }
    },
    {
      "number": 5426,
      "class": "Bus",
      "name": "KEMP 0",
      "init": {
        "Vr": 0.412731936636837,
        "Vi": -0.8982324538538505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.366686,
        "longitude": -96.245039
      }
    },
    {
      "number": 5427,
      "class": "Bus",
      "name": "WAXAHACHIE 2 0",
      "init": {
        "Vr": 0.39265540040091246,
        "Vi": -0.906023342399071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.360829,
        "longitude": -96.915523
      }
    },
    {
      "number": 5428,
      "class": "Bus",
      "name": "HURST 0",
      "init": {
        "Vr": 0.37138788972910075,
        "Vi": -0.9242290240092471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.8172,
        "longitude": -97.180586
      }
    },
    {
      "number": 5429,
      "class": "Bus",
      "name": "FORT WORTH 18 0",
      "init": {
        "Vr": 0.34899048919096826,
        "Vi": -0.9225647621499393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.816503,
        "longitude": -97.359532
      }
    },
    {
      "number": 5430,
      "class": "Bus",
      "name": "WEATHERFORD 2 0",
      "init": {
        "Vr": 0.4263358971158738,
        "Vi": -0.9069952996173185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.754964,
        "longitude": -97.791085
      }
    },
    {
      "number": 5431,
      "class": "Bus",
      "name": "ROCKWALL 2 0",
      "init": {
        "Vr": 0.3458292699657342,
        "Vi": -0.928878726606791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.943901,
        "longitude": -96.452875
      }
    },
    {
      "number": 5432,
      "class": "Bus",
      "name": "WEATHERFORD 3 0",
      "init": {
        "Vr": 0.4447787867867112,
        "Vi": -0.8915540398669873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.848403,
        "longitude": -97.903219
      }
    },
    {
      "number": 5433,
      "class": "Bus",
      "name": "FORT WORTH 3 0",
      "init": {
        "Vr": 0.33785392950929105,
        "Vi": -0.9317511046448018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.747426,
        "longitude": -97.217658
      }
    },
    {
      "number": 5434,
      "class": "Bus",
      "name": "NEWARK 0",
      "init": {
        "Vr": 0.39249540166541175,
        "Vi": -0.922425126858747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.00085,
        "longitude": -97.444409
      }
    },
    {
      "number": 5435,
      "class": "Bus",
      "name": "SANTO 0",
      "init": {
        "Vr": 0.5851864597932633,
        "Vi": -0.8245781289606366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.600503,
        "longitude": -98.17276
      }
    },
    {
      "number": 5436,
      "class": "Bus",
      "name": "DALLAS 18 0",
      "init": {
        "Vr": 0.32326548624647405,
        "Vi": -0.9395510476277141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.930338,
        "longitude": -96.787496
      }
    },
    {
      "number": 5437,
      "class": "Bus",
      "name": "ELM MOTT 0",
      "init": {
        "Vr": 0.5191021087596842,
        "Vi": -0.8502023845393331
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.696619,
        "longitude": -97.073707
      }
    },
    {
      "number": 5438,
      "class": "Bus",
      "name": "FORT WORTH 17 0",
      "init": {
        "Vr": 0.3610775904435544,
        "Vi": -0.9250140943168564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.7811,
        "longitude": -97.354585
      }
    },
    {
      "number": 5439,
      "class": "Bus",
      "name": "WAXAHACHIE 1 0",
      "init": {
        "Vr": 0.4464128905203842,
        "Vi": -0.892282956729039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.372201,
        "longitude": -96.784944
      }
    },
    {
      "number": 5440,
      "class": "Bus",
      "name": "ARLINGTON 3 0",
      "init": {
        "Vr": 0.33797130321616514,
        "Vi": -0.9406416384052662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.722844,
        "longitude": -97.080239
      }
    },
    {
      "number": 5441,
      "class": "Bus",
      "name": "FORT WORTH 20 0",
      "init": {
        "Vr": 0.3910878826498218,
        "Vi": -0.9137301753549818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.652918,
        "longitude": -97.379538
      }
    },
    {
      "number": 5442,
      "class": "Bus",
      "name": "FORT WORTH 7 0",
      "init": {
        "Vr": 0.353818643293193,
        "Vi": -0.9257143689525733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.749099,
        "longitude": -97.272957
      }
    },
    {
      "number": 5443,
      "class": "Bus",
      "name": "FORT WORTH 11 0",
      "init": {
        "Vr": 0.3656360739578376,
        "Vi": -0.9248674741278167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.728688,
        "longitude": -97.317801
      }
    },
    {
      "number": 5444,
      "class": "Bus",
      "name": "MIDLOTHIAN 1 0",
      "init": {
        "Vr": 0.506463020367575,
        "Vi": -0.8738393386290857
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4302,
        "longitude": -97.0537
      }
    },
    {
      "number": 5445,
      "class": "Bus",
      "name": "MIDLOTHIAN 1 1",
      "init": {
        "Vr": 0.4416598588585345,
        "Vi": -0.8959559094040416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.4302,
        "longitude": -97.0537
      }
    },
    {
      "number": 5446,
      "class": "Bus",
      "name": "HEWITT 0",
      "init": {
        "Vr": 0.5303545373131671,
        "Vi": -0.8486236407957761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.453501,
        "longitude": -97.195339
      }
    },
    {
      "number": 5447,
      "class": "Bus",
      "name": "ARLINGTON 11 0",
      "init": {
        "Vr": 0.365054295434702,
        "Vi": -0.9154944127904608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.639649,
        "longitude": -97.217476
      }
    },
    {
      "number": 5448,
      "class": "Bus",
      "name": "GRAND PRAIRIE 3 0",
      "init": {
        "Vr": 0.4439757069789244,
        "Vi": -0.9042260947402269
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.664953,
        "longitude": -97.024692
      }
    },
    {
      "number": 5449,
      "class": "Bus",
      "name": "GRAND PRAIRIE 3 1",
      "init": {
        "Vr": 0.3897762136279523,
        "Vi": -0.9304245030398017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.664953,
        "longitude": -97.024692
      }
    },
    {
      "number": 5450,
      "class": "Bus",
      "name": "MELISSA 0",
      "init": {
        "Vr": 0.36997464787277146,
        "Vi": -0.9171767621118025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.285118,
        "longitude": -96.566247
      }
    },
    {
      "number": 5451,
      "class": "Bus",
      "name": "COPPERAS COVE 0",
      "init": {
        "Vr": 0.6392479664865012,
        "Vi": -0.7979779656099603
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.219045,
        "longitude": -97.968224
      }
    },
    {
      "number": 5452,
      "class": "Bus",
      "name": "COPPERAS COVE 1",
      "init": {
        "Vr": 0.6179013212702977,
        "Vi": -0.8082683196247293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.219045,
        "longitude": -97.968224
      }
    },
    {
      "number": 5453,
      "class": "Bus",
      "name": "CLEBURNE 1 0",
      "init": {
        "Vr": 0.4113426642709197,
        "Vi": -0.9062988864037731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.392588,
        "longitude": -97.32754
      }
    },
    {
      "number": 5454,
      "class": "Bus",
      "name": "GREENVILLE 2 0",
      "init": {
        "Vr": 0.40728000545471577,
        "Vi": -0.9144500872373258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.068454,
        "longitude": -96.084274
      }
    },
    {
      "number": 5455,
      "class": "Bus",
      "name": "ALVORD 0",
      "init": {
        "Vr": 0.47192552054277603,
        "Vi": -0.8725623487823289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.372433,
        "longitude": -97.669953
      }
    },
    {
      "number": 5456,
      "class": "Bus",
      "name": "GORMAN 0",
      "init": {
        "Vr": 0.6725564038929973,
        "Vi": -0.7533296208540795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.116953,
        "longitude": -98.98514
      }
    },
    {
      "number": 5457,
      "class": "Bus",
      "name": "COLLEYVILLE 0",
      "init": {
        "Vr": 0.3461570791475183,
        "Vi": -0.9279562953120064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.891787,
        "longitude": -97.149641
      }
    },
    {
      "number": 5458,
      "class": "Bus",
      "name": "HOLLAND 0",
      "init": {
        "Vr": 0.593453133004707,
        "Vi": -0.8127126670224127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.884326,
        "longitude": -97.378809
      }
    },
    {
      "number": 5459,
      "class": "Bus",
      "name": "HOLLAND 1",
      "init": {
        "Vr": 0.5718496684180681,
        "Vi": -0.8265480741956238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.884326,
        "longitude": -97.378809
      }
    },
    {
      "number": 5460,
      "class": "Bus",
      "name": "HOLLAND 2",
      "init": {
        "Vr": 0.5213349440620167,
        "Vi": -0.838137903791012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.884326,
        "longitude": -97.378809
      }
    },
    {
      "number": 5461,
      "class": "Bus",
      "name": "TEMPLE 3 0",
      "init": {
        "Vr": 0.5962676001598423,
        "Vi": -0.8088410721462148
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.137885,
        "longitude": -97.373626
      }
    },
    {
      "number": 5462,
      "class": "Bus",
      "name": "DALLAS 34 0",
      "init": {
        "Vr": 0.34479648908800353,
        "Vi": -0.9299625227849877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.660862,
        "longitude": -96.840948
      }
    },
    {
      "number": 5463,
      "class": "Bus",
      "name": "IRVING 4 0",
      "init": {
        "Vr": 0.3253868463118246,
        "Vi": -0.9346359624858809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.825907,
        "longitude": -96.966915
      }
    },
    {
      "number": 5464,
      "class": "Bus",
      "name": "FRISCO 2 0",
      "init": {
        "Vr": 0.4401448571771002,
        "Vi": -0.9045186548080609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.146336,
        "longitude": -96.856347
      }
    },
    {
      "number": 5465,
      "class": "Bus",
      "name": "FRISCO 2 1",
      "init": {
        "Vr": 0.37972657728057896,
        "Vi": -0.9335591342325533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.146336,
        "longitude": -96.856347
      }
    },
    {
      "number": 5466,
      "class": "Bus",
      "name": "GATESVILLE 3 0",
      "init": {
        "Vr": 0.5523542555678592,
        "Vi": -0.8341414549402159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.467983,
        "longitude": -97.735272
      }
    },
    {
      "number": 5467,
      "class": "Bus",
      "name": "DALLAS 25 0",
      "init": {
        "Vr": 0.32521351289271283,
        "Vi": -0.9414673725314711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.787742,
        "longitude": -96.79939
      }
    },
    {
      "number": 5468,
      "class": "Bus",
      "name": "DALLAS 37 0",
      "init": {
        "Vr": 0.3421514774329625,
        "Vi": -0.9308382521151661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.703913,
        "longitude": -96.871889
      }
    },
    {
      "number": 5469,
      "class": "Bus",
      "name": "FORT WORTH 19 0",
      "init": {
        "Vr": 0.3573430309617676,
        "Vi": -0.9240673448805151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.708639,
        "longitude": -97.363495
      }
    },
    {
      "number": 5470,
      "class": "Bus",
      "name": "WOODWAY 0",
      "init": {
        "Vr": 0.5379319124500098,
        "Vi": -0.8508222408846186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.529664,
        "longitude": -97.260442
      }
    },
    {
      "number": 5471,
      "class": "Bus",
      "name": "MINGUS 0",
      "init": {
        "Vr": 0.6015656331307146,
        "Vi": -0.81675522573385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.455408,
        "longitude": -98.418168
      }
    },
    {
      "number": 5472,
      "class": "Bus",
      "name": "THROCKMORTON 0",
      "init": {
        "Vr": 0.6917226472300043,
        "Vi": -0.7177197325104375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 33.187712,
        "longitude": -99.265034
      }
    },
    {
      "number": 5473,
      "class": "Bus",
      "name": "NEMO 0",
      "init": {
        "Vr": 0.4981847997509841,
        "Vi": -0.8666459982976484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.266222,
        "longitude": -97.655141
      }
    },
    {
      "number": 5474,
      "class": "Bus",
      "name": "ABBOTT 0",
      "init": {
        "Vr": 0.49812843716335053,
        "Vi": -0.8617112497298571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.881728,
        "longitude": -97.08541
      }
    },
    {
      "number": 5475,
      "class": "Bus",
      "name": "ALVARADO 0",
      "init": {
        "Vr": 0.36785561110532816,
        "Vi": -0.9240041269151414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.414944,
        "longitude": -97.196367
      }
    },
    {
      "number": 5476,
      "class": "Bus",
      "name": "CORSICANA 1 0",
      "init": {
        "Vr": 0.4545781591080919,
        "Vi": -0.8760379524756267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.043193,
        "longitude": -96.350943
      }
    },
    {
      "number": 5477,
      "class": "Bus",
      "name": "HARKER HEIGHTS 0",
      "init": {
        "Vr": 0.5694198227293842,
        "Vi": -0.8311200252047318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.050856,
        "longitude": -97.644625
      }
    },
    {
      "number": 5478,
      "class": "Bus",
      "name": "IRVING 3 0",
      "init": {
        "Vr": 0.33620267853660274,
        "Vi": -0.9357028743761642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.796608,
        "longitude": -96.954903
      }
    },
    {
      "number": 5479,
      "class": "Bus",
      "name": "BURLESON 0",
      "init": {
        "Vr": 0.47130241598365363,
        "Vi": -0.8850330636387174
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.532666,
        "longitude": -97.306547
      }
    },
    {
      "number": 5480,
      "class": "Bus",
      "name": "BURLESON 1",
      "init": {
        "Vr": 0.411595553223465,
        "Vi": -0.9032860576866815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.532666,
        "longitude": -97.306547
      }
    },
    {
      "number": 5481,
      "class": "Bus",
      "name": "FORT WORTH 28 0",
      "init": {
        "Vr": 0.38758985335737406,
        "Vi": -0.9069717387693301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.63587,
        "longitude": -97.503481
      }
    },
    {
      "number": 5482,
      "class": "Bus",
      "name": "DALLAS 23 0",
      "init": {
        "Vr": 0.3155129217278685,
        "Vi": -0.9529680202955172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.835893,
        "longitude": -96.795514
      }
    },
    {
      "number": 5483,
      "class": "Bus",
      "name": "NORTH RICHLAND HILLS 1 0",
      "init": {
        "Vr": 0.3719731303870449,
        "Vi": -0.932081464306089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.88659,
        "longitude": -97.208384
      }
    },
    {
      "number": 5484,
      "class": "Bus",
      "name": "CROSS PLAINS 0",
      "init": {
        "Vr": 0.7238572599766693,
        "Vi": -0.7084516107125556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.006925,
        "longitude": -99.290758
      }
    },
    {
      "number": 5485,
      "class": "Bus",
      "name": "BLOOMING GROVE 0",
      "init": {
        "Vr": 0.5012995848348738,
        "Vi": -0.8755018740726684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.122927,
        "longitude": -96.723661
      }
    },
    {
      "number": 6001,
      "class": "Bus",
      "name": "CONVERSE 0",
      "init": {
        "Vr": 0.5533515062657947,
        "Vi": -0.8568559223133241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.487774,
        "longitude": -98.291474
      }
    },
    {
      "number": 6002,
      "class": "Bus",
      "name": "SAN ANTONIO 46 0",
      "init": {
        "Vr": 0.5435735581257882,
        "Vi": -0.8417546027475135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.65235,
        "longitude": -98.656213
      }
    },
    {
      "number": 6003,
      "class": "Bus",
      "name": "BASTROP 0",
      "init": {
        "Vr": 0.7088706410903464,
        "Vi": -0.7480692720558739
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6004,
      "class": "Bus",
      "name": "BASTROP 1",
      "init": {
        "Vr": 0.7433799893951111,
        "Vi": -0.69138846521335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6005,
      "class": "Bus",
      "name": "BASTROP 2",
      "init": {
        "Vr": 0.7030074892297736,
        "Vi": -0.7318478387032041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6006,
      "class": "Bus",
      "name": "BASTROP 3",
      "init": {
        "Vr": 0.7335682247848461,
        "Vi": -0.737209319148976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6007,
      "class": "Bus",
      "name": "BASTROP 4",
      "init": {
        "Vr": 0.7088706410903464,
        "Vi": -0.7480692720558739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6008,
      "class": "Bus",
      "name": "BASTROP 5",
      "init": {
        "Vr": 0.7351326083450995,
        "Vi": -0.7356493517987903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6009,
      "class": "Bus",
      "name": "BASTROP 6",
      "init": {
        "Vr": 0.7482228477245987,
        "Vi": -0.7223312888122295
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6010,
      "class": "Bus",
      "name": "BASTROP 7",
      "init": {
        "Vr": 0.7383126298545437,
        "Vi": -0.7324577675549226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.1456,
        "longitude": -97.2708
      }
    },
    {
      "number": 6011,
      "class": "Bus",
      "name": "MARION 2 0",
      "init": {
        "Vr": 0.6118620125158484,
        "Vi": -0.8001602783435483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.600453,
        "longitude": -98.047576
      }
    },
    {
      "number": 6012,
      "class": "Bus",
      "name": "PAIGE 0",
      "init": {
        "Vr": 0.655664727661272,
        "Vi": -0.7813473785653862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.303885,
        "longitude": -97.218899
      }
    },
    {
      "number": 6013,
      "class": "Bus",
      "name": "SAN ANTONIO 42 0",
      "init": {
        "Vr": 0.5203648809034661,
        "Vi": -0.8382707167479198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.371436,
        "longitude": -98.593411
      }
    },
    {
      "number": 6014,
      "class": "Bus",
      "name": "WAELDER 0",
      "init": {
        "Vr": 0.6225933581969233,
        "Vi": -0.7963353415064635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.700745,
        "longitude": -97.301328
      }
    },
    {
      "number": 6015,
      "class": "Bus",
      "name": "ATASCOSA 0",
      "init": {
        "Vr": 0.5533193591849009,
        "Vi": -0.834780116499653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.283035,
        "longitude": -98.737267
      }
    },
    {
      "number": 6016,
      "class": "Bus",
      "name": "SAN ANTONIO 40 0",
      "init": {
        "Vr": 0.542769927572024,
        "Vi": -0.8437421639892402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.460646,
        "longitude": -98.571279
      }
    },
    {
      "number": 6017,
      "class": "Bus",
      "name": "CIBOLO 0",
      "init": {
        "Vr": 0.5668020594138452,
        "Vi": -0.8243384607973135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.575004,
        "longitude": -98.220552
      }
    },
    {
      "number": 6018,
      "class": "Bus",
      "name": "AUSTIN 6 0",
      "init": {
        "Vr": 0.5401732032214811,
        "Vi": -0.8284414952160163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.242354,
        "longitude": -97.6592
      }
    },
    {
      "number": 6019,
      "class": "Bus",
      "name": "AUSTIN 25 0",
      "init": {
        "Vr": 0.52978198280627,
        "Vi": -0.833635499156856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.293268,
        "longitude": -97.76605
      }
    },
    {
      "number": 6020,
      "class": "Bus",
      "name": "HORSESHOE BAY 0",
      "init": {
        "Vr": 0.6271801804690764,
        "Vi": -0.7980919146544901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.5309,
        "longitude": -98.377752
      }
    },
    {
      "number": 6021,
      "class": "Bus",
      "name": "LEANDER 1 0",
      "init": {
        "Vr": 0.6695622755468857,
        "Vi": -0.7763286903226291
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.562551,
        "longitude": -97.907897
      }
    },
    {
      "number": 6022,
      "class": "Bus",
      "name": "LEANDER 1 1",
      "init": {
        "Vr": 0.6247316238901425,
        "Vi": -0.7978092952767394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.562551,
        "longitude": -97.907897
      }
    },
    {
      "number": 6023,
      "class": "Bus",
      "name": "LEANDER 1 2",
      "init": {
        "Vr": 0.5610987715044836,
        "Vi": -0.8239007184184688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.562551,
        "longitude": -97.907897
      }
    },
    {
      "number": 6024,
      "class": "Bus",
      "name": "AUSTIN 10 0",
      "init": {
        "Vr": 0.5188903818638201,
        "Vi": -0.875320714379789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.304265,
        "longitude": -97.685722
      }
    },
    {
      "number": 6025,
      "class": "Bus",
      "name": "SAN ANTONIO 31 0",
      "init": {
        "Vr": 0.5482682101217558,
        "Vi": -0.8601173936504644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.590028,
        "longitude": -98.525262
      }
    },
    {
      "number": 6026,
      "class": "Bus",
      "name": "SAN ANTONIO 49 0",
      "init": {
        "Vr": 0.5516782899187145,
        "Vi": -0.8270630074471318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.341337,
        "longitude": -98.705628
      }
    },
    {
      "number": 6027,
      "class": "Bus",
      "name": "ELGIN 0",
      "init": {
        "Vr": 0.6108494352977963,
        "Vi": -0.8028607935223786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.338584,
        "longitude": -97.361224
      }
    },
    {
      "number": 6028,
      "class": "Bus",
      "name": "AUSTIN 31 0",
      "init": {
        "Vr": 0.5325970275301721,
        "Vi": -0.8298561990992346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 30.216168,
        "longitude": -97.856006
      }
    },
    {
      "number": 6029,
      "class": "Bus",
      "name": "RUNGE 0",
      "init": {
        "Vr": 0.6941807680114174,
        "Vi": -0.7385814871997141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 28.952237,
        "longitude": -97.887161
      }
    },
    {
      "number": 6030,
      "class": "Bus",
      "name": "YOAKUM 0",
      "init": {
        "Vr": 0.8196993043807252,
        "Vi": -0.5949599823786518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 29.202338,
        "longitude": -97.076333
      }
    },
    {
      "number": 6031,
      "class": "Bus",
      "name": "YOAKUM 1",
      "init": {
