{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "Memphis",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 59.49713897705078,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 2,
      "class": "Bus",
      "name": "Greers Ferry Lake_138",
      "init": {
        "Vr": 0.8783505304918964,
        "Vi": -0.5140250003983823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5207,
        "longitude": -91.9953
      }
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "Greers Ferry Lake_69",
      "init": {
        "Vr": 0.8359121722931472,
        "Vi": -0.5600440532713924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5207,
        "longitude": -91.9953
      }
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "Marion_138",
      "init": {
        "Vr": 0.8172182394272435,
        "Vi": -0.6432418464601581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "Marion_69",
      "init": {
        "Vr": 0.7422615004601202,
        "Vi": -0.7141063049356453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "Barkley_138",
      "init": {
        "Vr": 0.8640133660492227,
        "Vi": -0.5740285818527336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "Barkley_69",
      "init": {
        "Vr": 0.8212731558122882,
        "Vi": -0.6199161066127977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "Kentucky Dam_345",
      "init": {
        "Vr": 0.9807058583151976,
        "Vi": -0.3461485964433993
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "Kentucky Dam_138",
      "init": {
        "Vr": 0.8604303667199459,
        "Vi": -0.5737486513627474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "Kentucky Dam_69",
      "init": {
        "Vr": 0.8204860266850069,
        "Vi": -0.6200056013052815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "Shawnee_345",
      "init": {
        "Vr": 0.9818798496317462,
        "Vi": -0.3428009240460547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "Shawnee_138",
      "init": {
        "Vr": 0.8517796988946862,
        "Vi": -0.57572510015593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "Shawnee_69",
      "init": {
        "Vr": 0.7502289823864895,
        "Vi": -0.6559191758792893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "L L Wilkins_345",
      "init": {
        "Vr": 0.960825083927326,
        "Vi": -0.40056102659352705
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "L L Wilkins_138",
      "init": {
        "Vr": 0.8514066480746201,
        "Vi": -0.597210951447621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "L L Wilkins_69",
      "init": {
        "Vr": 0.8184897370551102,
        "Vi": -0.6364032140168175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "Taum Sauk_138",
      "init": {
        "Vr": 0.8052636227032921,
        "Vi": -0.685096843193426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.520833,
        "longitude": -90.834722
      }
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "Taum Sauk_69",
      "init": {
        "Vr": 0.7367486022833718,
        "Vi": -0.7421738587473721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.520833,
        "longitude": -90.834722
      }
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "Jackson (MO)_69",
      "init": {
        "Vr": 0.655552924757983,
        "Vi": -0.7870347915428957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.3847,
        "longitude": -89.6606
      }
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "Kennett_69",
      "init": {
        "Vr": 0.7480765095265031,
        "Vi": -0.7101941821452559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "New Madrid_345",
      "init": {
        "Vr": 0.9861218213783081,
        "Vi": -0.33040281805112726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5147,
        "longitude": -89.5617
      }
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "New Madrid_138",
      "init": {
        "Vr": 0.8063152754605468,
        "Vi": -0.649884990025961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5147,
        "longitude": -89.5617
      }
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "New Madrid_69",
      "init": {
        "Vr": 0.7767537109098124,
        "Vi": -0.6769165212568169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5147,
        "longitude": -89.5617
      }
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "Allen_345",
      "init": {
        "Vr": 0.9524742977385645,
        "Vi": -0.4419184083519645
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "Allen_138",
      "init": {
        "Vr": 0.7489653384229596,
        "Vi": -0.7061727799971289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "Allen_69",
      "init": {
        "Vr": 0.7016972312607541,
        "Vi": -0.7274524478013735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "Pickwick Landing Dam_138",
      "init": {
        "Vr": 0.7996043985695874,
        "Vi": -0.6521324537253287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "Pickwick Landing Dam_69",
      "init": {
        "Vr": 0.7318786697710361,
        "Vi": -0.6989169391430196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "Independence Steam Electric Station_345",
      "init": {
        "Vr": 1.0505004950599095,
        "Vi": -0.14159260238323146
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.678442,
        "longitude": -91.408761
      }
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "Independence Steam Electric Station_138",
      "init": {
        "Vr": 0.8932550436604614,
        "Vi": -0.5158150524757513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.678442,
        "longitude": -91.408761
      }
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "Independence Steam Electric Station_69",
      "init": {
        "Vr": 0.832702761526564,
        "Vi": -0.6053822426165029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.678442,
        "longitude": -91.408761
      }
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "Sikeston Power Station_138",
      "init": {
        "Vr": 0.8066617184646715,
        "Vi": -0.665176194696374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.8791,
        "longitude": -89.6209
      }
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "Sikeston Power Station_69",
      "init": {
        "Vr": 0.78416123063392,
        "Vi": -0.6865828940684504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.8791,
        "longitude": -89.6209
      }
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_69",
      "init": {
        "Vr": 0.7563774397650957,
        "Vi": -0.7072523796691049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "St Francis Energy Facility_345",
      "init": {
        "Vr": 0.982738511794343,
        "Vi": -0.34193876168811893
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5852,
        "longitude": -90.1779
      }
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "St Francis Energy Facility_138",
      "init": {
        "Vr": 0.8082480437730037,
        "Vi": -0.655201339929479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5852,
        "longitude": -90.1779
      }
    },
    {
      "number": 38,
      "class": "Bus",
      "name": "St Francis Energy Facility_69",
      "init": {
        "Vr": 0.7806725189466684,
        "Vi": -0.6851268839335779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5852,
        "longitude": -90.1779
      }
    },
    {
      "number": 39,
      "class": "Bus",
      "name": "Essex_345",
      "init": {
        "Vr": 0.9828123393941594,
        "Vi": -0.3437015130867026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.868206,
        "longitude": -89.840173
      }
    },
    {
      "number": 40,
      "class": "Bus",
      "name": "Essex_138",
      "init": {
        "Vr": 0.8128076009844776,
        "Vi": -0.6647132651022101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.868206,
        "longitude": -89.840173
      }
    },
    {
      "number": 41,
      "class": "Bus",
      "name": "Essex_69",
      "init": {
        "Vr": 0.7660253918551762,
        "Vi": -0.7018099258756132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.868206,
        "longitude": -89.840173
      }
    },
    {
      "number": 42,
      "class": "Bus",
      "name": "Lagoon Creek_345",
      "init": {
        "Vr": 0.9790421206299235,
        "Vi": -0.35744919047623824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 43,
      "class": "Bus",
      "name": "Lagoon Creek_138",
      "init": {
        "Vr": 0.770445921118343,
        "Vi": -0.6720121283025461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 44,
      "class": "Bus",
      "name": "Lagoon Creek_69",
      "init": {
        "Vr": 0.7358927546478288,
        "Vi": -0.7024726118425629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 45,
      "class": "Bus",
      "name": "Paragould Reciprocating_69",
      "init": {
        "Vr": 0.7805749723267403,
        "Vi": -0.675075266824918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.0242,
        "longitude": -90.5094
      }
    },
    {
      "number": 46,
      "class": "Bus",
      "name": "Pine Bluff Mill_138",
      "init": {
        "Vr": 0.913356449998707,
        "Vi": -0.47584626033239336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.221213,
        "longitude": -91.907365
      }
    },
    {
      "number": 47,
      "class": "Bus",
      "name": "Pine Bluff Mill_69",
      "init": {
        "Vr": 0.8896582736992124,
        "Vi": -0.5062386806339363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.221213,
        "longitude": -91.907365
      }
    },
    {
      "number": 48,
      "class": "Bus",
      "name": "Packaging Corp of America_345",
      "init": {
        "Vr": 0.9442976567151241,
        "Vi": -0.44016617967025873
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0471,
        "longitude": -88.2661
      }
    },
    {
      "number": 49,
      "class": "Bus",
      "name": "Packaging Corp of America_138",
      "init": {
        "Vr": 0.7959312195437013,
        "Vi": -0.6534529512312325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0471,
        "longitude": -88.2661
      }
    },
    {
      "number": 50,
      "class": "Bus",
      "name": "Packaging Corp of America_69",
      "init": {
        "Vr": 0.7350900900189775,
        "Vi": -0.7015259311437081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0471,
        "longitude": -88.2661
      }
    },
    {
      "number": 51,
      "class": "Bus",
      "name": "Batesville Generation Facility_345",
      "init": {
        "Vr": 0.9714737843517243,
        "Vi": -0.37126611859917
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 52,
      "class": "Bus",
      "name": "Batesville Generation Facility_138",
      "init": {
        "Vr": 0.7520306158637505,
        "Vi": -0.6791703517563756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 53,
      "class": "Bus",
      "name": "Batesville Generation Facility_69",
      "init": {
        "Vr": 0.7156181918114494,
        "Vi": -0.7254813851333256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 54,
      "class": "Bus",
      "name": "Pine Bluff Energy Center_345",
      "init": {
        "Vr": 0.9978108022950789,
        "Vi": -0.37011588070911733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.2181,
        "longitude": -91.9025
      }
    },
    {
      "number": 55,
      "class": "Bus",
      "name": "Pine Bluff Energy Center_138",
      "init": {
        "Vr": 0.914267524848993,
        "Vi": -0.47435729037444163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.2181,
        "longitude": -91.9025
      }
    },
    {
      "number": 56,
      "class": "Bus",
      "name": "Pine Bluff Energy Center_69",
      "init": {
        "Vr": 0.8893229230969832,
        "Vi": -0.5065236319713644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.2181,
        "longitude": -91.9025
      }
    },
    {
      "number": 57,
      "class": "Bus",
      "name": "Brownsville Peaking Power_345",
      "init": {
        "Vr": 0.9734154455921294,
        "Vi": -0.37787224255783575
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 58,
      "class": "Bus",
      "name": "Brownsville Peaking Power_138",
      "init": {
        "Vr": 0.7822225187482341,
        "Vi": -0.6604468245474966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 59,
      "class": "Bus",
      "name": "Brownsville Peaking Power_69",
      "init": {
        "Vr": 0.7116117254023651,
        "Vi": -0.713629632294614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 60,
      "class": "Bus",
      "name": "Marshall Energy Facility_345",
      "init": {
        "Vr": 0.9802212521530144,
        "Vi": -0.34751551516536827
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 61,
      "class": "Bus",
      "name": "Marshall Energy Facility_138",
      "init": {
        "Vr": 0.856712728679941,
        "Vi": -0.5763894365334891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 62,
      "class": "Bus",
      "name": "Marshall Energy Facility_69",
      "init": {
        "Vr": 0.8144630933539139,
        "Vi": -0.6239956676069411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 63,
      "class": "Bus",
      "name": "Gleason Generating Facility_345",
      "init": {
        "Vr": 0.9606530492704883,
        "Vi": -0.39842692435479266
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 64,
      "class": "Bus",
      "name": "Gleason Generating Facility_138",
      "init": {
        "Vr": 0.7759914647107403,
        "Vi": -0.6508243934963854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 65,
      "class": "Bus",
      "name": "Gleason Generating Facility_69",
      "init": {
        "Vr": 0.7122355604962833,
        "Vi": -0.717567644189159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 66,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_345",
      "init": {
        "Vr": 0.9620066932478296,
        "Vi": -0.4257314226163704
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 67,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_138",
      "init": {
        "Vr": 0.7600624025026016,
        "Vi": -0.6951295467961595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 68,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_69",
      "init": {
        "Vr": 0.6964107240965683,
        "Vi": -0.7355592024223035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 69,
      "class": "Bus",
      "name": "Calvert City_69",
      "init": {
        "Vr": 0.8197106333418963,
        "Vi": -0.6237875112576199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.048333,
        "longitude": -88.353889
      }
    },
    {
      "number": 70,
      "class": "Bus",
      "name": "Dell Power Station_345",
      "init": {
        "Vr": 1.001764416520562,
        "Vi": -0.2945299961169101
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 71,
      "class": "Bus",
      "name": "Dell Power Station_138",
      "init": {
        "Vr": 0.8684164828737114,
        "Vi": -0.5564615583731067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 72,
      "class": "Bus",
      "name": "Dell Power Station_69",
      "init": {
        "Vr": 0.8351187385255078,
        "Vi": -0.5937454157335852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 73,
      "class": "Bus",
      "name": "Crossroads Energy Center_345",
      "init": {
        "Vr": 0.9608031766907835,
        "Vi": -0.40052833307433916
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 74,
      "class": "Bus",
      "name": "Crossroads Energy Center_138",
      "init": {
        "Vr": 0.8514205288959986,
        "Vi": -0.5972615118158193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 75,
      "class": "Bus",
      "name": "Crossroads Energy Center_69",
      "init": {
        "Vr": 0.8182180045834783,
        "Vi": -0.6366390989032003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 76,
      "class": "Bus",
      "name": "Magnolia Power Plant_345",
      "init": {
        "Vr": 0.9782884489741422,
        "Vi": -0.3529189602011328
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 77,
      "class": "Bus",
      "name": "Magnolia Power Plant_138",
      "init": {
        "Vr": 0.7513728306744859,
        "Vi": -0.6877690733683017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 78,
      "class": "Bus",
      "name": "Magnolia Power Plant_69",
      "init": {
        "Vr": 0.7018136071476214,
        "Vi": -0.7180861041678869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 79,
      "class": "Bus",
      "name": "Plum Point Energy Station_345",
      "init": {
        "Vr": 1.0019090460806825,
        "Vi": -0.30728475530343835
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6644,
        "longitude": -89.9489
      }
    },
    {
      "number": 80,
      "class": "Bus",
      "name": "Plum Point Energy Station_138",
      "init": {
        "Vr": 0.8836735275948453,
        "Vi": -0.540747192966765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6644,
        "longitude": -89.9489
      }
    },
    {
      "number": 81,
      "class": "Bus",
      "name": "Plum Point Energy Station_69",
      "init": {
        "Vr": 0.8410467194411668,
        "Vi": -0.5942450410409706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6644,
        "longitude": -89.9489
      }
    },
    {
      "number": 82,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_138",
      "init": {
        "Vr": 0.8367163832896264,
        "Vi": -0.6176596863357997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 83,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_69",
      "init": {
        "Vr": 0.7892067832025379,
        "Vi": -0.6618554272892183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 84,
      "class": "Bus",
      "name": "PPS Power Plant No 1_138",
      "init": {
        "Vr": 0.8406936331003751,
        "Vi": -0.5955396210899658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.03385,
        "longitude": -88.615862
      }
    },
    {
      "number": 85,
      "class": "Bus",
      "name": "PPS Power Plant No 1_69",
      "init": {
        "Vr": 0.8191617816508475,
        "Vi": -0.6160219760251417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.03385,
        "longitude": -88.615862
      }
    },
    {
      "number": 86,
      "class": "Bus",
      "name": "Smithland Hydroelectric Plant_138",
      "init": {
        "Vr": 0.8407945443646241,
        "Vi": -0.6038068353835245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.169636,
        "longitude": -88.419518
      }
    },
    {
      "number": 87,
      "class": "Bus",
      "name": "Smithland Hydroelectric Plant_69",
      "init": {
        "Vr": 0.8098113783451154,
        "Vi": -0.6325356286824804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.169636,
        "longitude": -88.419518
      }
    },
    {
      "number": 88,
      "class": "Bus",
      "name": "Fredericktown Energy Center_69",
      "init": {
        "Vr": 0.692404829702425,
        "Vi": -0.7696146760444057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.571672,
        "longitude": -90.317251
      }
    },
    {
      "number": 89,
      "class": "Bus",
      "name": "Mulberry Farm LLC_69",
      "init": {
        "Vr": 0.6975442860707984,
        "Vi": -0.7073922364423845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.131944,
        "longitude": -88.586667
      }
    },
    {
      "number": 90,
      "class": "Bus",
      "name": "Selmer Farm LLC_138",
      "init": {
        "Vr": 0.7780935839181149,
        "Vi": -0.6615290161927678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.149722,
        "longitude": -88.555278
      }
    },
    {
      "number": 91,
      "class": "Bus",
      "name": "Selmer Farm LLC_69",
      "init": {
        "Vr": 0.7078655842824446,
        "Vi": -0.70505285261595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.149722,
        "longitude": -88.555278
      }
    },
    {
      "number": 92,
      "class": "Bus",
      "name": "City of West Plains Power Station_138",
      "init": {
        "Vr": 0.800970197282887,
        "Vi": -0.6584940552700538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.748611,
        "longitude": -91.868611
      }
    },
    {
      "number": 93,
      "class": "Bus",
      "name": "City of West Plains Power Station_69",
      "init": {
        "Vr": 0.7436326453068326,
        "Vi": -0.705547832731188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.748611,
        "longitude": -91.868611
      }
    },
    {
      "number": 94,
      "class": "Bus",
      "name": "Providence Solar_69",
      "init": {
        "Vr": 0.7146062334237244,
        "Vi": -0.704016601404625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.578333,
        "longitude": -89.047779
      }
    },
    {
      "number": 95,
      "class": "Bus",
      "name": "Selmer I_69",
      "init": {
        "Vr": 0.7079399573975697,
        "Vi": -0.705139194948573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.140556,
        "longitude": -88.551111
      }
    },
    {
      "number": 96,
      "class": "Bus",
      "name": "Selmer II_69",
      "init": {
        "Vr": 0.699719353958946,
        "Vi": -0.7052667417105601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.166111,
        "longitude": -88.646667
      }
    },
    {
      "number": 97,
      "class": "Bus",
      "name": "Millington Solar Farm_138",
      "init": {
        "Vr": 0.7134295208716271,
        "Vi": -0.756715510116403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.351533,
        "longitude": -89.854725
      }
    },
    {
      "number": 98,
      "class": "Bus",
      "name": "Millington Solar Farm_69",
      "init": {
        "Vr": 0.6619156429743176,
        "Vi": -0.7749112878232539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.351533,
        "longitude": -89.854725
      }
    },
    {
      "number": 99,
      "class": "Bus",
      "name": "Stuttgart Solar_138",
      "init": {
        "Vr": 0.8610466117903648,
        "Vi": -0.5677303633393068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.439722,
        "longitude": -91.44
      }
    },
    {
      "number": 100,
      "class": "Bus",
      "name": "Stuttgart Solar_69",
      "init": {
        "Vr": 0.8179457418014613,
        "Vi": -0.6091212989929324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.439722,
        "longitude": -91.44
      }
    },
    {
      "number": 101,
      "class": "Bus",
      "name": "Latitude Solar Center_138",
      "init": {
        "Vr": 0.7487470645615462,
        "Vi": -0.6971539273003219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.306387,
        "longitude": -89.167539
      }
    },
    {
      "number": 102,
      "class": "Bus",
      "name": "Latitude Solar Center_69",
      "init": {
        "Vr": 0.7041538885767735,
        "Vi": -0.7170561355156443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.306387,
        "longitude": -89.167539
      }
    },
    {
      "number": 103,
      "class": "Bus",
      "name": "Searcy Solar Hybrid_138",
      "init": {
        "Vr": 0.8793265072131687,
        "Vi": -0.5382218727850601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.233,
        "longitude": -91.69
      }
    },
    {
      "number": 104,
      "class": "Bus",
      "name": "Searcy Solar Hybrid_69",
      "init": {
        "Vr": 0.8582201757348649,
        "Vi": -0.5646999833481405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.233,
        "longitude": -91.69
      }
    },
    {
      "number": 105,
      "class": "Bus",
      "name": "Wildberry_138",
      "init": {
        "Vr": 0.7376059275370663,
        "Vi": -0.7217750807937842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.058165,
        "longitude": -89.368619
      }
    },
    {
      "number": 106,
      "class": "Bus",
      "name": "Wildberry_69",
      "init": {
        "Vr": 0.708755568244919,
        "Vi": -0.7284139981948445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.058165,
        "longitude": -89.368619
      }
    },
    {
      "number": 107,
      "class": "Bus",
      "name": "Happy Solar 1_138",
      "init": {
        "Vr": 0.8808864237134205,
        "Vi": -0.540100054312745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.167715,
        "longitude": -91.660279
      }
    },
    {
      "number": 108,
      "class": "Bus",
      "name": "Happy Solar 1_69",
      "init": {
        "Vr": 0.8681414837495521,
        "Vi": -0.559074793336412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.167715,
        "longitude": -91.660279
      }
    },
    {
      "number": 109,
      "class": "Bus",
      "name": "OETN1_138",
      "init": {
        "Vr": 0.7718712123023508,
        "Vi": -0.6819396190719837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.38638,
        "longitude": -88.99194
      }
    },
    {
      "number": 110,
      "class": "Bus",
      "name": "OETN1_69",
      "init": {
        "Vr": 0.7469211038136193,
        "Vi": -0.6989939712229553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.38638,
        "longitude": -88.99194
      }
    },
    {
      "number": 111,
      "class": "Bus",
      "name": "West Plains Solar I_69",
      "init": {
        "Vr": 0.7213934917651166,
        "Vi": -0.7203294372917881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.785338,
        "longitude": -91.867401
      }
    },
    {
      "number": 112,
      "class": "Bus",
      "name": "West Memphis Solar Station_138",
      "init": {
        "Vr": 0.8141375947478945,
        "Vi": -0.622618249650646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.15689,
        "longitude": -90.310482
      }
    },
    {
      "number": 113,
      "class": "Bus",
      "name": "West Memphis Solar Station_69",
      "init": {
        "Vr": 0.7555904230544407,
        "Vi": -0.6470933524229266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.15689,
        "longitude": -90.310482
      }
    },
    {
      "number": 114,
      "class": "Bus",
      "name": "Big Cypress Solar  LLC_138",
      "init": {
        "Vr": 0.822563334932406,
        "Vi": -0.6175565952082749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3446,
        "longitude": -90.3075
      }
    },
    {
      "number": 115,
      "class": "Bus",
      "name": "Big Cypress Solar  LLC_69",
      "init": {
        "Vr": 0.7896348697095844,
        "Vi": -0.6277331127199024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3446,
        "longitude": -90.3075
      }
    },
    {
      "number": 116,
      "class": "Bus",
      "name": "SR McKellar_138",
      "init": {
        "Vr": 0.745111017481437,
        "Vi": -0.6613736814436153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.574169,
        "longitude": -88.926606
      }
    },
    {
      "number": 117,
      "class": "Bus",
      "name": "SR McKellar_69",
      "init": {
        "Vr": 0.7175407537225139,
        "Vi": -0.6944621556706837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.574169,
        "longitude": -88.926606
      }
    },
    {
      "number": 118,
      "class": "Bus",
      "name": "SR Paris_69",
      "init": {
        "Vr": 0.6832918728842885,
        "Vi": -0.7494675598522356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.445894,
        "longitude": -88.327688
      }
    },
    {
      "number": 119,
      "class": "Bus",
      "name": "Driver Solar_138",
      "init": {
        "Vr": 0.8849402820619671,
        "Vi": -0.5401711125491258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.640573,
        "longitude": -89.969392
      }
    },
    {
      "number": 120,
      "class": "Bus",
      "name": "Driver Solar_69",
      "init": {
        "Vr": 0.8527695887841,
        "Vi": -0.5843626522652973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.640573,
        "longitude": -89.969392
      }
    },
    {
      "number": 121,
      "class": "Bus",
      "name": "Delta Wind Farm (MS)_138",
      "init": {
        "Vr": 0.8346354763605043,
        "Vi": -0.637008261412021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.469231,
        "longitude": -90.392699
      }
    },
    {
      "number": 122,
      "class": "Bus",
      "name": "Delta Wind Farm (MS)_69",
      "init": {
        "Vr": 0.797507573651288,
        "Vi": -0.6735405897528483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.469231,
        "longitude": -90.392699
      }
    },
    {
      "number": 123,
      "class": "Bus",
      "name": "Newport Solar Project_138",
      "init": {
        "Vr": 0.8714035426939796,
        "Vi": -0.5676763492747222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.668902,
        "longitude": -91.187108
      }
    },
    {
      "number": 124,
      "class": "Bus",
      "name": "Newport Solar Project_69",
      "init": {
        "Vr": 0.8272654309582551,
        "Vi": -0.6119254633893755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.668902,
        "longitude": -91.187108
      }
    },
    {
      "number": 125,
      "class": "Bus",
      "name": "Crooked Lake Solar  LLC_138",
      "init": {
        "Vr": 0.8974962000635778,
        "Vi": -0.5254673929528614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.914697,
        "longitude": -89.784328
      }
    },
    {
      "number": 126,
      "class": "Bus",
      "name": "Crooked Lake Solar  LLC_69",
      "init": {
        "Vr": 0.8595768575818837,
        "Vi": -0.5754020576803561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.914697,
        "longitude": -89.784328
      }
    },
    {
      "number": 127,
      "class": "Bus",
      "name": "Woodruff County Solar_138",
      "init": {
        "Vr": 0.8821454949391146,
        "Vi": -0.539858773877688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.256256,
        "longitude": -91.340186
      }
    },
    {
      "number": 128,
      "class": "Bus",
      "name": "Woodruff County Solar_69",
      "init": {
        "Vr": 0.8362504059311813,
        "Vi": -0.5818409456607813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.256256,
        "longitude": -91.340186
      }
    },
    {
      "number": 129,
      "class": "Bus",
      "name": "Wildflower Solar  LLC (MS)_345",
      "init": {
        "Vr": 0.9492195560365642,
        "Vi": -0.44363370273898983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.962,
        "longitude": -90.184
      }
    },
    {
      "number": 130,
      "class": "Bus",
      "name": "Wildflower Solar  LLC (MS)_138",
      "init": {
        "Vr": 0.7490270360114357,
        "Vi": -0.7058596998890238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.962,
        "longitude": -90.184
      }
    },
    {
      "number": 131,
      "class": "Bus",
      "name": "Wildflower Solar  LLC (MS)_69",
      "init": {
        "Vr": 0.7069007245039831,
        "Vi": -0.7280513159736669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.962,
        "longitude": -90.184
      }
    },
    {
      "number": 132,
      "class": "Bus",
      "name": "SR Canadaville  LLC_138",
      "init": {
        "Vr": 0.7218517469200737,
        "Vi": -0.7459247397729616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09961,
        "longitude": -89.59874
      }
    },
    {
      "number": 133,
      "class": "Bus",
      "name": "SR Canadaville  LLC_69",
      "init": {
        "Vr": 0.6795893693718013,
        "Vi": -0.7654653489821873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09961,
        "longitude": -89.59874
      }
    },
    {
      "number": 134,
      "class": "Bus",
      "name": "Jonesboro CWL Solar Park_69",
      "init": {
        "Vr": 0.7160680099811055,
        "Vi": -0.740842887903671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.814274,
        "longitude": -90.578666
      }
    },
    {
      "number": 135,
      "class": "Bus",
      "name": "Walnut Bend Solar Station PV_138",
      "init": {
        "Vr": 0.8410437100452858,
        "Vi": -0.6114190109566914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.860346,
        "longitude": -91.082006
      }
    },
    {
      "number": 136,
      "class": "Bus",
      "name": "Walnut Bend Solar Station PV_69",
      "init": {
        "Vr": 0.8170799091722069,
        "Vi": -0.64551214254898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.860346,
        "longitude": -91.082006
      }
    },
    {
      "number": 137,
      "class": "Bus",
      "name": "CHERRYVILLE_69",
      "init": {
        "Vr": 0.6603902465779666,
        "Vi": -0.7904332376462561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.784607,
        "longitude": -91.18978
      }
    },
    {
      "number": 138,
      "class": "Bus",
      "name": "BIGGERS_69",
      "init": {
        "Vr": 0.7554339657827246,
        "Vi": -0.7001567532293959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.303813,
        "longitude": -90.815443
      }
    },
    {
      "number": 139,
      "class": "Bus",
      "name": "OLMSTED_69",
      "init": {
        "Vr": 0.6990887726391583,
        "Vi": -0.6845088761355774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.221461,
        "longitude": -89.108584
      }
    },
    {
      "number": 140,
      "class": "Bus",
      "name": "VIOLET HILL_69",
      "init": {
        "Vr": 0.7613060220678028,
        "Vi": -0.67411990766478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.147922,
        "longitude": -91.847342
      }
    },
    {
      "number": 141,
      "class": "Bus",
      "name": "CENTERVILLE_69",
      "init": {
        "Vr": 0.7155140711915077,
        "Vi": -0.7512264011068976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.442584,
        "longitude": -91.020136
      }
    },
    {
      "number": 142,
      "class": "Bus",
      "name": "ALTO PASS_69",
      "init": {
        "Vr": 0.6775808331849957,
        "Vi": -0.7472922728846036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.55771,
        "longitude": -89.367362
      }
    },
    {
      "number": 143,
      "class": "Bus",
      "name": "PATTERSON_69",
      "init": {
        "Vr": 0.6903955419233186,
        "Vi": -0.7314256620514089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.213951,
        "longitude": -90.521728
      }
    },
    {
      "number": 144,
      "class": "Bus",
      "name": "MOUNT PLEASANT_69",
      "init": {
        "Vr": 0.7869370866285673,
        "Vi": -0.6372884367566141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.932392,
        "longitude": -91.813154
      }
    },
    {
      "number": 145,
      "class": "Bus",
      "name": "MALDEN_69",
      "init": {
        "Vr": 0.7567051545444194,
        "Vi": -0.6883403888324398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.621298,
        "longitude": -89.844043
      }
    },
    {
      "number": 146,
      "class": "Bus",
      "name": "ALTENBURG_69",
      "init": {
        "Vr": 0.6782703025843869,
        "Vi": -0.7625063733846346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.594135,
        "longitude": -89.57593
      }
    },
    {
      "number": 147,
      "class": "Bus",
      "name": "KARNAK_69",
      "init": {
        "Vr": 0.721174474251222,
        "Vi": -0.6750201249900357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.279978,
        "longitude": -88.931355
      }
    },
    {
      "number": 148,
      "class": "Bus",
      "name": "EQUALITY_69",
      "init": {
        "Vr": 0.737463897436298,
        "Vi": -0.7026966088132283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.707239,
        "longitude": -88.358633
      }
    },
    {
      "number": 149,
      "class": "Bus",
      "name": "CARDWELL_69",
      "init": {
        "Vr": 0.7419296966050682,
        "Vi": -0.7068883414504795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.03551,
        "longitude": -90.308867
      }
    },
    {
      "number": 150,
      "class": "Bus",
      "name": "OXFORD_69",
      "init": {
        "Vr": 0.760283678112329,
        "Vi": -0.6803520020766743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.21916,
        "longitude": -91.908365
      }
    },
    {
      "number": 151,
      "class": "Bus",
      "name": "CONCORD_69",
      "init": {
        "Vr": 0.8255875913992273,
        "Vi": -0.5765587955416254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.627793,
        "longitude": -91.844656
      }
    },
    {
      "number": 152,
      "class": "Bus",
      "name": "JACKSON_69",
      "init": {
        "Vr": 0.6830063389717115,
        "Vi": -0.751783313428199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.266837,
        "longitude": -89.822215
      }
    },
    {
      "number": 153,
      "class": "Bus",
      "name": "FROHNA_69",
      "init": {
        "Vr": 0.6720143089002991,
        "Vi": -0.7682211013346655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.662219,
        "longitude": -89.610066
      }
    },
    {
      "number": 154,
      "class": "Bus",
      "name": "BELGRADE_69",
      "init": {
        "Vr": 0.7141198160267797,
        "Vi": -0.7561920090249711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.790992,
        "longitude": -90.907431
      }
    },
    {
      "number": 155,
      "class": "Bus",
      "name": "MARMADUKE_69",
      "init": {
        "Vr": 0.7649314279834427,
        "Vi": -0.675065540367485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.239729,
        "longitude": -90.47999
      }
    },
    {
      "number": 156,
      "class": "Bus",
      "name": "COTTAGE GROVE_69",
      "init": {
        "Vr": 0.7017273820923075,
        "Vi": -0.7232551657631824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.387007,
        "longitude": -88.492179
      }
    },
    {
      "number": 157,
      "class": "Bus",
      "name": "THEBES_69",
      "init": {
        "Vr": 0.6937132945995814,
        "Vi": -0.6838025857751888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.228582,
        "longitude": -89.398842
      }
    },
    {
      "number": 158,
      "class": "Bus",
      "name": "ALTHEIMER_69",
      "init": {
        "Vr": 0.8020992559204216,
        "Vi": -0.6055305757274452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.394188,
        "longitude": -91.86177
      }
    },
    {
      "number": 159,
      "class": "Bus",
      "name": "CUNNINGHAM_69",
      "init": {
        "Vr": 0.7314404085646263,
        "Vi": -0.667691763163274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.90774,
        "longitude": -88.836453
      }
    },
    {
      "number": 160,
      "class": "Bus",
      "name": "KOSHKONONG_69",
      "init": {
        "Vr": 0.734240463957372,
        "Vi": -0.7084286746460368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.62145,
        "longitude": -91.650328
      }
    },
    {
      "number": 161,
      "class": "Bus",
      "name": "JOINER_69",
      "init": {
        "Vr": 0.7992328606406128,
        "Vi": -0.6149258908317681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.499779,
        "longitude": -90.12918
      }
    },
    {
      "number": 162,
      "class": "Bus",
      "name": "POCAHONTAS_69",
      "init": {
        "Vr": 0.6855462965149005,
        "Vi": -0.712429422990048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.06839,
        "longitude": -88.770907
      }
    },
    {
      "number": 163,
      "class": "Bus",
      "name": "SWIFTON_69",
      "init": {
        "Vr": 0.8177702600422275,
        "Vi": -0.6206180022393715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.824776,
        "longitude": -91.121353
      }
    },
    {
      "number": 164,
      "class": "Bus",
      "name": "NAYLOR_69",
      "init": {
        "Vr": 0.7105379700965428,
        "Vi": -0.7261200365127243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.587245,
        "longitude": -90.637706
      }
    },
    {
      "number": 165,
      "class": "Bus",
      "name": "HUMPHREY_69",
      "init": {
        "Vr": 0.8123607395468365,
        "Vi": -0.5993683586658831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.368496,
        "longitude": -91.653968
      }
    },
    {
      "number": 166,
      "class": "Bus",
      "name": "FARMINGTON_69",
      "init": {
        "Vr": 0.7556314110124022,
        "Vi": -0.6809568086307907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.607718,
        "longitude": -88.501047
      }
    },
    {
      "number": 167,
      "class": "Bus",
      "name": "CAMPBELL HILL_69",
      "init": {
        "Vr": 0.6600231291358285,
        "Vi": -0.7443881682163758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.943305,
        "longitude": -89.578759
      }
    },
    {
      "number": 168,
      "class": "Bus",
      "name": "HOUSTON_69",
      "init": {
        "Vr": 0.66717706632813,
        "Vi": -0.7812044775106753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.362235,
        "longitude": -91.778188
      }
    },
    {
      "number": 169,
      "class": "Bus",
      "name": "MORRIS CHAPEL_69",
      "init": {
        "Vr": 0.6998090500816813,
        "Vi": -0.7116203381008254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.311301,
        "longitude": -88.299924
      }
    },
    {
      "number": 170,
      "class": "Bus",
      "name": "HOLLY GROVE_69",
      "init": {
        "Vr": 0.7680519326915394,
        "Vi": -0.6692917239624938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.53214,
        "longitude": -91.137845
      }
    },
    {
      "number": 171,
      "class": "Bus",
      "name": "DENMARK_69",
      "init": {
        "Vr": 0.7107525810721593,
        "Vi": -0.7018062068849992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.546571,
        "longitude": -88.992177
      }
    },
    {
      "number": 172,
      "class": "Bus",
      "name": "STRAWBERRY_69",
      "init": {
        "Vr": 0.778898270168954,
        "Vi": -0.6425769492413317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.951823,
        "longitude": -91.289074
      }
    },
    {
      "number": 173,
      "class": "Bus",
      "name": "ENVILLE_69",
      "init": {
        "Vr": 0.6796644033666633,
        "Vi": -0.7295841300959955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.419764,
        "longitude": -88.429352
      }
    },
    {
      "number": 174,
      "class": "Bus",
      "name": "ENID_69",
      "init": {
        "Vr": 0.6990027835048649,
        "Vi": -0.7420256898310588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.14288,
        "longitude": -90.026843
      }
    },
    {
      "number": 175,
      "class": "Bus",
      "name": "PARK HILLS_69",
      "init": {
        "Vr": 0.6827823550470524,
        "Vi": -0.7429942509479074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.861318,
        "longitude": -90.587878
      }
    },
    {
      "number": 176,
      "class": "Bus",
      "name": "DUMAS_69",
      "init": {
        "Vr": 0.6793402142095272,
        "Vi": -0.7671949367082433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.614317,
        "longitude": -88.835904
      }
    },
    {
      "number": 177,
      "class": "Bus",
      "name": "CAIRO_69",
      "init": {
        "Vr": 0.7007112312035892,
        "Vi": -0.6807034955518879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.130321,
        "longitude": -89.226576
      }
    },
    {
      "number": 178,
      "class": "Bus",
      "name": "SEDGEWICKVILLE_69",
      "init": {
        "Vr": 0.6565053646439138,
        "Vi": -0.7733032223553938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.527511,
        "longitude": -89.926219
      }
    },
    {
      "number": 179,
      "class": "Bus",
      "name": "GIDEON_69",
      "init": {
        "Vr": 0.7584612725678433,
        "Vi": -0.6914446724501259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.437047,
        "longitude": -89.888407
      }
    },
    {
      "number": 180,
      "class": "Bus",
      "name": "OAKFIELD_69",
      "init": {
        "Vr": 0.6756457530466403,
        "Vi": -0.717588056321213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.72694,
        "longitude": -88.785157
      }
    },
    {
      "number": 181,
      "class": "Bus",
      "name": "ELIZABETHTOWN_69",
      "init": {
        "Vr": 0.7419312498337817,
        "Vi": -0.6915043425859694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.424825,
        "longitude": -88.365319
      }
    },
    {
      "number": 182,
      "class": "Bus",
      "name": "BROSELEY_69",
      "init": {
        "Vr": 0.7675336860774752,
        "Vi": -0.6934171471538413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.687148,
        "longitude": -90.244962
      }
    },
    {
      "number": 183,
      "class": "Bus",
      "name": "CLARKSDALE_69",
      "init": {
        "Vr": 0.7766790145140473,
        "Vi": -0.6583533914444836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.247827,
        "longitude": -90.47638
      }
    },
    {
      "number": 184,
      "class": "Bus",
      "name": "JACKSON 1_69",
      "init": {
        "Vr": 0.6676176844114083,
        "Vi": -0.7648614408161577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.44193,
        "longitude": -89.85009
      }
    },
    {
      "number": 185,
      "class": "Bus",
      "name": "RIDGWAY_69",
      "init": {
        "Vr": 0.7399758208244104,
        "Vi": -0.7218229086173168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.811478,
        "longitude": -88.233629
      }
    },
    {
      "number": 186,
      "class": "Bus",
      "name": "FISK_69",
      "init": {
        "Vr": 0.7621700710356231,
        "Vi": -0.6974327352336537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.768003,
        "longitude": -90.227674
      }
    },
    {
      "number": 187,
      "class": "Bus",
      "name": "GADSDEN_69",
      "init": {
        "Vr": 0.6932741865169599,
        "Vi": -0.7070576925488483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.778321,
        "longitude": -89.028763
      }
    },
    {
      "number": 188,
      "class": "Bus",
      "name": "BUNCOMBE_69",
      "init": {
        "Vr": 0.697701238611461,
        "Vi": -0.7003540555267129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.476199,
        "longitude": -89.032362
      }
    },
    {
      "number": 189,
      "class": "Bus",
      "name": "ESSEX_69",
      "init": {
        "Vr": 0.7497681871041476,
        "Vi": -0.707050047051418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.826259,
        "longitude": -89.799347
      }
    },
    {
      "number": 190,
      "class": "Bus",
      "name": "ANNAPOLIS_69",
      "init": {
        "Vr": 0.6927962441486386,
        "Vi": -0.7359977198469224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.38173,
        "longitude": -90.651947
      }
    },
    {
      "number": 191,
      "class": "Bus",
      "name": "SAULSBURY_69",
      "init": {
        "Vr": 0.6784140624284476,
        "Vi": -0.7191083941039582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.081609,
        "longitude": -89.041788
      }
    },
    {
      "number": 192,
      "class": "Bus",
      "name": "ELIZABETHTOWN 1_69",
      "init": {
        "Vr": 0.7522628071435712,
        "Vi": -0.6783240127461848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.523685,
        "longitude": -88.275056
      }
    },
    {
      "number": 193,
      "class": "Bus",
      "name": "FREDERICKTOWN_69",
      "init": {
        "Vr": 0.6967626856893028,
        "Vi": -0.7567998606114211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.388946,
        "longitude": -90.187025
      }
    },
    {
      "number": 194,
      "class": "Bus",
      "name": "DE VALLS BLUFF_69",
      "init": {
        "Vr": 0.7849328495227252,
        "Vi": -0.6633794404828519
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.733825,
        "longitude": -91.47115
      }
    },
    {
      "number": 195,
      "class": "Bus",
      "name": "BLACK ROCK_69",
      "init": {
        "Vr": 0.7628821853340473,
        "Vi": -0.6593992236450359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.126668,
        "longitude": -91.175013
      }
    },
    {
      "number": 196,
      "class": "Bus",
      "name": "IRONTON_69",
      "init": {
        "Vr": 0.6987857328420537,
        "Vi": -0.738547708145342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.474997,
        "longitude": -90.565976
      }
    },
    {
      "number": 197,
      "class": "Bus",
      "name": "TAMMS_69",
      "init": {
        "Vr": 0.6948037395577812,
        "Vi": -0.6831815686960001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.226148,
        "longitude": -89.294708
      }
    },
    {
      "number": 198,
      "class": "Bus",
      "name": "DEXTER_69",
      "init": {
        "Vr": 0.7739339820693718,
        "Vi": -0.6404643046340264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.712626,
        "longitude": -88.234611
      }
    },
    {
      "number": 199,
      "class": "Bus",
      "name": "LILBOURN_69",
      "init": {
        "Vr": 0.7646304461425659,
        "Vi": -0.6854336464522967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.590133,
        "longitude": -89.67786
      }
    },
    {
      "number": 200,
      "class": "Bus",
      "name": "EMINENCE_69",
      "init": {
        "Vr": 0.671770460479502,
        "Vi": -0.7939297410543893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.211312,
        "longitude": -91.386372
      }
    },
    {
      "number": 201,
      "class": "Bus",
      "name": "OZARK_69",
      "init": {
        "Vr": 0.7396319740729689,
        "Vi": -0.6782767570517361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.540668,
        "longitude": -88.816118
      }
    },
    {
      "number": 202,
      "class": "Bus",
      "name": "STONEFORT_69",
      "init": {
        "Vr": 0.720361862999773,
        "Vi": -0.6939652049200892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.618725,
        "longitude": -88.660351
      }
    },
    {
      "number": 203,
      "class": "Bus",
      "name": "WEINER_69",
      "init": {
        "Vr": 0.8028995497376532,
        "Vi": -0.6341461756067787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.631671,
        "longitude": -90.898939
      }
    },
    {
      "number": 204,
      "class": "Bus",
      "name": "SARDIS_69",
      "init": {
        "Vr": 0.6857877994667739,
        "Vi": -0.7235741981814489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.423968,
        "longitude": -88.295293
      }
    },
    {
      "number": 205,
      "class": "Bus",
      "name": "DONIPHAN_69",
      "init": {
        "Vr": 0.7131761346815036,
        "Vi": -0.7255800211760557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.68408,
        "longitude": -90.689336
      }
    },
    {
      "number": 206,
      "class": "Bus",
      "name": "HOLCOMB_69",
      "init": {
        "Vr": 0.7510563010300322,
        "Vi": -0.7010889909773235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.367334,
        "longitude": -90.015154
      }
    },
    {
      "number": 207,
      "class": "Bus",
      "name": "ETTA_69",
      "init": {
        "Vr": 0.630448513799706,
        "Vi": -0.8145149562918974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.454558,
        "longitude": -89.238039
      }
    },
    {
      "number": 208,
      "class": "Bus",
      "name": "GREENVILLE_69",
      "init": {
        "Vr": 0.7014726045073236,
        "Vi": -0.7259834517356318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.113156,
        "longitude": -90.359498
      }
    },
    {
      "number": 209,
      "class": "Bus",
      "name": "BRUCETON_69",
      "init": {
        "Vr": 0.6679796870047054,
        "Vi": -0.7412901419339306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.07174,
        "longitude": -88.288871
      }
    },
    {
      "number": 210,
      "class": "Bus",
      "name": "FLORAL_69",
      "init": {
        "Vr": 0.8274976250476987,
        "Vi": -0.5837405862170606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.590036,
        "longitude": -91.73681
      }
    },
    {
      "number": 211,
      "class": "Bus",
      "name": "RAVENDEN_69",
      "init": {
        "Vr": 0.7649676625971534,
        "Vi": -0.6625525972369488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.268749,
        "longitude": -91.358891
      }
    },
    {
      "number": 212,
      "class": "Bus",
      "name": "RAVENDEN 1_69",
      "init": {
        "Vr": 0.7567031723751669,
        "Vi": -0.6666104917149647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.271449,
        "longitude": -91.297478
      }
    },
    {
      "number": 213,
      "class": "Bus",
      "name": "WATERFORD_69",
      "init": {
        "Vr": 0.6309587922086217,
        "Vi": -0.760681375454678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.593072,
        "longitude": -89.488486
      }
    },
    {
      "number": 214,
      "class": "Bus",
      "name": "ARLINGTON_69",
      "init": {
        "Vr": 0.7299736468243477,
        "Vi": -0.6752658575341289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.805684,
        "longitude": -88.993595
      }
    },
    {
      "number": 215,
      "class": "Bus",
      "name": "MARBLE HILL_69",
      "init": {
        "Vr": 0.7017588056740814,
        "Vi": -0.7515929477055935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.275815,
        "longitude": -90.128182
      }
    },
    {
      "number": 216,
      "class": "Bus",
      "name": "IRONDALE_69",
      "init": {
        "Vr": 0.666703621283794,
        "Vi": -0.7548252297815932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.815283,
        "longitude": -90.701003
      }
    },
    {
      "number": 217,
      "class": "Bus",
      "name": "HARVIELL_69",
      "init": {
        "Vr": 0.710587697882292,
        "Vi": -0.725751617789223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.638612,
        "longitude": -90.54944
      }
    },
    {
      "number": 218,
      "class": "Bus",
      "name": "CLARKTON_69",
      "init": {
        "Vr": 0.7547337573445205,
        "Vi": -0.6981476317223952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.45029,
        "longitude": -89.986451
      }
    },
    {
      "number": 219,
      "class": "Bus",
      "name": "MAYFIELD_69",
      "init": {
        "Vr": 0.7598915098958997,
        "Vi": -0.6702917483290742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.541253,
        "longitude": -88.576393
      }
    },
    {
      "number": 220,
      "class": "Bus",
      "name": "EDGAR SPRINGS_69",
      "init": {
        "Vr": 0.659145765117191,
        "Vi": -0.8044419403333425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.684681,
        "longitude": -91.864589
      }
    },
    {
      "number": 221,
      "class": "Bus",
      "name": "TREMONT_69",
      "init": {
        "Vr": 0.6243025898403831,
        "Vi": -0.7688466488101254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.21359,
        "longitude": -88.230292
      }
    },
    {
      "number": 222,
      "class": "Bus",
      "name": "CRAWFORDSVILLE_69",
      "init": {
        "Vr": 0.7714089938722234,
        "Vi": -0.6351629267219282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.243418,
        "longitude": -90.333854
      }
    },
    {
      "number": 223,
      "class": "Bus",
      "name": "TOONE_69",
      "init": {
        "Vr": 0.688988440486463,
        "Vi": -0.7085080138697245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.349348,
        "longitude": -88.959502
      }
    },
    {
      "number": 224,
      "class": "Bus",
      "name": "CRENSHAW_69",
      "init": {
        "Vr": 0.6779401453714743,
        "Vi": -0.7438108966489865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.447192,
        "longitude": -90.170459
      }
    },
    {
      "number": 225,
      "class": "Bus",
      "name": "ATWOOD_69",
      "init": {
        "Vr": 0.6696852830028954,
        "Vi": -0.7426587323685209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.017941,
        "longitude": -88.612596
      }
    },
    {
      "number": 226,
      "class": "Bus",
      "name": "OAK RIDGE_69",
      "init": {
        "Vr": 0.6926937764602431,
        "Vi": -0.7541984932905392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.527609,
        "longitude": -89.752643
      }
    },
    {
      "number": 227,
      "class": "Bus",
      "name": "ELKVILLE_69",
      "init": {
        "Vr": 0.6847694561486144,
        "Vi": -0.7449117759938099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.892867,
        "longitude": -89.213656
      }
    },
    {
      "number": 228,
      "class": "Bus",
      "name": "BARLOW_69",
      "init": {
        "Vr": 0.7232495067332013,
        "Vi": -0.6696114117344277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.077408,
        "longitude": -89.050311
      }
    },
    {
      "number": 229,
      "class": "Bus",
      "name": "SULPHUR ROCK_69",
      "init": {
        "Vr": 0.8073769434589065,
        "Vi": -0.6226561802010536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.842624,
        "longitude": -91.44487
      }
    },
    {
      "number": 230,
      "class": "Bus",
      "name": "SMITHVILLE_69",
      "init": {
        "Vr": 0.7718062261642155,
        "Vi": -0.6492341625934077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.041991,
        "longitude": -91.329586
      }
    },
    {
      "number": 231,
      "class": "Bus",
      "name": "STEELEVILLE_69",
      "init": {
        "Vr": 0.6569850867409938,
        "Vi": -0.7449910607879653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.996234,
        "longitude": -89.616433
      }
    },
    {
      "number": 232,
      "class": "Bus",
      "name": "POPLAR BLUFF_69",
      "init": {
        "Vr": 0.77104372506306,
        "Vi": -0.690060634587293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.567208,
        "longitude": -90.277076
      }
    },
    {
      "number": 233,
      "class": "Bus",
      "name": "HAZEL_69",
      "init": {
        "Vr": 0.777479957871725,
        "Vi": -0.6435564246941083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.517494,
        "longitude": -88.319795
      }
    },
    {
      "number": 234,
      "class": "Bus",
      "name": "SELMER_69",
      "init": {
        "Vr": 0.6980426959314981,
        "Vi": -0.708095335609116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.164694,
        "longitude": -88.430564
      }
    },
    {
      "number": 235,
      "class": "Bus",
      "name": "DENNIS_69",
      "init": {
        "Vr": 0.6508223037343386,
        "Vi": -0.767790978582481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.546433,
        "longitude": -88.255741
      }
    },
    {
      "number": 236,
      "class": "Bus",
      "name": "PITTSBURG_69",
      "init": {
        "Vr": 0.7095266596910025,
        "Vi": -0.732041322078734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.779479,
        "longitude": -88.796733
      }
    },
    {
      "number": 237,
      "class": "Bus",
      "name": "ELKVILLE 1_69",
      "init": {
        "Vr": 0.6923334085503347,
        "Vi": -0.748935043179346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.89931,
        "longitude": -89.104813
      }
    },
    {
      "number": 238,
      "class": "Bus",
      "name": "FREDONIA_69",
      "init": {
        "Vr": 0.7930302727831063,
        "Vi": -0.6392038802818996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.198292,
        "longitude": -88.010813
      }
    },
    {
      "number": 239,
      "class": "Bus",
      "name": "HERRIN_69",
      "init": {
        "Vr": 0.6967273361901452,
        "Vi": -0.758598028487991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.869529,
        "longitude": -89.056407
      }
    },
    {
      "number": 240,
      "class": "Bus",
      "name": "EVENING SHADE_69",
      "init": {
        "Vr": 0.7732699543145969,
        "Vi": -0.6756005288966709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.086297,
        "longitude": -91.588552
      }
    },
    {
      "number": 241,
      "class": "Bus",
      "name": "PALESTINE_69",
      "init": {
        "Vr": 0.7825303526010462,
        "Vi": -0.6691861461115169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.96759,
        "longitude": -90.950562
      }
    },
    {
      "number": 242,
      "class": "Bus",
      "name": "LUXORA_69",
      "init": {
        "Vr": 0.8468430130024696,
        "Vi": -0.5814600958317864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.792094,
        "longitude": -89.892431
      }
    },
    {
      "number": 243,
      "class": "Bus",
      "name": "RIDGWAY 1_69",
      "init": {
        "Vr": 0.735864733713118,
        "Vi": -0.715052411080316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.754002,
        "longitude": -88.146249
      }
    },
    {
      "number": 244,
      "class": "Bus",
      "name": "KENSETT_69",
      "init": {
        "Vr": 0.8558184628616317,
        "Vi": -0.5655505818318411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238631,
        "longitude": -91.66935
      }
    },
    {
      "number": 245,
      "class": "Bus",
      "name": "WILDERSVILLE_69",
      "init": {
        "Vr": 0.6791298289497005,
        "Vi": -0.7481003004308259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.781609,
        "longitude": -88.309654
      }
    },
    {
      "number": 246,
      "class": "Bus",
      "name": "TYRONZA_69",
      "init": {
        "Vr": 0.7749437879434543,
        "Vi": -0.6296390308306609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.461832,
        "longitude": -90.3694
      }
    },
    {
      "number": 247,
      "class": "Bus",
      "name": "BLACK OAK_69",
      "init": {
        "Vr": 0.7973218177020995,
        "Vi": -0.6302743347989423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.737271,
        "longitude": -90.353441
      }
    },
    {
      "number": 248,
      "class": "Bus",
      "name": "PONTOTOC_69",
      "init": {
        "Vr": 0.6403824102251023,
        "Vi": -0.7684342331825926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.157795,
        "longitude": -89.207824
      }
    },
    {
      "number": 249,
      "class": "Bus",
      "name": "FALKNER_69",
      "init": {
        "Vr": 0.6860388273229991,
        "Vi": -0.7178507350635385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.868465,
        "longitude": -88.990462
      }
    },
    {
      "number": 250,
      "class": "Bus",
      "name": "BRICKEYS_69",
      "init": {
        "Vr": 0.7236729630996852,
        "Vi": -0.6720106377772972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.81107,
        "longitude": -90.542405
      }
    },
    {
      "number": 251,
      "class": "Bus",
      "name": "MARIETTA_69",
      "init": {
        "Vr": 0.6385508516055227,
        "Vi": -0.7899911972466025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.467115,
        "longitude": -88.455149
      }
    },
    {
      "number": 252,
      "class": "Bus",
      "name": "VIOLA_69",
      "init": {
        "Vr": 0.7609573623005104,
        "Vi": -0.693644926063503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.414782,
        "longitude": -91.994123
      }
    },
    {
      "number": 253,
      "class": "Bus",
      "name": "FANCY FARM_69",
      "init": {
        "Vr": 0.738084777845384,
        "Vi": -0.6873321467485631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.788709,
        "longitude": -88.825434
      }
    },
    {
      "number": 254,
      "class": "Bus",
      "name": "PLEASANT PLAINS_69",
      "init": {
        "Vr": 0.8472991640360343,
        "Vi": -0.5672976914602392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.566789,
        "longitude": -91.621471
      }
    },
    {
      "number": 255,
      "class": "Bus",
      "name": "LA CENTER_69",
      "init": {
        "Vr": 0.7243093292670985,
        "Vi": -0.6675337187784024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.107275,
        "longitude": -88.986746
      }
    },
    {
      "number": 256,
      "class": "Bus",
      "name": "GATES_69",
      "init": {
        "Vr": 0.7198210747744196,
        "Vi": -0.7073659951745498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.797359,
        "longitude": -89.398895
      }
    },
    {
      "number": 257,
      "class": "Bus",
      "name": "MARVELL_69",
      "init": {
        "Vr": 0.7612148800941703,
        "Vi": -0.6731090093693901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.525653,
        "longitude": -90.951772
      }
    },
    {
      "number": 258,
      "class": "Bus",
      "name": "HENRY_69",
      "init": {
        "Vr": 0.6966493608362021,
        "Vi": -0.7289561331662209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.213058,
        "longitude": -88.426137
      }
    },
    {
      "number": 259,
      "class": "Bus",
      "name": "MAYNARD_69",
      "init": {
        "Vr": 0.7648725620893324,
        "Vi": -0.6875258447724144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.428649,
        "longitude": -90.852789
      }
    },
    {
      "number": 260,
      "class": "Bus",
      "name": "POMONA_69",
      "init": {
        "Vr": 0.7312037305857212,
        "Vi": -0.7126743782456648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.857229,
        "longitude": -91.889823
      }
    },
    {
      "number": 261,
      "class": "Bus",
      "name": "CLARENDON_69",
      "init": {
        "Vr": 0.7869533682878811,
        "Vi": -0.6581933151908026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.710347,
        "longitude": -91.278025
      }
    },
    {
      "number": 262,
      "class": "Bus",
      "name": "GRAND JUNCTION_69",
      "init": {
        "Vr": 0.6814633897561484,
        "Vi": -0.7193470363497328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0572,
        "longitude": -89.186231
      }
    },
    {
      "number": 263,
      "class": "Bus",
      "name": "SALEM_69",
      "init": {
        "Vr": 0.7984205346166358,
        "Vi": -0.635541685723946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.277501,
        "longitude": -88.286608
      }
    },
    {
      "number": 264,
      "class": "Bus",
      "name": "PROCTOR_69",
      "init": {
        "Vr": 0.7476110696585112,
        "Vi": -0.6489813287990133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.088428,
        "longitude": -90.308
      }
    },
    {
      "number": 265,
      "class": "Bus",
      "name": "LEACHVILLE_69",
      "init": {
        "Vr": 0.7742698732019331,
        "Vi": -0.6365074901351554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.908785,
        "longitude": -90.328361
      }
    },
    {
      "number": 266,
      "class": "Bus",
      "name": "WATERLOO_69",
      "init": {
        "Vr": 0.6410211377786318,
        "Vi": -0.8026714998071235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.952582,
        "longitude": -88.024682
      }
    },
    {
      "number": 267,
      "class": "Bus",
      "name": "SCOTTS HILL_69",
      "init": {
        "Vr": 0.6852261686155491,
        "Vi": -0.7284846085719594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.52377,
        "longitude": -88.238816
      }
    },
    {
      "number": 268,
      "class": "Bus",
      "name": "BENTON_69",
      "init": {
        "Vr": 0.7933362577047718,
        "Vi": -0.637451773911194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.917397,
        "longitude": -88.495282
      }
    },
    {
      "number": 269,
      "class": "Bus",
      "name": "DRASCO_69",
      "init": {
        "Vr": 0.8265873106482566,
        "Vi": -0.5709734773369597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.616447,
        "longitude": -91.967098
      }
    },
    {
      "number": 270,
      "class": "Bus",
      "name": "RED BAY_69",
      "init": {
        "Vr": 0.6378150993247839,
        "Vi": -0.7933532364965971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.353682,
        "longitude": -88.090198
      }
    },
    {
      "number": 271,
      "class": "Bus",
      "name": "HOLLY SPRINGS_69",
      "init": {
        "Vr": 0.6541776185456639,
        "Vi": -0.7345489434211313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.882735,
        "longitude": -89.556577
      }
    },
    {
      "number": 272,
      "class": "Bus",
      "name": "DYER_69",
      "init": {
        "Vr": 0.7010707112200384,
        "Vi": -0.7139743931621583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.131922,
        "longitude": -88.942666
      }
    },
    {
      "number": 273,
      "class": "Bus",
      "name": "WILLIAMSVILLE_69",
      "init": {
        "Vr": 0.7302777397134081,
        "Vi": -0.7146185650692339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.940696,
        "longitude": -90.485325
      }
    },
    {
      "number": 274,
      "class": "Bus",
      "name": "FINGER_69",
      "init": {
        "Vr": 0.6822624423106177,
        "Vi": -0.7037249019257423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.349837,
        "longitude": -88.586353
      }
    },
    {
      "number": 275,
      "class": "Bus",
      "name": "TUCKER_69",
      "init": {
        "Vr": 0.7964168377261973,
        "Vi": -0.6087172213712797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.434521,
        "longitude": -91.96555
      }
    },
    {
      "number": 276,
      "class": "Bus",
      "name": "ATWOOD 1_69",
      "init": {
        "Vr": 0.6785973627858997,
        "Vi": -0.7401954348623738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.993659,
        "longitude": -88.670883
      }
    },
    {
      "number": 277,
      "class": "Bus",
      "name": "CAIRO 1_69",
      "init": {
        "Vr": 0.707024050685411,
        "Vi": -0.6781858058692717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.040124,
        "longitude": -89.204316
      }
    },
    {
      "number": 278,
      "class": "Bus",
      "name": "LAMBERT_69",
      "init": {
        "Vr": 0.6979980784826857,
        "Vi": -0.7200629823224977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.148487,
        "longitude": -90.260865
      }
    },
    {
      "number": 279,
      "class": "Bus",
      "name": "MOUNTAIN VIEW_69",
      "init": {
        "Vr": 0.6617659848980049,
        "Vi": -0.7917846815209029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.186576,
        "longitude": -91.644761
      }
    },
    {
      "number": 280,
      "class": "Bus",
      "name": "OBION_69",
      "init": {
        "Vr": 0.6983806342363532,
        "Vi": -0.7226759920220155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.245091,
        "longitude": -89.318119
      }
    },
    {
      "number": 281,
      "class": "Bus",
      "name": "SMITHLAND_69",
      "init": {
        "Vr": 0.793813131031348,
        "Vi": -0.6390196933814493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.235071,
        "longitude": -88.390523
      }
    },
    {
      "number": 282,
      "class": "Bus",
      "name": "OAKLAND_69",
      "init": {
        "Vr": 0.6986506569713672,
        "Vi": -0.7469995328265252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.076148,
        "longitude": -89.894126
      }
    },
    {
      "number": 283,
      "class": "Bus",
      "name": "REAGAN_69",
      "init": {
        "Vr": 0.6811647904392627,
        "Vi": -0.7268030010787723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.496063,
        "longitude": -88.358896
      }
    },
    {
      "number": 284,
      "class": "Bus",
      "name": "BLACK ROCK 1_69",
      "init": {
        "Vr": 0.7461034804548199,
        "Vi": -0.6698783268761223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.217536,
        "longitude": -91.156352
      }
    },
    {
      "number": 285,
      "class": "Bus",
      "name": "HORNBEAK_69",
      "init": {
        "Vr": 0.7010435984552196,
        "Vi": -0.7281306891704035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.35901,
        "longitude": -89.324181
      }
    },
    {
      "number": 286,
      "class": "Bus",
      "name": "GLEN_69",
      "init": {
        "Vr": 0.7008385458534373,
        "Vi": -0.7068106369334882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.85172,
        "longitude": -88.385389
      }
    },
    {
      "number": 287,
      "class": "Bus",
      "name": "HUGHES_69",
      "init": {
        "Vr": 0.7211674535064024,
        "Vi": -0.6599433594843847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.941764,
        "longitude": -90.417889
      }
    },
    {
      "number": 288,
      "class": "Bus",
      "name": "CHRISTOPHER_69",
      "init": {
        "Vr": 0.6979817970820036,
        "Vi": -0.7361938848725923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.974942,
        "longitude": -89.082497
      }
    },
    {
      "number": 289,
      "class": "Bus",
      "name": "GALATIA_69",
      "init": {
        "Vr": 0.730096755436015,
        "Vi": -0.704297505075156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.844774,
        "longitude": -88.638638
      }
    },
    {
      "number": 290,
      "class": "Bus",
      "name": "DONGOLA_69",
      "init": {
        "Vr": 0.6866627657544154,
        "Vi": -0.6914277439432646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.366678,
        "longitude": -89.131409
      }
    },
    {
      "number": 291,
      "class": "Bus",
      "name": "SAINT MARY_69",
      "init": {
        "Vr": 0.6427140650880986,
        "Vi": -0.8042902135480868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.841831,
        "longitude": -89.991058
      }
    },
    {
      "number": 292,
      "class": "Bus",
      "name": "LEPANTO_69",
      "init": {
        "Vr": 0.7899127585008796,
        "Vi": -0.6393208304497771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.642289,
        "longitude": -90.312623
      }
    },
    {
      "number": 293,
      "class": "Bus",
      "name": "LURAY_69",
      "init": {
        "Vr": 0.6817014716246952,
        "Vi": -0.7341720443659675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.595297,
        "longitude": -88.507532
      }
    },
    {
      "number": 294,
      "class": "Bus",
      "name": "CHERRY VALLEY_69",
      "init": {
        "Vr": 0.7549203081097522,
        "Vi": -0.6876680720561177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.390443,
        "longitude": -90.784377
      }
    },
    {
      "number": 295,
      "class": "Bus",
      "name": "SENATH_69",
      "init": {
        "Vr": 0.7361499166117883,
        "Vi": -0.7118040360600125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.132299,
        "longitude": -90.164943
      }
    },
    {
      "number": 296,
      "class": "Bus",
      "name": "PONTOTOC 1_69",
      "init": {
        "Vr": 0.622022583450826,
        "Vi": -0.8032456285201008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.33457,
        "longitude": -89.206816
      }
    },
    {
      "number": 297,
      "class": "Bus",
      "name": "LEXA_69",
      "init": {
        "Vr": 0.7540177811241485,
        "Vi": -0.6784632087351852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.464893,
        "longitude": -90.852339
      }
    },
    {
      "number": 298,
      "class": "Bus",
      "name": "AVA_69",
      "init": {
        "Vr": 0.6762362154458329,
        "Vi": -0.7398957331358651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.863159,
        "longitude": -89.495706
      }
    },
    {
      "number": 299,
      "class": "Bus",
      "name": "GREENFIELD_69",
      "init": {
        "Vr": 0.6998763777712755,
        "Vi": -0.7221183775009437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.240718,
        "longitude": -88.85913
      }
    },
    {
      "number": 300,
      "class": "Bus",
      "name": "GILBERTSVILLE_69",
      "init": {
        "Vr": 0.8194940277786704,
        "Vi": -0.621842911336748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.074727,
        "longitude": -88.267863
      }
    },
    {
      "number": 301,
      "class": "Bus",
      "name": "HOLLADAY_69",
      "init": {
        "Vr": 0.6730478576488677,
        "Vi": -0.7392006638483046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.877577,
        "longitude": -88.083895
      }
    },
    {
      "number": 302,
      "class": "Bus",
      "name": "VAN BUREN_69",
      "init": {
        "Vr": 0.7093587365606547,
        "Vi": -0.7417844064068572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.965172,
        "longitude": -91.0213
      }
    },
    {
      "number": 303,
      "class": "Bus",
      "name": "WAPPAPELLO_69",
      "init": {
        "Vr": 0.7209381817020697,
        "Vi": -0.7171957815946539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.961482,
        "longitude": -90.265681
      }
    },
    {
      "number": 304,
      "class": "Bus",
      "name": "BENTON 1_69",
      "init": {
        "Vr": 0.7754281097337081,
        "Vi": -0.6379394228037476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.752393,
        "longitude": -88.298921
      }
    },
    {
      "number": 305,
      "class": "Bus",
      "name": "LAMAR_69",
      "init": {
        "Vr": 0.6782955166849116,
        "Vi": -0.724432120379236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.911338,
        "longitude": -89.34139
      }
    },
    {
      "number": 306,
      "class": "Bus",
      "name": "TUCKERMAN_69",
      "init": {
        "Vr": 0.8202055899298465,
        "Vi": -0.6194957771123553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.738276,
        "longitude": -91.171315
      }
    },
    {
      "number": 307,
      "class": "Bus",
      "name": "BOAZ_69",
      "init": {
        "Vr": 0.7607156634559402,
        "Vi": -0.6557314285569102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.919427,
        "longitude": -88.635505
      }
    },
    {
      "number": 308,
      "class": "Bus",
      "name": "WINONA_69",
      "init": {
        "Vr": 0.6673002689379562,
        "Vi": -0.7701416204469749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.966274,
        "longitude": -91.29365
      }
    },
    {
      "number": 309,
      "class": "Bus",
      "name": "MAKANDA_69",
      "init": {
        "Vr": 0.6880722493403832,
        "Vi": -0.7418565703679441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.610662,
        "longitude": -89.142212
      }
    },
    {
      "number": 310,
      "class": "Bus",
      "name": "NEWARK_69",
      "init": {
        "Vr": 0.8287792010482347,
        "Vi": -0.6078496131175367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.730615,
        "longitude": -91.394453
      }
    },
    {
      "number": 311,
      "class": "Bus",
      "name": "LEDBETTER_69",
      "init": {
        "Vr": 0.8056567955180179,
        "Vi": -0.6302965681989936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.058337,
        "longitude": -88.465707
      }
    },
    {
      "number": 312,
      "class": "Bus",
      "name": "COLT_69",
      "init": {
        "Vr": 0.7750534864183584,
        "Vi": -0.6772155638319075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.116264,
        "longitude": -90.907852
      }
    },
    {
      "number": 313,
      "class": "Bus",
      "name": "HICKORY FLAT_69",
      "init": {
        "Vr": 0.6440773856379703,
        "Vi": -0.780240233285124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.647337,
        "longitude": -89.194971
      }
    },
    {
      "number": 314,
      "class": "Bus",
      "name": "WICKLIFFE_69",
      "init": {
        "Vr": 0.7255735877442951,
        "Vi": -0.6710629077569602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.973093,
        "longitude": -88.994838
      }
    },
    {
      "number": 315,
      "class": "Bus",
      "name": "DEXTER 1_69",
      "init": {
        "Vr": 0.7744916187648638,
        "Vi": -0.6418027068773897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.686797,
        "longitude": -88.286523
      }
    },
    {
      "number": 316,
      "class": "Bus",
      "name": "BROOKPORT_69",
      "init": {
        "Vr": 0.7977267638101986,
        "Vi": -0.6378101686660551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.153109,
        "longitude": -88.534459
      }
    },
    {
      "number": 317,
      "class": "Bus",
      "name": "PLANTERSVILLE_69",
      "init": {
        "Vr": 0.6218933389856475,
        "Vi": -0.7652534955059844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.168139,
        "longitude": -88.623239
      }
    },
    {
      "number": 318,
      "class": "Bus",
      "name": "MEDON_69",
      "init": {
        "Vr": 0.6976688540152081,
        "Vi": -0.7052682621925354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.438397,
        "longitude": -88.893792
      }
    },
    {
      "number": 319,
      "class": "Bus",
      "name": "AUGUSTA_69",
      "init": {
        "Vr": 0.8343707755620281,
        "Vi": -0.581143278201137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.243873,
        "longitude": -91.359583
      }
    },
    {
      "number": 320,
      "class": "Bus",
      "name": "ABBEVILLE_69",
      "init": {
        "Vr": 0.6245043080975992,
        "Vi": -0.8001527084660266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.478541,
        "longitude": -89.451271
      }
    },
    {
      "number": 321,
      "class": "Bus",
      "name": "POPE_69",
      "init": {
        "Vr": 0.697046596690766,
        "Vi": -0.7583046779311817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.188341,
        "longitude": -89.900997
      }
    },
    {
      "number": 322,
      "class": "Bus",
      "name": "BURNSVILLE_69",
      "init": {
        "Vr": 0.7069010261855702,
        "Vi": -0.70558449360849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.833917,
        "longitude": -88.342912
      }
    },
    {
      "number": 323,
      "class": "Bus",
      "name": "HAZEN_69",
      "init": {
        "Vr": 0.7863976176262721,
        "Vi": -0.6651907543214433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.796673,
        "longitude": -91.618453
      }
    },
    {
      "number": 324,
      "class": "Bus",
      "name": "PINSON_69",
      "init": {
        "Vr": 0.686130278163648,
        "Vi": -0.6979225471931702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.479,
        "longitude": -88.741273
      }
    },
    {
      "number": 325,
      "class": "Bus",
      "name": "BARDWELL_69",
      "init": {
        "Vr": 0.7290712719885116,
        "Vi": -0.6756758725226667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.872349,
        "longitude": -88.990733
      }
    },
    {
      "number": 326,
      "class": "Bus",
      "name": "LEACHVILLE 1_69",
      "init": {
        "Vr": 0.7833949513703314,
        "Vi": -0.6270470165285247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.941708,
        "longitude": -90.226926
      }
    },
    {
      "number": 327,
      "class": "Bus",
      "name": "BAY_69",
      "init": {
        "Vr": 0.7149080043509601,
        "Vi": -0.7407138664647858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.745029,
        "longitude": -90.584413
      }
    },
    {
      "number": 328,
      "class": "Bus",
      "name": "CARRIER MILLS_69",
      "init": {
        "Vr": 0.7147072555693041,
        "Vi": -0.7009237148056378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.693416,
        "longitude": -88.651628
      }
    },
    {
      "number": 329,
      "class": "Bus",
      "name": "RIDGELY_69",
      "init": {
        "Vr": 0.6891444430358938,
        "Vi": -0.7313624651406021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.207086,
        "longitude": -89.519208
      }
    },
    {
      "number": 330,
      "class": "Bus",
      "name": "EARLE_69",
      "init": {
        "Vr": 0.7727265589060953,
        "Vi": -0.630472719641699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.281026,
        "longitude": -90.466302
      }
    },
    {
      "number": 331,
      "class": "Bus",
      "name": "LAKE CORMORANT_69",
      "init": {
        "Vr": 0.7293920394041672,
        "Vi": -0.7120024590171344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.91122,
        "longitude": -90.169506
      }
    },
    {
      "number": 332,
      "class": "Bus",
      "name": "BELMONT_69",
      "init": {
        "Vr": 0.6452897017655961,
        "Vi": -0.7733153881318076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.511227,
        "longitude": -88.242369
      }
    },
    {
      "number": 333,
      "class": "Bus",
      "name": "CEDAR GROVE_69",
      "init": {
        "Vr": 0.677898308418118,
        "Vi": -0.7484900768646328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.839302,
        "longitude": -88.529314
      }
    },
    {
      "number": 334,
      "class": "Bus",
      "name": "MARKS_69",
      "init": {
        "Vr": 0.6867731793753075,
        "Vi": -0.7334287187520723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.287169,
        "longitude": -90.298573
      }
    },
    {
      "number": 335,
      "class": "Bus",
      "name": "CARBONDALE_69",
      "init": {
        "Vr": 0.6904702679927202,
        "Vi": -0.7507667932711491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.674118,
        "longitude": -89.276234
      }
    },
    {
      "number": 336,
      "class": "Bus",
      "name": "STANTON_69",
      "init": {
        "Vr": 0.6864216644035154,
        "Vi": -0.7245512870130473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.455618,
        "longitude": -89.369888
      }
    },
    {
      "number": 337,
      "class": "Bus",
      "name": "FRANKLIN_69",
      "init": {
        "Vr": 0.7715743239831626,
        "Vi": -0.6827159996492417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.222377,
        "longitude": -91.750663
      }
    },
    {
      "number": 338,
      "class": "Bus",
      "name": "POTTS CAMP_69",
      "init": {
        "Vr": 0.6343977520031869,
        "Vi": -0.769923149776777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.621505,
        "longitude": -89.331511
      }
    },
    {
      "number": 339,
      "class": "Bus",
      "name": "BRUCETON 1_69",
      "init": {
        "Vr": 0.667530936395097,
        "Vi": -0.7426610962066764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.057937,
        "longitude": -88.26381
      }
    },
    {
      "number": 340,
      "class": "Bus",
      "name": "COUNCE_69",
      "init": {
        "Vr": 0.7326349896229859,
        "Vi": -0.7011816810015288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.045783,
        "longitude": -88.278279
      }
    },
    {
      "number": 341,
      "class": "Bus",
      "name": "GOLCONDA_69",
      "init": {
        "Vr": 0.7586134457893465,
        "Vi": -0.6571442448480443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.395978,
        "longitude": -88.562242
      }
    },
    {
      "number": 342,
      "class": "Bus",
      "name": "SARAH_69",
      "init": {
        "Vr": 0.681593623092796,
        "Vi": -0.7417945321353134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.583273,
        "longitude": -90.166012
      }
    },
    {
      "number": 343,
      "class": "Bus",
      "name": "PANGBURN_69",
      "init": {
        "Vr": 0.8317962382932681,
        "Vi": -0.5668812631295593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.455643,
        "longitude": -91.785232
      }
    },
    {
      "number": 344,
      "class": "Bus",
      "name": "MC RAE_69",
      "init": {
        "Vr": 0.845572444595388,
        "Vi": -0.5703463122534462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.141903,
        "longitude": -91.829167
      }
    },
    {
      "number": 345,
      "class": "Bus",
      "name": "AMORY_69",
      "init": {
        "Vr": 0.6274467748294515,
        "Vi": -0.7649606006184643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.070018,
        "longitude": -88.339264
      }
    },
    {
      "number": 346,
      "class": "Bus",
      "name": "BIRCH TREE_69",
      "init": {
        "Vr": 0.6719688315885665,
        "Vi": -0.7583752075353901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.931336,
        "longitude": -91.501101
      }
    },
    {
      "number": 347,
      "class": "Bus",
      "name": "BUCHANAN_69",
      "init": {
        "Vr": 0.6746518809507797,
        "Vi": -0.762217815137289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.445536,
        "longitude": -88.157903
      }
    },
    {
      "number": 348,
      "class": "Bus",
      "name": "BURLISON_69",
      "init": {
        "Vr": 0.6673708718688381,
        "Vi": -0.7569836641615328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.559364,
        "longitude": -89.824229
      }
    },
    {
      "number": 349,
      "class": "Bus",
      "name": "NORRIS CITY_69",
      "init": {
        "Vr": 0.7446353474437984,
        "Vi": -0.7260290159603575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.9566,
        "longitude": -88.277773
      }
    },
    {
      "number": 350,
      "class": "Bus",
      "name": "ELLSINORE_69",
      "init": {
        "Vr": 0.6930332490849519,
        "Vi": -0.7293078800202144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.953817,
        "longitude": -90.753404
      }
    },
    {
      "number": 351,
      "class": "Bus",
      "name": "TISHOMINGO_69",
      "init": {
        "Vr": 0.6798951568964444,
        "Vi": -0.7438168482859245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.66487,
        "longitude": -88.251348
      }
    },
    {
      "number": 352,
      "class": "Bus",
      "name": "THOMPSONVILLE_69",
      "init": {
        "Vr": 0.721424959833255,
        "Vi": -0.7304839201434532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.905732,
        "longitude": -88.741051
      }
    },
    {
      "number": 353,
      "class": "Bus",
      "name": "KENTON_69",
      "init": {
        "Vr": 0.6952895467758143,
        "Vi": -0.7189163359179804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.203649,
        "longitude": -89.043102
      }
    },
    {
      "number": 354,
      "class": "Bus",
      "name": "EDDYVILLE_69",
      "init": {
        "Vr": 0.813826385554598,
        "Vi": -0.6227826950916372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.075222,
        "longitude": -88.174049
      }
    },
    {
      "number": 355,
      "class": "Bus",
      "name": "ALTON_69",
      "init": {
        "Vr": 0.7216407952845533,
        "Vi": -0.7113219042011169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.697248,
        "longitude": -91.359401
      }
    },
    {
      "number": 356,
      "class": "Bus",
      "name": "ASHLAND_69",
      "init": {
        "Vr": 0.6923328927889278,
        "Vi": -0.7183981622870335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.84841,
        "longitude": -89.14226
      }
    },
    {
      "number": 357,
      "class": "Bus",
      "name": "RAMER_69",
      "init": {
        "Vr": 0.7037330671247723,
        "Vi": -0.7057232690571591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.053048,
        "longitude": -88.623242
      }
    },
    {
      "number": 358,
      "class": "Bus",
      "name": "BRADFORD_69",
      "init": {
        "Vr": 0.6796659760412613,
        "Vi": -0.7366209189073425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.069868,
        "longitude": -88.816869
      }
    },
    {
      "number": 359,
      "class": "Bus",
      "name": "HOXIE_69",
      "init": {
        "Vr": 0.7732522510036108,
        "Vi": -0.658045433099412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.025347,
        "longitude": -91.038162
      }
    },
    {
      "number": 360,
      "class": "Bus",
      "name": "STEELEVILLE 1_69",
      "init": {
        "Vr": 0.6484358357529623,
        "Vi": -0.7454150275068921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.993373,
        "longitude": -89.68961
      }
    },
    {
      "number": 361,
      "class": "Bus",
      "name": "CHAFFEE_69",
      "init": {
        "Vr": 0.7200121759848628,
        "Vi": -0.7168666292575221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.075599,
        "longitude": -89.71477
      }
    },
    {
      "number": 362,
      "class": "Bus",
      "name": "CARBONDALE 1_69",
      "init": {
        "Vr": 0.69151271630635,
        "Vi": -0.7389125366226379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.815148,
        "longitude": -89.195549
      }
    },
    {
      "number": 363,
      "class": "Bus",
      "name": "DRESDEN_69",
      "init": {
        "Vr": 0.7057399420468317,
        "Vi": -0.719873035310236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.219487,
        "longitude": -88.610129
      }
    },
    {
      "number": 364,
      "class": "Bus",
      "name": "CHRISTOPHER 1_69",
      "init": {
        "Vr": 0.6997274578985816,
        "Vi": -0.7334529342011433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.973972,
        "longitude": -89.054102
      }
    },
    {
      "number": 365,
      "class": "Bus",
      "name": "WINGO_69",
      "init": {
        "Vr": 0.7403996087592792,
        "Vi": -0.7303481039340741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.616199,
        "longitude": -88.753917
      }
    },
    {
      "number": 366,
      "class": "Bus",
      "name": "ELLINGTON_69",
      "init": {
        "Vr": 0.6913632362235265,
        "Vi": -0.7633199249921695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.214858,
        "longitude": -91.019115
      }
    },
    {
      "number": 367,
      "class": "Bus",
      "name": "MAMMOTH SPRING_69",
      "init": {
        "Vr": 0.7820655717117773,
        "Vi": -0.6555104299020298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.443532,
        "longitude": -91.555087
      }
    },
    {
      "number": 368,
      "class": "Bus",
      "name": "PURYEAR_69",
      "init": {
        "Vr": 0.6793603893458668,
        "Vi": -0.7526832439968659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.459872,
        "longitude": -88.355856
      }
    },
    {
      "number": 369,
      "class": "Bus",
      "name": "FRIENDSHIP_69",
      "init": {
        "Vr": 0.6890160588195182,
        "Vi": -0.7109439907816829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.914103,
        "longitude": -89.232081
      }
    },
    {
      "number": 370,
      "class": "Bus",
      "name": "BERNIE_69",
      "init": {
        "Vr": 0.7586248537951052,
        "Vi": -0.6889071541012689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.660487,
        "longitude": -89.99888
      }
    },
    {
      "number": 371,
      "class": "Bus",
      "name": "DES ARC_69",
      "init": {
        "Vr": 0.7711290423772873,
        "Vi": -0.6708855547513576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.96967,
        "longitude": -91.532797
      }
    },
    {
      "number": 372,
      "class": "Bus",
      "name": "MARKED TREE_69",
      "init": {
        "Vr": 0.7842907904526122,
        "Vi": -0.6533415215733139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.563201,
        "longitude": -90.420076
      }
    },
    {
      "number": 373,
      "class": "Bus",
      "name": "NEWBURG_69",
      "init": {
        "Vr": 0.640785166225494,
        "Vi": -0.7981013173845632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.84413,
        "longitude": -91.943747
      }
    },
    {
      "number": 374,
      "class": "Bus",
      "name": "CREAL SPRINGS_69",
      "init": {
        "Vr": 0.7283838802359174,
        "Vi": -0.6863412639835382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.620754,
        "longitude": -88.814807
      }
    },
    {
      "number": 375,
      "class": "Bus",
      "name": "ASH FLAT_69",
      "init": {
        "Vr": 0.7830980654953241,
        "Vi": -0.6690720220844454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.231448,
        "longitude": -91.647677
      }
    },
    {
      "number": 376,
      "class": "Bus",
      "name": "HICKORY_69",
      "init": {
        "Vr": 0.7634566698736301,
        "Vi": -0.6529010233564052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.859764,
        "longitude": -88.644264
      }
    },
    {
      "number": 377,
      "class": "Bus",
      "name": "DEXTER 2_69",
      "init": {
        "Vr": 0.7243913387595226,
        "Vi": -0.7150817930961356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.95694,
        "longitude": -90.131465
      }
    },
    {
      "number": 378,
      "class": "Bus",
      "name": "MARMADUKE 1_69",
      "init": {
        "Vr": 0.7616888463208294,
        "Vi": -0.6760042303790973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.180201,
        "longitude": -90.402926
      }
    },
    {
      "number": 379,
      "class": "Bus",
      "name": "MICHIE_69",
      "init": {
        "Vr": 0.7107885980280207,
        "Vi": -0.7041222867243049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.051488,
        "longitude": -88.413921
      }
    },
    {
      "number": 380,
      "class": "Bus",
      "name": "MC CRORY_69",
      "init": {
        "Vr": 0.8205480274787794,
        "Vi": -0.5925761073888665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.228342,
        "longitude": -91.150668
      }
    },
    {
      "number": 381,
      "class": "Bus",
      "name": "JONESBORO_69",
      "init": {
        "Vr": 0.6763079942907038,
        "Vi": -0.7496444128803774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.417455,
        "longitude": -89.34345
      }
    },
    {
      "number": 382,
      "class": "Bus",
      "name": "CLINTON_69",
      "init": {
        "Vr": 0.7351491789971811,
        "Vi": -0.6734175652732024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.685748,
        "longitude": -88.991397
      }
    },
    {
      "number": 383,
      "class": "Bus",
      "name": "ROSSVILLE_69",
      "init": {
        "Vr": 0.6658914457669072,
        "Vi": -0.7667390264001162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.076505,
        "longitude": -89.534306
      }
    },
    {
      "number": 384,
      "class": "Bus",
      "name": "COBDEN_69",
      "init": {
        "Vr": 0.6792933932914756,
        "Vi": -0.7461049891951544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.553584,
        "longitude": -89.232109
      }
    },
    {
      "number": 385,
      "class": "Bus",
      "name": "ECRU_69",
      "init": {
        "Vr": 0.6202491936501271,
        "Vi": -0.7938992472012298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.348077,
        "longitude": -89.021483
      }
    },
    {
      "number": 386,
      "class": "Bus",
      "name": "BIG SANDY_69",
      "init": {
        "Vr": 0.680958516929436,
        "Vi": -0.7717825979526166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.244904,
        "longitude": -88.042202
      }
    },
    {
      "number": 387,
      "class": "Bus",
      "name": "GOREVILLE_69",
      "init": {
        "Vr": 0.7136947284479134,
        "Vi": -0.7029470794619592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.546199,
        "longitude": -88.976711
      }
    },
    {
      "number": 388,
      "class": "Bus",
      "name": "ADVANCE_69",
      "init": {
        "Vr": 0.7303671062925825,
        "Vi": -0.7133512067935847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.092999,
        "longitude": -89.92192
      }
    },
    {
      "number": 389,
      "class": "Bus",
      "name": "BELMONT 1_69",
      "init": {
        "Vr": 0.6387059593695347,
        "Vi": -0.7848419531287013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.41254,
        "longitude": -88.23296
      }
    },
    {
      "number": 390,
      "class": "Bus",
      "name": "CAMPBELL_69",
      "init": {
        "Vr": 0.7660080743091592,
        "Vi": -0.6908871117642972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.519181,
        "longitude": -90.111928
      }
    },
    {
      "number": 391,
      "class": "Bus",
      "name": "HOULKA_69",
      "init": {
        "Vr": 0.6311866174248307,
        "Vi": -0.7713484956093901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.058891,
        "longitude": -89.057937
      }
    },
    {
      "number": 392,
      "class": "Bus",
      "name": "BEECH BLUFF_69",
      "init": {
        "Vr": 0.6766877683004356,
        "Vi": -0.7255139321929865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.610339,
        "longitude": -88.619827
      }
    },
    {
      "number": 393,
      "class": "Bus",
      "name": "HICKMAN_69",
      "init": {
        "Vr": 0.722697671676363,
        "Vi": -0.6901384814803228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.536643,
        "longitude": -89.192952
      }
    },
    {
      "number": 394,
      "class": "Bus",
      "name": "TUTWILER_69",
      "init": {
        "Vr": 0.6943270628561641,
        "Vi": -0.7205414387920404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.049355,
        "longitude": -90.313518
      }
    },
    {
      "number": 395,
      "class": "Bus",
      "name": "BISMARCK_69",
      "init": {
        "Vr": 0.6760213370498178,
        "Vi": -0.7482780095837307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.755635,
        "longitude": -90.633945
      }
    },
    {
      "number": 396,
      "class": "Bus",
      "name": "SPRINGVILLE_69",
      "init": {
        "Vr": 0.682269202198478,
        "Vi": -0.7716272924610053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.31754,
        "longitude": -88.124676
      }
    },
    {
      "number": 397,
      "class": "Bus",
      "name": "CARUTHERSVILLE_138",
      "init": {
        "Vr": 0.780293329481724,
        "Vi": -0.6696339712265886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.079496,
        "longitude": -89.849151
      }
    },
    {
      "number": 398,
      "class": "Bus",
      "name": "CARUTHERSVILLE_69",
      "init": {
        "Vr": 0.7631773739812856,
        "Vi": -0.6895486129000272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.079496,
        "longitude": -89.849151
      }
    },
    {
      "number": 399,
      "class": "Bus",
      "name": "BENTON 2_69",
      "init": {
        "Vr": 0.6805202445666587,
        "Vi": -0.7307574185917501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.083813,
        "longitude": -89.519853
      }
    },
    {
      "number": 400,
      "class": "Bus",
      "name": "MELBOURNE_69",
      "init": {
        "Vr": 0.76913235135862,
        "Vi": -0.6551167718663907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.013879,
        "longitude": -91.97001
      }
    },
    {
      "number": 401,
      "class": "Bus",
      "name": "GILBERTSVILLE 1_69",
      "init": {
        "Vr": 0.8038799013223332,
        "Vi": -0.6285842363725012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.957582,
        "longitude": -88.263203
      }
    },
    {
      "number": 402,
      "class": "Bus",
      "name": "CARLISLE_69",
      "init": {
        "Vr": 0.7974434953712284,
        "Vi": -0.6366421596650684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.752292,
        "longitude": -91.74381
      }
    },
    {
      "number": 403,
      "class": "Bus",
      "name": "NEW MADRID_138",
      "init": {
        "Vr": 0.8026495648699091,
        "Vi": -0.6560459514220487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.607532,
        "longitude": -89.495216
      }
    },
    {
      "number": 404,
      "class": "Bus",
      "name": "NEW MADRID_69",
      "init": {
        "Vr": 0.7717024666416902,
        "Vi": -0.683161366169804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.607532,
        "longitude": -89.495216
      }
    },
    {
      "number": 405,
      "class": "Bus",
      "name": "COURTLAND_69",
      "init": {
        "Vr": 0.6950277331035924,
        "Vi": -0.7546623649798097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.236735,
        "longitude": -89.916136
      }
    },
    {
      "number": 406,
      "class": "Bus",
      "name": "ROBINSONVILLE_69",
      "init": {
        "Vr": 0.7402986944736514,
        "Vi": -0.7023852394303192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.811462,
        "longitude": -90.329253
      }
    },
    {
      "number": 407,
      "class": "Bus",
      "name": "DECATURVILLE_69",
      "init": {
        "Vr": 0.6897349241130578,
        "Vi": -0.7314643359636641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.537576,
        "longitude": -88.10779
      }
    },
    {
      "number": 408,
      "class": "Bus",
      "name": "BLUE MOUNTAIN_69",
      "init": {
        "Vr": 0.6603902054098276,
        "Vi": -0.7904332477980648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.651787,
        "longitude": -89.025549
      }
    },
    {
      "number": 409,
      "class": "Bus",
      "name": "JONESBORO 1_69",
      "init": {
        "Vr": 0.7715707617099837,
        "Vi": -0.6472774499583855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.830482,
        "longitude": -90.456102
      }
    },
    {
      "number": 410,
      "class": "Bus",
      "name": "GREENFIELD 1_69",
      "init": {
        "Vr": 0.6873139559797653,
        "Vi": -0.730746462055575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.155177,
        "longitude": -88.774665
      }
    },
    {
      "number": 411,
      "class": "Bus",
      "name": "RECTOR_69",
      "init": {
        "Vr": 0.7777924433517066,
        "Vi": -0.6701983675714278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.266319,
        "longitude": -90.2742
      }
    },
    {
      "number": 412,
      "class": "Bus",
      "name": "MOSCOW_69",
      "init": {
        "Vr": 0.7084443632912284,
        "Vi": -0.7285008866612545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.052435,
        "longitude": -89.358978
      }
    },
    {
      "number": 413,
      "class": "Bus",
      "name": "BRINKLEY_138",
      "init": {
        "Vr": 0.8398299307688988,
        "Vi": -0.6095136190606772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.856494,
        "longitude": -91.216285
      }
    },
    {
      "number": 414,
      "class": "Bus",
      "name": "BRINKLEY_69",
      "init": {
        "Vr": 0.8103055072266726,
        "Vi": -0.641612229663175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.856494,
        "longitude": -91.216285
      }
    },
    {
      "number": 415,
      "class": "Bus",
      "name": "BRUCE_138",
      "init": {
        "Vr": 0.6914112230621059,
        "Vi": -0.7392721323269208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.03764,
        "longitude": -89.388855
      }
    },
    {
      "number": 416,
      "class": "Bus",
      "name": "BRUCE_69",
      "init": {
        "Vr": 0.653175924239697,
        "Vi": -0.7637202734796401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.03764,
        "longitude": -89.388855
      }
    },
    {
      "number": 417,
      "class": "Bus",
      "name": "BETHEL SPRINGS_69",
      "init": {
        "Vr": 0.6921676099301174,
        "Vi": -0.7058327049132237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.268299,
        "longitude": -88.615671
      }
    },
    {
      "number": 418,
      "class": "Bus",
      "name": "HARDY_69",
      "init": {
        "Vr": 0.777780137745709,
        "Vi": -0.6574095169409794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.300396,
        "longitude": -91.465971
      }
    },
    {
      "number": 419,
      "class": "Bus",
      "name": "MOOREVILLE_69",
      "init": {
        "Vr": 0.6321902246432105,
        "Vi": -0.7632823089426365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.281521,
        "longitude": -88.574989
      }
    },
    {
      "number": 420,
      "class": "Bus",
      "name": "MINERAL POINT_69",
      "init": {
        "Vr": 0.6682833353829568,
        "Vi": -0.7494159122979908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.915766,
        "longitude": -90.706543
      }
    },
    {
      "number": 421,
      "class": "Bus",
      "name": "CHEROKEE_69",
      "init": {
        "Vr": 0.6182456380723075,
        "Vi": -0.8178605644837084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.739504,
        "longitude": -88.019381
      }
    },
    {
      "number": 422,
      "class": "Bus",
      "name": "MIDDLETON_69",
      "init": {
        "Vr": 0.6760371280372254,
        "Vi": -0.7168580917168456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.090253,
        "longitude": -88.9178
      }
    },
    {
      "number": 423,
      "class": "Bus",
      "name": "CARUTHERSVILLE 1_69",
      "init": {
        "Vr": 0.7530600913518926,
        "Vi": -0.678694192606196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.259153,
        "longitude": -89.717229
      }
    },
    {
      "number": 424,
      "class": "Bus",
      "name": "BRADFORD 1_138",
      "init": {
        "Vr": 0.8847727310776411,
        "Vi": -0.5302355079679437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.472466,
        "longitude": -91.469203
      }
    },
    {
      "number": 425,
      "class": "Bus",
      "name": "BRADFORD 1_69",
      "init": {
        "Vr": 0.8680464447327525,
        "Vi": -0.5508732840224445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.472466,
        "longitude": -91.469203
      }
    },
    {
      "number": 426,
      "class": "Bus",
      "name": "TROY_69",
      "init": {
        "Vr": 0.7042759390678507,
        "Vi": -0.7652420037647419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.375274,
        "longitude": -89.212672
      }
    },
    {
      "number": 427,
      "class": "Bus",
      "name": "SALEM 1_69",
      "init": {
        "Vr": 0.7663410339440458,
        "Vi": -0.7030799033085318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.348507,
        "longitude": -91.856063
      }
    },
    {
      "number": 428,
      "class": "Bus",
      "name": "ENGLAND_69",
      "init": {
        "Vr": 0.7955800501089949,
        "Vi": -0.611452370406656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.559321,
        "longitude": -91.941489
      }
    },
    {
      "number": 429,
      "class": "Bus",
      "name": "HELENA_69",
      "init": {
        "Vr": 0.7426412150325368,
        "Vi": -0.6992024033329021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.447871,
        "longitude": -90.674778
      }
    },
    {
      "number": 430,
      "class": "Bus",
      "name": "IRONTON 1_69",
      "init": {
        "Vr": 0.7086856571791202,
        "Vi": -0.7405997561900592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.61106,
        "longitude": -90.630578
      }
    },
    {
      "number": 431,
      "class": "Bus",
      "name": "BLOOMFIELD_69",
      "init": {
        "Vr": 0.7415641308664984,
        "Vi": -0.7094218754272105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.93141,
        "longitude": -89.945758
      }
    },
    {
      "number": 432,
      "class": "Bus",
      "name": "DYER 1_69",
      "init": {
        "Vr": 0.6915928065488146,
        "Vi": -0.7145922723758044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.070503,
        "longitude": -89.034414
      }
    },
    {
      "number": 433,
      "class": "Bus",
      "name": "WEST PADUCAH_69",
      "init": {
        "Vr": 0.7408137259837949,
        "Vi": -0.6589058801212013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.082764,
        "longitude": -88.77271
      }
    },
    {
      "number": 434,
      "class": "Bus",
      "name": "HENNING_69",
      "init": {
        "Vr": 0.6829069579178276,
        "Vi": -0.7283713949915112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.652486,
        "longitude": -89.675132
      }
    },
    {
      "number": 435,
      "class": "Bus",
      "name": "THAYER_69",
      "init": {
        "Vr": 0.7242568482044048,
        "Vi": -0.7111778614965995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.579155,
        "longitude": -91.49723
      }
    },
    {
      "number": 436,
      "class": "Bus",
      "name": "STURGIS_138",
      "init": {
        "Vr": 0.8156706347136607,
        "Vi": -0.6226625314201462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.566806,
        "longitude": -88.019048
      }
    },
    {
      "number": 437,
      "class": "Bus",
      "name": "STURGIS_69",
      "init": {
        "Vr": 0.7870874520057656,
        "Vi": -0.6473907150414757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.566806,
        "longitude": -88.019048
      }
    },
    {
      "number": 438,
      "class": "Bus",
      "name": "MYRTLE_69",
      "init": {
        "Vr": 0.631983343651656,
        "Vi": -0.7958116770995461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.532061,
        "longitude": -89.142466
      }
    },
    {
      "number": 439,
      "class": "Bus",
      "name": "FULTON_138",
      "init": {
        "Vr": 0.7174233725800159,
        "Vi": -0.716719954831101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.463999,
        "longitude": -88.886965
      }
    },
    {
      "number": 440,
      "class": "Bus",
      "name": "FULTON_69",
      "init": {
        "Vr": 0.7174233725800159,
        "Vi": -0.716719954831101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.463999,
        "longitude": -88.886965
      }
    },
    {
      "number": 441,
      "class": "Bus",
      "name": "RED BAY 1_138",
      "init": {
        "Vr": 0.6807248966979138,
        "Vi": -0.7729900113242733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.485744,
        "longitude": -88.095035
      }
    },
    {
      "number": 442,
      "class": "Bus",
      "name": "RED BAY 1_69",
      "init": {
        "Vr": 0.6401650430189499,
        "Vi": -0.7975408395830359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.485744,
        "longitude": -88.095035
      }
    },
    {
      "number": 443,
      "class": "Bus",
      "name": "FULTON 1_69",
      "init": {
        "Vr": 0.7216951503093881,
        "Vi": -0.7227956685951609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.550373,
        "longitude": -88.877352
      }
    },
    {
      "number": 444,
      "class": "Bus",
      "name": "CARBONDALE 2_138",
      "init": {
        "Vr": 0.7828671743192385,
        "Vi": -0.6607129639510546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.674381,
        "longitude": -89.112452
      }
    },
    {
      "number": 445,
      "class": "Bus",
      "name": "CARBONDALE 2_69",
      "init": {
        "Vr": 0.7007641750369411,
        "Vi": -0.7338201864177011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.674381,
        "longitude": -89.112452
      }
    },
    {
      "number": 446,
      "class": "Bus",
      "name": "PORTAGEVILLE_69",
      "init": {
        "Vr": 0.7593467024183955,
        "Vi": -0.6788311386178222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.430734,
        "longitude": -89.661517
      }
    },
    {
      "number": 447,
      "class": "Bus",
      "name": "MASON_69",
      "init": {
        "Vr": 0.6460943291521376,
        "Vi": -0.744749847917799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.390333,
        "longitude": -89.53821
      }
    },
    {
      "number": 448,
      "class": "Bus",
      "name": "CORNING_69",
      "init": {
        "Vr": 0.7625418834369824,
        "Vi": -0.6763988099914761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.424558,
        "longitude": -90.519488
      }
    },
    {
      "number": 449,
      "class": "Bus",
      "name": "ALAMO_69",
      "init": {
        "Vr": 0.6855196124417583,
        "Vi": -0.7086147103107894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.816186,
        "longitude": -89.149391
      }
    },
    {
      "number": 450,
      "class": "Bus",
      "name": "BLUE SPRINGS_69",
      "init": {
        "Vr": 0.6415498672033545,
        "Vi": -0.7738396909303547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.423833,
        "longitude": -88.864862
      }
    },
    {
      "number": 451,
      "class": "Bus",
      "name": "HOUSTON 1_69",
      "init": {
        "Vr": 0.6543470664187199,
        "Vi": -0.784421210173606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.298969,
        "longitude": -91.955094
      }
    },
    {
      "number": 452,
      "class": "Bus",
      "name": "GOULD_69",
      "init": {
        "Vr": 0.8272279818132142,
        "Vi": -0.5672697700403191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.016891,
        "longitude": -91.576497
      }
    },
    {
      "number": 453,
      "class": "Bus",
      "name": "COMO_69",
      "init": {
        "Vr": 0.720069549059802,
        "Vi": -0.7447569580334572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.51528,
        "longitude": -89.823801
      }
    },
    {
      "number": 454,
      "class": "Bus",
      "name": "MARBLE HILL 1_138",
      "init": {
        "Vr": 0.7613982458178934,
        "Vi": -0.7035351330953885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.32863,
        "longitude": -89.969568
      }
    },
    {
      "number": 455,
      "class": "Bus",
      "name": "MARBLE HILL 1_69",
      "init": {
        "Vr": 0.721852274095058,
        "Vi": -0.7405736062630428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.32863,
        "longitude": -89.969568
      }
    },
    {
      "number": 456,
      "class": "Bus",
      "name": "OXFORD 1_69",
      "init": {
        "Vr": 0.6265372844744597,
        "Vi": -0.7862385554860021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.361968,
        "longitude": -89.538578
      }
    },
    {
      "number": 457,
      "class": "Bus",
      "name": "RIENZI_69",
      "init": {
        "Vr": 0.6819136141762077,
        "Vi": -0.7105091846390288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.788031,
        "longitude": -88.595406
      }
    },
    {
      "number": 458,
      "class": "Bus",
      "name": "DE WITT_69",
      "init": {
        "Vr": 0.7816310380209186,
        "Vi": -0.6358330622991637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.274591,
        "longitude": -91.323299
      }
    },
    {
      "number": 459,
      "class": "Bus",
      "name": "MANTACHIE_69",
      "init": {
        "Vr": 0.6232424312701909,
        "Vi": -0.7655845674510058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.323342,
        "longitude": -88.485408
      }
    },
    {
      "number": 460,
      "class": "Bus",
      "name": "HARDY 1_138",
      "init": {
        "Vr": 0.8296699938242682,
        "Vi": -0.6015394470154617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.289134,
        "longitude": -91.567606
      }
    },
    {
      "number": 461,
      "class": "Bus",
      "name": "HARDY 1_69",
      "init": {
        "Vr": 0.7940342031734515,
        "Vi": -0.6496791682603761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.289134,
        "longitude": -91.567606
      }
    },
    {
      "number": 462,
      "class": "Bus",
      "name": "KEVIL_69",
      "init": {
        "Vr": 0.7282720347171531,
        "Vi": -0.6644708371627221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.112648,
        "longitude": -88.877823
      }
    },
    {
      "number": 463,
      "class": "Bus",
      "name": "PIGGOTT_138",
      "init": {
        "Vr": 0.866777956243411,
        "Vi": -0.5599248330931008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.406778,
        "longitude": -90.202659
      }
    },
    {
      "number": 464,
      "class": "Bus",
      "name": "PIGGOTT_69",
      "init": {
        "Vr": 0.8096209784687417,
        "Vi": -0.6382392035337673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.406778,
        "longitude": -90.202659
      }
    },
    {
      "number": 465,
      "class": "Bus",
      "name": "MANILA_69",
      "init": {
        "Vr": 0.7994007282109641,
        "Vi": -0.6135093103216962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.825848,
        "longitude": -90.186546
      }
    },
    {
      "number": 466,
      "class": "Bus",
      "name": "TIPTONVILLE_69",
      "init": {
        "Vr": 0.6859029270961027,
        "Vi": -0.7513211249003977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.413305,
        "longitude": -89.469247
      }
    },
    {
      "number": 467,
      "class": "Bus",
      "name": "SHANNON_69",
      "init": {
        "Vr": 0.6171437220580436,
        "Vi": -0.7675919765148541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.12565,
        "longitude": -88.742951
      }
    },
    {
      "number": 468,
      "class": "Bus",
      "name": "WALNUT_69",
      "init": {
        "Vr": 0.6750933342694951,
        "Vi": -0.7149002390657737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.935325,
        "longitude": -88.854938
      }
    },
    {
      "number": 469,
      "class": "Bus",
      "name": "HALLS_69",
      "init": {
        "Vr": 0.7054645537990715,
        "Vi": -0.7107036044201887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.879109,
        "longitude": -89.482941
      }
    },
    {
      "number": 470,
      "class": "Bus",
      "name": "CAVE CITY_69",
      "init": {
        "Vr": 0.8016907752207404,
        "Vi": -0.6269425792959892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.949675,
        "longitude": -91.54112
      }
    },
    {
      "number": 471,
      "class": "Bus",
      "name": "PIEDMONT_69",
      "init": {
        "Vr": 0.6870577997566021,
        "Vi": -0.7313234169964081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.141905,
        "longitude": -90.69231
      }
    },
    {
      "number": 472,
      "class": "Bus",
      "name": "JOHNSTON CITY_138",
      "init": {
        "Vr": 0.7830682717870635,
        "Vi": -0.6653211060648164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.825691,
        "longitude": -88.927343
      }
    },
    {
      "number": 473,
      "class": "Bus",
      "name": "JOHNSTON CITY_69",
      "init": {
        "Vr": 0.7336570860567337,
        "Vi": -0.7130781090762034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.825691,
        "longitude": -88.927343
      }
    },
    {
      "number": 474,
      "class": "Bus",
      "name": "BELDEN_69",
      "init": {
        "Vr": 0.6260713976645818,
        "Vi": -0.7686703930217672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.302823,
        "longitude": -88.848271
      }
    },
    {
      "number": 475,
      "class": "Bus",
      "name": "BELLS_138",
      "init": {
        "Vr": 0.7394815990990944,
        "Vi": -0.6661658090745723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.693723,
        "longitude": -89.089657
      }
    },
    {
      "number": 476,
      "class": "Bus",
      "name": "BELLS_69",
      "init": {
        "Vr": 0.7047928541014254,
        "Vi": -0.7004875480614077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.693723,
        "longitude": -89.089657
      }
    },
    {
      "number": 477,
      "class": "Bus",
      "name": "CHAFFEE 1_69",
      "init": {
        "Vr": 0.6736750373970452,
        "Vi": -0.7439622085142996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.175369,
        "longitude": -89.680721
      }
    },
    {
      "number": 478,
      "class": "Bus",
      "name": "CUBA_69",
      "init": {
        "Vr": 0.65138795383671,
        "Vi": -0.7779880862248177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.896485,
        "longitude": -91.239276
      }
    },
    {
      "number": 479,
      "class": "Bus",
      "name": "EAST PRAIRIE_69",
      "init": {
        "Vr": 0.7574957391716297,
        "Vi": -0.6906275804516215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.711758,
        "longitude": -89.314713
      }
    },
    {
      "number": 480,
      "class": "Bus",
      "name": "MARIANNA_69",
      "init": {
        "Vr": 0.7327096918910143,
        "Vi": -0.6797952476611111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.750168,
        "longitude": -90.780719
      }
    },
    {
      "number": 481,
      "class": "Bus",
      "name": "PARSONS_138",
      "init": {
        "Vr": 0.7701607003926488,
        "Vi": -0.6839242926385704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.687839,
        "longitude": -88.110728
      }
    },
    {
      "number": 482,
      "class": "Bus",
      "name": "PARSONS_69",
      "init": {
        "Vr": 0.7099054618329794,
        "Vi": -0.7312766873781914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.687839,
        "longitude": -88.110728
      }
    },
    {
      "number": 483,
      "class": "Bus",
      "name": "MALDEN 1_69",
      "init": {
        "Vr": 0.7524409764278304,
        "Vi": -0.689420785736838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.563034,
        "longitude": -89.97695
      }
    },
    {
      "number": 484,
      "class": "Bus",
      "name": "DRUMMONDS_69",
      "init": {
        "Vr": 0.6531798257375528,
        "Vi": -0.7742100093451254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.474501,
        "longitude": -89.964131
      }
    },
    {
      "number": 485,
      "class": "Bus",
      "name": "TUNICA_69",
      "init": {
        "Vr": 0.757269089503644,
        "Vi": -0.6909682104187405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.674208,
        "longitude": -90.366823
      }
    },
    {
      "number": 486,
      "class": "Bus",
      "name": "BONO_69",
      "init": {
        "Vr": 0.7748215495439353,
        "Vi": -0.6678150540257409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.960914,
        "longitude": -90.783329
      }
    },
    {
      "number": 487,
      "class": "Bus",
      "name": "EDDYVILLE 1_69",
      "init": {
        "Vr": 0.7986814059587393,
        "Vi": -0.6264929588932191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.047413,
        "longitude": -88.027647
      }
    },
    {
      "number": 488,
      "class": "Bus",
      "name": "ELDORADO_138",
      "init": {
        "Vr": 0.8062560218302194,
        "Vi": -0.6432862289623537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.847199,
        "longitude": -88.441577
      }
    },
    {
      "number": 489,
      "class": "Bus",
      "name": "ELDORADO_69",
      "init": {
        "Vr": 0.7510565150796095,
        "Vi": -0.7060819942401416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.847199,
        "longitude": -88.441577
      }
    },
    {
      "number": 490,
      "class": "Bus",
      "name": "MEMPHIS_138",
      "init": {
        "Vr": 0.7422643176489899,
        "Vi": -0.7332690127427574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.126977,
        "longitude": -90.043696
      }
    },
    {
      "number": 491,
      "class": "Bus",
      "name": "MEMPHIS_69",
      "init": {
        "Vr": 0.655475118052984,
        "Vi": -0.7625502104234992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.126977,
        "longitude": -90.043696
      }
    },
    {
      "number": 492,
      "class": "Bus",
      "name": "BROOKLAND_69",
      "init": {
        "Vr": 0.77630929179479,
        "Vi": -0.6507681594333328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.91569,
        "longitude": -90.532225
      }
    },
    {
      "number": 493,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 1_69",
      "init": {
        "Vr": 0.6842016099277157,
        "Vi": -0.7411464559717789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.005701,
        "longitude": -91.712048
      }
    },
    {
      "number": 494,
      "class": "Bus",
      "name": "DRESDEN 1_69",
      "init": {
        "Vr": 0.7080862954939733,
        "Vi": -0.7174745019115448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.31885,
        "longitude": -88.67074
      }
    },
    {
      "number": 495,
      "class": "Bus",
      "name": "BALD KNOB_69",
      "init": {
        "Vr": 0.8281775068699383,
        "Vi": -0.5764143385786824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.312605,
        "longitude": -91.524084
      }
    },
    {
      "number": 496,
      "class": "Bus",
      "name": "GUNTOWN_69",
      "init": {
        "Vr": 0.6310500127341564,
        "Vi": -0.783020762726977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.461414,
        "longitude": -88.697105
      }
    },
    {
      "number": 497,
      "class": "Bus",
      "name": "VIENNA_69",
      "init": {
        "Vr": 0.7091438049467752,
        "Vi": -0.6886857421479274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.419276,
        "longitude": -88.879938
      }
    },
    {
      "number": 498,
      "class": "Bus",
      "name": "CALVERT CITY_138",
      "init": {
        "Vr": 0.8553378110069054,
        "Vi": -0.5784651882269185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.012043,
        "longitude": -88.384483
      }
    },
    {
      "number": 499,
      "class": "Bus",
      "name": "CALVERT CITY_69",
      "init": {
        "Vr": 0.814700275284143,
        "Vi": -0.6231581378155271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.012043,
        "longitude": -88.384483
      }
    },
    {
      "number": 500,
      "class": "Bus",
      "name": "HARRISBURG_69",
      "init": {
        "Vr": 0.7855135405722882,
        "Vi": -0.6536716622003165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.55307,
        "longitude": -90.725948
      }
    },
    {
      "number": 501,
      "class": "Bus",
      "name": "CHARLESTON_138",
      "init": {
        "Vr": 0.781384390305123,
        "Vi": -0.6928197750156798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.914293,
        "longitude": -89.274233
      }
    },
    {
      "number": 502,
      "class": "Bus",
      "name": "CHARLESTON_69",
      "init": {
        "Vr": 0.7564903844398801,
        "Vi": -0.7002052847581225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.914293,
        "longitude": -89.274233
      }
    },
    {
      "number": 503,
      "class": "Bus",
      "name": "ADAMSVILLE_69",
      "init": {
        "Vr": 0.691940644366451,
        "Vi": -0.7096987953555225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.261655,
        "longitude": -88.40859
      }
    },
    {
      "number": 504,
      "class": "Bus",
      "name": "MEMPHIS 1_69",
      "init": {
        "Vr": 0.6478010774986004,
        "Vi": -0.761480532620203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.151419,
        "longitude": -90.035468
      }
    },
    {
      "number": 505,
      "class": "Bus",
      "name": "WILLOW SPRINGS_138",
      "init": {
        "Vr": 0.7667102751783774,
        "Vi": -0.6984193156645437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.99172,
        "longitude": -91.980005
      }
    },
    {
      "number": 506,
      "class": "Bus",
      "name": "WILLOW SPRINGS_69",
      "init": {
        "Vr": 0.7391670056516887,
        "Vi": -0.7385607110087616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.99172,
        "longitude": -91.980005
      }
    },
    {
      "number": 507,
      "class": "Bus",
      "name": "CAPE GIRARDEAU_69",
      "init": {
        "Vr": 0.6701364435975486,
        "Vi": -0.7381808925019613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.176379,
        "longitude": -89.495855
      }
    },
    {
      "number": 508,
      "class": "Bus",
      "name": "CARUTHERSVILLE 2_138",
      "init": {
        "Vr": 0.7853393856406812,
        "Vi": -0.6644481869048205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.13535,
        "longitude": -89.690139
      }
    },
    {
      "number": 509,
      "class": "Bus",
      "name": "CARUTHERSVILLE 2_69",
      "init": {
        "Vr": 0.7572457564197995,
        "Vi": -0.6774617995708283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.13535,
        "longitude": -89.690139
      }
    },
    {
      "number": 510,
      "class": "Bus",
      "name": "LICKING_138",
      "init": {
        "Vr": 0.7361214166713602,
        "Vi": -0.7247745219704438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.49571,
        "longitude": -91.883741
      }
    },
    {
      "number": 511,
      "class": "Bus",
      "name": "LICKING_69",
      "init": {
        "Vr": 0.6840241074063652,
        "Vi": -0.779003167926087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.49571,
        "longitude": -91.883741
      }
    },
    {
      "number": 512,
      "class": "Bus",
      "name": "SARDIS 1_138",
      "init": {
        "Vr": 0.7461547938676761,
        "Vi": -0.6913368891061892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.418127,
        "longitude": -89.928772
      }
    },
    {
      "number": 513,
      "class": "Bus",
      "name": "SARDIS 1_69",
      "init": {
        "Vr": 0.7307337243280381,
        "Vi": -0.7400190175090413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.418127,
        "longitude": -89.928772
      }
    },
    {
      "number": 514,
      "class": "Bus",
      "name": "WALLS_138",
      "init": {
        "Vr": 0.7491612552702818,
        "Vi": -0.7103874314716369
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.957753,
        "longitude": -90.145108
      }
    },
    {
      "number": 515,
      "class": "Bus",
      "name": "WALLS_69",
      "init": {
        "Vr": 0.728729344270566,
        "Vi": -0.7142928107040667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.957753,
        "longitude": -90.145108
      }
    },
    {
      "number": 516,
      "class": "Bus",
      "name": "WHITEVILLE_69",
      "init": {
        "Vr": 0.6983681644493686,
        "Vi": -0.7151371557182264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.382302,
        "longitude": -89.168055
      }
    },
    {
      "number": 517,
      "class": "Bus",
      "name": "NETTLETON_138",
      "init": {
        "Vr": 0.677048373307939,
        "Vi": -0.7328838532967117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.095829,
        "longitude": -88.531015
      }
    },
    {
      "number": 518,
      "class": "Bus",
      "name": "NETTLETON_69",
      "init": {
        "Vr": 0.6325812840052402,
        "Vi": -0.7622918531148906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.095829,
        "longitude": -88.531015
      }
    },
    {
      "number": 519,
      "class": "Bus",
      "name": "WALNUT RIDGE_138",
      "init": {
        "Vr": 0.8183989551703427,
        "Vi": -0.6277688892913166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.04611,
        "longitude": -90.916792
      }
    },
    {
      "number": 520,
      "class": "Bus",
      "name": "WALNUT RIDGE_69",
      "init": {
        "Vr": 0.7820380456147911,
        "Vi": -0.6553947377559096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.04611,
        "longitude": -90.916792
      }
    },
    {
      "number": 521,
      "class": "Bus",
      "name": "EADS_138",
      "init": {
        "Vr": 0.7132981929470937,
        "Vi": -0.7478614118719237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.183099,
        "longitude": -89.6322
      }
    },
    {
      "number": 522,
      "class": "Bus",
      "name": "EADS_69",
      "init": {
        "Vr": 0.6583649351448502,
        "Vi": -0.7658732919170476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.183099,
        "longitude": -89.6322
      }
    },
    {
      "number": 523,
      "class": "Bus",
      "name": "WEST HELENA_69",
      "init": {
        "Vr": 0.7315800375916258,
        "Vi": -0.6960123750293912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.551084,
        "longitude": -90.679239
      }
    },
    {
      "number": 524,
      "class": "Bus",
      "name": "ANNA_69",
      "init": {
        "Vr": 0.6821201574636425,
        "Vi": -0.6978218196127968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.462889,
        "longitude": -89.177551
      }
    },
    {
      "number": 525,
      "class": "Bus",
      "name": "JUDSONIA_138",
      "init": {
        "Vr": 0.8761923396374012,
        "Vi": -0.5341487651450649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.381616,
        "longitude": -91.670102
      }
    },
    {
      "number": 526,
      "class": "Bus",
      "name": "JUDSONIA_69",
      "init": {
        "Vr": 0.8349734983697501,
        "Vi": -0.56959686513377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.381616,
        "longitude": -91.670102
      }
    },
    {
      "number": 527,
      "class": "Bus",
      "name": "NEWBERN_69",
      "init": {
        "Vr": 0.6861228300498993,
        "Vi": -0.7127706277392063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.115718,
        "longitude": -89.239733
      }
    },
    {
      "number": 528,
      "class": "Bus",
      "name": "MEDINA_69",
      "init": {
        "Vr": 0.6725690488143544,
        "Vi": -0.7168686034715624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.784009,
        "longitude": -88.775061
      }
    },
    {
      "number": 529,
      "class": "Bus",
      "name": "OSCEOLA_69",
      "init": {
        "Vr": 0.8280158014589526,
        "Vi": -0.602306288580454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.672875,
        "longitude": -90.05801
      }
    },
    {
      "number": 530,
      "class": "Bus",
      "name": "DONIPHAN 1_138",
      "init": {
        "Vr": 0.7770486847499118,
        "Vi": -0.6820012056555597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.675213,
        "longitude": -90.92147
      }
    },
    {
      "number": 531,
      "class": "Bus",
      "name": "DONIPHAN 1_69",
      "init": {
        "Vr": 0.7300247867197018,
        "Vi": -0.7204316566063212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.675213,
        "longitude": -90.92147
      }
    },
    {
      "number": 532,
      "class": "Bus",
      "name": "BALDWYN_69",
      "init": {
        "Vr": 0.642234621409547,
        "Vi": -0.7924232793611645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.519299,
        "longitude": -88.641004
      }
    },
    {
      "number": 533,
      "class": "Bus",
      "name": "MARION_69",
      "init": {
        "Vr": 0.7716758410326363,
        "Vi": -0.6554945509665977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.344976,
        "longitude": -88.095296
      }
    },
    {
      "number": 534,
      "class": "Bus",
      "name": "CHESTER_69",
      "init": {
        "Vr": 0.6446076490015851,
        "Vi": -0.7461695073614105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.942252,
        "longitude": -89.788551
      }
    },
    {
      "number": 535,
      "class": "Bus",
      "name": "POTOSI_138",
      "init": {
        "Vr": 0.7737301315157642,
        "Vi": -0.707760457695316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.917196,
        "longitude": -90.9142
      }
    },
    {
      "number": 536,
      "class": "Bus",
      "name": "POTOSI_69",
      "init": {
        "Vr": 0.7355526901721232,
        "Vi": -0.7406709451892045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.917196,
        "longitude": -90.9142
      }
    },
    {
      "number": 537,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 1_138",
      "init": {
        "Vr": 0.7536103725710929,
        "Vi": -0.7348304057686186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.274934,
        "longitude": -89.540005
      }
    },
    {
      "number": 538,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 1_69",
      "init": {
        "Vr": 0.6954689985767017,
        "Vi": -0.749633466657763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.274934,
        "longitude": -89.540005
      }
    },
    {
      "number": 539,
      "class": "Bus",
      "name": "NESBIT_69",
      "init": {
        "Vr": 0.6681928063813101,
        "Vi": -0.7359132265220993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.893416,
        "longitude": -90.002219
      }
    },
    {
      "number": 540,
      "class": "Bus",
      "name": "HUNTINGDON_69",
      "init": {
        "Vr": 0.6637349332323388,
        "Vi": -0.7450536962045166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.978284,
        "longitude": -88.434633
      }
    },
    {
      "number": 541,
      "class": "Bus",
      "name": "SELMER 1_69",
      "init": {
        "Vr": 0.700502053916474,
        "Vi": -0.7067899014288227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.159956,
        "longitude": -88.587028
      }
    },
    {
      "number": 542,
      "class": "Bus",
      "name": "BOLIVAR_69",
      "init": {
        "Vr": 0.6807549490996224,
        "Vi": -0.7129351024138494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.243353,
        "longitude": -89.000379
      }
    },
    {
      "number": 543,
      "class": "Bus",
      "name": "TRUMANN_69",
      "init": {
        "Vr": 0.7857604517270037,
        "Vi": -0.6659432930175969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.594379,
        "longitude": -90.547553
      }
    },
    {
      "number": 544,
      "class": "Bus",
      "name": "WATER VALLEY_138",
      "init": {
        "Vr": 0.7059583520416146,
        "Vi": -0.7316106147797791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.134989,
        "longitude": -89.590925
      }
    },
    {
      "number": 545,
      "class": "Bus",
      "name": "WATER VALLEY_69",
      "init": {
        "Vr": 0.7095771821120617,
        "Vi": -0.7603289714179993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.134989,
        "longitude": -89.590925
      }
    },
    {
      "number": 546,
      "class": "Bus",
      "name": "TRENTON_69",
      "init": {
        "Vr": 0.6765491049137485,
        "Vi": -0.7262965204601103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.968379,
        "longitude": -88.984461
      }
    },
    {
      "number": 547,
      "class": "Bus",
      "name": "IUKA_69",
      "init": {
        "Vr": 0.6144559011395359,
        "Vi": -0.8266461686754657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.844249,
        "longitude": -88.216912
      }
    },
    {
      "number": 548,
      "class": "Bus",
      "name": "WARD_138",
      "init": {
        "Vr": 0.8693539996160374,
        "Vi": -0.5510099096827973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.992756,
        "longitude": -91.851804
      }
    },
    {
      "number": 549,
      "class": "Bus",
      "name": "WARD_69",
      "init": {
        "Vr": 0.8508570753614652,
        "Vi": -0.5980319108900071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.992756,
        "longitude": -91.851804
      }
    },
    {
      "number": 550,
      "class": "Bus",
      "name": "STUTTGART_69",
      "init": {
        "Vr": 0.8069589867363706,
        "Vi": -0.6134667961170105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.442806,
        "longitude": -91.529738
      }
    },
    {
      "number": 551,
      "class": "Bus",
      "name": "BRIGHTON_69",
      "init": {
        "Vr": 0.6560022807681418,
        "Vi": -0.7735491905353321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.473872,
        "longitude": -89.714429
      }
    },
    {
      "number": 552,
      "class": "Bus",
      "name": "AUSTIN_69",
      "init": {
        "Vr": 0.8405305256557223,
        "Vi": -0.5935181369303364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.999311,
        "longitude": -91.979237
      }
    },
    {
      "number": 553,
      "class": "Bus",
      "name": "MC KENZIE_69",
      "init": {
        "Vr": 0.6822734566483806,
        "Vi": -0.7331019929746156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.122634,
        "longitude": -88.530194
      }
    },
    {
      "number": 554,
      "class": "Bus",
      "name": "CAMDEN_69",
      "init": {
        "Vr": 0.6584818844655773,
        "Vi": -0.7424331507775853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.045977,
        "longitude": -88.109864
      }
    },
    {
      "number": 555,
      "class": "Bus",
      "name": "CARBONDALE 3_69",
      "init": {
        "Vr": 0.7223943926044408,
        "Vi": -0.7144364754269561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.786372,
        "longitude": -89.086175
      }
    },
    {
      "number": 556,
      "class": "Bus",
      "name": "LONOKE_138",
      "init": {
        "Vr": 0.8684234086026495,
        "Vi": -0.5434902530210853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.806999,
        "longitude": -91.907634
      }
    },
    {
      "number": 557,
      "class": "Bus",
      "name": "LONOKE_69",
      "init": {
        "Vr": 0.8162638842904713,
        "Vi": -0.6090724907220142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.806999,
        "longitude": -91.907634
      }
    },
    {
      "number": 558,
      "class": "Bus",
      "name": "METROPOLIS_69",
      "init": {
        "Vr": 0.7340721183578112,
        "Vi": -0.6554908660979363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.233516,
        "longitude": -88.724007
      }
    },
    {
      "number": 559,
      "class": "Bus",
      "name": "SOMERVILLE_69",
      "init": {
        "Vr": 0.6915761342953936,
        "Vi": -0.7228562079057337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.25837,
        "longitude": -89.335239
      }
    },
    {
      "number": 560,
      "class": "Bus",
      "name": "MUNFORD_138",
      "init": {
        "Vr": 0.7108558606410113,
        "Vi": -0.7658983084480443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.457857,
        "longitude": -89.816192
      }
    },
    {
      "number": 561,
      "class": "Bus",
      "name": "MUNFORD_69",
      "init": {
        "Vr": 0.6627723068217987,
        "Vi": -0.772129475546672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.457857,
        "longitude": -89.816192
      }
    },
    {
      "number": 562,
      "class": "Bus",
      "name": "NEWPORT_138",
      "init": {
        "Vr": 0.8692683526879811,
        "Vi": -0.544838835453483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.580917,
        "longitude": -91.229715
      }
    },
    {
      "number": 563,
      "class": "Bus",
      "name": "NEWPORT_69",
      "init": {
        "Vr": 0.8315264962716674,
        "Vi": -0.5967479125506215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.580917,
        "longitude": -91.229715
      }
    },
    {
      "number": 564,
      "class": "Bus",
      "name": "WEST FRANKFORT_138",
      "init": {
        "Vr": 0.7766283589338869,
        "Vi": -0.6701405024479277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.892664,
        "longitude": -88.912076
      }
    },
    {
      "number": 565,
      "class": "Bus",
      "name": "WEST FRANKFORT_69",
      "init": {
        "Vr": 0.7312335373549286,
        "Vi": -0.7129509823767637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.892664,
        "longitude": -88.912076
      }
    },
    {
      "number": 566,
      "class": "Bus",
      "name": "COLDWATER_69",
      "init": {
        "Vr": 0.6539552476349706,
        "Vi": -0.7633834149629208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.716282,
        "longitude": -89.937848
      }
    },
    {
      "number": 567,
      "class": "Bus",
      "name": "ATOKA_138",
      "init": {
        "Vr": 0.7176700248823699,
        "Vi": -0.7664526318447953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.412241,
        "longitude": -89.759212
      }
    },
    {
      "number": 568,
      "class": "Bus",
      "name": "ATOKA_69",
      "init": {
        "Vr": 0.672240796721912,
        "Vi": -0.7769272856606713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.412241,
        "longitude": -89.759212
      }
    },
    {
      "number": 569,
      "class": "Bus",
      "name": "RIPLEY_138",
      "init": {
        "Vr": 0.7528707744583643,
        "Vi": -0.6968458648455894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.738986,
        "longitude": -88.902732
      }
    },
    {
      "number": 570,
      "class": "Bus",
      "name": "RIPLEY_69",
      "init": {
        "Vr": 0.7071731682457361,
        "Vi": -0.7390571773010273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.738986,
        "longitude": -88.902732
      }
    },
    {
      "number": 571,
      "class": "Bus",
      "name": "OAKLAND 1_69",
      "init": {
        "Vr": 0.6526698802587002,
        "Vi": -0.7670297990659908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.209347,
        "longitude": -89.505468
      }
    },
    {
      "number": 572,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE_69",
      "init": {
        "Vr": 0.6471045860513718,
        "Vi": -0.8141594475563837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.904016,
        "longitude": -90.164527
      }
    },
    {
      "number": 573,
      "class": "Bus",
      "name": "FULTON 2_138",
      "init": {
        "Vr": 0.6826140052420541,
        "Vi": -0.7494206760782477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.262055,
        "longitude": -88.376343
      }
    },
    {
      "number": 574,
      "class": "Bus",
      "name": "FULTON 2_69",
      "init": {
        "Vr": 0.6264324647909602,
        "Vi": -0.769585840402322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.262055,
        "longitude": -88.376343
      }
    },
    {
      "number": 575,
      "class": "Bus",
      "name": "FREDERICKTOWN 1_69",
      "init": {
        "Vr": 0.6857351270352365,
        "Vi": -0.7692675158629108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.543368,
        "longitude": -90.325994
      }
    },
    {
      "number": 576,
      "class": "Bus",
      "name": "MILAN_69",
      "init": {
        "Vr": 0.6783594053518638,
        "Vi": -0.746501487247571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.916675,
        "longitude": -88.758664
      }
    },
    {
      "number": 577,
      "class": "Bus",
      "name": "HEBER SPRINGS_69",
      "init": {
        "Vr": 0.8258496540934871,
        "Vi": -0.5616871737317819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.459891,
        "longitude": -91.99849
      }
    },
    {
      "number": 578,
      "class": "Bus",
      "name": "HARRISBURG 1_69",
      "init": {
        "Vr": 0.6962898862277028,
        "Vi": -0.7055985021847523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.700824,
        "longitude": -88.520323
      }
    },
    {
      "number": 579,
      "class": "Bus",
      "name": "KENNETT_69",
      "init": {
        "Vr": 0.7456964634442599,
        "Vi": -0.7101966441999638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.224266,
        "longitude": -90.04576
      }
    },
    {
      "number": 580,
      "class": "Bus",
      "name": "HERRIN 1_69",
      "init": {
        "Vr": 0.6863827759127343,
        "Vi": -0.7520376218910585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.819917,
        "longitude": -89.02596
      }
    },
    {
      "number": 581,
      "class": "Bus",
      "name": "SALTILLO_69",
      "init": {
        "Vr": 0.6264125902434694,
        "Vi": -0.7696966773103411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.36762,
        "longitude": -88.680078
      }
    },
    {
      "number": 582,
      "class": "Bus",
      "name": "HENDERSON_69",
      "init": {
        "Vr": 0.672682809623869,
        "Vi": -0.7018086399442527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.404805,
        "longitude": -88.679411
      }
    },
    {
      "number": 583,
      "class": "Bus",
      "name": "WYNNE_69",
      "init": {
        "Vr": 0.7586309752035156,
        "Vi": -0.6966914667942922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.229655,
        "longitude": -90.831944
      }
    },
    {
      "number": 584,
      "class": "Bus",
      "name": "SALEM 2_69",
      "init": {
        "Vr": 0.6191316183077856,
        "Vi": -0.7916989477040679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.59661,
        "longitude": -91.503867
      }
    },
    {
      "number": 585,
      "class": "Bus",
      "name": "POCAHONTAS 1_69",
      "init": {
        "Vr": 0.7347076180934332,
        "Vi": -0.6803886054089802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.321334,
        "longitude": -91.048884
      }
    },
    {
      "number": 586,
      "class": "Bus",
      "name": "BEEBE_69",
      "init": {
        "Vr": 0.8405645050243064,
        "Vi": -0.578062956028624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.099105,
        "longitude": -91.930254
      }
    },
    {
      "number": 587,
      "class": "Bus",
      "name": "DEXTER 3_138",
      "init": {
        "Vr": 0.795039581124567,
        "Vi": -0.6787753499553068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.771316,
        "longitude": -89.984451
      }
    },
    {
      "number": 588,
      "class": "Bus",
      "name": "DEXTER 3_69",
      "init": {
        "Vr": 0.7756302681722069,
        "Vi": -0.6941996586181297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.771316,
        "longitude": -89.984451
      }
    },
    {
      "number": 589,
      "class": "Bus",
      "name": "PINE BLUFF_69",
      "init": {
        "Vr": 0.8843106999164827,
        "Vi": -0.5083871596144558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.17938,
        "longitude": -91.892483
      }
    },
    {
      "number": 590,
      "class": "Bus",
      "name": "BROWNSVILLE_69",
      "init": {
        "Vr": 0.7054546827416984,
        "Vi": -0.7134577295024112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.610021,
        "longitude": -89.270574
      }
    },
    {
      "number": 591,
      "class": "Bus",
      "name": "CARBONDALE 4_138",
      "init": {
        "Vr": 0.7537983735396359,
        "Vi": -0.6815386820567091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.771161,
        "longitude": -89.353317
      }
    },
    {
      "number": 592,
      "class": "Bus",
      "name": "CARBONDALE 4_69",
      "init": {
        "Vr": 0.6942313915232997,
        "Vi": -0.7345031275765957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.771161,
        "longitude": -89.353317
      }
    },
    {
      "number": 593,
      "class": "Bus",
      "name": "HOLLY SPRINGS 1_69",
      "init": {
        "Vr": 0.6320228115369737,
        "Vi": -0.7454845857972255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.766919,
        "longitude": -89.48633
      }
    },
    {
      "number": 594,
      "class": "Bus",
      "name": "SENATOBIA_69",
      "init": {
        "Vr": 0.64790552355581,
        "Vi": -0.7857829322928894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.590668,
        "longitude": -89.917818
      }
    },
    {
      "number": 595,
      "class": "Bus",
      "name": "MEMPHIS 2_69",
      "init": {
        "Vr": 0.6442245460641317,
        "Vi": -0.7551079305696325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.123904,
        "longitude": -89.853065
      }
    },
    {
      "number": 596,
      "class": "Bus",
      "name": "MEMPHIS 3_69",
      "init": {
        "Vr": 0.6434145185718334,
        "Vi": -0.7603145121208043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.153069,
        "longitude": -90.056536
      }
    },
    {
      "number": 597,
      "class": "Bus",
      "name": "COVINGTON_138",
      "init": {
        "Vr": 0.7357400288972157,
        "Vi": -0.6935077234445799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.561088,
        "longitude": -89.631953
      }
    },
    {
      "number": 598,
      "class": "Bus",
      "name": "COVINGTON_69",
      "init": {
        "Vr": 0.682664850872426,
        "Vi": -0.7316384908404535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.561088,
        "longitude": -89.631953
      }
    },
    {
      "number": 599,
      "class": "Bus",
      "name": "BATESVILLE_138",
      "init": {
        "Vr": 0.7426487350955226,
        "Vi": -0.6887714396650921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.303285,
        "longitude": -89.95225
      }
    },
    {
      "number": 600,
      "class": "Bus",
      "name": "BATESVILLE_69",
      "init": {
        "Vr": 0.7064139919081815,
        "Vi": -0.7307566116117961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.303285,
        "longitude": -89.95225
      }
    },
    {
      "number": 601,
      "class": "Bus",
      "name": "HUMBOLDT_138",
      "init": {
        "Vr": 0.7546950022852591,
        "Vi": -0.6632544379216837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.82696,
        "longitude": -88.928388
      }
    },
    {
      "number": 602,
      "class": "Bus",
      "name": "HUMBOLDT_69",
      "init": {
        "Vr": 0.6924207084145366,
        "Vi": -0.7108835991915747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.82696,
        "longitude": -88.928388
      }
    },
    {
      "number": 603,
      "class": "Bus",
      "name": "MEMPHIS 4_138",
      "init": {
        "Vr": 0.7117778253981163,
        "Vi": -0.731830498789139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.170165,
        "longitude": -90.023442
      }
    },
    {
      "number": 604,
      "class": "Bus",
      "name": "MEMPHIS 4_69",
      "init": {
        "Vr": 0.639935217813241,
        "Vi": -0.7634747826962667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.170165,
        "longitude": -90.023442
      }
    },
    {
      "number": 605,
      "class": "Bus",
      "name": "MARTIN_138",
      "init": {
        "Vr": 0.7617199334674638,
        "Vi": -0.6761366532223905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.362563,
        "longitude": -88.833542
      }
    },
    {
      "number": 606,
      "class": "Bus",
      "name": "MARTIN_69",
      "init": {
        "Vr": 0.7140961848385845,
        "Vi": -0.7160986685560984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.362563,
        "longitude": -88.833542
      }
    },
    {
      "number": 607,
      "class": "Bus",
      "name": "SOUTHAVEN_345",
      "init": {
        "Vr": 0.9567222268064312,
        "Vi": -0.43353661989296094
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.911431,
        "longitude": -89.92787
      }
    },
    {
      "number": 608,
      "class": "Bus",
      "name": "SOUTHAVEN_138",
      "init": {
        "Vr": 0.7296412432256464,
        "Vi": -0.6939795420043291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.911431,
        "longitude": -89.92787
      }
    },
    {
      "number": 609,
      "class": "Bus",
      "name": "SOUTHAVEN_69",
      "init": {
        "Vr": 0.6745607558756924,
        "Vi": -0.7326204945111884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.911431,
        "longitude": -89.92787
      }
    },
    {
      "number": 610,
      "class": "Bus",
      "name": "RIPLEY 1_138",
      "init": {
        "Vr": 0.744990206791582,
        "Vi": -0.6845149025800014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.746419,
        "longitude": -89.62939
      }
    },
    {
      "number": 611,
      "class": "Bus",
      "name": "RIPLEY 1_69",
      "init": {
        "Vr": 0.690876144622902,
        "Vi": -0.723855071370647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.746419,
        "longitude": -89.62939
      }
    },
    {
      "number": 612,
      "class": "Bus",
      "name": "DESLOGE_138",
      "init": {
        "Vr": 0.7607138394466181,
        "Vi": -0.7041703952692644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.821111,
        "longitude": -90.543886
      }
    },
    {
      "number": 613,
      "class": "Bus",
      "name": "DESLOGE_69",
      "init": {
        "Vr": 0.6870457436707598,
        "Vi": -0.7419423211759005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.821111,
        "longitude": -90.543886
      }
    },
    {
      "number": 614,
      "class": "Bus",
      "name": "BONNE TERRE_138",
      "init": {
        "Vr": 0.7369097029695794,
        "Vi": -0.7193135421644865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.93458,
        "longitude": -90.534178
      }
    },
    {
      "number": 615,
      "class": "Bus",
      "name": "BONNE TERRE_69",
      "init": {
        "Vr": 0.6820583733458685,
        "Vi": -0.7422375515082766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.93458,
        "longitude": -90.534178
      }
    },
    {
      "number": 616,
      "class": "Bus",
      "name": "MARION 1_138",
      "init": {
        "Vr": 0.8128933784366267,
        "Vi": -0.6098417409013083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.214153,
        "longitude": -90.187898
      }
    },
    {
      "number": 617,
      "class": "Bus",
      "name": "MARION 1_69",
      "init": {
        "Vr": 0.7632818125357129,
        "Vi": -0.6423816339606274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.214153,
        "longitude": -90.187898
      }
    },
    {
      "number": 618,
      "class": "Bus",
      "name": "BYHALIA_138",
      "init": {
        "Vr": 0.7448820695276713,
        "Vi": -0.6827412408897384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.856233,
        "longitude": -89.67602
      }
    },
    {
      "number": 619,
      "class": "Bus",
      "name": "BYHALIA_69",
      "init": {
        "Vr": 0.664006331449375,
        "Vi": -0.7327051088486513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.856233,
        "longitude": -89.67602
      }
    },
    {
      "number": 620,
      "class": "Bus",
      "name": "PERRYVILLE_138",
      "init": {
        "Vr": 0.7015251887890197,
        "Vi": -0.7673495869658282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.711303,
        "longitude": -89.877458
      }
    },
    {
      "number": 621,
      "class": "Bus",
      "name": "PERRYVILLE_69",
      "init": {
        "Vr": 0.6439557691296451,
        "Vi": -0.7893591325291819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.711303,
        "longitude": -89.877458
      }
    },
    {
      "number": 622,
      "class": "Bus",
      "name": "FORREST CITY_138",
      "init": {
        "Vr": 0.8262996671979793,
        "Vi": -0.6188689056749925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.99439,
        "longitude": -90.746054
      }
    },
    {
      "number": 623,
      "class": "Bus",
      "name": "FORREST CITY_69",
      "init": {
        "Vr": 0.7853418438282389,
        "Vi": -0.6565866113819764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.99439,
        "longitude": -90.746054
      }
    },
    {
      "number": 624,
      "class": "Bus",
      "name": "UNION CITY_138",
      "init": {
        "Vr": 0.757169691598999,
        "Vi": -0.6925607335365721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.42886,
        "longitude": -89.113506
      }
    },
    {
      "number": 625,
      "class": "Bus",
      "name": "UNION CITY_69",
      "init": {
        "Vr": 0.7103377871330915,
        "Vi": -0.7360299330095722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.42886,
        "longitude": -89.113506
      }
    },
    {
      "number": 626,
      "class": "Bus",
      "name": "NEW ALBANY_138",
      "init": {
        "Vr": 0.7096626738392803,
        "Vi": -0.7308433458109752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.486088,
        "longitude": -88.996739
      }
    },
    {
      "number": 627,
      "class": "Bus",
      "name": "NEW ALBANY_69",
      "init": {
        "Vr": 0.640897157034249,
        "Vi": -0.7821175648437961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.486088,
        "longitude": -88.996739
      }
    },
    {
      "number": 628,
      "class": "Bus",
      "name": "GERMANTOWN_138",
      "init": {
        "Vr": 0.6959430596393519,
        "Vi": -0.7189222338983635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.082886,
        "longitude": -89.754836
      }
    },
    {
      "number": 629,
      "class": "Bus",
      "name": "GERMANTOWN_69",
      "init": {
        "Vr": 0.6509387140843887,
        "Vi": -0.7546321801397514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.082886,
        "longitude": -89.754836
      }
    },
    {
      "number": 630,
      "class": "Bus",
      "name": "CLARKSDALE 1_138",
      "init": {
        "Vr": 0.8455559056812171,
        "Vi": -0.6043431640299113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.159567,
        "longitude": -90.608353
      }
    },
    {
      "number": 631,
      "class": "Bus",
      "name": "CLARKSDALE 1_69",
      "init": {
        "Vr": 0.8154513308012306,
        "Vi": -0.6372904737506477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.159567,
        "longitude": -90.608353
      }
    },
    {
      "number": 632,
      "class": "Bus",
      "name": "MEMPHIS 5_138",
      "init": {
        "Vr": 0.7156681585707465,
        "Vi": -0.7306673387456117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.147662,
        "longitude": -89.976392
      }
    },
    {
      "number": 633,
      "class": "Bus",
      "name": "MEMPHIS 5_69",
      "init": {
        "Vr": 0.6572064021137582,
        "Vi": -0.763675551546373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.147662,
        "longitude": -89.976392
      }
    },
    {
      "number": 634,
      "class": "Bus",
      "name": "MEMPHIS 6_138",
      "init": {
        "Vr": 0.7158041689247813,
        "Vi": -0.7329305572592554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.1769,
        "longitude": -89.963974
      }
    },
    {
      "number": 635,
      "class": "Bus",
      "name": "MEMPHIS 6_69",
      "init": {
        "Vr": 0.6558102369213834,
        "Vi": -0.7631321699978194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.1769,
        "longitude": -89.963974
      }
    },
    {
      "number": 636,
      "class": "Bus",
      "name": "JONESBORO 2_138",
      "init": {
        "Vr": 0.8305245655510515,
        "Vi": -0.6217706844112967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.90269,
        "longitude": -90.650204
      }
    },
    {
      "number": 637,
      "class": "Bus",
      "name": "JONESBORO 2_69",
      "init": {
        "Vr": 0.7739425387345272,
        "Vi": -0.6689702353108066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.90269,
        "longitude": -90.650204
      }
    },
    {
      "number": 638,
      "class": "Bus",
      "name": "TUPELO_345",
      "init": {
        "Vr": 0.9647906761647642,
        "Vi": -0.4015020085871285
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.281378,
        "longitude": -88.672873
      }
    },
    {
      "number": 639,
      "class": "Bus",
      "name": "TUPELO_138",
      "init": {
        "Vr": 0.7031684868849081,
        "Vi": -0.718544318494687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.281378,
        "longitude": -88.672873
      }
    },
    {
      "number": 640,
      "class": "Bus",
      "name": "TUPELO_69",
      "init": {
        "Vr": 0.650044490847361,
        "Vi": -0.7589035480511012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.281378,
        "longitude": -88.672873
      }
    },
    {
      "number": 641,
      "class": "Bus",
      "name": "LEXINGTON_345",
      "init": {
        "Vr": 0.9554030953991363,
        "Vi": -0.4205022180441368
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.661918,
        "longitude": -88.40479
      }
    },
    {
      "number": 642,
      "class": "Bus",
      "name": "LEXINGTON_138",
      "init": {
        "Vr": 0.7810333230180976,
        "Vi": -0.6726252350919413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.661918,
        "longitude": -88.40479
      }
    },
    {
      "number": 643,
      "class": "Bus",
      "name": "LEXINGTON_69",
      "init": {
        "Vr": 0.7001225097289454,
        "Vi": -0.7485682041868309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.661918,
        "longitude": -88.40479
      }
    },
    {
      "number": 644,
      "class": "Bus",
      "name": "SAVANNAH_69",
      "init": {
        "Vr": 0.7237996592996694,
        "Vi": -0.701504749202961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.143564,
        "longitude": -88.156874
      }
    },
    {
      "number": 645,
      "class": "Bus",
      "name": "BOONEVILLE_138",
      "init": {
        "Vr": 0.7273894383599208,
        "Vi": -0.7043810541053483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.652493,
        "longitude": -88.536769
      }
    },
    {
      "number": 646,
      "class": "Bus",
      "name": "BOONEVILLE_69",
      "init": {
        "Vr": 0.6704706453608065,
        "Vi": -0.762047453466044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.652493,
        "longitude": -88.536769
      }
    },
    {
      "number": 647,
      "class": "Bus",
      "name": "BENTON 3_69",
      "init": {
        "Vr": 0.7792086799145461,
        "Vi": -0.6331646204901896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.859674,
        "longitude": -88.334676
      }
    },
    {
      "number": 648,
      "class": "Bus",
      "name": "PARIS_138",
      "init": {
        "Vr": 0.7553407217109471,
        "Vi": -0.6689339719365992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.306875,
        "longitude": -88.337468
      }
    },
    {
      "number": 649,
      "class": "Bus",
      "name": "PARIS_69",
      "init": {
        "Vr": 0.7036581280765549,
        "Vi": -0.7272164217577481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.306875,
        "longitude": -88.337468
      }
    },
    {
      "number": 650,
      "class": "Bus",
      "name": "PONTOTOC 2_138",
      "init": {
        "Vr": 0.6929656077466128,
        "Vi": -0.7484641802091265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.217021,
        "longitude": -89.027469
      }
    },
    {
      "number": 651,
      "class": "Bus",
      "name": "PONTOTOC 2_69",
      "init": {
        "Vr": 0.626831650223537,
        "Vi": -0.777670763780003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.217021,
        "longitude": -89.027469
      }
    },
    {
      "number": 652,
      "class": "Bus",
      "name": "BLYTHEVILLE_345",
      "init": {
        "Vr": 0.9982279208192361,
        "Vi": -0.30381091025556695
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.899435,
        "longitude": -89.899259
      }
    },
    {
      "number": 653,
      "class": "Bus",
      "name": "BLYTHEVILLE_138",
      "init": {
        "Vr": 0.8882752311143087,
        "Vi": -0.5325037976123188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.899435,
        "longitude": -89.899259
      }
    },
    {
      "number": 654,
      "class": "Bus",
      "name": "BLYTHEVILLE_69",
      "init": {
        "Vr": 0.8310993177594401,
        "Vi": -0.5872452619685515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.899435,
        "longitude": -89.899259
      }
    },
    {
      "number": 655,
      "class": "Bus",
      "name": "MEMPHIS 7_138",
      "init": {
        "Vr": 0.705309716837378,
        "Vi": -0.7113908163852479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.01603,
        "longitude": -89.854765
      }
    },
    {
      "number": 656,
      "class": "Bus",
      "name": "MEMPHIS 7_69",
      "init": {
        "Vr": 0.6529019391418025,
        "Vi": -0.7465005181297723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.01603,
        "longitude": -89.854765
      }
    },
    {
      "number": 657,
      "class": "Bus",
      "name": "MEMPHIS 8_138",
      "init": {
        "Vr": 0.7460613814703136,
        "Vi": -0.7288980275777164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.100832,
        "longitude": -90.040325
      }
    },
    {
      "number": 658,
      "class": "Bus",
      "name": "MEMPHIS 8_69",
      "init": {
        "Vr": 0.6589888505062954,
        "Vi": -0.7635483913206265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.100832,
        "longitude": -90.040325
      }
    },
    {
      "number": 659,
      "class": "Bus",
      "name": "MEMPHIS 9_138",
      "init": {
        "Vr": 0.7277882906327403,
        "Vi": -0.7396431347353928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.212941,
        "longitude": -89.794711
      }
    },
    {
      "number": 660,
      "class": "Bus",
      "name": "MEMPHIS 9_69",
      "init": {
        "Vr": 0.6444821867513248,
        "Vi": -0.7655099169514739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.212941,
        "longitude": -89.794711
      }
    },
    {
      "number": 661,
      "class": "Bus",
      "name": "SIKESTON_138",
      "init": {
        "Vr": 0.8066921623701478,
        "Vi": -0.6665076245052556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.904917,
        "longitude": -89.618496
      }
    },
    {
      "number": 662,
      "class": "Bus",
      "name": "SIKESTON_69",
      "init": {
        "Vr": 0.7791018725121219,
        "Vi": -0.6882691063549893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.904917,
        "longitude": -89.618496
      }
    },
    {
      "number": 663,
      "class": "Bus",
      "name": "MEMPHIS 10_138",
      "init": {
        "Vr": 0.748759002973648,
        "Vi": -0.7361113073862258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.132559,
        "longitude": -90.004289
      }
    },
    {
      "number": 664,
      "class": "Bus",
      "name": "MEMPHIS 10_69",
      "init": {
        "Vr": 0.6581511481591801,
        "Vi": -0.7633417635777904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.132559,
        "longitude": -90.004289
      }
    },
    {
      "number": 665,
      "class": "Bus",
      "name": "CARBONDALE 5_69",
      "init": {
        "Vr": 0.6853528807842391,
        "Vi": -0.7402384637920566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.740824,
        "longitude": -89.208976
      }
    },
    {
      "number": 666,
      "class": "Bus",
      "name": "MAYFIELD 1_138",
      "init": {
        "Vr": 0.8200528274563119,
        "Vi": -0.6174451684869222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.732532,
        "longitude": -88.639882
      }
    },
    {
      "number": 667,
      "class": "Bus",
      "name": "MAYFIELD 1_69",
      "init": {
        "Vr": 0.7547748886184434,
        "Vi": -0.7008671910357653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.732532,
        "longitude": -88.639882
      }
    },
    {
      "number": 668,
      "class": "Bus",
      "name": "MEMPHIS 11_138",
      "init": {
        "Vr": 0.7453745398478417,
        "Vi": -0.7269985240698204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09648,
        "longitude": -89.985957
      }
    },
    {
      "number": 669,
      "class": "Bus",
      "name": "MEMPHIS 11_69",
      "init": {
        "Vr": 0.6642606148666129,
        "Vi": -0.7573167436079663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09648,
        "longitude": -89.985957
      }
    },
    {
      "number": 670,
      "class": "Bus",
      "name": "MEMPHIS 12_138",
      "init": {
        "Vr": 0.6980845473007433,
        "Vi": -0.7163759663927868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.079511,
        "longitude": -89.845385
      }
    },
    {
      "number": 671,
      "class": "Bus",
      "name": "MEMPHIS 12_69",
      "init": {
        "Vr": 0.6487151645895955,
        "Vi": -0.7502747428796875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.079511,
        "longitude": -89.845385
      }
    },
    {
      "number": 672,
      "class": "Bus",
      "name": "WEST MEMPHIS_138",
      "init": {
        "Vr": 0.8099786558045494,
        "Vi": -0.6199472173210807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.13432,
        "longitude": -90.179292
      }
    },
    {
      "number": 673,
      "class": "Bus",
      "name": "WEST MEMPHIS_69",
      "init": {
        "Vr": 0.727421786000001,
        "Vi": -0.653048175729726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.13432,
        "longitude": -90.179292
      }
    },
    {
      "number": 674,
      "class": "Bus",
      "name": "WEST PLAINS_345",
      "init": {
        "Vr": 0.9543535454766965,
        "Vi": -0.4192978755635187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.701055,
        "longitude": -91.856335
      }
    },
    {
      "number": 675,
      "class": "Bus",
      "name": "WEST PLAINS_138",
      "init": {
        "Vr": 0.8056938237310391,
        "Vi": -0.6511953431748643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.701055,
        "longitude": -91.856335
      }
    },
    {
      "number": 676,
      "class": "Bus",
      "name": "WEST PLAINS_69",
      "init": {
        "Vr": 0.742909165155329,
        "Vi": -0.7034733831540527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.701055,
        "longitude": -91.856335
      }
    },
    {
      "number": 677,
      "class": "Bus",
      "name": "GERMANTOWN 1_138",
      "init": {
        "Vr": 0.6996271789371367,
        "Vi": -0.7164861161607837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.084772,
        "longitude": -89.799261
      }
    },
    {
      "number": 678,
      "class": "Bus",
      "name": "GERMANTOWN 1_69",
      "init": {
        "Vr": 0.6466400372192691,
        "Vi": -0.7551898892682333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.084772,
        "longitude": -89.799261
      }
    },
    {
      "number": 679,
      "class": "Bus",
      "name": "MEMPHIS 13_138",
      "init": {
        "Vr": 0.7254302861637989,
        "Vi": -0.733474658006513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.157102,
        "longitude": -89.922444
      }
    },
    {
      "number": 680,
      "class": "Bus",
      "name": "MEMPHIS 13_69",
      "init": {
        "Vr": 0.6557140378581812,
        "Vi": -0.7610845587856874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.157102,
        "longitude": -89.922444
      }
    },
    {
      "number": 681,
      "class": "Bus",
      "name": "BATESVILLE 1_138",
      "init": {
        "Vr": 0.8649467509697588,
        "Vi": -0.5592558158866339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.79118,
        "longitude": -91.6534
      }
    },
    {
      "number": 682,
      "class": "Bus",
      "name": "BATESVILLE 1_69",
      "init": {
        "Vr": 0.8040663814805629,
        "Vi": -0.6212056252825676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.79118,
        "longitude": -91.6534
      }
    },
    {
      "number": 683,
      "class": "Bus",
      "name": "DYERSBURG_345",
      "init": {
        "Vr": 0.9747603235042308,
        "Vi": -0.37311839872502345
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.036919,
        "longitude": -89.384751
      }
    },
    {
      "number": 684,
      "class": "Bus",
      "name": "DYERSBURG_138",
      "init": {
        "Vr": 0.7924125434812778,
        "Vi": -0.6335471424618113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.036919,
        "longitude": -89.384751
      }
    },
    {
      "number": 685,
      "class": "Bus",
      "name": "DYERSBURG_69",
      "init": {
        "Vr": 0.704536195831616,
        "Vi": -0.7101620230595271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.036919,
        "longitude": -89.384751
      }
    },
    {
      "number": 686,
      "class": "Bus",
      "name": "HORN LAKE_138",
      "init": {
        "Vr": 0.7603455346948623,
        "Vi": -0.6930341832278426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.950824,
        "longitude": -90.048695
      }
    },
    {
      "number": 687,
      "class": "Bus",
      "name": "HORN LAKE_69",
      "init": {
        "Vr": 0.6807927311862151,
        "Vi": -0.7395190126026688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.950824,
        "longitude": -90.048695
      }
    },
    {
      "number": 688,
      "class": "Bus",
      "name": "MILLINGTON_138",
      "init": {
        "Vr": 0.708664706167966,
        "Vi": -0.7537002987685131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.328122,
        "longitude": -89.940824
      }
    },
    {
      "number": 689,
      "class": "Bus",
      "name": "MILLINGTON_69",
      "init": {
        "Vr": 0.6471652997970924,
        "Vi": -0.7748667483443705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.328122,
        "longitude": -89.940824
      }
    },
    {
      "number": 690,
      "class": "Bus",
      "name": "MEMPHIS 14_138",
      "init": {
        "Vr": 0.7391753222704283,
        "Vi": -0.7296410212819612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.115008,
        "longitude": -89.905517
      }
    },
    {
      "number": 691,
      "class": "Bus",
      "name": "MEMPHIS 14_69",
      "init": {
        "Vr": 0.6578678305389967,
        "Vi": -0.7550348904050359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.115008,
        "longitude": -89.905517
      }
    },
    {
      "number": 692,
      "class": "Bus",
      "name": "JACKSON 2_138",
      "init": {
        "Vr": 0.7221998027944287,
        "Vi": -0.7603127201147688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.439458,
        "longitude": -89.6408
      }
    },
    {
      "number": 693,
      "class": "Bus",
      "name": "JACKSON 2_69",
      "init": {
        "Vr": 0.6555140550082867,
        "Vi": -0.7863679074426332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.439458,
        "longitude": -89.6408
      }
    },
    {
      "number": 694,
      "class": "Bus",
      "name": "MARION 2_138",
      "init": {
        "Vr": 0.7942659947608883,
        "Vi": -0.6574601965693112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.711169,
        "longitude": -88.914627
      }
    },
    {
      "number": 695,
      "class": "Bus",
      "name": "MARION 2_69",
      "init": {
        "Vr": 0.730657299066318,
        "Vi": -0.7003625743978736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.711169,
        "longitude": -88.914627
      }
    },
    {
      "number": 696,
      "class": "Bus",
      "name": "CORINTH_138",
      "init": {
        "Vr": 0.7583734360141486,
        "Vi": -0.6811624917019646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.917816,
        "longitude": -88.559666
      }
    },
    {
      "number": 697,
      "class": "Bus",
      "name": "CORINTH_69",
      "init": {
        "Vr": 0.686591200529757,
        "Vi": -0.7117322227332775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.917816,
        "longitude": -88.559666
      }
    },
    {
      "number": 698,
      "class": "Bus",
      "name": "PADUCAH_138",
      "init": {
        "Vr": 0.8395394994437291,
        "Vi": -0.5937081093630259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.004848,
        "longitude": -88.577941
      }
    },
    {
      "number": 699,
      "class": "Bus",
      "name": "PADUCAH_69",
      "init": {
        "Vr": 0.7689171801219153,
        "Vi": -0.6449608872854569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.004848,
        "longitude": -88.577941
      }
    },
    {
      "number": 700,
      "class": "Bus",
      "name": "FARMINGTON 1_138",
      "init": {
        "Vr": 0.7538482615761556,
        "Vi": -0.7142480729381924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.755067,
        "longitude": -90.369022
      }
    },
    {
      "number": 701,
      "class": "Bus",
      "name": "FARMINGTON 1_69",
      "init": {
        "Vr": 0.6837290466668396,
        "Vi": -0.770334059847867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.755067,
        "longitude": -90.369022
      }
    },
    {
      "number": 702,
      "class": "Bus",
      "name": "HERNANDO_345",
      "init": {
        "Vr": 0.9519174284346101,
        "Vi": -0.43974375990238185
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.795883,
        "longitude": -90.01512
      }
    },
    {
      "number": 703,
      "class": "Bus",
      "name": "HERNANDO_138",
      "init": {
        "Vr": 0.7729881091830547,
        "Vi": -0.6944903568549625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.795883,
        "longitude": -90.01512
      }
    },
    {
      "number": 704,
      "class": "Bus",
      "name": "HERNANDO_69",
      "init": {
        "Vr": 0.6905605759766141,
        "Vi": -0.743904791914315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.795883,
        "longitude": -90.01512
      }
    },
    {
      "number": 705,
      "class": "Bus",
      "name": "JONESBORO 3_138",
      "init": {
        "Vr": 0.8319743602606133,
        "Vi": -0.6143170064266916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.775228,
        "longitude": -90.785018
      }
    },
    {
      "number": 706,
      "class": "Bus",
      "name": "JONESBORO 3_69",
      "init": {
        "Vr": 0.7712815229756276,
        "Vi": -0.6638578795021807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.775228,
        "longitude": -90.785018
      }
    },
    {
      "number": 707,
      "class": "Bus",
      "name": "MEMPHIS 15_138",
      "init": {
        "Vr": 0.7193803812641855,
        "Vi": -0.7455594901297358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238915,
        "longitude": -89.848589
      }
    },
    {
      "number": 708,
      "class": "Bus",
      "name": "MEMPHIS 15_69",
      "init": {
        "Vr": 0.6361499746271558,
        "Vi": -0.7669952511673156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.238915,
        "longitude": -89.848589
      }
    },
    {
      "number": 709,
      "class": "Bus",
      "name": "MURRAY_138",
      "init": {
        "Vr": 0.8270663611923389,
        "Vi": -0.6027223093653866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.619748,
        "longitude": -88.280465
      }
    },
    {
      "number": 710,
      "class": "Bus",
      "name": "MURRAY_69",
      "init": {
        "Vr": 0.7784028923989744,
        "Vi": -0.6430017908794409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.619748,
        "longitude": -88.280465
      }
    },
    {
      "number": 711,
      "class": "Bus",
      "name": "TUPELO 1_138",
      "init": {
        "Vr": 0.6877151466226165,
        "Vi": -0.732747526699459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.222629,
        "longitude": -88.774588
      }
    },
    {
      "number": 712,
      "class": "Bus",
      "name": "TUPELO 1_69",
      "init": {
        "Vr": 0.6256826165021723,
        "Vi": -0.7677081931265959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.222629,
        "longitude": -88.774588
      }
    },
    {
      "number": 713,
      "class": "Bus",
      "name": "PADUCAH 1_138",
      "init": {
        "Vr": 0.8353789593884012,
        "Vi": -0.5968611748651942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.030572,
        "longitude": -88.7094
      }
    },
    {
      "number": 714,
      "class": "Bus",
      "name": "PADUCAH 1_69",
      "init": {
        "Vr": 0.7942328351706378,
        "Vi": -0.6279606141757297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.030572,
        "longitude": -88.7094
      }
    },
    {
      "number": 715,
      "class": "Bus",
      "name": "ROLLA_138",
      "init": {
        "Vr": 0.7352285688131478,
        "Vi": -0.7293334070110234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.899248,
        "longitude": -91.768537
      }
    },
    {
      "number": 716,
      "class": "Bus",
      "name": "ROLLA_69",
      "init": {
        "Vr": 0.6400390541840085,
        "Vi": -0.7949750964676533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.899248,
        "longitude": -91.768537
      }
    },
    {
      "number": 717,
      "class": "Bus",
      "name": "JACKSON 3_345",
      "init": {
        "Vr": 0.9719851828762531,
        "Vi": -0.39717087650980964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.588164,
        "longitude": -88.853395
      }
    },
    {
      "number": 718,
      "class": "Bus",
      "name": "JACKSON 3_138",
      "init": {
        "Vr": 0.7547114375958723,
        "Vi": -0.6514914529853431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.588164,
        "longitude": -88.853395
      }
    },
    {
      "number": 719,
      "class": "Bus",
      "name": "JACKSON 3_69",
      "init": {
        "Vr": 0.6973771044195184,
        "Vi": -0.7039096530717693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.588164,
        "longitude": -88.853395
      }
    },
    {
      "number": 720,
      "class": "Bus",
      "name": "POPLAR BLUFF 1_138",
      "init": {
        "Vr": 0.790439421641318,
        "Vi": -0.6713353659244214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.771222,
        "longitude": -90.45156
      }
    },
    {
      "number": 721,
      "class": "Bus",
      "name": "POPLAR BLUFF 1_69",
      "init": {
        "Vr": 0.7503465411904338,
        "Vi": -0.7073491864997363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.771222,
        "longitude": -90.45156
      }
    },
    {
      "number": 722,
      "class": "Bus",
      "name": "SEARCY_138",
      "init": {
        "Vr": 0.8739792525788072,
        "Vi": -0.5378786900235091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.226714,
        "longitude": -91.736844
      }
    },
    {
      "number": 723,
      "class": "Bus",
      "name": "SEARCY_69",
      "init": {
        "Vr": 0.8432174284579558,
        "Vi": -0.5680318826909281
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.226714,
        "longitude": -91.736844
      }
    },
    {
      "number": 724,
      "class": "Bus",
      "name": "SOUTHAVEN 1_138",
      "init": {
        "Vr": 0.7546169303988645,
        "Vi": -0.6990789099795447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.96626,
        "longitude": -89.998152
      }
    },
    {
      "number": 725,
      "class": "Bus",
      "name": "SOUTHAVEN 1_69",
      "init": {
        "Vr": 0.6860502722889047,
        "Vi": -0.7368391319033134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.96626,
        "longitude": -89.998152
      }
    },
    {
      "number": 726,
      "class": "Bus",
      "name": "CORDOVA_345",
      "init": {
        "Vr": 0.9551037019495409,
        "Vi": -0.4204097967399345
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.138613,
        "longitude": -89.766424
      }
    },
    {
      "number": 727,
      "class": "Bus",
      "name": "CORDOVA_138",
      "init": {
        "Vr": 0.7475662466530777,
        "Vi": -0.7373225944453137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.138613,
        "longitude": -89.766424
      }
    },
    {
      "number": 728,
      "class": "Bus",
      "name": "CORDOVA_69",
      "init": {
        "Vr": 0.6472127451758873,
        "Vi": -0.7629689933129468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.138613,
        "longitude": -89.766424
      }
    },
    {
      "number": 729,
      "class": "Bus",
      "name": "MEMPHIS 16_138",
      "init": {
        "Vr": 0.7474919461947181,
        "Vi": -0.7128194663532876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.032339,
        "longitude": -90.008916
      }
    },
    {
      "number": 730,
      "class": "Bus",
      "name": "MEMPHIS 16_69",
      "init": {
        "Vr": 0.6804364661466897,
        "Vi": -0.739338966499917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.032339,
        "longitude": -90.008916
      }
    },
    {
      "number": 731,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 2_138",
      "init": {
        "Vr": 0.7464104813543235,
        "Vi": -0.7523738580021329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.331452,
        "longitude": -89.584134
      }
    },
    {
      "number": 732,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 2_69",
      "init": {
        "Vr": 0.6529485707276899,
        "Vi": -0.7876447511900707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.331452,
        "longitude": -89.584134
      }
    },
    {
      "number": 733,
      "class": "Bus",
      "name": "MEMPHIS 17_138",
      "init": {
        "Vr": 0.7074963462343052,
        "Vi": -0.721177821157415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.035097,
        "longitude": -89.927158
      }
    },
    {
      "number": 734,
      "class": "Bus",
      "name": "MEMPHIS 17_69",
      "init": {
        "Vr": 0.6195936189975652,
        "Vi": -0.7638079189384946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.035097,
        "longitude": -89.927158
      }
    },
    {
      "number": 735,
      "class": "Bus",
      "name": "PARAGOULD_138",
      "init": {
        "Vr": 0.8285181253984647,
        "Vi": -0.5963702469090666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.079547,
        "longitude": -90.51644
      }
    },
    {
      "number": 736,
      "class": "Bus",
      "name": "PARAGOULD_69",
      "init": {
        "Vr": 0.7728046613253051,
        "Vi": -0.6628496945507436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.079547,
        "longitude": -90.51644
      }
    },
    {
      "number": 737,
      "class": "Bus",
      "name": "MEMPHIS 18_138",
      "init": {
        "Vr": 0.6995950894037065,
        "Vi": -0.7148794489446566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.053175,
        "longitude": -89.862635
      }
    },
    {
      "number": 738,
      "class": "Bus",
      "name": "MEMPHIS 18_69",
      "init": {
        "Vr": 0.6470930507148174,
        "Vi": -0.7485369696240667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.053175,
        "longitude": -89.862635
      }
    },
    {
      "number": 739,
      "class": "Bus",
      "name": "MEMPHIS 19_138",
      "init": {
        "Vr": 0.7441416808543297,
        "Vi": -0.7336743628112786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.110521,
        "longitude": -89.943501
      }
    },
    {
      "number": 740,
      "class": "Bus",
      "name": "MEMPHIS 19_69",
      "init": {
        "Vr": 0.6602890190369941,
        "Vi": -0.7570092973151717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.110521,
        "longitude": -89.943501
      }
    },
    {
      "number": 741,
      "class": "Bus",
      "name": "MEMPHIS 20_138",
      "init": {
        "Vr": 0.7218672124000302,
        "Vi": -0.7368303214019254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.242751,
        "longitude": -90.02679
      }
    },
    {
      "number": 742,
      "class": "Bus",
      "name": "MEMPHIS 20_69",
      "init": {
        "Vr": 0.6295739033260273,
        "Vi": -0.7642571389814763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.242751,
        "longitude": -90.02679
      }
    },
    {
      "number": 743,
      "class": "Bus",
      "name": "MEMPHIS 21_138",
      "init": {
        "Vr": 0.7166648793450485,
        "Vi": -0.7026530750650024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.025423,
        "longitude": -89.789337
      }
    },
    {
      "number": 744,
      "class": "Bus",
      "name": "MEMPHIS 21_69",
      "init": {
        "Vr": 0.6490019345917857,
        "Vi": -0.747356967776312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.025423,
        "longitude": -89.789337
      }
    },
    {
      "number": 745,
      "class": "Bus",
      "name": "MEMPHIS 22_138",
      "init": {
        "Vr": 0.7097598168452729,
        "Vi": -0.746221244706678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.17454,
        "longitude": -89.860777
      }
    },
    {
      "number": 746,
      "class": "Bus",
      "name": "MEMPHIS 22_69",
      "init": {
        "Vr": 0.6149537408487861,
        "Vi": -0.7647507182040666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.17454,
        "longitude": -89.860777
      }
    },
    {
      "number": 747,
      "class": "Bus",
      "name": "MEMPHIS 23_138",
      "init": {
        "Vr": 0.746355506156722,
        "Vi": -0.7066731894352428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.037886,
        "longitude": -90.154242
      }
    },
    {
      "number": 748,
      "class": "Bus",
      "name": "MEMPHIS 23_69",
      "init": {
        "Vr": 0.6896823851762054,
        "Vi": -0.7277125966022717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.037886,
        "longitude": -90.154242
      }
    },
    {
      "number": 749,
      "class": "Bus",
      "name": "JONESBORO 4_138",
      "init": {
        "Vr": 0.8255694076269698,
        "Vi": -0.6134104074959401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.830646,
        "longitude": -90.578121
      }
    },
    {
      "number": 750,
      "class": "Bus",
      "name": "JONESBORO 4_69",
      "init": {
        "Vr": 0.7144802861045816,
        "Vi": -0.7419015261513603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.830646,
        "longitude": -90.578121
      }
    },
    {
      "number": 751,
      "class": "Bus",
      "name": "MEMPHIS 24_138",
      "init": {
        "Vr": 0.7128723746674371,
        "Vi": -0.7491382616212768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.224574,
        "longitude": -89.926689
      }
    },
    {
      "number": 752,
      "class": "Bus",
      "name": "MEMPHIS 24_69",
      "init": {
        "Vr": 0.6351543994299299,
        "Vi": -0.7699151210457277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.224574,
        "longitude": -89.926689
      }
    },
    {
      "number": 753,
      "class": "Bus",
      "name": "OXFORD 2_138",
      "init": {
        "Vr": 0.7106874497654361,
        "Vi": -0.7099831209450195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.329772,
        "longitude": -89.487118
      }
    },
    {
      "number": 754,
      "class": "Bus",
      "name": "OXFORD 2_69",
      "init": {
        "Vr": 0.6363755154389552,
        "Vi": -0.7754026370470423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.329772,
        "longitude": -89.487118
      }
    },
    {
      "number": 755,
      "class": "Bus",
      "name": "ARLINGTON 1_138",
      "init": {
        "Vr": 0.7126170000575466,
        "Vi": -0.7407270571482311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.292024,
        "longitude": -89.702221
      }
    },
    {
      "number": 756,
      "class": "Bus",
      "name": "ARLINGTON 1_69",
      "init": {
        "Vr": 0.6305147263759142,
        "Vi": -0.7589294686309372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.292024,
        "longitude": -89.702221
      }
    },
    {
      "number": 757,
      "class": "Bus",
      "name": "CORDOVA 1_138",
      "init": {
        "Vr": 0.7346583258989757,
        "Vi": -0.7376841304634021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.18086,
        "longitude": -89.759839
      }
    },
    {
      "number": 758,
      "class": "Bus",
      "name": "CORDOVA 1_69",
      "init": {
        "Vr": 0.6434348938357846,
        "Vi": -0.7643750399215561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.18086,
        "longitude": -89.759839
      }
    },
    {
      "number": 759,
      "class": "Bus",
      "name": "JACKSON 4_138",
      "init": {
        "Vr": 0.7257377698939725,
        "Vi": -0.6743387029310989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.701654,
        "longitude": -88.768058
      }
    },
    {
      "number": 760,
      "class": "Bus",
      "name": "JACKSON 4_69",
      "init": {
        "Vr": 0.6759628018362018,
        "Vi": -0.7170144285092305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.701654,
        "longitude": -88.768058
      }
    },
    {
      "number": 761,
      "class": "Bus",
      "name": "COLLIERVILLE_138",
      "init": {
        "Vr": 0.7373705859800059,
        "Vi": -0.7475189096992457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.066953,
        "longitude": -89.654078
      }
    },
    {
      "number": 762,
      "class": "Bus",
      "name": "COLLIERVILLE_69",
      "init": {
        "Vr": 0.6513735980297679,
        "Vi": -0.7664165219190049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.066953,
        "longitude": -89.654078
      }
    },
    {
      "number": 763,
      "class": "Bus",
      "name": "OLIVE BRANCH_138",
      "init": {
        "Vr": 0.7174371885926105,
        "Vi": -0.7032617650438634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.933929,
        "longitude": -89.81628
      }
    },
    {
      "number": 764,
      "class": "Bus",
      "name": "OLIVE BRANCH_69",
      "init": {
        "Vr": 0.6502032261689342,
        "Vi": -0.7399766748535166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.933929,
        "longitude": -89.81628
      }
    },
    {
      "number": 765,
      "class": "Bus",
      "name": "SAVANNAH 1_138",
      "init": {
        "Vr": 0.7849528599832565,
        "Vi": -0.6598756074677823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.151584790458244,
        "longitude": -88.14846864194492
      }
    },
    {
      "number": 766,
      "class": "Bus",
      "name": "SAVANNAH 1_69",
      "init": {
        "Vr": 0.7267591430047295,
        "Vi": -0.6999324025714251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.151584790458244,
        "longitude": -88.14846864194492
      }
    },
    {
      "number": 767,
      "class": "Bus",
      "name": "BENTON 4_69",
      "init": {
        "Vr": 0.7801817008829769,
        "Vi": -0.6340054527486858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.87130905294021,
        "longitude": -88.3233215677831
      }
    },
    {
      "number": 768,
      "class": "Bus",
      "name": "PONTOTOC 3_69",
      "init": {
        "Vr": 0.6257616980303459,
        "Vi": -0.7776319589505912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.23139732124194,
        "longitude": -89.02125119303611
      }
    },
    {
      "number": 769,
      "class": "Bus",
      "name": "MEMPHIS 25_69",
      "init": {
        "Vr": 0.649214534107297,
        "Vi": -0.7475583863920919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.029561722508554,
        "longitude": -89.84008335818851
      }
    },
    {
      "number": 770,
      "class": "Bus",
      "name": "MEMPHIS 26_69",
      "init": {
        "Vr": 0.6413849497325058,
        "Vi": -0.764631366622136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.225384762812205,
        "longitude": -89.78116385939407
      }
    },
    {
      "number": 771,
      "class": "Bus",
      "name": "MEMPHIS 27_69",
      "init": {
        "Vr": 0.657070440927435,
        "Vi": -0.7636294917848949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.14577912213468,
        "longitude": -89.99258558905011
      }
    },
    {
      "number": 772,
      "class": "Bus",
      "name": "CARBONDALE 6_69",
      "init": {
        "Vr": 0.6843405424267499,
        "Vi": -0.739710753231121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.75460339170772,
        "longitude": -89.20142845765764
      }
    },
    {
      "number": 773,
      "class": "Bus",
      "name": "MEMPHIS 28_138",
      "init": {
        "Vr": 0.7454868665650961,
        "Vi": -0.7265496157837441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.10621667039976,
        "longitude": -89.97984031348034
      }
    },
    {
      "number": 774,
      "class": "Bus",
      "name": "MEMPHIS 28_69",
      "init": {
        "Vr": 0.6645515821750084,
        "Vi": -0.7576511252610627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.10621667039976,
        "longitude": -89.97984031348034
      }
    },
    {
      "number": 775,
      "class": "Bus",
      "name": "MEMPHIS 29_69",
      "init": {
        "Vr": 0.6443950905968736,
        "Vi": -0.7556843850285516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.089500942620795,
        "longitude": -89.83168614765121
      }
    },
    {
      "number": 776,
      "class": "Bus",
      "name": "GERMANTOWN 2_138",
      "init": {
        "Vr": 0.6982846481777788,
        "Vi": -0.7174422426319701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09169525494229,
        "longitude": -89.78431120708159
      }
    },
    {
      "number": 777,
      "class": "Bus",
      "name": "GERMANTOWN 2_69",
      "init": {
        "Vr": 0.6477808977073878,
        "Vi": -0.755715301127742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09169525494229,
        "longitude": -89.78431120708159
      }
    },
    {
      "number": 778,
      "class": "Bus",
      "name": "HORN LAKE 1_69",
      "init": {
        "Vr": 0.6802183519717,
        "Vi": -0.7397151443724961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.96004025098671,
        "longitude": -90.04106264534823
      }
    },
    {
      "number": 779,
      "class": "Bus",
      "name": "MEMPHIS 30_69",
      "init": {
        "Vr": 0.6516137371564342,
        "Vi": -0.7571177624473733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.1249915612342,
        "longitude": -89.89289007067697
      }
    },
    {
      "number": 780,
      "class": "Bus",
      "name": "JACKSON 5_69",
      "init": {
        "Vr": 0.651344990282169,
        "Vi": -0.7863127492193674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.4445512579609,
        "longitude": -89.63062176942547
      }
    },
    {
      "number": 781,
      "class": "Bus",
      "name": "JONESBORO 5_69",
      "init": {
        "Vr": 0.770665410848525,
        "Vi": -0.6643766494157732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.789085038275964,
        "longitude": -90.77749572417603
      }
    },
    {
      "number": 782,
      "class": "Bus",
      "name": "MURRAY 1_138",
      "init": {
        "Vr": 0.8277034936905162,
        "Vi": -0.602298886279309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.62865358461932,
        "longitude": -88.27231653694636
      }
    },
    {
      "number": 783,
      "class": "Bus",
      "name": "MURRAY 1_69",
      "init": {
        "Vr": 0.779314823003785,
        "Vi": -0.6424741689319693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.62865358461932,
        "longitude": -88.27231653694636
      }
    },
    {
      "number": 784,
      "class": "Bus",
      "name": "PADUCAH 2_69",
      "init": {
        "Vr": 0.7942519878841544,
        "Vi": -0.6281571886272809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.04155099138367,
        "longitude": -88.70438654834831
      }
    },
    {
      "number": 785,
      "class": "Bus",
      "name": "JACKSON 6_138",
      "init": {
        "Vr": 0.7526068784691107,
        "Vi": -0.6534823030501796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.60275662451973,
        "longitude": -88.83972430307269
      }
    },
    {
      "number": 786,
      "class": "Bus",
      "name": "JACKSON 6_69",
      "init": {
        "Vr": 0.7016027898319237,
        "Vi": -0.7018807040985874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.60275662451973,
        "longitude": -88.83972430307269
      }
    },
    {
      "number": 787,
      "class": "Bus",
      "name": "SEARCY 1_138",
      "init": {
        "Vr": 0.8747036211567583,
        "Vi": -0.5382698474903024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.23308020999734,
        "longitude": -91.72856317685437
      }
    },
    {
      "number": 788,
      "class": "Bus",
      "name": "SEARCY 1_69",
      "init": {
        "Vr": 0.8436120706616483,
        "Vi": -0.5677492574673139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.23308020999734,
        "longitude": -91.72856317685437
      }
    },
    {
      "number": 789,
      "class": "Bus",
      "name": "SOUTHAVEN 2_138",
      "init": {
        "Vr": 0.7518192706868457,
        "Vi": -0.6992765050308415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.97414349311546,
        "longitude": -89.98866770319277
      }
    },
    {
      "number": 790,
      "class": "Bus",
      "name": "SOUTHAVEN 2_69",
      "init": {
        "Vr": 0.6910926891451178,
        "Vi": -0.7356743721865076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.97414349311546,
        "longitude": -89.98866770319277
      }
    },
    {
      "number": 791,
      "class": "Bus",
      "name": "CORDOVA 2_69",
      "init": {
        "Vr": 0.6462287474245981,
        "Vi": -0.7631621991483899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.14418489424841,
        "longitude": -89.75951368437781
      }
    },
    {
      "number": 792,
      "class": "Bus",
      "name": "MEMPHIS 31_69",
      "init": {
        "Vr": 0.6786493781713661,
        "Vi": -0.7389933235109587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.04080513809361,
        "longitude": -89.99646356281488
      }
    },
    {
      "number": 793,
      "class": "Bus",
      "name": "MEMPHIS 32_69",
      "init": {
        "Vr": 0.6464134536364228,
        "Vi": -0.7488172195628261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.06230226183057,
        "longitude": -89.85325083482225
      }
    },
    {
      "number": 794,
      "class": "Bus",
      "name": "MEMPHIS 33_138",
      "init": {
        "Vr": 0.719699340078577,
        "Vi": -0.7014410921548802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.03679049741588,
        "longitude": -89.77550898610491
      }
    },
    {
      "number": 795,
      "class": "Bus",
      "name": "MEMPHIS 33_69",
      "init": {
        "Vr": 0.6518417122227249,
        "Vi": -0.7473861760306055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.03679049741588,
        "longitude": -89.77550898610491
      }
    },
    {
      "number": 796,
      "class": "Bus",
      "name": "JONESBORO 6_138",
      "init": {
        "Vr": 0.804825188771357,
        "Vi": -0.6268109287221652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.83920319948956,
        "longitude": -90.56455210838728
      }
    },
    {
      "number": 797,
      "class": "Bus",
      "name": "JONESBORO 6_69",
      "init": {
        "Vr": 0.7189039539603582,
        "Vi": -0.7386310781458106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.83920319948956,
        "longitude": -90.56455210838728
      }
    },
    {
      "number": 798,
      "class": "Bus",
      "name": "OXFORD 3_138",
      "init": {
        "Vr": 0.6860420240144057,
        "Vi": -0.7420671891779281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.33839435015751,
        "longitude": -89.47632633951801
      }
    },
    {
      "number": 799,
      "class": "Bus",
      "name": "OXFORD 3_69",
      "init": {
        "Vr": 0.6374477741872346,
        "Vi": -0.7757886121754444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.33839435015751,
        "longitude": -89.47632633951801
      }
    },
    {
      "number": 800,
      "class": "Bus",
      "name": "CORDOVA 3_138",
      "init": {
        "Vr": 0.7339426561464232,
        "Vi": -0.7382836212570116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.188124573954056,
        "longitude": -89.74518244609857
      }
    },
    {
      "number": 801,
      "class": "Bus",
      "name": "CORDOVA 3_69",
      "init": {
        "Vr": 0.6464017650250364,
        "Vi": -0.7653867958091889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.188124573954056,
        "longitude": -89.74518244609857
      }
    },
    {
      "number": 802,
      "class": "Bus",
      "name": "JACKSON 7_138",
      "init": {
        "Vr": 0.739458407423416,
        "Vi": -0.6611397917410323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.710079022993405,
        "longitude": -88.75666988072068
      }
    },
    {
      "number": 803,
      "class": "Bus",
      "name": "JACKSON 7_69",
      "init": {
        "Vr": 0.6765319557721309,
        "Vi": -0.7175983738807584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.710079022993405,
        "longitude": -88.75666988072068
      }
    },
    {
      "number": 804,
      "class": "Bus",
      "name": "COLLIERVILLE 1_138",
      "init": {
        "Vr": 0.7308967996501784,
        "Vi": -0.7440108141593931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0775982679908,
        "longitude": -89.64057047748506
      }
    },
    {
      "number": 805,
      "class": "Bus",
      "name": "COLLIERVILLE 1_69",
      "init": {
        "Vr": 0.6569828606723442,
        "Vi": -0.7666645274155308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0775982679908,
        "longitude": -89.64057047748506
      }
    },
    {
      "number": 806,
      "class": "Bus",
      "name": "OLIVE BRANCH 1_138",
      "init": {
        "Vr": 0.7192210972280685,
        "Vi": -0.7026981281947065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.94548375900163,
        "longitude": -89.80731961266264
      }
    },
    {
      "number": 807,
      "class": "Bus",
      "name": "OLIVE BRANCH 1_69",
      "init": {
        "Vr": 0.6511916481506208,
        "Vi": -0.739612983977976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.94548375900163,
        "longitude": -89.80731961266264
      }
    },
    {
      "number": 808,
      "class": "Bus",
      "name": "Greers Ferry Lake_G_1",
      "init": {
        "Vr": 0.9184352834973257,
        "Vi": -0.4164361708093347
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5207,
        "longitude": -91.9953
      }
    },
    {
      "number": 809,
      "class": "Bus",
      "name": "Greers Ferry Lake_G_2",
      "init": {
        "Vr": 0.9212194873027536,
        "Vi": -0.4098641063260778
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5207,
        "longitude": -91.9953
      }
    },
    {
      "number": 810,
      "class": "Bus",
      "name": "Marion_G_1",
      "init": {
        "Vr": 0.911621733146851,
        "Vi": -0.5878702887310585
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 811,
      "class": "Bus",
      "name": "Marion_G_2",
      "init": {
        "Vr": 0.8382011156974382,
        "Vi": -0.633480384445556
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 812,
      "class": "Bus",
      "name": "Marion_G_3",
      "init": {
        "Vr": 0.8620752168699969,
        "Vi": -0.6194627273564419
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 813,
      "class": "Bus",
      "name": "Marion_G_4",
      "init": {
        "Vr": 0.9135990896718409,
        "Vi": -0.5744761585722787
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 814,
      "class": "Bus",
      "name": "Marion_G_5",
      "init": {
        "Vr": 0.8468381638671928,
        "Vi": -0.6257422169276718
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.619747,
        "longitude": -88.953114
      }
    },
    {
      "number": 815,
      "class": "Bus",
      "name": "Barkley_G_1",
      "init": {
        "Vr": 0.945895497327067,
        "Vi": -0.5076074313878678
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 816,
      "class": "Bus",
      "name": "Barkley_G_2",
      "init": {
        "Vr": 0.9261491279021759,
        "Vi": -0.5261360777376946
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 817,
      "class": "Bus",
      "name": "Barkley_G_3",
      "init": {
        "Vr": 0.8962985026370641,
        "Vi": -0.5509841004276984
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 818,
      "class": "Bus",
      "name": "Barkley_G_4",
      "init": {
        "Vr": 0.901950003710952,
        "Vi": -0.5464616963034077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0217,
        "longitude": -88.2211
      }
    },
    {
      "number": 819,
      "class": "Bus",
      "name": "Kentucky Dam_G_1",
      "init": {
        "Vr": 1.0007368549479698,
        "Vi": -0.2789257752906883
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 820,
      "class": "Bus",
      "name": "Kentucky Dam_G_2",
      "init": {
        "Vr": 0.9959365642075153,
        "Vi": -0.29824696070461343
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 821,
      "class": "Bus",
      "name": "Kentucky Dam_G_3",
      "init": {
        "Vr": 0.988244383025114,
        "Vi": -0.3248575642468057
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 822,
      "class": "Bus",
      "name": "Kentucky Dam_G_4",
      "init": {
        "Vr": 0.9978942986565275,
        "Vi": -0.2905620609816139
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 823,
      "class": "Bus",
      "name": "Kentucky Dam_G_5",
      "init": {
        "Vr": 0.9931987592083015,
        "Vi": -0.30847087412348834
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0131,
        "longitude": -88.2692
      }
    },
    {
      "number": 824,
      "class": "Bus",
      "name": "Shawnee_G_1",
      "init": {
        "Vr": 0.9828626776003884,
        "Vi": -0.3044810516908568
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 825,
      "class": "Bus",
      "name": "Shawnee_G_2",
      "init": {
        "Vr": 0.9823182535804243,
        "Vi": -0.33466406636180857
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 826,
      "class": "Bus",
      "name": "Shawnee_G_3",
      "init": {
        "Vr": 0.9826423017093017,
        "Vi": -0.33103869919311446
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 827,
      "class": "Bus",
      "name": "Shawnee_G_4",
      "init": {
        "Vr": 0.9823154077769665,
        "Vi": -0.33520388704765647
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 828,
      "class": "Bus",
      "name": "Shawnee_G_5",
      "init": {
        "Vr": 0.9834152095763115,
        "Vi": -0.3044517583385117
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 829,
      "class": "Bus",
      "name": "Shawnee_G_6",
      "init": {
        "Vr": 0.9826544134904395,
        "Vi": -0.2983187813570465
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 830,
      "class": "Bus",
      "name": "Shawnee_G_7",
      "init": {
        "Vr": 0.9824008790189055,
        "Vi": -0.3314194563811157
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 831,
      "class": "Bus",
      "name": "Shawnee_G_8",
      "init": {
        "Vr": 0.9828574927439591,
        "Vi": -0.29739520440219086
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 832,
      "class": "Bus",
      "name": "Shawnee_G_9",
      "init": {
        "Vr": 0.982721612377746,
        "Vi": -0.31485258525186044
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.1517,
        "longitude": -88.775
      }
    },
    {
      "number": 833,
      "class": "Bus",
      "name": "L L Wilkins_G_1",
      "init": {
        "Vr": 0.9660570955572063,
        "Vi": -0.3808507877969237
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 834,
      "class": "Bus",
      "name": "L L Wilkins_G_2",
      "init": {
        "Vr": 0.9638123864009206,
        "Vi": -0.3880503495099733
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 835,
      "class": "Bus",
      "name": "L L Wilkins_G_3",
      "init": {
        "Vr": 0.9613885478592974,
        "Vi": -0.39104200688678553
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 836,
      "class": "Bus",
      "name": "L L Wilkins_G_4",
      "init": {
        "Vr": 0.9621511651183062,
        "Vi": -0.3922940547568696
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.1845,
        "longitude": -90.562662
      }
    },
    {
      "number": 837,
      "class": "Bus",
      "name": "Taum Sauk_G_1",
      "init": {
        "Vr": 0.8303303792475347,
        "Vi": -0.6641477305932981
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.520833,
        "longitude": -90.834722
      }
    },
    {
      "number": 838,
      "class": "Bus",
      "name": "Taum Sauk_G_2",
      "init": {
        "Vr": 0.8860295610714122,
        "Vi": -0.607746194223721
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.520833,
        "longitude": -90.834722
      }
    },
    {
      "number": 839,
      "class": "Bus",
      "name": "Jackson (MO)_G_1",
      "init": {
        "Vr": 0.713282542280346,
        "Vi": -0.7708968579408179
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.3847,
        "longitude": -89.6606
      }
    },
    {
      "number": 840,
      "class": "Bus",
      "name": "Jackson (MO)_G_2",
      "init": {
        "Vr": 0.6987364808976475,
        "Vi": -0.7758608915971646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.3847,
        "longitude": -89.6606
      }
    },
    {
      "number": 841,
      "class": "Bus",
      "name": "Kennett_G_1",
      "init": {
        "Vr": 0.7748759067913134,
        "Vi": -0.7002332860647521
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 842,
      "class": "Bus",
      "name": "Kennett_G_2",
      "init": {
        "Vr": 0.783978422413445,
        "Vi": -0.6981814599181687
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 843,
      "class": "Bus",
      "name": "Kennett_G_3",
      "init": {
        "Vr": 0.7638925453134342,
        "Vi": -0.7061741698707417
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 844,
      "class": "Bus",
      "name": "Kennett_G_4",
      "init": {
        "Vr": 0.816430118964239,
        "Vi": -0.6868873096379219
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 845,
      "class": "Bus",
      "name": "Kennett_G_5",
      "init": {
        "Vr": 0.7933801888078486,
        "Vi": -0.6916169452588217
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2338,
        "longitude": -90.0521
      }
    },
    {
      "number": 846,
      "class": "Bus",
      "name": "New Madrid_G_1",
      "init": {
        "Vr": 0.9902651884689913,
        "Vi": -0.2891931583590063
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5147,
        "longitude": -89.5617
      }
    },
    {
      "number": 847,
      "class": "Bus",
      "name": "New Madrid_G_2",
      "init": {
        "Vr": 0.9894254649578005,
        "Vi": -0.2994735353808402
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5147,
        "longitude": -89.5617
      }
    },
    {
      "number": 848,
      "class": "Bus",
      "name": "Allen_G_1",
      "init": {
        "Vr": 0.9550684955079112,
        "Vi": -0.4403587357811961
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 849,
      "class": "Bus",
      "name": "Allen_G_2",
      "init": {
        "Vr": 0.9651556505397825,
        "Vi": -0.4179336330588308
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 850,
      "class": "Bus",
      "name": "Allen_G_3",
      "init": {
        "Vr": 0.9577357553206346,
        "Vi": -0.4398120566883221
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 851,
      "class": "Bus",
      "name": "Allen_G_4",
      "init": {
        "Vr": 0.9596075015683458,
        "Vi": -0.4390696145204213
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 852,
      "class": "Bus",
      "name": "Allen_G_5",
      "init": {
        "Vr": 0.9611055410547682,
        "Vi": -0.4384253335629396
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 853,
      "class": "Bus",
      "name": "Allen_G_6",
      "init": {
        "Vr": 0.9596199655468739,
        "Vi": -0.43916659322594004
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 854,
      "class": "Bus",
      "name": "Allen_G_7",
      "init": {
        "Vr": 0.9755822638945729,
        "Vi": -0.4325478774339975
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 855,
      "class": "Bus",
      "name": "Allen_G_8",
      "init": {
        "Vr": 0.9740188343811935,
        "Vi": -0.4330522018719319
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 856,
      "class": "Bus",
      "name": "Allen_G_9",
      "init": {
        "Vr": 0.9780128241343539,
        "Vi": -0.4311680884327663
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 857,
      "class": "Bus",
      "name": "Allen_G_10",
      "init": {
        "Vr": 0.9593367486273771,
        "Vi": -0.4362141209455091
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 858,
      "class": "Bus",
      "name": "Allen_G_11",
      "init": {
        "Vr": 0.9581418529231656,
        "Vi": -0.43715836654393336
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 859,
      "class": "Bus",
      "name": "Allen_G_12",
      "init": {
        "Vr": 0.9603180358804021,
        "Vi": -0.4353445218289593
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 860,
      "class": "Bus",
      "name": "Allen_G_13",
      "init": {
        "Vr": 0.9697553020336634,
        "Vi": -0.42732834162292005
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 861,
      "class": "Bus",
      "name": "Allen_G_14",
      "init": {
        "Vr": 0.9793137316847969,
        "Vi": -0.4311631117029858
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 862,
      "class": "Bus",
      "name": "Allen_G_15",
      "init": {
        "Vr": 0.9722650499831725,
        "Vi": -0.4341068455334456
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 863,
      "class": "Bus",
      "name": "Allen_G_16",
      "init": {
        "Vr": 0.9616218225793601,
        "Vi": -0.4381849927945892
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 864,
      "class": "Bus",
      "name": "Allen_G_17",
      "init": {
        "Vr": 0.9676305933914761,
        "Vi": -0.43569128210358427
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 865,
      "class": "Bus",
      "name": "Allen_G_18",
      "init": {
        "Vr": 0.9795734660267899,
        "Vi": -0.43102781500662807
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 866,
      "class": "Bus",
      "name": "Allen_G_19",
      "init": {
        "Vr": 0.9658597044029689,
        "Vi": -0.43662317405325324
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 867,
      "class": "Bus",
      "name": "Allen_G_20",
      "init": {
        "Vr": 0.9806045282562889,
        "Vi": -0.43011062779895837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 868,
      "class": "Bus",
      "name": "Allen_G_21",
      "init": {
        "Vr": 0.974822454162164,
        "Vi": -0.4327532909915985
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 869,
      "class": "Bus",
      "name": "Allen_G_22",
      "init": {
        "Vr": 0.9682756427293402,
        "Vi": -0.43562977957663046
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 870,
      "class": "Bus",
      "name": "Allen_G_23",
      "init": {
        "Vr": 0.9532677878545395,
        "Vi": -0.44230021701023975
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.074087,
        "longitude": -90.14868
      }
    },
    {
      "number": 871,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_1",
      "init": {
        "Vr": 0.8320687233066358,
        "Vi": -0.634427878635698
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 872,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_2",
      "init": {
        "Vr": 0.8468266403870788,
        "Vi": -0.625434635871837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 873,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_3",
      "init": {
        "Vr": 0.9048339642924462,
        "Vi": -0.5804817602571247
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 874,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_4",
      "init": {
        "Vr": 0.8793216719263802,
        "Vi": -0.602228121572134
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 875,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_5",
      "init": {
        "Vr": 0.828785408129311,
        "Vi": -0.6359710538652966
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 876,
      "class": "Bus",
      "name": "Pickwick Landing Dam_G_6",
      "init": {
        "Vr": 0.8930321008068095,
        "Vi": -0.5901208734984797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0683,
        "longitude": -88.2494
      }
    },
    {
      "number": 877,
      "class": "Bus",
      "name": "Independence Steam Electric Station_G_1",
      "init": {
        "Vr": 1.0739763502734925,
        "Vi": -0.01222604930738155
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.678442,
        "longitude": -91.408761
      }
    },
    {
      "number": 878,
      "class": "Bus",
      "name": "Independence Steam Electric Station_G_2",
      "init": {
        "Vr": 1.0620304294074936,
        "Vi": -0.10026478691150553
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.678442,
        "longitude": -91.408761
      }
    },
    {
      "number": 879,
      "class": "Bus",
      "name": "Sikeston Power Station_G_1",
      "init": {
        "Vr": 0.8119947512888522,
        "Vi": -0.6537017000557939
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.8791,
        "longitude": -89.6209
      }
    },
    {
      "number": 880,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_G_1",
      "init": {
        "Vr": 0.8199535292603556,
        "Vi": -0.684176855299083
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 881,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_G_2",
      "init": {
        "Vr": 0.8004001165923238,
        "Vi": -0.6907685699249332
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 882,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_G_3",
      "init": {
        "Vr": 0.8064064477454488,
        "Vi": -0.6877331461726645
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 883,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_G_4",
      "init": {
        "Vr": 0.7956542576299557,
        "Vi": -0.6932143694498742
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 884,
      "class": "Bus",
      "name": "Poplar Bluff Generating Station_G_5",
      "init": {
        "Vr": 0.7854569901543138,
        "Vi": -0.6977252989251621
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.7597,
        "longitude": -90.3903
      }
    },
    {
      "number": 885,
      "class": "Bus",
      "name": "St Francis Energy Facility_G_1",
      "init": {
        "Vr": 0.9943068549905306,
        "Vi": -0.22376670858066797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5852,
        "longitude": -90.1779
      }
    },
    {
      "number": 886,
      "class": "Bus",
      "name": "St Francis Energy Facility_G_2",
      "init": {
        "Vr": 0.9855576980449225,
        "Vi": -0.3266704780949078
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.5852,
        "longitude": -90.1779
      }
    },
    {
      "number": 887,
      "class": "Bus",
      "name": "Essex_G_1",
      "init": {
        "Vr": 0.9924784334174156,
        "Vi": -0.26275640992048654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.868206,
        "longitude": -89.840173
      }
    },
    {
      "number": 888,
      "class": "Bus",
      "name": "Lagoon Creek_G_1",
      "init": {
        "Vr": 0.9832800133442635,
        "Vi": -0.3050183150441806
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 889,
      "class": "Bus",
      "name": "Lagoon Creek_G_2",
      "init": {
        "Vr": 0.9818925126252318,
        "Vi": -0.325757241421878
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 890,
      "class": "Bus",
      "name": "Lagoon Creek_G_3",
      "init": {
        "Vr": 0.9909113662378384,
        "Vi": -0.2592654529863287
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 891,
      "class": "Bus",
      "name": "Lagoon Creek_G_4",
      "init": {
        "Vr": 0.9830608359044284,
        "Vi": -0.33721965523826664
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 892,
      "class": "Bus",
      "name": "Lagoon Creek_G_5",
      "init": {
        "Vr": 0.990798304354436,
        "Vi": -0.2523339235798424
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 893,
      "class": "Bus",
      "name": "Lagoon Creek_G_6",
      "init": {
        "Vr": 0.9895974699590784,
        "Vi": -0.2783041297902556
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 894,
      "class": "Bus",
      "name": "Lagoon Creek_G_7",
      "init": {
        "Vr": 0.9901579194968815,
        "Vi": -0.2639378283045921
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 895,
      "class": "Bus",
      "name": "Lagoon Creek_G_8",
      "init": {
        "Vr": 0.9819900498948353,
        "Vi": -0.3421689570216179
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 896,
      "class": "Bus",
      "name": "Lagoon Creek_G_9",
      "init": {
        "Vr": 0.9897132310975502,
        "Vi": -0.2786405068900655
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 897,
      "class": "Bus",
      "name": "Lagoon Creek_G_10",
      "init": {
        "Vr": 0.9881553938510274,
        "Vi": -0.2950346185927474
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 898,
      "class": "Bus",
      "name": "Lagoon Creek_G_11",
      "init": {
        "Vr": 0.9857043446645176,
        "Vi": -0.31881601633252354
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 899,
      "class": "Bus",
      "name": "Lagoon Creek_G_12",
      "init": {
        "Vr": 0.9888431031756494,
        "Vi": -0.29228530460879815
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 900,
      "class": "Bus",
      "name": "Lagoon Creek_G_13",
      "init": {
        "Vr": 0.9852576313337484,
        "Vi": -0.3219350052651661
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 901,
      "class": "Bus",
      "name": "Lagoon Creek_G_14",
      "init": {
        "Vr": 0.9830536502925566,
        "Vi": -0.3377527182985402
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 902,
      "class": "Bus",
      "name": "Lagoon Creek_G_15",
      "init": {
        "Vr": 0.9809086136471998,
        "Vi": -0.3192240503789659
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6578,
        "longitude": -89.3964
      }
    },
    {
      "number": 903,
      "class": "Bus",
      "name": "Paragould Reciprocating_G_1",
      "init": {
        "Vr": 0.8138952100066063,
        "Vi": -0.6629400912199108
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.0242,
        "longitude": -90.5094
      }
    },
    {
      "number": 904,
      "class": "Bus",
      "name": "Paragould Reciprocating_G_2",
      "init": {
        "Vr": 0.8295408837455052,
        "Vi": -0.6584009665287632
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.0242,
        "longitude": -90.5094
      }
    },
    {
      "number": 905,
      "class": "Bus",
      "name": "Paragould Reciprocating_G_3",
      "init": {
        "Vr": 0.8222036129655744,
        "Vi": -0.659742350208242
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.0242,
        "longitude": -90.5094
      }
    },
    {
      "number": 906,
      "class": "Bus",
      "name": "Pine Bluff Mill_G_1",
      "init": {
        "Vr": 0.9240862768097794,
        "Vi": -0.45529668934609574
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.221213,
        "longitude": -91.907365
      }
    },
    {
      "number": 907,
      "class": "Bus",
      "name": "Pine Bluff Mill_G_2",
      "init": {
        "Vr": 0.925719580473495,
        "Vi": -0.4527277821059574
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.221213,
        "longitude": -91.907365
      }
    },
    {
      "number": 908,
      "class": "Bus",
      "name": "Pine Bluff Mill_G_3",
      "init": {
        "Vr": 0.9210930059961866,
        "Vi": -0.46121607927950203
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.221213,
        "longitude": -91.907365
      }
    },
    {
      "number": 909,
      "class": "Bus",
      "name": "Packaging Corp of America_G_1",
      "init": {
        "Vr": 0.9589072667474806,
        "Vi": -0.4068967265565695
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0471,
        "longitude": -88.2661
      }
    },
    {
      "number": 910,
      "class": "Bus",
      "name": "Packaging Corp of America_G_2",
      "init": {
        "Vr": 0.9725439829827164,
        "Vi": -0.36987243944619386
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.0471,
        "longitude": -88.2661
      }
    },
    {
      "number": 911,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_1",
      "init": {
        "Vr": 0.9973446712104619,
        "Vi": -0.31105793013617
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 912,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_2",
      "init": {
        "Vr": 0.9948038437698167,
        "Vi": -0.3145496910490644
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 913,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_3",
      "init": {
        "Vr": 0.9895105843818773,
        "Vi": -0.32927138241975834
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 914,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_4",
      "init": {
        "Vr": 0.9936350100592668,
        "Vi": -0.31896956720977115
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 915,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_5",
      "init": {
        "Vr": 1.0102915532192582,
        "Vi": -0.2621282358698982
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 916,
      "class": "Bus",
      "name": "Batesville Generation Facility_G_6",
      "init": {
        "Vr": 1.0126019180983497,
        "Vi": -0.2542697264084547
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.3356,
        "longitude": -89.9275
      }
    },
    {
      "number": 917,
      "class": "Bus",
      "name": "Pine Bluff Energy Center_G_1",
      "init": {
        "Vr": 0.9998083587685747,
        "Vi": -0.35876535983327923
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.2181,
        "longitude": -91.9025
      }
    },
    {
      "number": 918,
      "class": "Bus",
      "name": "Pine Bluff Energy Center_G_2",
      "init": {
        "Vr": 0.9971549169082323,
        "Vi": -0.36014209346086945
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.2181,
        "longitude": -91.9025
      }
    },
    {
      "number": 919,
      "class": "Bus",
      "name": "Brownsville Peaking Power_G_1",
      "init": {
        "Vr": 0.9793460980526405,
        "Vi": -0.3496073775727252
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 920,
      "class": "Bus",
      "name": "Brownsville Peaking Power_G_2",
      "init": {
        "Vr": 0.9762304864508221,
        "Vi": -0.3642564986022876
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 921,
      "class": "Bus",
      "name": "Brownsville Peaking Power_G_3",
      "init": {
        "Vr": 0.9796889007805278,
        "Vi": -0.34606975122892736
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 922,
      "class": "Bus",
      "name": "Brownsville Peaking Power_G_4",
      "init": {
        "Vr": 0.9867458424081789,
        "Vi": -0.28144290362349605
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.5438,
        "longitude": -89.198
      }
    },
    {
      "number": 923,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_1",
      "init": {
        "Vr": 0.9921877196451172,
        "Vi": -0.3047620403186506
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 924,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_2",
      "init": {
        "Vr": 0.9871997418336749,
        "Vi": -0.3246643691268567
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 925,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_3",
      "init": {
        "Vr": 0.9869472877285165,
        "Vi": -0.3256509341831609
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 926,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_4",
      "init": {
        "Vr": 0.993594738351578,
        "Vi": -0.2997928371308457
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 927,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_5",
      "init": {
        "Vr": 0.9961450958209497,
        "Vi": -0.2854556679481491
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 928,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_6",
      "init": {
        "Vr": 0.9887080415463968,
        "Vi": -0.32064167215564315
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 929,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_7",
      "init": {
        "Vr": 0.9982785238695832,
        "Vi": -0.2817792749249228
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 930,
      "class": "Bus",
      "name": "Marshall Energy Facility_G_8",
      "init": {
        "Vr": 0.9915221619982028,
        "Vi": -0.30832729971989453
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.0286,
        "longitude": -88.3958
      }
    },
    {
      "number": 931,
      "class": "Bus",
      "name": "Gleason Generating Facility_G_1",
      "init": {
        "Vr": 0.9653227645501584,
        "Vi": -0.3867358242629216
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 932,
      "class": "Bus",
      "name": "Gleason Generating Facility_G_2",
      "init": {
        "Vr": 0.9664191070415754,
        "Vi": -0.3832429478251458
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 933,
      "class": "Bus",
      "name": "Gleason Generating Facility_G_3",
      "init": {
        "Vr": 0.9742357435674878,
        "Vi": -0.3593741677234939
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.2454,
        "longitude": -88.612
      }
    },
    {
      "number": 934,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_1",
      "init": {
        "Vr": 0.9740897407837262,
        "Vi": -0.4151362422390405
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 935,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_2",
      "init": {
        "Vr": 0.9732127828634481,
        "Vi": -0.4161534630859409
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 936,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_3",
      "init": {
        "Vr": 0.9942994074181024,
        "Vi": -0.3962544339613103
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 937,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_4",
      "init": {
        "Vr": 0.9772315460342329,
        "Vi": -0.4170526041857119
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 938,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_5",
      "init": {
        "Vr": 0.988109339278253,
        "Vi": -0.41184112636198245
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 939,
      "class": "Bus",
      "name": "TVA Southaven Combined Cycle_G_6",
      "init": {
        "Vr": 0.9976604663389275,
        "Vi": -0.4009947839239203
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.9939,
        "longitude": -90.0378
      }
    },
    {
      "number": 940,
      "class": "Bus",
      "name": "Calvert City_G_1",
      "init": {
        "Vr": 0.8963786034563914,
        "Vi": -0.6150897272406494
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.048333,
        "longitude": -88.353889
      }
    },
    {
      "number": 941,
      "class": "Bus",
      "name": "Dell Power Station_G_1",
      "init": {
        "Vr": 1.003097931075505,
        "Vi": -0.2315605283071409
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 942,
      "class": "Bus",
      "name": "Dell Power Station_G_2",
      "init": {
        "Vr": 1.0034370681959643,
        "Vi": -0.23585009799877898
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 943,
      "class": "Bus",
      "name": "Dell Power Station_G_3",
      "init": {
        "Vr": 0.999026890967823,
        "Vi": -0.2794200942305073
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.8619,
        "longitude": -90.0253
      }
    },
    {
      "number": 944,
      "class": "Bus",
      "name": "Crossroads Energy Center_G_1",
      "init": {
        "Vr": 0.9709460852279957,
        "Vi": -0.3503073017794046
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 945,
      "class": "Bus",
      "name": "Crossroads Energy Center_G_2",
      "init": {
        "Vr": 0.9708067702632212,
        "Vi": -0.3534385248628612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 946,
      "class": "Bus",
      "name": "Crossroads Energy Center_G_3",
      "init": {
        "Vr": 0.9694443830015842,
        "Vi": -0.35885119894787837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 947,
      "class": "Bus",
      "name": "Crossroads Energy Center_G_4",
      "init": {
        "Vr": 0.9741842232503001,
        "Vi": -0.3265713692483661
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.183,
        "longitude": -90.5621
      }
    },
    {
      "number": 948,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_1",
      "init": {
        "Vr": 0.9950251799214085,
        "Vi": -0.28052763881014486
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 949,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_2",
      "init": {
        "Vr": 1.000213494974158,
        "Vi": -0.2336283276310549
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 950,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_3",
      "init": {
        "Vr": 0.9985772125487826,
        "Vi": -0.255894176416035
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 951,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_4",
      "init": {
        "Vr": 0.9880494453367958,
        "Vi": -0.31718333312531544
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 952,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_5",
      "init": {
        "Vr": 0.9890228707246471,
        "Vi": -0.31391159066587426
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 953,
      "class": "Bus",
      "name": "Magnolia Power Plant_G_6",
      "init": {
        "Vr": 1.001080882600808,
        "Vi": -0.2208684309458612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.835,
        "longitude": -89.2026
      }
    },
    {
      "number": 954,
      "class": "Bus",
      "name": "Plum Point Energy Station_G_1",
      "init": {
        "Vr": 1.0067556808064846,
        "Vi": -0.26085037822125123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.6644,
        "longitude": -89.9489
      }
    },
    {
      "number": 955,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_G_1",
      "init": {
        "Vr": 0.8998033521382397,
        "Vi": -0.6155891895200566
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 956,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_G_2",
      "init": {
        "Vr": 0.8926965457095402,
        "Vi": -0.6111766355646934
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 957,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_G_3",
      "init": {
        "Vr": 0.8773097647602963,
        "Vi": -0.6226248278752557
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 958,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_G_4",
      "init": {
        "Vr": 0.8887302194980347,
        "Vi": -0.6238528021516262
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 959,
      "class": "Bus",
      "name": "Jonesboro City Water & Light Plant_G_5",
      "init": {
        "Vr": 0.8768084116447413,
        "Vi": -0.6225554612347607
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.848561,
        "longitude": -90.725377
      }
    },
    {
      "number": 960,
      "class": "Bus",
      "name": "PPS Power Plant No 1_G_1",
      "init": {
        "Vr": 0.9422648838565387,
        "Vi": -0.5317007187254336
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.03385,
        "longitude": -88.615862
      }
    },
    {
      "number": 961,
      "class": "Bus",
      "name": "PPS Power Plant No 1_G_2",
      "init": {
        "Vr": 0.9328771211366025,
        "Vi": -0.5426254077991739
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.03385,
        "longitude": -88.615862
      }
    },
    {
      "number": 962,
      "class": "Bus",
      "name": "Smithland Hydroelectric Plant_G_1",
      "init": {
        "Vr": 0.8562202859002637,
        "Vi": -0.6097809515147975
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.169636,
        "longitude": -88.419518
      }
    },
    {
      "number": 963,
      "class": "Bus",
      "name": "Smithland Hydroelectric Plant_G_2",
      "init": {
        "Vr": 0.9008426738899774,
        "Vi": -0.5614955829010937
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.169636,
        "longitude": -88.419518
      }
    },
    {
      "number": 964,
      "class": "Bus",
      "name": "Smithland Hydroelectric Plant_G_3",
      "init": {
        "Vr": 0.8901603293889767,
        "Vi": -0.5713603859554205
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.169636,
        "longitude": -88.419518
      }
    },
    {
      "number": 965,
      "class": "Bus",
      "name": "Fredericktown Energy Center_G_1",
      "init": {
        "Vr": 0.7392325038184094,
        "Vi": -0.7563374116568755
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.571672,
        "longitude": -90.317251
      }
    },
    {
      "number": 966,
      "class": "Bus",
      "name": "Fredericktown Energy Center_G_2",
      "init": {
        "Vr": 0.7712483827026335,
        "Vi": -0.7511979957563738
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 37.571672,
        "longitude": -90.317251
      }
    },
    {
      "number": 967,
      "class": "Bus",
      "name": "Mulberry Farm LLC_G_1",
      "init": {
        "Vr": 0.7499089697239716,
        "Vi": -0.672770591276804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.131944,
        "longitude": -88.586667
      }
    },
    {
      "number": 968,
      "class": "Bus",
      "name": "Selmer Farm LLC_G_1",
      "init": {
        "Vr": 0.8285153672193103,
        "Vi": -0.6204853120504068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.149722,
        "longitude": -88.555278
      }
    },
    {
      "number": 969,
      "class": "Bus",
      "name": "City of West Plains Power Station_G_1",
      "init": {
        "Vr": 0.9095626253593553,
        "Vi": -0.6022821759844921
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.748611,
        "longitude": -91.868611
      }
    },
    {
      "number": 970,
      "class": "Bus",
      "name": "City of West Plains Power Station_G_2",
      "init": {
        "Vr": 0.8528518619585373,
        "Vi": -0.6442329269997134
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.748611,
        "longitude": -91.868611
      }
    },
    {
      "number": 971,
      "class": "Bus",
      "name": "Providence Solar_G_1",
      "init": {
        "Vr": 0.7299007732091155,
        "Vi": -0.6950875019593551
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.578333,
        "longitude": -89.047779
      }
    },
    {
      "number": 972,
      "class": "Bus",
      "name": "Selmer I_G_1",
      "init": {
        "Vr": 0.7587183678141852,
        "Vi": -0.6709486067011129
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.140556,
        "longitude": -88.551111
      }
    },
    {
      "number": 973,
      "class": "Bus",
      "name": "Selmer II_G_1",
      "init": {
        "Vr": 0.7338414552929207,
        "Vi": -0.6846869934627393
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.166111,
        "longitude": -88.646667
      }
    },
    {
      "number": 974,
      "class": "Bus",
      "name": "Millington Solar Farm_G_1",
      "init": {
        "Vr": 0.7695233148724429,
        "Vi": -0.6926430062271624
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.351533,
        "longitude": -89.854725
      }
    },
    {
      "number": 975,
      "class": "Bus",
      "name": "Stuttgart Solar_G_1",
      "init": {
        "Vr": 0.8663049590751435,
        "Vi": -0.5716115017826068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.439722,
        "longitude": -91.44
      }
    },
    {
      "number": 976,
      "class": "Bus",
      "name": "Latitude Solar Center_G_1",
      "init": {
        "Vr": 0.7713047019509629,
        "Vi": -0.6816327519052675
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.306387,
        "longitude": -89.167539
      }
    },
    {
      "number": 977,
      "class": "Bus",
      "name": "Searcy Solar Hybrid_G_1",
      "init": {
        "Vr": 0.8795062543877313,
        "Vi": -0.5379429379203857
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.233,
        "longitude": -91.69
      }
    },
    {
      "number": 978,
      "class": "Bus",
      "name": "Searcy Solar Hybrid_G_2",
      "init": {
        "Vr": 0.9167479847947915,
        "Vi": -0.504100337119702
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.233,
        "longitude": -91.69
      }
    },
    {
      "number": 979,
      "class": "Bus",
      "name": "Wildberry_G_1",
      "init": {
        "Vr": 0.805005130917497,
        "Vi": -0.6753016634366125
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.058165,
        "longitude": -89.368619
      }
    },
    {
      "number": 980,
      "class": "Bus",
      "name": "Happy Solar 1_G_1",
      "init": {
        "Vr": 0.9324222216363015,
        "Vi": -0.5044476222587465
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.167715,
        "longitude": -91.660279
      }
    },
    {
      "number": 981,
      "class": "Bus",
      "name": "OETN1_G_1",
      "init": {
        "Vr": 0.8568333304798803,
        "Vi": -0.6131585274058373
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.38638,
        "longitude": -88.99194
      }
    },
    {
      "number": 982,
      "class": "Bus",
      "name": "West Plains Solar I_G_1",
      "init": {
        "Vr": 0.7469698895198777,
        "Vi": -0.7060028743214446
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.785338,
        "longitude": -91.867401
      }
    },
    {
      "number": 983,
      "class": "Bus",
      "name": "West Memphis Solar Station_G_1",
      "init": {
        "Vr": 0.8279041193978094,
        "Vi": -0.6207294824419474
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.15689,
        "longitude": -90.310482
      }
    },
    {
      "number": 984,
      "class": "Bus",
      "name": "Big Cypress Solar  LLC_G_1",
      "init": {
        "Vr": 0.8397866434013214,
        "Vi": -0.6312745895105011
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.3446,
        "longitude": -90.3075
      }
    },
    {
      "number": 985,
      "class": "Bus",
      "name": "SR McKellar_G_1",
      "init": {
        "Vr": 0.8028654174454111,
        "Vi": -0.6178536827478209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.574169,
        "longitude": -88.926606
      }
    },
    {
      "number": 986,
      "class": "Bus",
      "name": "SR Paris_G_1",
      "init": {
        "Vr": 0.7086244113721348,
        "Vi": -0.7366156441810392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 36.445894,
        "longitude": -88.327688
      }
    },
    {
      "number": 987,
      "class": "Bus",
      "name": "Driver Solar_G_1",
      "init": {
        "Vr": 0.9253229868454371,
        "Vi": -0.49897862730008147
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.640573,
        "longitude": -89.969392
      }
    },
    {
      "number": 988,
      "class": "Bus",
      "name": "Delta Wind Farm (MS)_G_1",
      "init": {
        "Vr": 0.8682068339351889,
        "Vi": -0.5691243372761041
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.469231,
        "longitude": -90.392699
      }
    },
    {
      "number": 989,
      "class": "Bus",
      "name": "Newport Solar Project_G_1",
      "init": {
        "Vr": 0.891870549253212,
        "Vi": -0.5819466880641924
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.668902,
        "longitude": -91.187108
      }
    },
    {
      "number": 990,
      "class": "Bus",
      "name": "Crooked Lake Solar  LLC_G_1",
      "init": {
        "Vr": 0.9454467743991719,
        "Vi": -0.4669539658758533
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.914697,
        "longitude": -89.784328
      }
    },
    {
      "number": 991,
      "class": "Bus",
      "name": "Woodruff County Solar_G_1",
      "init": {
        "Vr": 0.9063895975570346,
        "Vi": -0.5504870446251772
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.256256,
        "longitude": -91.340186
      }
    },
    {
      "number": 992,
      "class": "Bus",
      "name": "Wildflower Solar  LLC (MS)_G_1",
      "init": {
        "Vr": 0.9664352700087587,
        "Vi": -0.3465113901014435
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.962,
        "longitude": -90.184
      }
    },
    {
      "number": 993,
      "class": "Bus",
      "name": "SR Canadaville  LLC_G_1",
      "init": {
        "Vr": 0.7652900057824105,
        "Vi": -0.7182241073856435
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.09961,
        "longitude": -89.59874
      }
    },
    {
      "number": 994,
      "class": "Bus",
      "name": "Jonesboro CWL Solar Park_G_1",
      "init": {
        "Vr": 0.7214245746998943,
        "Vi": -0.7470070773823982
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 35.814274,
        "longitude": -90.578666
      }
    },
    {
      "number": 995,
      "class": "Bus",
      "name": "Walnut Bend Solar Station PV_G_1",
      "init": {
        "Vr": 0.8802556655692974,
        "Vi": -0.5824695087583882
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 34.860346,
        "longitude": -91.082006
      }
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "808_1_pmech"
    },
    {
      "signal_id": 1,
      "name": "808_1_efd"
    },
    {
      "signal_id": 2,
      "name": "808_1_speed"
    },
    {
      "signal_id": 3,
      "name": "809_2_pmech"
    },
    {
      "signal_id": 4,
      "name": "809_2_efd"
    },
    {
      "signal_id": 5,
      "name": "809_2_speed"
    },
    {
      "signal_id": 6,
      "name": "810_1_pmech"
    },
    {
      "signal_id": 7,
      "name": "810_1_efd"
    },
    {
      "signal_id": 8,
      "name": "810_1_speed"
    },
    {
      "signal_id": 9,
      "name": "811_2_pmech"
    },
    {
      "signal_id": 10,
      "name": "811_2_efd"
    },
    {
      "signal_id": 11,
      "name": "811_2_speed"
    },
    {
      "signal_id": 12,
      "name": "812_3_pmech"
    },
    {
      "signal_id": 13,
      "name": "812_3_efd"
    },
    {
      "signal_id": 14,
      "name": "812_3_speed"
    },
    {
      "signal_id": 15,
      "name": "813_4_pmech"
    },
    {
      "signal_id": 16,
      "name": "813_4_efd"
    },
    {
      "signal_id": 17,
      "name": "813_4_speed"
    },
    {
      "signal_id": 18,
      "name": "814_5_pmech"
    },
    {
      "signal_id": 19,
      "name": "814_5_efd"
    },
    {
      "signal_id": 20,
      "name": "814_5_speed"
    },
    {
      "signal_id": 21,
      "name": "815_1_pmech"
    },
    {
      "signal_id": 22,
      "name": "815_1_efd"
    },
    {
      "signal_id": 23,
      "name": "815_1_speed"
    },
    {
      "signal_id": 24,
      "name": "816_2_pmech"
    },
    {
      "signal_id": 25,
      "name": "816_2_efd"
    },
    {
      "signal_id": 26,
      "name": "816_2_speed"
    },
    {
      "signal_id": 27,
      "name": "817_3_pmech"
    },
    {
      "signal_id": 28,
      "name": "817_3_efd"
    },
    {
      "signal_id": 29,
      "name": "817_3_speed"
    },
    {
      "signal_id": 30,
      "name": "818_4_pmech"
    },
    {
      "signal_id": 31,
      "name": "818_4_efd"
    },
    {
      "signal_id": 32,
      "name": "818_4_speed"
    },
    {
      "signal_id": 33,
      "name": "819_1_pmech"
    },
    {
      "signal_id": 34,
      "name": "819_1_efd"
    },
    {
      "signal_id": 35,
      "name": "819_1_speed"
    },
    {
      "signal_id": 36,
      "name": "820_2_pmech"
    },
    {
      "signal_id": 37,
      "name": "820_2_efd"
    },
    {
      "signal_id": 38,
      "name": "820_2_speed"
    },
    {
      "signal_id": 39,
      "name": "821_3_pmech"
    },
    {
      "signal_id": 40,
      "name": "821_3_efd"
    },
    {
      "signal_id": 41,
      "name": "821_3_speed"
    },
    {
      "signal_id": 42,
      "name": "822_4_pmech"
    },
    {
      "signal_id": 43,
      "name": "822_4_efd"
    },
    {
      "signal_id": 44,
      "name": "822_4_speed"
    },
    {
      "signal_id": 45,
      "name": "823_5_pmech"
    },
    {
      "signal_id": 46,
      "name": "823_5_efd"
    },
    {
      "signal_id": 47,
      "name": "823_5_speed"
    },
    {
      "signal_id": 48,
      "name": "824_1_pmech"
    },
    {
      "signal_id": 49,
      "name": "824_1_efd"
    },
    {
      "signal_id": 50,
      "name": "824_1_speed"
    },
    {
      "signal_id": 51,
      "name": "825_2_pmech"
    },
    {
      "signal_id": 52,
      "name": "825_2_efd"
    },
    {
      "signal_id": 53,
      "name": "825_2_speed"
    },
    {
      "signal_id": 54,
      "name": "826_3_pmech"
    },
    {
      "signal_id": 55,
      "name": "826_3_efd"
    },
    {
      "signal_id": 56,
      "name": "826_3_speed"
    },
    {
      "signal_id": 57,
      "name": "827_4_pmech"
    },
    {
      "signal_id": 58,
      "name": "827_4_efd"
    },
    {
      "signal_id": 59,
      "name": "827_4_speed"
    },
    {
      "signal_id": 60,
      "name": "828_5_pmech"
    },
    {
      "signal_id": 61,
      "name": "828_5_efd"
    },
    {
      "signal_id": 62,
      "name": "828_5_speed"
    },
    {
      "signal_id": 63,
      "name": "829_6_pmech"
    },
    {
      "signal_id": 64,
      "name": "829_6_efd"
    },
    {
      "signal_id": 65,
      "name": "829_6_speed"
    },
    {
      "signal_id": 66,
      "name": "830_7_pmech"
    },
    {
      "signal_id": 67,
      "name": "830_7_efd"
    },
    {
      "signal_id": 68,
      "name": "830_7_speed"
    },
    {
      "signal_id": 69,
      "name": "831_8_pmech"
    },
    {
      "signal_id": 70,
      "name": "831_8_efd"
    },
    {
      "signal_id": 71,
      "name": "831_8_speed"
    },
    {
      "signal_id": 72,
      "name": "832_9_pmech"
    },
    {
      "signal_id": 73,
      "name": "832_9_efd"
    },
    {
      "signal_id": 74,
      "name": "832_9_speed"
    },
    {
      "signal_id": 75,
      "name": "833_1_pmech"
    },
    {
      "signal_id": 76,
      "name": "833_1_efd"
    },
    {
      "signal_id": 77,
      "name": "833_1_speed"
    },
    {
      "signal_id": 78,
      "name": "834_2_pmech"
    },
    {
      "signal_id": 79,
      "name": "834_2_efd"
    },
    {
      "signal_id": 80,
      "name": "834_2_speed"
    },
    {
      "signal_id": 81,
      "name": "835_3_pmech"
    },
    {
      "signal_id": 82,
      "name": "835_3_efd"
    },
    {
      "signal_id": 83,
      "name": "835_3_speed"
    },
    {
      "signal_id": 84,
      "name": "836_4_pmech"
    },
    {
      "signal_id": 85,
      "name": "836_4_efd"
    },
    {
      "signal_id": 86,
      "name": "836_4_speed"
    },
    {
      "signal_id": 87,
      "name": "837_1_pmech"
    },
    {
      "signal_id": 88,
      "name": "837_1_efd"
    },
    {
      "signal_id": 89,
      "name": "837_1_speed"
    },
    {
      "signal_id": 90,
      "name": "838_2_pmech"
    },
    {
      "signal_id": 91,
      "name": "838_2_efd"
    },
    {
      "signal_id": 92,
      "name": "838_2_speed"
    },
    {
      "signal_id": 93,
      "name": "839_1_pmech"
    },
    {
      "signal_id": 94,
      "name": "839_1_efd"
    },
    {
      "signal_id": 95,
      "name": "839_1_speed"
    },
    {
      "signal_id": 96,
      "name": "840_2_pmech"
    },
    {
      "signal_id": 97,
      "name": "840_2_efd"
    },
    {
      "signal_id": 98,
      "name": "840_2_speed"
    },
    {
      "signal_id": 99,
      "name": "841_1_pmech"
    },
    {
      "signal_id": 100,
      "name": "841_1_efd"
    },
    {
      "signal_id": 101,
      "name": "841_1_speed"
    },
    {
      "signal_id": 102,
      "name": "842_2_pmech"
    },
    {
      "signal_id": 103,
      "name": "842_2_efd"
    },
    {
      "signal_id": 104,
      "name": "842_2_speed"
    },
    {
      "signal_id": 105,
      "name": "843_3_pmech"
    },
    {
      "signal_id": 106,
      "name": "843_3_efd"
    },
    {
      "signal_id": 107,
      "name": "843_3_speed"
    },
    {
      "signal_id": 108,
      "name": "844_4_pmech"
    },
    {
      "signal_id": 109,
      "name": "844_4_efd"
    },
    {
      "signal_id": 110,
      "name": "844_4_speed"
    },
    {
      "signal_id": 111,
      "name": "845_5_pmech"
    },
    {
      "signal_id": 112,
      "name": "845_5_efd"
    },
    {
      "signal_id": 113,
      "name": "845_5_speed"
    },
    {
      "signal_id": 114,
      "name": "846_1_pmech"
    },
    {
      "signal_id": 115,
      "name": "846_1_efd"
    },
    {
      "signal_id": 116,
      "name": "846_1_speed"
    },
    {
      "signal_id": 117,
      "name": "847_2_pmech"
    },
    {
      "signal_id": 118,
      "name": "847_2_efd"
    },
    {
      "signal_id": 119,
      "name": "847_2_speed"
    },
    {
      "signal_id": 120,
      "name": "848_1_pmech"
    },
    {
      "signal_id": 121,
      "name": "848_1_efd"
    },
    {
      "signal_id": 122,
      "name": "848_1_speed"
    },
    {
      "signal_id": 123,
      "name": "849_2_pmech"
    },
    {
      "signal_id": 124,
      "name": "849_2_efd"
    },
    {
      "signal_id": 125,
      "name": "849_2_speed"
    },
    {
      "signal_id": 126,
      "name": "850_3_pmech"
    },
    {
      "signal_id": 127,
      "name": "850_3_efd"
    },
    {
      "signal_id": 128,
      "name": "850_3_speed"
    },
    {
      "signal_id": 129,
      "name": "851_4_pmech"
    },
    {
      "signal_id": 130,
      "name": "851_4_efd"
    },
    {
      "signal_id": 131,
      "name": "851_4_speed"
    },
    {
      "signal_id": 132,
      "name": "852_5_pmech"
    },
    {
      "signal_id": 133,
      "name": "852_5_efd"
    },
    {
      "signal_id": 134,
      "name": "852_5_speed"
    },
    {
      "signal_id": 135,
      "name": "853_6_pmech"
    },
    {
      "signal_id": 136,
      "name": "853_6_efd"
    },
    {
      "signal_id": 137,
      "name": "853_6_speed"
    },
    {
      "signal_id": 138,
      "name": "854_7_pmech"
    },
    {
      "signal_id": 139,
      "name": "854_7_efd"
    },
    {
      "signal_id": 140,
      "name": "854_7_speed"
    },
    {
      "signal_id": 141,
      "name": "855_8_pmech"
    },
    {
      "signal_id": 142,
      "name": "855_8_efd"
    },
    {
      "signal_id": 143,
      "name": "855_8_speed"
    },
    {
      "signal_id": 144,
      "name": "856_9_pmech"
    },
    {
      "signal_id": 145,
      "name": "856_9_efd"
    },
    {
      "signal_id": 146,
      "name": "856_9_speed"
    },
    {
      "signal_id": 147,
      "name": "857_10_pmech"
    },
    {
      "signal_id": 148,
      "name": "857_10_efd"
    },
    {
      "signal_id": 149,
      "name": "857_10_speed"
    },
    {
      "signal_id": 150,
      "name": "858_11_pmech"
    },
    {
      "signal_id": 151,
      "name": "858_11_efd"
    },
    {
      "signal_id": 152,
      "name": "858_11_speed"
    },
    {
      "signal_id": 153,
      "name": "859_12_pmech"
    },
    {
      "signal_id": 154,
      "name": "859_12_efd"
    },
    {
      "signal_id": 155,
      "name": "859_12_speed"
    },
    {
      "signal_id": 156,
      "name": "860_13_pmech"
    },
    {
      "signal_id": 157,
      "name": "860_13_efd"
    },
    {
      "signal_id": 158,
      "name": "860_13_speed"
    },
    {
      "signal_id": 159,
      "name": "861_14_pmech"
    },
    {
      "signal_id": 160,
      "name": "861_14_efd"
    },
    {
      "signal_id": 161,
      "name": "861_14_speed"
    },
    {
      "signal_id": 162,
      "name": "862_15_pmech"
    },
    {
      "signal_id": 163,
      "name": "862_15_efd"
    },
    {
      "signal_id": 164,
      "name": "862_15_speed"
    },
    {
      "signal_id": 165,
      "name": "863_16_pmech"
    },
    {
      "signal_id": 166,
      "name": "863_16_efd"
    },
    {
      "signal_id": 167,
      "name": "863_16_speed"
    },
    {
      "signal_id": 168,
      "name": "864_17_pmech"
    },
    {
      "signal_id": 169,
      "name": "864_17_efd"
    },
    {
      "signal_id": 170,
      "name": "864_17_speed"
    },
    {
      "signal_id": 171,
      "name": "865_18_pmech"
    },
    {
      "signal_id": 172,
      "name": "865_18_efd"
    },
    {
      "signal_id": 173,
      "name": "865_18_speed"
    },
    {
      "signal_id": 174,
      "name": "866_19_pmech"
    },
    {
      "signal_id": 175,
      "name": "866_19_efd"
    },
    {
      "signal_id": 176,
      "name": "866_19_speed"
    },
    {
      "signal_id": 177,
      "name": "867_20_pmech"
    },
    {
      "signal_id": 178,
      "name": "867_20_efd"
    },
    {
      "signal_id": 179,
      "name": "867_20_speed"
    },
    {
      "signal_id": 180,
      "name": "868_21_pmech"
    },
    {
      "signal_id": 181,
      "name": "868_21_efd"
    },
    {
      "signal_id": 182,
      "name": "868_21_speed"
    },
    {
      "signal_id": 183,
      "name": "869_22_pmech"
    },
    {
      "signal_id": 184,
      "name": "869_22_efd"
    },
    {
      "signal_id": 185,
      "name": "869_22_speed"
    },
    {
      "signal_id": 186,
      "name": "870_23_pmech"
    },
    {
      "signal_id": 187,
      "name": "870_23_efd"
    },
    {
      "signal_id": 188,
      "name": "870_23_speed"
    },
    {
      "signal_id": 189,
      "name": "871_1_pmech"
    },
    {
      "signal_id": 190,
      "name": "871_1_efd"
    },
    {
      "signal_id": 191,
      "name": "871_1_speed"
    },
    {
      "signal_id": 192,
      "name": "872_2_pmech"
    },
    {
      "signal_id": 193,
      "name": "872_2_efd"
    },
    {
      "signal_id": 194,
      "name": "872_2_speed"
    },
    {
      "signal_id": 195,
      "name": "873_3_pmech"
    },
    {
      "signal_id": 196,
      "name": "873_3_efd"
    },
    {
      "signal_id": 197,
      "name": "873_3_speed"
    },
    {
      "signal_id": 198,
      "name": "874_4_pmech"
    },
    {
      "signal_id": 199,
      "name": "874_4_efd"
    },
    {
      "signal_id": 200,
      "name": "874_4_speed"
    },
    {
      "signal_id": 201,
      "name": "875_5_pmech"
    },
    {
      "signal_id": 202,
      "name": "875_5_efd"
    },
    {
      "signal_id": 203,
      "name": "875_5_speed"
    },
    {
      "signal_id": 204,
      "name": "876_6_pmech"
    },
    {
      "signal_id": 205,
      "name": "876_6_efd"
    },
    {
      "signal_id": 206,
      "name": "876_6_speed"
    },
    {
      "signal_id": 207,
      "name": "877_1_pmech"
    },
    {
      "signal_id": 208,
      "name": "877_1_efd"
    },
    {
      "signal_id": 209,
      "name": "877_1_speed"
    },
    {
      "signal_id": 210,
      "name": "878_2_pmech"
    },
    {
      "signal_id": 211,
      "name": "878_2_efd"
    },
    {
      "signal_id": 212,
      "name": "878_2_speed"
    },
    {
      "signal_id": 213,
      "name": "879_1_pmech"
    },
    {
      "signal_id": 214,
      "name": "879_1_efd"
    },
    {
      "signal_id": 215,
      "name": "879_1_speed"
    },
    {
      "signal_id": 216,
      "name": "880_1_pmech"
    },
    {
      "signal_id": 217,
      "name": "880_1_efd"
    },
    {
      "signal_id": 218,
      "name": "880_1_speed"
    },
    {
      "signal_id": 219,
      "name": "881_2_pmech"
    },
    {
      "signal_id": 220,
      "name": "881_2_efd"
    },
    {
      "signal_id": 221,
      "name": "881_2_speed"
    },
    {
      "signal_id": 222,
      "name": "882_3_pmech"
    },
    {
      "signal_id": 223,
      "name": "882_3_efd"
    },
    {
      "signal_id": 224,
      "name": "882_3_speed"
    },
    {
      "signal_id": 225,
      "name": "883_4_pmech"
    },
    {
      "signal_id": 226,
      "name": "883_4_efd"
    },
    {
      "signal_id": 227,
      "name": "883_4_speed"
    },
    {
      "signal_id": 228,
      "name": "884_5_pmech"
    },
    {
      "signal_id": 229,
      "name": "884_5_efd"
    },
    {
      "signal_id": 230,
      "name": "884_5_speed"
    },
    {
      "signal_id": 231,
      "name": "885_1_pmech"
    },
    {
      "signal_id": 232,
      "name": "885_1_efd"
    },
    {
      "signal_id": 233,
      "name": "885_1_speed"
    },
    {
      "signal_id": 234,
      "name": "886_2_pmech"
    },
    {
      "signal_id": 235,
      "name": "886_2_efd"
    },
    {
      "signal_id": 236,
      "name": "886_2_speed"
    },
    {
      "signal_id": 237,
      "name": "887_1_pmech"
    },
    {
      "signal_id": 238,
      "name": "887_1_efd"
    },
    {
      "signal_id": 239,
      "name": "887_1_speed"
    },
    {
      "signal_id": 240,
      "name": "888_1_pmech"
    },
    {
      "signal_id": 241,
      "name": "888_1_efd"
    },
    {
      "signal_id": 242,
      "name": "888_1_speed"
    },
    {
      "signal_id": 243,
      "name": "889_2_pmech"
    },
    {
      "signal_id": 244,
      "name": "889_2_efd"
    },
    {
      "signal_id": 245,
      "name": "889_2_speed"
    },
    {
      "signal_id": 246,
      "name": "890_3_pmech"
    },
    {
      "signal_id": 247,
      "name": "890_3_efd"
    },
    {
      "signal_id": 248,
      "name": "890_3_speed"
    },
    {
      "signal_id": 249,
      "name": "891_4_pmech"
    },
    {
      "signal_id": 250,
      "name": "891_4_efd"
    },
    {
      "signal_id": 251,
      "name": "891_4_speed"
    },
    {
      "signal_id": 252,
      "name": "892_5_pmech"
    },
    {
      "signal_id": 253,
      "name": "892_5_efd"
    },
    {
      "signal_id": 254,
      "name": "892_5_speed"
    },
    {
      "signal_id": 255,
      "name": "893_6_pmech"
    },
    {
      "signal_id": 256,
      "name": "893_6_efd"
    },
    {
      "signal_id": 257,
      "name": "893_6_speed"
    },
    {
      "signal_id": 258,
      "name": "894_7_pmech"
    },
    {
      "signal_id": 259,
      "name": "894_7_efd"
    },
    {
      "signal_id": 260,
      "name": "894_7_speed"
    },
    {
      "signal_id": 261,
      "name": "895_8_pmech"
    },
    {
      "signal_id": 262,
      "name": "895_8_efd"
    },
    {
      "signal_id": 263,
      "name": "895_8_speed"
    },
    {
      "signal_id": 264,
      "name": "896_9_pmech"
    },
    {
      "signal_id": 265,
      "name": "896_9_efd"
    },
    {
      "signal_id": 266,
      "name": "896_9_speed"
    },
    {
      "signal_id": 267,
      "name": "897_10_pmech"
    },
    {
      "signal_id": 268,
      "name": "897_10_efd"
    },
    {
      "signal_id": 269,
      "name": "897_10_speed"
    },
    {
      "signal_id": 270,
      "name": "898_11_pmech"
    },
    {
      "signal_id": 271,
      "name": "898_11_efd"
    },
    {
      "signal_id": 272,
      "name": "898_11_speed"
    },
    {
      "signal_id": 273,
      "name": "899_12_pmech"
    },
    {
      "signal_id": 274,
      "name": "899_12_efd"
    },
    {
      "signal_id": 275,
      "name": "899_12_speed"
    },
    {
      "signal_id": 276,
      "name": "900_13_pmech"
    },
    {
      "signal_id": 277,
      "name": "900_13_efd"
    },
    {
      "signal_id": 278,
      "name": "900_13_speed"
    },
    {
      "signal_id": 279,
      "name": "901_14_pmech"
    },
    {
      "signal_id": 280,
      "name": "901_14_efd"
    },
    {
      "signal_id": 281,
      "name": "901_14_speed"
    },
    {
      "signal_id": 282,
      "name": "902_15_pmech"
    },
    {
      "signal_id": 283,
      "name": "902_15_efd"
    },
    {
      "signal_id": 284,
      "name": "902_15_speed"
    },
    {
      "signal_id": 285,
      "name": "903_1_pmech"
    },
    {
      "signal_id": 286,
      "name": "903_1_efd"
    },
    {
      "signal_id": 287,
      "name": "903_1_speed"
    },
    {
      "signal_id": 288,
      "name": "904_2_pmech"
    },
    {
      "signal_id": 289,
      "name": "904_2_efd"
    },
    {
      "signal_id": 290,
      "name": "904_2_speed"
    },
    {
      "signal_id": 291,
      "name": "905_3_pmech"
    },
    {
      "signal_id": 292,
      "name": "905_3_efd"
    },
    {
      "signal_id": 293,
      "name": "905_3_speed"
    },
    {
      "signal_id": 294,
      "name": "906_1_pmech"
    },
    {
      "signal_id": 295,
      "name": "906_1_efd"
    },
    {
      "signal_id": 296,
      "name": "906_1_speed"
    },
    {
      "signal_id": 297,
      "name": "907_2_pmech"
    },
    {
      "signal_id": 298,
      "name": "907_2_efd"
    },
    {
      "signal_id": 299,
      "name": "907_2_speed"
    },
    {
      "signal_id": 300,
      "name": "908_3_pmech"
    },
    {
      "signal_id": 301,
      "name": "908_3_efd"
    },
    {
      "signal_id": 302,
      "name": "908_3_speed"
    },
    {
      "signal_id": 303,
      "name": "909_1_pmech"
    },
    {
      "signal_id": 304,
      "name": "909_1_efd"
    },
    {
      "signal_id": 305,
      "name": "909_1_speed"
    },
    {
      "signal_id": 306,
      "name": "910_2_pmech"
    },
    {
      "signal_id": 307,
      "name": "910_2_efd"
    },
    {
      "signal_id": 308,
      "name": "910_2_speed"
    },
    {
      "signal_id": 309,
      "name": "911_1_pmech"
    },
    {
      "signal_id": 310,
      "name": "911_1_efd"
    },
    {
      "signal_id": 311,
      "name": "911_1_speed"
    },
    {
      "signal_id": 312,
      "name": "912_2_pmech"
    },
    {
      "signal_id": 313,
      "name": "912_2_efd"
    },
    {
      "signal_id": 314,
      "name": "912_2_speed"
    },
    {
      "signal_id": 315,
      "name": "913_3_pmech"
    },
    {
      "signal_id": 316,
      "name": "913_3_efd"
    },
    {
      "signal_id": 317,
      "name": "913_3_speed"
    },
    {
      "signal_id": 318,
      "name": "914_4_pmech"
    },
    {
      "signal_id": 319,
      "name": "914_4_efd"
    },
    {
      "signal_id": 320,
      "name": "914_4_speed"
    },
    {
      "signal_id": 321,
      "name": "915_5_pmech"
    },
    {
      "signal_id": 322,
      "name": "915_5_efd"
    },
    {
      "signal_id": 323,
      "name": "915_5_speed"
    },
    {
      "signal_id": 324,
      "name": "916_6_pmech"
    },
    {
      "signal_id": 325,
      "name": "916_6_efd"
    },
    {
      "signal_id": 326,
      "name": "916_6_speed"
    },
    {
      "signal_id": 327,
      "name": "917_1_pmech"
    },
    {
      "signal_id": 328,
      "name": "917_1_efd"
    },
    {
      "signal_id": 329,
      "name": "917_1_speed"
    },
    {
      "signal_id": 330,
      "name": "918_2_pmech"
    },
    {
      "signal_id": 331,
      "name": "918_2_efd"
    },
    {
      "signal_id": 332,
      "name": "918_2_speed"
    },
    {
      "signal_id": 333,
      "name": "919_1_pmech"
    },
    {
      "signal_id": 334,
      "name": "919_1_efd"
    },
    {
      "signal_id": 335,
      "name": "919_1_speed"
    },
    {
      "signal_id": 336,
      "name": "920_2_pmech"
    },
    {
      "signal_id": 337,
      "name": "920_2_efd"
    },
    {
      "signal_id": 338,
      "name": "920_2_speed"
    },
    {
      "signal_id": 339,
      "name": "921_3_pmech"
    },
    {
      "signal_id": 340,
      "name": "921_3_efd"
    },
    {
      "signal_id": 341,
      "name": "921_3_speed"
    },
    {
      "signal_id": 342,
      "name": "922_4_pmech"
    },
    {
      "signal_id": 343,
      "name": "922_4_efd"
    },
    {
      "signal_id": 344,
      "name": "922_4_speed"
    },
    {
      "signal_id": 345,
      "name": "923_1_pmech"
    },
    {
      "signal_id": 346,
      "name": "923_1_efd"
    },
    {
      "signal_id": 347,
      "name": "923_1_speed"
    },
    {
      "signal_id": 348,
      "name": "924_2_pmech"
    },
    {
      "signal_id": 349,
      "name": "924_2_efd"
    },
    {
      "signal_id": 350,
      "name": "924_2_speed"
    },
    {
      "signal_id": 351,
      "name": "925_3_pmech"
    },
    {
      "signal_id": 352,
      "name": "925_3_efd"
    },
    {
      "signal_id": 353,
      "name": "925_3_speed"
    },
    {
      "signal_id": 354,
      "name": "926_4_pmech"
    },
    {
      "signal_id": 355,
      "name": "926_4_efd"
    },
    {
      "signal_id": 356,
      "name": "926_4_speed"
    },
    {
      "signal_id": 357,
      "name": "927_5_pmech"
    },
    {
      "signal_id": 358,
      "name": "927_5_efd"
    },
    {
      "signal_id": 359,
      "name": "927_5_speed"
    },
    {
      "signal_id": 360,
      "name": "928_6_pmech"
    },
    {
      "signal_id": 361,
      "name": "928_6_efd"
    },
    {
      "signal_id": 362,
      "name": "928_6_speed"
    },
    {
      "signal_id": 363,
      "name": "929_7_pmech"
    },
    {
      "signal_id": 364,
      "name": "929_7_efd"
    },
    {
      "signal_id": 365,
      "name": "929_7_speed"
    },
    {
      "signal_id": 366,
      "name": "930_8_pmech"
    },
    {
      "signal_id": 367,
      "name": "930_8_efd"
    },
    {
      "signal_id": 368,
      "name": "930_8_speed"
    },
    {
      "signal_id": 369,
      "name": "931_1_pmech"
    },
    {
      "signal_id": 370,
      "name": "931_1_efd"
    },
    {
      "signal_id": 371,
      "name": "931_1_speed"
    },
    {
      "signal_id": 372,
      "name": "932_2_pmech"
    },
    {
      "signal_id": 373,
      "name": "932_2_efd"
    },
    {
      "signal_id": 374,
      "name": "932_2_speed"
    },
    {
      "signal_id": 375,
      "name": "933_3_pmech"
    },
    {
      "signal_id": 376,
      "name": "933_3_efd"
    },
    {
      "signal_id": 377,
      "name": "933_3_speed"
    },
    {
      "signal_id": 378,
      "name": "934_1_pmech"
    },
    {
      "signal_id": 379,
      "name": "934_1_efd"
    },
    {
      "signal_id": 380,
      "name": "934_1_speed"
    },
    {
      "signal_id": 381,
      "name": "935_2_pmech"
    },
    {
      "signal_id": 382,
      "name": "935_2_efd"
    },
    {
      "signal_id": 383,
      "name": "935_2_speed"
    },
    {
      "signal_id": 384,
      "name": "936_3_pmech"
    },
    {
      "signal_id": 385,
      "name": "936_3_efd"
    },
    {
      "signal_id": 386,
      "name": "936_3_speed"
    },
    {
      "signal_id": 387,
      "name": "937_4_pmech"
    },
    {
      "signal_id": 388,
      "name": "937_4_efd"
    },
    {
      "signal_id": 389,
      "name": "937_4_speed"
    },
    {
      "signal_id": 390,
      "name": "938_5_pmech"
    },
    {
      "signal_id": 391,
      "name": "938_5_efd"
    },
    {
      "signal_id": 392,
      "name": "938_5_speed"
    },
    {
      "signal_id": 393,
      "name": "939_6_pmech"
    },
    {
      "signal_id": 394,
      "name": "939_6_efd"
    },
    {
      "signal_id": 395,
      "name": "939_6_speed"
    },
    {
      "signal_id": 396,
      "name": "940_1_pmech"
    },
    {
      "signal_id": 397,
      "name": "940_1_efd"
    },
    {
      "signal_id": 398,
      "name": "940_1_speed"
    },
    {
      "signal_id": 399,
      "name": "941_1_pmech"
    },
    {
      "signal_id": 400,
      "name": "941_1_efd"
    },
    {
      "signal_id": 401,
      "name": "941_1_speed"
    },
    {
      "signal_id": 402,
      "name": "942_2_pmech"
    },
    {
      "signal_id": 403,
      "name": "942_2_efd"
    },
    {
      "signal_id": 404,
      "name": "942_2_speed"
    },
    {
      "signal_id": 405,
      "name": "943_3_pmech"
    },
    {
      "signal_id": 406,
      "name": "943_3_efd"
    },
    {
      "signal_id": 407,
      "name": "943_3_speed"
    },
    {
      "signal_id": 408,
      "name": "944_1_pmech"
    },
    {
      "signal_id": 409,
      "name": "944_1_efd"
    },
    {
      "signal_id": 410,
      "name": "944_1_speed"
    },
    {
      "signal_id": 411,
      "name": "945_2_pmech"
    },
    {
      "signal_id": 412,
      "name": "945_2_efd"
    },
    {
      "signal_id": 413,
      "name": "945_2_speed"
    },
    {
      "signal_id": 414,
      "name": "946_3_pmech"
    },
    {
      "signal_id": 415,
      "name": "946_3_efd"
    },
    {
      "signal_id": 416,
      "name": "946_3_speed"
    },
    {
      "signal_id": 417,
      "name": "947_4_pmech"
    },
    {
      "signal_id": 418,
      "name": "947_4_efd"
    },
    {
      "signal_id": 419,
      "name": "947_4_speed"
    },
    {
      "signal_id": 420,
      "name": "948_1_pmech"
    },
    {
      "signal_id": 421,
      "name": "948_1_efd"
    },
    {
      "signal_id": 422,
      "name": "948_1_speed"
    },
    {
      "signal_id": 423,
      "name": "949_2_pmech"
    },
    {
      "signal_id": 424,
      "name": "949_2_efd"
    },
    {
      "signal_id": 425,
      "name": "949_2_speed"
    },
    {
      "signal_id": 426,
      "name": "950_3_pmech"
    },
    {
      "signal_id": 427,
      "name": "950_3_efd"
    },
    {
      "signal_id": 428,
      "name": "950_3_speed"
    },
    {
      "signal_id": 429,
      "name": "951_4_pmech"
    },
    {
      "signal_id": 430,
      "name": "951_4_efd"
    },
    {
      "signal_id": 431,
      "name": "951_4_speed"
    },
    {
      "signal_id": 432,
      "name": "952_5_pmech"
    },
    {
      "signal_id": 433,
      "name": "952_5_efd"
    },
    {
      "signal_id": 434,
      "name": "952_5_speed"
    },
    {
      "signal_id": 435,
      "name": "953_6_pmech"
    },
    {
      "signal_id": 436,
      "name": "953_6_efd"
    },
    {
      "signal_id": 437,
      "name": "953_6_speed"
    },
    {
      "signal_id": 438,
      "name": "954_1_pmech"
    },
    {
      "signal_id": 439,
      "name": "954_1_efd"
    },
    {
      "signal_id": 440,
      "name": "954_1_speed"
    },
    {
      "signal_id": 441,
      "name": "955_1_pmech"
    },
    {
      "signal_id": 442,
      "name": "955_1_efd"
    },
    {
      "signal_id": 443,
      "name": "955_1_speed"
    },
    {
      "signal_id": 444,
      "name": "956_2_pmech"
    },
    {
      "signal_id": 445,
      "name": "956_2_efd"
    },
    {
      "signal_id": 446,
      "name": "956_2_speed"
    },
    {
      "signal_id": 447,
      "name": "957_3_pmech"
    },
    {
      "signal_id": 448,
      "name": "957_3_efd"
    },
    {
      "signal_id": 449,
      "name": "957_3_speed"
    },
    {
      "signal_id": 450,
      "name": "958_4_pmech"
    },
    {
      "signal_id": 451,
      "name": "958_4_efd"
    },
    {
      "signal_id": 452,
      "name": "958_4_speed"
    },
    {
      "signal_id": 453,
      "name": "959_5_pmech"
    },
    {
      "signal_id": 454,
      "name": "959_5_efd"
    },
    {
      "signal_id": 455,
      "name": "959_5_speed"
    },
    {
      "signal_id": 456,
      "name": "960_1_pmech"
    },
    {
      "signal_id": 457,
      "name": "960_1_efd"
    },
    {
      "signal_id": 458,
      "name": "960_1_speed"
    },
    {
      "signal_id": 459,
      "name": "961_2_pmech"
    },
    {
      "signal_id": 460,
      "name": "961_2_efd"
    },
    {
      "signal_id": 461,
      "name": "961_2_speed"
    },
    {
      "signal_id": 462,
      "name": "962_1_pmech"
    },
    {
      "signal_id": 463,
      "name": "962_1_efd"
    },
    {
      "signal_id": 464,
      "name": "962_1_speed"
    },
    {
      "signal_id": 465,
      "name": "963_2_pmech"
    },
    {
      "signal_id": 466,
      "name": "963_2_efd"
    },
    {
      "signal_id": 467,
      "name": "963_2_speed"
    },
    {
      "signal_id": 468,
      "name": "964_3_pmech"
    },
    {
      "signal_id": 469,
      "name": "964_3_efd"
    },
    {
      "signal_id": 470,
      "name": "964_3_speed"
    },
    {
      "signal_id": 471,
      "name": "965_1_pmech"
    },
    {
      "signal_id": 472,
      "name": "965_1_efd"
    },
    {
      "signal_id": 473,
      "name": "965_1_speed"
    },
    {
      "signal_id": 474,
      "name": "966_2_pmech"
    },
    {
      "signal_id": 475,
      "name": "966_2_efd"
    },
    {
      "signal_id": 476,
      "name": "966_2_speed"
    },
    {
      "signal_id": 477,
      "name": "967_1_ipcmd"
    },
    {
      "signal_id": 478,
      "name": "967_1_iqcmd"
    },
    {
      "signal_id": 479,
      "name": "967_1_ibranchr"
    },
    {
      "signal_id": 480,
      "name": "967_1_ibranchi"
    },
    {
      "signal_id": 481,
      "name": "967_1_pbranch"
    },
    {
      "signal_id": 482,
      "name": "967_1_qbranch"
    },
    {
      "signal_id": 483,
      "name": "967_1_qext"
    },
    {
      "signal_id": 484,
      "name": "968_1_ipcmd"
    },
    {
      "signal_id": 485,
      "name": "968_1_iqcmd"
    },
    {
      "signal_id": 486,
      "name": "968_1_ibranchr"
    },
    {
      "signal_id": 487,
      "name": "968_1_ibranchi"
    },
    {
      "signal_id": 488,
      "name": "968_1_pbranch"
    },
    {
      "signal_id": 489,
      "name": "968_1_qbranch"
    },
    {
      "signal_id": 490,
      "name": "968_1_qext"
    },
    {
