% Case saved by PowerWorld Simulator, version 24, build date March 14, 2025
% Case Information Header = 4 lines
% This is a synthetic electric grid model which does not contain CEII and does not represent any actual electric grid.
% J. Baek and A. B. Birchfield, “Dynamic performance design and validation in large, IBR-heavy synthetic grids,” Energies, vol. 18, no. 15, 
% pp. 1-22, Jul. 2025.
% For questions contact Adam Birchfield, Texas A&M, abirchfield@tamu.edu
function mpc = MemphisCase2026_Mar7
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
2	1	0.00	0.00	0.00	0.00	2	1.0177040	-30.336864	138.00	1	1.100	0.900	7.63	7.55	0	0
3	1	0.00	0.00	0.00	0.00	2	1.0061802	-33.821276	69.00	1	1.100	0.900	24.82	14.46	0	0
4	1	0.00	0.00	0.00	0.00	3	1.0400028	-38.206689	138.00	1	1.100	0.900	12.12	0.02	0	0
5	1	0.00	0.00	0.00	61.05	3	1.0300000	-43.892469	69.00	1	1.100	0.900	18.66	0.00	0	0
6	1	0.00	0.00	0.00	0.00	3	1.0373177	-33.599056	138.00	1	1.100	0.900	3.74	-0.87	0	0
7	1	0.00	0.00	0.00	0.00	3	1.0289731	-37.046355	69.00	1	1.100	0.900	14.37	-1.03	0	0
8	1	0.00	0.00	0.00	0.00	3	1.0400014	-19.440924	345.00	1	1.100	0.900	5.07	-0.00	0	0
9	1	0.00	0.00	0.00	0.00	3	1.0341798	-33.695987	138.00	1	1.100	0.900	4.01	-0.87	0	0
10	1	0.00	0.00	0.00	0.00	3	1.0283989	-37.076755	69.00	1	1.100	0.900	11.30	1.23	0	0
11	1	0.00	0.00	0.00	0.00	3	1.0400002	-19.245482	345.00	1	1.100	0.900	5.09	0.01	0	0
12	1	0.00	0.00	0.00	0.00	3	1.0280992	-34.055093	138.00	1	1.100	0.900	7.03	-0.09	0	0
13	1	0.00	0.00	0.00	0.00	3	0.9965307	-41.162941	69.00	1	1.100	0.900	12.47	1.06	0	0
14	1	0.00	0.00	0.00	0.00	1	1.0409774	-22.630902	345.00	1	1.100	0.900	3.59	-0.21	0	0
15	1	0.00	0.00	0.00	0.00	1	1.0399780	-35.047368	138.00	1	1.100	0.900	-8.95	-0.53	0	0
16	1	0.00	0.00	0.00	0.00	1	1.0367905	-37.866263	69.00	1	1.100	0.900	-6.79	3.30	0	0
18	1	0.00	0.00	0.00	0.00	4	1.0572640	-40.390251	138.00	1	1.100	0.900	9.69	5.11	0	0
19	1	0.00	0.00	0.00	0.00	4	1.0457631	-45.210182	69.00	1	1.100	0.900	10.19	3.78	0	0
20	1	0.00	0.00	0.00	0.00	4	1.0242917	-50.207725	69.00	1	1.100	0.900	52.19	82.42	0	0
21	1	0.00	0.00	0.00	0.00	4	1.0315010	-43.511930	69.00	1	1.100	0.900	16.21	20.84	0	0
22	1	0.00	0.00	0.00	0.00	4	1.0400011	-18.523566	345.00	1	1.100	0.900	4.71	0.03	0	0
23	1	0.00	0.00	0.00	0.00	4	1.0356133	-38.868594	138.00	1	1.100	0.900	14.41	28.70	0	0
24	1	0.00	0.00	0.00	0.00	4	1.0303215	-41.071130	69.00	1	1.100	0.900	16.18	26.24	0	0
25	1	0.00	0.00	0.00	0.00	1	1.0499996	-24.889832	345.00	1	1.100	0.900	5.57	0.00	0	0
26	1	0.00	0.00	0.00	0.00	1	1.0293829	-43.315537	138.00	1	1.100	0.900	-3.61	1.87	0	0
27	1	0.00	0.00	0.00	0.00	1	1.0107255	-46.032436	69.00	1	1.100	0.900	-2.91	4.02	0	0
28	1	0.00	0.00	0.00	0.00	1	1.0318158	-39.199614	138.00	1	1.100	0.900	19.50	16.24	0	0
29	1	0.00	0.00	0.00	0.00	1	1.0119937	-43.680291	69.00	1	1.100	0.900	18.66	17.93	0	0
30	1	0.00	0.00	0.00	0.00	2	1.0599999	-7.676397	345.00	1	1.100	0.900	-25.34	-0.01	0	0
31	1	0.00	0.00	0.00	0.00	2	1.0314891	-30.004522	138.00	1	1.100	0.900	-11.02	1.59	0	0
32	1	0.00	0.00	0.00	0.00	2	1.0295055	-36.017482	69.00	1	1.100	0.900	-81.41	-19.32	0	0
33	1	0.00	0.00	0.00	0.00	4	1.0455441	-39.509116	138.00	1	1.100	0.900	11.50	12.80	0	0
34	1	0.00	0.00	0.00	0.00	4	1.0422595	-41.204204	69.00	1	1.100	0.900	12.01	12.05	0	0
35	1	0.00	0.00	0.00	0.00	4	1.0355254	-43.077654	69.00	1	1.100	0.900	12.62	15.06	0	0
36	1	0.00	0.00	0.00	0.00	4	1.0405273	-19.185076	345.00	1	1.100	0.900	4.76	0.04	0	0
37	1	0.00	0.00	0.00	0.00	4	1.0404584	-39.029742	138.00	1	1.100	0.900	11.10	14.49	0	0
38	1	0.00	0.00	0.00	0.00	4	1.0386763	-41.270548	69.00	1	1.100	0.900	12.35	16.46	0	0
39	1	0.00	0.00	0.00	0.00	4	1.0411776	-19.275357	345.00	1	1.100	0.900	4.90	0.06	0	0
40	1	0.00	0.00	0.00	74.41	4	1.0500000	-39.276267	138.00	1	1.100	0.900	8.82	0.00	0	0
41	1	0.00	0.00	0.00	0.00	4	1.0389091	-42.494998	69.00	1	1.100	0.900	9.00	14.75	0	0
42	1	0.00	0.00	0.00	0.00	1	1.0422540	-20.057185	345.00	1	1.100	0.900	5.52	4.26	0	0
43	1	0.00	0.00	0.00	0.00	1	1.0223440	-41.096170	138.00	1	1.100	0.900	29.45	50.73	0	0
44	1	0.00	0.00	0.00	0.00	1	1.0173524	-43.668983	69.00	1	1.100	0.900	29.61	59.57	0	0
45	1	0.00	0.00	0.00	57.71	2	1.0320000	-40.854679	69.00	1	1.100	0.900	-1.09	0.00	0	0
46	1	0.00	0.00	0.00	0.00	2	1.0298785	-27.518899	138.00	1	1.100	0.900	-0.02	0.03	0	0
47	1	0.00	0.00	0.00	0.00	2	1.0236061	-29.641001	69.00	1	1.100	0.900	-0.63	-0.06	0	0
48	1	0.00	0.00	0.00	0.00	1	1.0418466	-24.991674	345.00	1	1.100	0.900	8.07	5.24	0	0
49	1	0.00	0.00	0.00	0.00	1	1.0298093	-39.385712	138.00	1	1.100	0.900	19.74	16.19	0	0
50	1	0.00	0.00	0.00	0.00	1	1.0161181	-43.661622	69.00	1	1.100	0.900	21.57	16.84	0	0
51	1	0.00	0.00	0.00	0.00	1	1.0399999	-20.915253	345.00	1	1.100	0.900	6.36	0.02	0	0
52	1	0.00	0.00	0.00	0.00	1	1.0133225	-42.085675	138.00	1	1.100	0.900	50.54	17.90	0	0
53	1	0.00	0.00	0.00	0.00	1	1.0190351	-45.392138	69.00	1	1.100	0.900	51.98	10.30	0	0
54	1	0.00	0.00	0.00	0.00	2	1.0642425	-20.351223	345.00	1	1.100	0.900	2.74	0.88	0	0
55	1	0.00	0.00	0.00	-57.27	2	1.0300000	-27.422027	138.00	1	1.100	0.900	-0.02	0.00	0	0
56	1	0.00	0.00	0.00	0.00	2	1.0234556	-29.664151	69.00	1	1.100	0.900	-0.64	-0.05	0	0
57	1	0.00	0.00	0.00	0.00	1	1.0441863	-21.215822	345.00	1	1.100	0.900	5.70	3.64	0	0
58	1	0.00	0.00	0.00	0.00	1	1.0237490	-40.175102	138.00	1	1.100	0.900	20.88	34.16	0	0
59	1	0.00	0.00	0.00	0.00	1	1.0077988	-45.081121	69.00	1	1.100	0.900	23.33	37.06	0	0
60	1	0.00	0.00	0.00	0.00	3	1.0400004	-19.520823	345.00	1	1.100	0.900	5.08	-0.00	0	0
61	1	0.00	0.00	0.00	0.00	3	1.0325606	-33.932349	138.00	1	1.100	0.900	3.58	-1.05	0	0
62	1	0.00	0.00	0.00	0.00	3	1.0260218	-37.457299	69.00	1	1.100	0.900	-0.90	-3.29	0	0
63	1	0.00	0.00	0.00	0.00	1	1.0399992	-22.526030	345.00	1	1.100	0.900	5.45	0.08	0	0
64	1	0.00	0.00	0.00	0.00	1	1.0127858	-39.986576	138.00	1	1.100	0.900	34.55	106.65	0	0
65	1	0.00	0.00	0.00	0.00	1	1.0110306	-45.213669	69.00	1	1.100	0.900	50.68	116.48	0	0
66	1	0.00	0.00	0.00	0.00	1	1.0520001	-23.871555	345.00	1	1.100	0.900	5.58	0.01	0	0
67	1	0.00	0.00	0.00	40.26	1	1.0300000	-42.445071	138.00	1	1.100	0.900	-21.38	0.00	0	0
68	1	0.00	0.00	0.00	0.00	1	1.0129340	-46.566013	69.00	1	1.100	0.900	3.08	12.14	0	0
69	1	0.00	0.00	0.00	0.36	3	1.0300662	-37.270591	69.00	1	1.100	0.900	4.51	-2.40	0	0
70	1	0.00	0.00	0.00	0.00	2	1.0441647	-16.383929	345.00	1	1.100	0.900	4.61	1.32	0	0
71	1	0.00	0.00	0.00	0.00	2	1.0314052	-32.650826	138.00	1	1.100	0.900	-0.62	-0.17	0	0
72	1	0.00	0.00	0.00	0.00	2	1.0246741	-35.411733	69.00	1	1.100	0.900	-4.69	-1.66	0	0
73	1	0.00	0.00	0.00	0.00	1	1.0409446	-22.629705	345.00	1	1.100	0.900	3.58	-0.21	0	0
74	1	0.00	0.00	0.00	0.00	1	1.0400184	-35.049209	138.00	1	1.100	0.900	-8.88	-0.50	0	0
75	1	0.00	0.00	0.00	0.00	1	1.0367208	-37.885773	69.00	1	1.100	0.900	-6.69	3.37	0	0
76	1	0.00	0.00	0.00	0.00	1	1.0400000	-19.836982	345.00	1	1.100	0.900	7.80	0.01	0	0
77	1	0.00	0.00	0.00	0.00	1	1.0186204	-42.469425	138.00	1	1.100	0.900	15.76	13.07	0	0
78	1	0.00	0.00	0.00	0.00	1	1.0040866	-45.656599	69.00	1	1.100	0.900	-133.97	-61.27	0	0
79	1	0.00	0.00	0.00	0.00	2	1.0479722	-17.050737	345.00	1	1.100	0.900	5.09	1.77	0	0
80	1	0.00	0.00	0.00	0.00	2	1.0359954	-31.463754	138.00	1	1.100	0.900	-0.00	-0.07	0	0
81	1	0.00	0.00	0.00	0.00	2	1.0297994	-35.243275	69.00	1	1.100	0.900	-1.05	-0.38	0	0
82	1	0.00	0.00	0.00	0.00	2	1.0399989	-36.434551	138.00	1	1.100	0.900	-3.83	-0.01	0	0
83	1	0.00	0.00	0.00	6.29	2	1.0300000	-39.984332	69.00	1	1.100	0.900	-3.09	0.00	0	0
84	1	0.00	0.00	0.00	0.00	3	1.0302588	-35.313405	138.00	1	1.100	0.900	5.17	-0.53	0	0
85	1	0.00	0.00	0.00	0.00	3	1.0249435	-36.943716	69.00	1	1.100	0.900	5.61	-0.21	0	0
86	1	0.00	0.00	0.00	0.00	3	1.0351416	-35.683578	138.00	1	1.100	0.900	-0.01	-1.86	0	0
87	1	0.00	0.00	0.00	0.00	3	1.0275679	-37.993042	69.00	1	1.100	0.900	-27.44	-11.87	0	0
88	1	0.00	0.00	0.00	0.00	4	1.0352445	-48.023005	69.00	1	1.100	0.900	9.07	10.02	0	0
89	1	0.00	0.00	0.00	0.00	1	0.9934645	-45.401610	69.00	1	1.100	0.900	3.82	20.59	0	0
90	1	0.00	0.00	0.00	0.00	1	1.0212983	-40.370926	138.00	1	1.100	0.900	17.52	18.83	0	0
91	1	0.00	0.00	0.00	0.00	1	0.9990862	-44.885940	69.00	1	1.100	0.900	11.66	26.28	0	0
92	1	0.00	0.00	0.00	0.00	4	1.0369029	-39.424326	138.00	1	1.100	0.900	5.30	6.03	0	0
93	1	0.00	0.00	0.00	0.00	4	1.0250791	-43.494600	69.00	1	1.100	0.900	2.75	5.96	0	0
94	1	0.00	0.00	0.00	0.00	1	1.0031458	-44.572311	69.00	1	1.100	0.900	27.63	47.40	0	0
95	1	0.00	0.00	0.00	0.00	1	0.9991998	-44.886438	69.00	1	1.100	0.900	11.95	26.25	0	0
96	1	0.00	0.00	0.00	0.00	1	0.9934829	-45.226223	69.00	1	1.100	0.900	16.10	35.70	0	0
97	1	0.00	0.00	0.00	0.00	1	1.0400000	-46.686492	138.00	1	1.100	0.900	12.70	0.08	0	0
98	1	0.00	0.00	0.00	0.00	1	1.0191270	-49.496628	69.00	1	1.100	0.900	11.99	3.15	0	0
99	1	0.00	0.00	0.00	0.00	2	1.0313676	-33.398828	138.00	1	1.100	0.900	-4.09	1.16	0	0
100	1	0.00	0.00	0.00	0.00	2	1.0198353	-36.674925	69.00	1	1.100	0.900	-8.84	2.98	0	0
101	1	0.00	0.00	0.00	0.00	1	1.0230571	-42.956419	138.00	1	1.100	0.900	18.66	23.33	0	0
102	1	0.00	0.00	0.00	0.00	1	1.0049887	-45.520137	69.00	1	1.100	0.900	18.23	26.62	0	0
103	1	0.00	0.00	0.00	0.00	2	1.0309694	-31.470142	138.00	1	1.100	0.900	0.14	4.34	0	0
104	1	0.00	0.00	0.00	0.00	2	1.0273402	-33.344502	69.00	1	1.100	0.900	0.26	4.24	0	0
105	1	0.00	0.00	0.00	0.00	1	1.0319989	-44.378500	138.00	1	1.100	0.900	16.54	13.27	0	0
106	1	0.00	0.00	0.00	0.00	1	1.0163274	-45.783676	69.00	1	1.100	0.900	16.79	18.38	0	0
107	1	0.00	0.00	0.00	0.00	2	1.0332807	-31.513813	138.00	1	1.100	0.900	0.62	3.86	0	0
108	1	0.00	0.00	0.00	0.00	2	1.0325862	-32.781147	69.00	1	1.100	0.900	5.11	3.75	0	0
109	1	0.00	0.00	0.00	29.07	1	1.0299645	-41.460239	138.00	1	1.100	0.900	57.00	165.63	0	0
110	1	0.00	0.00	0.00	0.00	1	1.0229779	-43.101536	69.00	1	1.100	0.900	61.88	168.38	0	0
111	1	0.00	0.00	0.00	0.00	4	1.0194523	-44.957713	69.00	1	1.100	0.900	0.35	7.26	0	0
112	1	0.00	0.00	0.00	0.00	2	1.0249261	-37.407241	138.00	1	1.100	0.900	-0.00	0.18	0	0
113	1	0.00	0.00	0.00	0.00	2	0.9948099	-40.577000	69.00	1	1.100	0.900	4.56	1.63	0	0
114	1	0.00	0.00	0.00	0.00	2	1.0285848	-36.898155	138.00	1	1.100	0.900	-0.76	-0.01	0	0
115	1	0.00	0.00	0.00	0.00	2	1.0087478	-38.483516	69.00	1	1.100	0.900	-5.92	-1.52	0	0
116	1	0.00	0.00	0.00	0.00	1	0.9962959	-41.592825	138.00	1	1.100	0.900	28.92	72.62	0	0
117	1	0.00	0.00	0.00	0.00	1	0.9985702	-44.063608	69.00	1	1.100	0.900	29.65	53.00	0	0
118	1	0.00	0.00	0.00	0.00	1	1.0141940	-47.644474	69.00	1	1.100	0.900	32.11	44.34	0	0
119	1	0.00	0.00	0.00	0.00	2	1.0367758	-31.400059	138.00	1	1.100	0.900	-0.03	-0.06	0	0
120	1	0.00	0.00	0.00	0.00	2	1.0337774	-34.420996	69.00	1	1.100	0.900	-1.15	-0.28	0	0
121	1	0.00	0.00	0.00	75.43	1	1.0499504	-37.351501	138.00	1	1.100	0.900	2.35	5.48	0	0
122	1	0.00	0.00	0.00	0.00	1	1.0438751	-40.182998	69.00	1	1.100	0.900	0.54	3.92	0	0
123	1	0.00	0.00	0.00	0.00	2	1.0400003	-33.082256	138.00	1	1.100	0.900	-12.07	-0.30	0	0
124	1	0.00	0.00	0.00	0.00	2	1.0289902	-36.490209	69.00	1	1.100	0.900	-39.20	-11.03	0	0
125	1	0.00	0.00	0.00	0.00	2	1.0400074	-30.348182	138.00	1	1.100	0.900	-0.00	0.54	0	0
126	1	0.00	0.00	0.00	0.00	2	1.0343887	-33.798412	69.00	1	1.100	0.900	-0.94	-0.34	0	0
127	1	0.00	0.00	0.00	0.00	2	1.0342283	-31.465958	138.00	1	1.100	0.900	-1.18	4.44	0	0
128	1	0.00	0.00	0.00	0.00	2	1.0187510	-34.829177	69.00	1	1.100	0.900	2.02	6.28	0	0
129	1	0.00	0.00	0.00	0.00	1	1.0477732	-25.049825	345.00	1	1.100	0.900	5.33	-0.03	0	0
130	1	0.00	0.00	0.00	0.00	1	1.0292130	-43.300499	138.00	1	1.100	0.900	-6.96	1.73	0	0
131	1	0.00	0.00	0.00	0.00	1	1.0147745	-45.844455	69.00	1	1.100	0.900	-0.87	6.09	0	0
132	1	0.00	0.00	0.00	0.00	1	1.0380143	-45.939623	138.00	1	1.100	0.900	14.12	3.37	0	0
133	1	0.00	0.00	0.00	0.00	1	1.0236107	-48.400945	69.00	1	1.100	0.900	15.65	5.80	0	0
134	1	0.00	0.00	0.00	0.00	2	1.0303405	-45.974225	69.00	1	1.100	0.900	-1.93	-0.01	0	0
135	1	0.00	0.00	0.00	0.00	2	1.0398018	-36.016271	138.00	1	1.100	0.900	-0.01	0.02	0	0
136	1	0.00	0.00	0.00	0.00	2	1.0412999	-38.309557	69.00	1	1.100	0.900	0.71	0.37	0	0
137	1	7.20	1.18	0.00	24.89	4	1.0300000	-50.121957	69.00	1	1.100	0.900	11.23	0.00	0	0
138	1	3.57	1.64	0.00	29.89	2	1.0300000	-42.825192	69.00	1	1.100	0.900	11.02	0.00	0	0
139	1	6.15	2.69	0.00	0.00	3	0.9784056	-44.396258	69.00	1	1.100	0.900	20.42	0.55	0	0
140	1	3.71	1.25	0.00	0.00	2	1.0168700	-41.524191	69.00	1	1.100	0.900	130.88	0.44	0	0
141	1	5.88	1.23	0.00	0.00	4	1.0374495	-46.394767	69.00	1	1.100	0.900	12.75	4.06	0	0
142	1	3.39	1.00	0.00	0.00	3	1.0087425	-47.800943	69.00	1	1.100	0.900	16.89	0.43	0	0
143	1	5.63	0.86	0.00	0.00	4	1.0057979	-46.652951	69.00	1	1.100	0.900	12.87	11.45	0	0
144	1	4.53	2.06	0.00	0.00	2	1.0126236	-39.001730	69.00	1	1.100	0.900	167.60	2.53	0	0
145	1	3.28	1.09	0.00	0.00	4	1.0229444	-42.291370	69.00	1	1.100	0.900	15.98	22.63	0	0
146	1	4.88	2.33	0.00	0.00	4	1.0205227	-48.346031	69.00	1	1.100	0.900	33.94	65.99	0	0
147	1	5.49	2.63	0.00	0.00	3	0.9877980	-43.106649	69.00	1	1.100	0.900	22.14	0.61	0	0
148	1	3.57	0.93	0.00	0.00	3	1.0186440	-43.617076	69.00	1	1.100	0.900	34.21	2.56	0	0
149	1	4.35	1.48	0.00	0.00	4	1.0247687	-43.614505	69.00	1	1.100	0.900	17.07	22.41	0	0
150	1	3.36	1.35	0.00	0.00	2	1.0202500	-41.824279	69.00	1	1.100	0.900	123.27	0.03	0	0
151	1	4.80	1.19	0.00	0.00	2	1.0069831	-34.928975	69.00	1	1.100	0.900	61.47	15.30	0	0
152	1	5.68	0.96	0.00	0.00	4	1.0157144	-47.744386	69.00	1	1.100	0.900	42.46	109.93	0	0
153	1	3.16	0.67	0.00	0.00	4	1.0206698	-48.821643	69.00	1	1.100	0.900	37.19	68.75	0	0
154	1	4.82	1.36	0.00	0.00	4	1.0400930	-46.639041	69.00	1	1.100	0.900	11.08	2.60	0	0
155	1	3.31	1.02	0.00	0.00	2	1.0202125	-41.428974	69.00	1	1.100	0.900	3.46	0.55	0	0
156	1	5.40	1.37	0.00	0.00	1	1.0077298	-45.865525	69.00	1	1.100	0.900	57.56	125.83	0	0
157	1	4.52	2.21	0.00	0.00	3	0.9740760	-44.587786	69.00	1	1.100	0.900	17.55	0.62	0	0
158	1	3.75	0.67	0.00	0.00	2	1.0050027	-37.050331	69.00	1	1.100	0.900	-4.27	2.10	0	0
159	1	5.49	1.59	0.00	0.00	3	0.9903622	-42.391237	69.00	1	1.100	0.900	10.60	0.65	0	0
160	1	4.01	0.76	0.00	0.00	4	1.0202844	-43.974991	69.00	1	1.100	0.900	3.08	5.92	0	0
161	1	6.69	1.65	0.00	0.00	2	1.0084181	-37.574509	69.00	1	1.100	0.900	-2.26	-0.66	0	0
162	1	4.81	2.33	0.00	0.00	1	0.9887009	-46.101664	69.00	1	1.100	0.900	-11.09	10.42	0	0
163	1	4.43	0.61	0.00	0.00	2	1.0266036	-37.195403	69.00	1	1.100	0.900	-38.23	-9.77	0	0
164	1	3.03	0.39	0.00	0.00	4	1.0159304	-45.621409	69.00	1	1.100	0.900	13.82	13.38	0	0
165	1	3.40	0.50	0.00	0.00	2	1.0095407	-36.420299	69.00	1	1.100	0.900	-5.80	2.11	0	0
166	1	5.55	1.64	0.00	0.00	3	1.0171927	-42.024414	69.00	1	1.100	0.900	5.90	-0.26	0	0
167	1	3.91	1.14	0.00	0.00	3	0.9948589	-48.437710	69.00	1	1.100	0.900	17.96	0.61	0	0
168	1	3.83	1.70	0.00	0.00	4	1.0273294	-49.501467	69.00	1	1.100	0.900	19.29	0.78	0	0
169	1	4.18	1.52	0.00	0.00	1	0.9980662	-45.479458	69.00	1	1.100	0.900	20.94	24.69	0	0
170	1	4.41	1.14	0.00	0.00	2	1.0187518	-41.069372	69.00	1	1.100	0.900	17.93	-2.89	0	0
171	1	5.00	1.21	0.00	0.00	1	0.9988499	-44.637125	69.00	1	1.100	0.900	28.61	48.69	0	0
172	1	5.18	1.69	0.00	0.00	2	1.0097463	-39.522013	69.00	1	1.100	0.900	18.89	-3.66	0	0
173	1	3.01	0.88	0.00	0.00	1	0.9971142	-47.028737	69.00	1	1.100	0.900	30.45	43.41	0	0
174	1	4.52	1.58	0.00	0.00	1	1.0194150	-46.710097	69.00	1	1.100	0.900	51.44	5.55	0	0
175	1	3.04	1.00	0.00	0.00	4	1.0090749	-47.418218	69.00	1	1.100	0.900	10.68	4.22	0	0
176	1	3.06	1.01	0.00	0.00	1	1.0247396	-48.475567	69.00	1	1.100	0.900	96.72	11.77	0	0
177	1	3.08	0.93	0.00	0.00	3	0.9769102	-44.170214	69.00	1	1.100	0.900	13.91	0.72	0	0
178	1	5.86	2.08	0.00	0.00	4	1.0143950	-49.669995	69.00	1	1.100	0.900	85.12	214.16	0	0
179	1	6.05	0.98	0.00	0.00	4	1.0263329	-42.353596	69.00	1	1.100	0.900	16.33	23.41	0	0
180	1	3.11	0.67	0.00	0.00	1	0.9856114	-46.724328	69.00	1	1.100	0.900	44.20	82.16	0	0
181	1	4.56	2.21	0.00	0.00	3	1.0142190	-42.985220	69.00	1	1.100	0.900	30.65	3.01	0	0
182	1	3.12	1.36	0.00	0.00	4	1.0343768	-42.095777	69.00	1	1.100	0.900	12.58	16.05	0	0
183	1	7.35	3.26	0.00	0.00	1	1.0181648	-40.286339	69.00	1	1.100	0.900	-0.10	7.27	0	0
184	1	3.22	1.15	0.00	0.00	4	1.0152470	-48.883562	69.00	1	1.100	0.900	61.82	169.48	0	0
185	1	3.22	1.05	0.00	0.00	3	1.0337275	-44.288526	69.00	1	1.100	0.900	41.37	0.70	0	0
186	1	5.09	2.19	0.00	0.00	4	1.0331097	-42.460441	69.00	1	1.100	0.900	12.65	15.80	0	0
187	1	3.28	0.72	0.00	0.00	1	0.9902321	-45.563946	69.00	1	1.100	0.900	47.38	107.72	0	0
188	1	3.31	1.53	0.00	0.00	3	0.9885762	-45.108719	69.00	1	1.100	0.900	20.28	0.42	0	0
189	1	3.33	1.49	0.00	0.00	4	1.0305688	-43.320403	69.00	1	1.100	0.900	11.43	21.22	0	0
190	1	3.60	1.03	0.00	0.00	4	1.0107716	-46.731886	69.00	1	1.100	0.900	12.21	9.18	0	0
191	1	3.33	0.37	0.00	0.00	1	0.9886165	-46.667919	69.00	1	1.100	0.900	5.26	18.20	0	0
192	1	3.34	0.41	0.00	0.00	3	1.0129278	-42.041344	69.00	1	1.100	0.900	26.61	3.16	0	0
193	1	3.35	0.40	0.00	0.00	4	1.0287003	-47.365170	69.00	1	1.100	0.900	15.05	31.91	0	0
194	1	3.36	1.22	0.00	0.00	2	1.0277120	-40.202544	69.00	1	1.100	0.900	9.34	-0.35	0	0
195	1	5.04	2.24	0.00	0.00	2	1.0083633	-40.838582	69.00	1	1.100	0.900	12.02	-0.34	0	0
196	1	3.37	1.68	0.00	0.00	4	1.0167370	-46.584610	69.00	1	1.100	0.900	11.57	7.45	0	0
197	1	4.37	0.99	0.00	0.00	3	0.9744174	-44.516769	69.00	1	1.100	0.900	16.01	0.77	0	0
198	1	3.39	1.53	0.00	0.00	3	1.0045737	-39.609248	69.00	1	1.100	0.900	5.34	-1.19	0	0
199	1	4.94	1.59	0.00	0.00	4	1.0268783	-41.873836	69.00	1	1.100	0.900	16.27	24.38	0	0
200	1	6.25	1.01	0.00	25.66	4	1.0400000	-49.764325	69.00	1	1.100	0.900	23.35	0.00	0	0
201	1	3.42	1.30	0.00	0.00	3	1.0035511	-42.522264	69.00	1	1.100	0.900	105.64	-19.14	0	0
202	1	4.08	1.93	0.00	0.00	3	1.0002544	-43.930770	69.00	1	1.100	0.900	77.74	-14.02	0	0
203	1	3.43	1.05	0.00	0.00	2	1.0231271	-38.302387	69.00	1	1.100	0.900	-34.75	-7.10	0	0
204	1	5.93	0.64	0.00	0.00	1	0.9969275	-46.535789	69.00	1	1.100	0.900	24.99	30.05	0	0
205	1	3.45	1.08	0.00	0.00	4	1.0173920	-45.493949	69.00	1	1.100	0.900	12.85	11.88	0	0
206	1	3.69	0.97	0.00	0.00	4	1.0274295	-43.029270	69.00	1	1.100	0.900	15.96	21.09	0	0
207	1	3.46	1.27	0.00	48.09	1	1.0300000	-52.259516	69.00	1	1.100	0.900	40.99	0.00	0	0
208	1	4.06	1.57	0.00	0.00	4	1.0095126	-45.983729	69.00	1	1.100	0.900	12.68	12.61	0	0
209	1	5.14	2.35	0.00	0.00	1	0.9978517	-47.977852	69.00	1	1.100	0.900	40.66	60.52	0	0
210	1	3.52	1.44	0.00	0.00	2	1.0126724	-35.200242	69.00	1	1.100	0.900	82.50	14.69	0	0
211	1	3.52	1.46	0.00	0.00	2	1.0120037	-40.896440	69.00	1	1.100	0.900	27.85	4.36	0	0
212	1	3.54	1.61	0.00	0.00	2	1.0084489	-41.378133	69.00	1	1.100	0.900	25.14	3.56	0	0
213	1	3.56	0.68	0.00	0.00	1	0.9883042	-50.325472	69.00	1	1.100	0.900	316.84	22.95	0	0
214	1	3.59	1.09	0.00	0.00	3	0.9944071	-42.770527	69.00	1	1.100	0.900	8.45	0.11	0	0
215	1	6.50	1.18	0.00	0.00	4	1.0282788	-46.963852	69.00	1	1.100	0.900	16.17	39.24	0	0
216	1	5.68	1.70	0.00	0.00	4	1.0071022	-48.547268	69.00	1	1.100	0.900	10.97	3.39	0	0
217	1	6.17	1.50	0.00	0.00	4	1.0157019	-45.604868	69.00	1	1.100	0.900	14.26	14.22	0	0
218	1	3.94	0.54	0.00	0.00	4	1.0281212	-42.769599	69.00	1	1.100	0.900	15.14	19.91	0	0
219	1	3.72	1.28	0.00	0.00	3	1.0132750	-41.415153	69.00	1	1.100	0.900	5.67	-0.39	0	0
220	1	4.82	1.90	0.00	43.47	4	1.0400000	-50.669404	69.00	1	1.100	0.900	14.60	0.00	0	0
221	1	6.41	1.68	0.00	0.00	1	0.9903933	-50.923441	69.00	1	1.100	0.900	35.92	6.30	0	0
222	1	3.80	0.97	0.00	0.00	2	0.9992516	-39.467367	69.00	1	1.100	0.900	-15.70	-3.86	0	0
223	1	3.83	1.58	0.00	0.00	1	0.9882756	-45.800228	69.00	1	1.100	0.900	26.20	40.88	0	0
224	1	6.24	2.43	0.00	0.00	1	1.0064082	-47.652658	69.00	1	1.100	0.900	24.75	19.16	0	0
225	1	4.44	1.36	0.00	0.00	1	1.0000102	-47.957747	69.00	1	1.100	0.900	47.50	80.79	0	0
226	1	6.25	1.87	0.00	0.00	4	1.0240313	-47.434072	69.00	1	1.100	0.900	28.41	61.51	0	0
227	1	6.77	1.56	0.00	0.00	3	1.0118314	-47.408838	69.00	1	1.100	0.900	19.05	0.31	0	0
228	1	3.92	0.91	0.00	0.00	3	0.9856314	-42.794670	69.00	1	1.100	0.900	10.75	0.56	0	0
229	1	4.99	1.53	0.00	0.00	2	1.0195873	-37.639725	69.00	1	1.100	0.900	25.72	-7.09	0	0
230	1	3.94	0.80	0.00	0.00	2	1.0085583	-40.070145	69.00	1	1.100	0.900	16.41	-2.46	0	0
231	1	5.66	1.54	0.00	0.00	3	0.9932981	-48.591904	69.00	1	1.100	0.900	18.29	0.56	0	0
232	1	5.78	0.86	0.00	0.00	4	1.0347425	-41.827573	69.00	1	1.100	0.900	12.55	16.20	0	0
233	1	4.03	0.53	0.00	0.00	3	1.0092769	-39.616143	69.00	1	1.100	0.900	5.09	-0.71	0	0
234	1	4.94	2.15	0.00	0.00	1	0.9943151	-45.409607	69.00	1	1.100	0.900	15.00	26.02	0	0
235	1	4.03	0.42	0.00	0.00	1	1.0065151	-49.713537	69.00	1	1.100	0.900	29.27	6.49	0	0
236	1	4.07	1.03	0.00	0.00	3	1.0194668	-45.894783	69.00	1	1.100	0.900	17.51	1.04	0	0
237	1	4.09	0.93	0.00	0.00	3	1.0199163	-47.248970	69.00	1	1.100	0.900	20.35	0.30	0	0
238	1	4.11	0.85	0.00	0.00	3	1.0185669	-38.869755	69.00	1	1.100	0.900	24.51	1.36	0	0
239	1	4.13	1.13	0.00	52.87	3	1.0300000	-47.434367	69.00	1	1.100	0.900	22.15	0.00	0	0
240	1	7.27	3.32	0.00	0.00	2	1.0268313	-41.143484	69.00	1	1.100	0.900	67.38	0.13	0	0
241	1	8.43	1.16	0.00	0.00	2	1.0296426	-40.535632	69.00	1	1.100	0.900	1.41	0.39	0	0
242	1	4.23	1.22	0.00	0.00	2	1.0272482	-34.474306	69.00	1	1.100	0.900	-1.43	-0.60	0	0
243	1	5.54	1.61	0.00	0.00	3	1.0260589	-44.178191	69.00	1	1.100	0.900	38.75	1.53	0	0
244	1	4.37	1.44	0.00	0.00	2	1.0258034	-33.457928	69.00	1	1.100	0.900	1.09	3.75	0	0
245	1	6.86	0.74	0.00	0.00	1	1.0103818	-47.766649	69.00	1	1.100	0.900	36.00	53.93	0	0
246	1	4.32	2.03	0.00	0.00	2	0.9984905	-39.093734	69.00	1	1.100	0.900	-2.27	-0.43	0	0
247	1	4.32	1.60	0.00	0.00	2	1.0163502	-38.325992	69.00	1	1.100	0.900	-14.33	-1.24	0	0
248	1	4.37	0.86	0.00	0.00	1	1.0002904	-50.193525	69.00	1	1.100	0.900	43.00	4.69	0	0
249	1	4.38	1.67	0.00	0.00	1	0.9929547	-46.298091	69.00	1	1.100	0.900	-100.44	-40.46	0	0
250	1	4.39	0.54	0.00	0.00	2	0.9875732	-42.880120	69.00	1	1.100	0.900	9.08	1.50	0	0
251	1	6.34	2.24	0.00	0.00	1	1.0157919	-51.051349	69.00	1	1.100	0.900	32.54	1.13	0	0
252	1	5.17	1.51	0.00	0.00	2	1.0296598	-42.350500	69.00	1	1.100	0.900	105.69	0.07	0	0
253	1	4.58	1.82	0.00	0.00	3	1.0085607	-42.960819	69.00	1	1.100	0.900	7.78	0.11	0	0
254	1	6.00	1.68	0.00	0.00	2	1.0196777	-33.803751	69.00	1	1.100	0.900	47.00	15.48	0	0
255	1	4.86	1.09	0.00	0.00	3	0.9850001	-42.664104	69.00	1	1.100	0.900	11.30	0.70	0	0
256	1	4.64	0.53	0.00	0.00	1	1.0092121	-44.499992	69.00	1	1.100	0.900	38.42	90.85	0	0
257	1	4.72	1.86	0.00	0.00	2	1.0161318	-41.484922	69.00	1	1.100	0.900	19.71	-3.42	0	0
258	1	4.70	2.34	0.00	0.00	1	1.0083141	-46.298203	69.00	1	1.100	0.900	45.50	85.96	0	0
259	1	6.63	1.81	0.00	0.00	2	1.0284560	-41.951623	69.00	1	1.100	0.900	7.92	0.49	0	0
260	1	4.71	2.18	0.00	0.00	4	1.0210601	-44.264761	69.00	1	1.100	0.900	0.91	6.79	0	0
261	1	6.79	0.99	0.00	0.00	2	1.0259211	-39.908490	69.00	1	1.100	0.900	13.93	-1.79	0	0
262	1	9.55	3.90	0.00	0.00	1	0.9908847	-46.549135	69.00	1	1.100	0.900	9.38	20.46	0	0
263	1	4.75	2.09	0.00	0.00	3	1.0204845	-38.519743	69.00	1	1.100	0.900	32.72	-0.23	0	0
264	1	5.01	1.35	0.00	0.00	2	0.9899995	-40.960381	69.00	1	1.100	0.900	4.87	1.66	0	0
265	1	5.91	0.98	0.00	0.00	2	1.0023151	-39.422751	69.00	1	1.100	0.900	-15.76	-0.90	0	0
266	1	4.88	2.20	0.00	0.00	1	1.0272242	-51.388802	69.00	1	1.100	0.900	25.78	4.86	0	0
267	1	4.99	0.51	0.00	0.00	1	1.0001124	-46.752659	69.00	1	1.100	0.900	24.30	25.41	0	0
268	1	5.00	2.23	0.00	0.00	3	1.0177068	-38.782145	69.00	1	1.100	0.900	1.39	-2.12	0	0
269	1	7.94	3.13	0.00	0.00	2	1.0046180	-34.635166	69.00	1	1.100	0.900	47.95	15.00	0	0
270	1	5.00	0.82	0.00	0.00	1	1.0179477	-51.202513	69.00	1	1.100	0.900	30.09	1.76	0	0
271	1	5.01	1.88	0.00	0.00	1	0.9836211	-48.312248	69.00	1	1.100	0.900	598.10	39.66	0	0
272	1	5.01	1.87	0.00	0.00	1	1.0006296	-45.522461	69.00	1	1.100	0.900	71.42	174.38	0	0
273	1	5.04	0.82	0.00	0.00	4	1.0217560	-44.379077	69.00	1	1.100	0.900	12.39	14.38	0	0
274	1	5.10	1.54	0.00	0.00	1	0.9801585	-45.887173	69.00	1	1.100	0.900	17.52	36.48	0	0
275	1	5.96	2.54	0.00	0.00	2	1.0024053	-37.391399	69.00	1	1.100	0.900	-3.04	2.03	0	0
276	1	5.18	1.75	0.00	50.00	1	1.0041831	-47.485983	69.00	1	1.100	0.900	49.05	87.72	0	0
277	1	6.68	1.86	0.00	0.00	3	0.9797035	-43.807350	69.00	1	1.100	0.900	12.43	0.63	0	0
278	1	5.26	1.13	0.00	0.00	1	1.0028420	-45.891445	69.00	1	1.100	0.900	16.88	16.35	0	0
279	1	5.30	1.10	0.00	0.00	4	1.0319192	-50.111448	69.00	1	1.100	0.900	22.37	0.04	0	0
280	1	5.32	1.83	0.00	0.00	1	1.0049856	-45.979472	69.00	1	1.100	0.900	77.16	242.90	0	0
281	1	7.32	1.84	0.00	0.00	3	1.0190611	-38.834070	69.00	1	1.100	0.900	50.46	-0.32	0	0
282	1	5.33	1.90	0.00	0.00	1	1.0228006	-46.915508	69.00	1	1.100	0.900	50.64	3.81	0	0
283	1	5.34	1.16	0.00	0.00	1	0.9961065	-46.856549	69.00	1	1.100	0.900	27.51	36.10	0	0
284	1	5.36	2.49	0.00	0.00	2	1.0027000	-41.918627	69.00	1	1.100	0.900	13.51	0.28	0	0
285	1	5.39	1.76	0.00	0.00	1	1.0107603	-46.085795	69.00	1	1.100	0.900	108.99	331.65	0	0
286	1	5.41	1.58	0.00	0.00	1	0.9953672	-45.243082	69.00	1	1.100	0.900	23.16	17.31	0	0
287	1	7.88	3.47	0.00	0.00	2	0.9775519	-42.461763	69.00	1	1.100	0.900	6.81	1.66	0	0
288	1	5.43	1.98	0.00	0.00	3	1.0144752	-46.526224	69.00	1	1.100	0.900	18.67	0.71	0	0
289	1	7.39	3.06	0.00	0.00	3	1.0144340	-43.969580	69.00	1	1.100	0.900	53.22	-6.45	0	0
290	1	6.91	3.26	0.00	0.00	3	0.9744630	-45.198109	69.00	1	1.100	0.900	20.54	0.55	0	0
291	1	5.61	2.31	0.00	0.00	4	1.0295456	-51.371398	69.00	1	1.100	0.900	1070.33	-108.71	0	0
292	1	5.79	1.90	0.00	0.00	2	1.0162152	-38.985194	69.00	1	1.100	0.900	-16.88	-1.01	0	0
293	1	8.09	1.37	0.00	0.00	1	1.0018610	-47.122342	69.00	1	1.100	0.900	35.84	58.88	0	0
294	1	8.16	3.08	0.00	0.00	2	1.0211719	-42.330852	69.00	1	1.100	0.900	-0.54	0.08	0	0
295	1	8.56	1.94	0.00	0.00	4	1.0240028	-44.036720	69.00	1	1.100	0.900	16.61	20.96	0	0
296	1	5.68	2.27	0.00	0.00	1	1.0159309	-52.246282	69.00	1	1.100	0.900	40.00	1.10	0	0
297	1	9.66	3.62	0.00	0.00	2	1.0143250	-41.980797	69.00	1	1.100	0.900	22.54	-4.13	0	0
298	1	5.72	1.32	0.00	0.00	3	1.0023678	-47.573890	69.00	1	1.100	0.900	16.64	0.64	0	0
299	1	5.76	0.65	0.00	0.00	1	1.0056251	-45.896114	69.00	1	1.100	0.900	75.73	183.48	0	0
300	1	6.67	1.03	0.00	0.00	3	1.0287172	-37.191708	69.00	1	1.100	0.900	11.21	-1.51	0	0
301	1	7.26	2.88	0.00	0.00	1	0.9997055	-47.681899	69.00	1	1.100	0.900	31.19	37.69	0	0
302	1	5.85	1.63	0.00	0.00	4	1.0263693	-46.280056	69.00	1	1.100	0.900	14.51	8.33	0	0
303	1	5.86	2.10	0.00	0.00	4	1.0169177	-44.850902	69.00	1	1.100	0.900	12.18	14.01	0	0
304	1	5.88	1.42	0.00	0.00	3	1.0041192	-39.443898	69.00	1	1.100	0.900	5.51	-1.51	0	0
305	1	5.91	2.90	0.00	0.00	1	0.9924146	-46.883816	69.00	1	1.100	0.900	750.69	61.29	0	0
306	1	7.31	2.44	0.00	0.00	2	1.0278678	-37.063506	69.00	1	1.100	0.900	-38.09	-9.76	0	0
307	1	5.95	2.11	0.00	0.00	3	1.0043267	-40.761102	69.00	1	1.100	0.900	5.81	-0.73	0	0
308	1	6.78	2.83	0.00	0.00	4	1.0190229	-49.092237	69.00	1	1.100	0.900	29.59	-6.08	0	0
309	1	5.96	1.90	0.00	0.00	3	1.0118274	-47.154067	69.00	1	1.100	0.900	17.06	0.57	0	0
310	1	7.45	1.89	0.00	0.00	2	1.0277919	-36.257353	69.00	1	1.100	0.900	-68.56	-17.38	0	0
311	1	6.02	1.72	0.00	0.00	3	1.0229158	-38.037451	69.00	1	1.100	0.900	-12.84	-5.92	0	0
312	1	6.02	1.50	0.00	0.00	2	1.0292370	-41.145864	69.00	1	1.100	0.900	1.42	0.27	0	0
313	1	6.05	2.43	0.00	0.00	1	1.0117364	-50.460804	69.00	1	1.100	0.900	189.48	8.99	0	0
314	1	6.05	2.52	0.00	0.00	3	0.9883231	-42.764882	69.00	1	1.100	0.900	9.97	0.36	0	0
315	1	6.09	1.03	0.00	0.00	3	1.0058568	-39.647731	69.00	1	1.100	0.900	5.25	-1.01	0	0
316	1	6.13	1.84	0.00	0.00	3	1.0213568	-38.643546	69.00	1	1.100	0.900	-29.52	-9.64	0	0
317	1	6.13	2.52	0.00	0.00	1	0.9860853	-50.900510	69.00	1	1.100	0.900	39.33	7.67	0	0
318	1	6.13	2.27	0.00	0.00	1	0.9920409	-45.310356	69.00	1	1.100	0.900	27.67	44.91	0	0
319	1	6.20	3.06	0.00	0.00	2	1.0168098	-34.857398	69.00	1	1.100	0.900	2.49	6.52	0	0
320	1	6.24	1.66	0.00	0.00	1	1.0150123	-52.028624	69.00	1	1.100	0.900	44.52	3.65	0	0
321	1	6.26	1.39	0.00	24.42	1	1.0300000	-47.410249	69.00	1	1.100	0.900	49.60	0.00	0	0
322	1	6.34	2.98	0.00	0.00	1	0.9987785	-44.946596	69.00	1	1.100	0.900	22.87	17.25	0	0
323	1	6.37	0.87	0.00	18.17	2	1.0300000	-40.226905	69.00	1	1.100	0.900	7.03	0.00	0	0
324	1	6.40	1.75	0.00	0.00	1	0.9787087	-45.488154	69.00	1	1.100	0.900	22.70	43.81	0	0
325	1	6.47	1.15	0.00	0.00	3	0.9940235	-42.823196	69.00	1	1.100	0.900	8.95	0.26	0	0
326	1	6.48	2.76	0.00	0.00	2	1.0034419	-38.674569	69.00	1	1.100	0.900	-12.80	-1.66	0	0
327	1	6.50	1.28	0.00	0.00	2	1.0294418	-46.015657	69.00	1	1.100	0.900	-1.93	-0.02	0	0
328	1	6.50	2.65	0.00	0.00	3	1.0010497	-44.442147	69.00	1	1.100	0.900	62.77	-9.61	0	0
329	1	6.60	2.93	0.00	0.00	1	1.0048936	-46.702352	69.00	1	1.100	0.900	1014.43	13.17	0	0
330	1	9.13	3.68	0.00	0.00	2	0.9972974	-39.211233	69.00	1	1.100	0.900	-1.75	0.53	0	0
331	1	6.54	1.91	0.00	0.00	1	1.0192940	-44.308794	69.00	1	1.100	0.900	-5.79	2.94	0	0
332	1	6.59	1.26	0.00	0.00	1	1.0071820	-50.156836	69.00	1	1.100	0.900	29.79	5.39	0	0
333	1	6.62	1.59	0.00	0.00	1	1.0098433	-47.833249	69.00	1	1.100	0.900	38.34	61.73	0	0
334	1	7.06	1.79	0.00	0.00	1	1.0047761	-46.881567	69.00	1	1.100	0.900	20.87	18.07	0	0
335	1	6.68	2.32	0.00	43.89	3	1.0200000	-47.395666	69.00	1	1.100	0.900	15.96	0.00	0	0
336	1	6.74	3.10	0.00	0.00	1	0.9980728	-46.547964	69.00	1	1.100	0.900	22.76	32.39	0	0
337	1	8.64	2.87	0.00	0.00	2	1.0302563	-41.503528	69.00	1	1.100	0.900	73.35	0.16	0	0
338	1	6.78	2.83	0.00	0.00	1	0.9976182	-50.512316	69.00	1	1.100	0.900	254.79	14.75	0	0
339	1	9.29	2.11	0.00	0.00	1	0.9985705	-48.049638	69.00	1	1.100	0.900	40.24	59.65	0	0
340	1	6.87	2.70	0.00	0.00	1	1.0141054	-43.743317	69.00	1	1.100	0.900	21.51	17.23	0	0
341	1	9.73	4.01	0.00	0.00	3	1.0036598	-40.900546	69.00	1	1.100	0.900	39.27	-1.17	0	0
342	1	6.88	0.93	0.00	0.00	1	1.0073872	-47.421830	69.00	1	1.100	0.900	18.70	16.23	0	0
343	1	8.83	1.96	0.00	0.00	2	1.0065979	-34.275000	69.00	1	1.100	0.900	15.40	11.80	0	0
344	1	7.27	3.45	0.00	0.00	2	1.0199449	-34.000023	69.00	1	1.100	0.900	-2.86	5.62	0	0
345	1	6.93	1.82	0.00	0.00	1	0.9893706	-50.640228	69.00	1	1.100	0.900	37.48	7.17	0	0
346	1	6.94	1.24	0.00	0.00	4	1.0132498	-48.457009	69.00	1	1.100	0.900	32.89	-8.96	0	0
347	1	9.97	2.44	0.00	0.00	1	1.0179053	-48.487415	69.00	1	1.100	0.900	24.06	21.66	0	0
348	1	7.02	0.84	0.00	0.00	1	1.0091621	-48.600000	69.00	1	1.100	0.900	23.88	17.97	0	0
349	1	8.61	1.85	0.00	23.02	3	1.0400000	-44.275152	69.00	1	1.100	0.900	43.09	0.00	0	0
350	1	10.02	3.19	0.00	0.00	4	1.0060741	-46.460924	69.00	1	1.100	0.900	13.13	11.77	0	0
351	1	7.08	2.48	0.00	0.00	1	1.0077306	-47.570734	69.00	1	1.100	0.900	26.78	11.01	0	0
352	1	7.10	1.44	0.00	0.00	3	1.0266746	-45.357483	69.00	1	1.100	0.900	34.57	-1.31	0	0
353	1	9.78	2.04	0.00	0.00	1	1.0001341	-45.957137	69.00	1	1.100	0.900	75.14	179.00	0	0
354	1	7.30	1.66	0.00	0.00	3	1.0247788	-37.425115	69.00	1	1.100	0.900	13.92	-0.82	0	0
355	1	8.57	2.98	0.00	0.00	4	1.0132839	-44.587415	69.00	1	1.100	0.900	3.21	5.96	0	0
356	1	7.20	1.64	0.00	0.00	1	0.9977077	-46.058501	69.00	1	1.100	0.900	-118.01	-51.30	0	0
357	1	7.25	3.18	0.00	0.00	1	0.9966371	-45.080904	69.00	1	1.100	0.900	8.36	19.61	0	0
358	1	7.31	3.33	0.00	0.00	1	1.0022755	-47.302867	69.00	1	1.100	0.900	68.59	145.47	0	0
359	1	9.07	1.42	0.00	0.00	2	1.0153536	-40.398117	69.00	1	1.100	0.900	7.80	0.88	0	0
360	1	7.31	1.62	0.00	0.00	3	0.9879841	-48.980023	69.00	1	1.100	0.900	18.40	0.59	0	0
361	1	10.12	3.90	0.00	0.00	4	1.0160292	-44.874571	69.00	1	1.100	0.900	16.99	34.57	0	0
362	1	9.47	3.56	0.00	0.00	3	1.0120186	-46.897909	69.00	1	1.100	0.900	18.39	0.27	0	0
363	1	7.39	2.98	0.00	0.00	1	1.0081101	-45.567994	69.00	1	1.100	0.900	51.00	113.55	0	0
364	1	9.98	4.88	0.00	0.00	3	1.0136921	-46.348031	69.00	1	1.100	0.900	18.33	0.75	0	0
365	1	9.64	1.33	0.00	32.00	3	1.0400000	-44.608431	69.00	1	1.100	0.900	1074.02	0.00	0	0
366	1	8.19	3.01	0.00	0.00	4	1.0298740	-47.831859	69.00	1	1.100	0.900	17.21	4.28	0	0
367	1	7.42	1.30	0.00	0.00	2	1.0204511	-39.969010	69.00	1	1.100	0.900	32.16	5.75	0	0
368	1	7.42	3.46	0.00	0.00	1	1.0139342	-47.931073	69.00	1	1.100	0.900	30.61	38.64	0	0
369	1	7.75	1.48	0.00	0.00	1	0.9900427	-45.897365	69.00	1	1.100	0.900	55.42	140.80	0	0
370	1	7.53	1.06	0.00	0.00	4	1.0247462	-42.242586	69.00	1	1.100	0.900	14.64	19.64	0	0
371	1	11.02	3.25	0.00	0.00	2	1.0221191	-41.023408	69.00	1	1.100	0.900	5.31	0.36	0	0
372	1	7.61	1.50	0.00	0.00	2	1.0207679	-39.795475	69.00	1	1.100	0.900	-21.08	-0.75	0	0
373	1	8.12	3.17	0.00	0.00	4	1.0235093	-51.239472	69.00	1	1.100	0.900	14.40	1.46	0	0
374	1	7.75	1.39	0.00	0.00	3	1.0008034	-43.297793	69.00	1	1.100	0.900	92.87	-16.92	0	0
375	1	7.76	2.30	0.00	18.48	2	1.0300000	-40.510282	69.00	1	1.100	0.900	62.24	0.00	0	0
376	1	7.81	1.63	0.00	0.00	3	1.0045625	-40.536753	69.00	1	1.100	0.900	6.42	-0.54	0	0
377	1	8.07	3.34	0.00	0.00	4	1.0178825	-44.629455	69.00	1	1.100	0.900	11.70	14.24	0	0
378	1	8.08	2.22	0.00	0.00	2	1.0184064	-41.589281	69.00	1	1.100	0.900	3.46	0.55	0	0
379	1	9.86	3.12	0.00	0.00	1	1.0005042	-44.730055	69.00	1	1.100	0.900	20.84	17.77	0	0
380	1	9.25	2.17	0.00	0.00	2	1.0121490	-35.835730	69.00	1	1.100	0.900	1.49	5.31	0	0
381	1	8.34	1.33	0.00	0.00	3	1.0096332	-47.944115	69.00	1	1.100	0.900	16.68	0.31	0	0
382	1	8.77	4.33	0.00	0.00	3	0.9969632	-42.490570	69.00	1	1.100	0.900	7.15	-0.26	0	0
383	1	10.34	2.17	0.00	0.00	1	1.0155295	-49.026597	69.00	1	1.100	0.900	17.06	6.72	0	0
384	1	8.29	2.17	0.00	0.00	3	1.0090154	-47.683617	69.00	1	1.100	0.900	16.96	0.47	0	0
385	1	8.33	1.97	0.00	0.00	1	1.0074647	-52.000577	69.00	1	1.100	0.900	39.09	2.04	0	0
386	1	8.41	2.89	0.00	0.00	1	1.0292487	-48.577425	69.00	1	1.100	0.900	17.95	0.00	0	0
387	1	8.45	2.82	0.00	0.00	3	1.0017459	-44.565322	69.00	1	1.100	0.900	20.00	0.32	0	0
388	1	8.60	1.67	0.00	0.00	4	1.0209339	-44.324734	69.00	1	1.100	0.900	14.39	27.89	0	0
389	1	8.55	1.98	0.00	0.00	1	1.0118904	-50.861234	69.00	1	1.100	0.900	30.80	3.05	0	0
390	1	8.57	2.48	0.00	0.00	4	1.0315490	-42.048308	69.00	1	1.100	0.900	13.59	17.83	0	0
391	1	8.58	3.52	0.00	0.00	1	0.9966820	-50.706887	69.00	1	1.100	0.900	41.08	4.33	0	0
392	1	8.62	1.97	0.00	0.00	1	0.9921073	-46.994295	69.00	1	1.100	0.900	40.78	70.78	0	0
393	1	8.72	4.11	0.00	0.00	3	0.9992913	-43.679837	69.00	1	1.100	0.900	1115.74	12.80	0	0
394	1	9.21	3.26	0.00	0.00	1	1.0006348	-46.061442	69.00	1	1.100	0.900	17.02	16.40	0	0
395	1	8.89	1.40	0.00	0.00	4	1.0084269	-47.904204	69.00	1	1.100	0.900	10.85	3.92	0	0
396	1	8.89	1.84	0.00	28.71	1	1.0300000	-48.517038	69.00	1	1.100	0.900	17.94	0.00	0	0
397	1	0.00	0.00	0.00	0.00	4	1.0282351	-40.635611	138.00	1	1.100	0.900	15.99	27.60	0	0
398	1	10.48	1.62	0.00	0.00	4	1.0285509	-42.098551	69.00	1	1.100	0.900	17.12	25.84	0	0
399	1	11.24	3.13	0.00	0.00	4	0.9985561	-47.038694	69.00	1	1.100	0.900	30.41	61.40	0	0
400	1	9.08	1.41	0.00	0.00	2	1.0103180	-40.423055	69.00	1	1.100	0.900	152.04	2.08	0	0
401	1	9.16	2.17	0.00	0.00	3	1.0204612	-38.023203	69.00	1	1.100	0.900	11.00	0.56	0	0
402	1	9.20	3.59	0.00	0.00	2	1.0204065	-38.602255	69.00	1	1.100	0.900	4.36	1.06	0	0
403	1	0.00	0.00	0.00	0.00	4	1.0366497	-39.260861	138.00	1	1.100	0.900	14.07	25.53	0	0
404	1	11.92	3.03	0.00	0.00	4	1.0306474	-41.517350	69.00	1	1.100	0.900	16.43	27.64	0	0
405	1	9.23	2.44	0.00	0.00	1	1.0259526	-47.355598	69.00	1	1.100	0.900	50.26	1.28	0	0
406	1	9.23	2.41	0.00	0.00	1	1.0204838	-43.494624	69.00	1	1.100	0.900	-3.46	3.11	0	0
407	1	11.61	2.76	0.00	0.00	1	1.0053727	-46.681842	69.00	1	1.100	0.900	23.23	20.98	0	0
408	1	9.41	1.22	0.00	40.13	1	1.0300000	-50.121959	69.00	1	1.100	0.900	124.47	0.00	0	0
409	1	9.41	4.16	0.00	0.00	2	1.0071194	-39.993581	69.00	1	1.100	0.900	-19.18	-0.74	0	0
410	1	9.45	2.38	0.00	0.00	1	1.0031903	-46.754313	69.00	1	1.100	0.900	75.46	164.26	0	0
411	1	9.45	0.96	0.00	0.00	2	1.0267068	-40.750403	69.00	1	1.100	0.900	5.00	0.74	0	0
412	1	9.50	1.59	0.00	0.00	1	1.0161727	-45.799668	69.00	1	1.100	0.900	16.81	18.38	0	0
413	1	0.00	0.00	0.00	0.00	2	1.0376999	-35.970583	138.00	1	1.100	0.900	-0.09	0.11	0	0
414	1	11.58	5.70	0.00	0.00	2	1.0335673	-38.372717	69.00	1	1.100	0.900	13.48	-1.54	0	0
415	1	0.00	0.00	0.00	0.00	1	1.0122118	-46.916012	138.00	1	1.100	0.900	48.35	8.03	0	0
416	1	11.44	4.50	0.00	0.00	1	1.0049415	-49.461103	69.00	1	1.100	0.900	44.90	5.23	0	0
417	1	9.86	1.95	0.00	0.00	1	0.9885827	-45.560034	69.00	1	1.100	0.900	16.71	35.99	0	0
418	1	9.94	1.39	0.00	0.00	2	1.0183954	-40.205773	69.00	1	1.100	0.900	31.06	5.33	0	0
419	1	9.96	4.35	0.00	0.00	1	0.9910925	-50.366673	69.00	1	1.100	0.900	36.93	6.17	0	0
420	1	9.99	2.35	0.00	0.00	4	1.0041050	-48.275370	69.00	1	1.100	0.900	10.88	3.83	0	0
421	1	10.14	1.10	0.00	0.00	1	1.0252432	-52.913258	69.00	1	1.100	0.900	27.59	0.27	0	0
422	1	10.14	1.18	0.00	0.00	1	0.9853485	-46.678662	69.00	1	1.100	0.900	-2.71	13.63	0	0
423	1	10.17	4.67	0.00	0.00	4	1.0137679	-42.026706	69.00	1	1.100	0.900	17.64	27.86	0	0
424	1	0.00	0.00	0.00	0.00	2	1.0314904	-30.933838	138.00	1	1.100	0.900	-2.55	4.21	0	0
425	1	10.23	4.38	0.00	0.00	2	1.0280885	-32.399730	69.00	1	1.100	0.900	17.56	13.50	0	0
426	1	10.36	2.95	0.00	46.14	1	1.0400000	-47.375674	69.00	1	1.100	0.900	984.34	0.00	0	0
427	1	11.03	3.64	0.00	25.92	2	1.0400000	-42.534839	69.00	1	1.100	0.900	91.41	0.00	0	0
428	1	10.71	2.52	0.00	0.00	2	1.0034050	-37.544501	69.00	1	1.100	0.900	-1.44	1.92	0	0
429	1	13.35	3.24	0.00	31.52	2	1.0200000	-43.274357	69.00	1	1.100	0.900	20.64	0.00	0	0
430	1	12.56	5.80	0.00	0.00	4	1.0250480	-46.261482	69.00	1	1.100	0.900	10.97	5.75	0	0
431	1	10.84	2.33	0.00	0.00	4	1.0262537	-43.730991	69.00	1	1.100	0.900	10.39	14.58	0	0
432	1	11.00	2.42	0.00	0.00	1	0.9944560	-45.937042	69.00	1	1.100	0.900	71.45	173.37	0	0
433	1	10.92	5.36	0.00	0.00	3	0.9914444	-41.651023	69.00	1	1.100	0.900	11.99	0.97	0	0
434	1	11.00	2.81	0.00	0.00	1	0.9984422	-46.845150	69.00	1	1.100	0.900	34.98	36.84	0	0
435	1	11.03	1.83	0.00	0.00	4	1.0150477	-44.477963	69.00	1	1.100	0.900	3.19	5.95	0	0
436	1	0.00	0.00	0.00	0.00	3	1.0261711	-37.357207	138.00	1	1.100	0.900	6.44	-0.13	0	0
437	1	13.17	4.52	0.00	0.00	3	1.0191278	-39.437787	69.00	1	1.100	0.900	13.95	2.74	0	0
438	1	11.12	3.84	0.00	0.00	1	1.0162279	-51.545618	69.00	1	1.100	0.900	41.37	4.49	0	0
439	1	0.00	0.00	0.00	0.00	3	1.0140926	-44.971898	138.00	1	1.100	0.900	1103.45	7.72	0	0
440	1	11.13	2.45	0.00	0.00	3	1.0140926	-44.971898	69.00	1	1.100	0.900	1103.45	7.72	0	0
441	1	0.00	0.00	0.00	39.04	1	1.0300000	-48.631606	138.00	1	1.100	0.900	30.92	0.00	0	0
442	1	11.29	3.29	0.00	0.00	1	1.0226841	-51.246905	69.00	1	1.100	0.900	29.60	0.96	0	0
443	1	11.52	1.93	0.00	0.00	3	1.0214095	-45.043652	69.00	1	1.100	0.900	1095.82	5.56	0	0
444	1	0.00	0.00	0.00	0.00	3	1.0244133	-40.163215	138.00	1	1.100	0.900	12.28	0.24	0	0
445	1	11.73	2.53	0.00	0.00	3	1.0146736	-46.319988	69.00	1	1.100	0.900	15.84	0.69	0	0
446	1	11.74	4.07	0.00	0.00	4	1.0185377	-41.795673	69.00	1	1.100	0.900	17.23	27.13	0	0
447	1	11.76	3.84	0.00	0.00	1	0.9859464	-49.057315	69.00	1	1.100	0.900	20.07	22.89	0	0
448	1	11.82	5.88	0.00	0.00	2	1.0193064	-41.574042	69.00	1	1.100	0.900	1.44	0.35	0	0
449	1	13.19	5.47	0.00	0.00	1	0.9859371	-45.949070	69.00	1	1.100	0.900	51.64	119.93	0	0
450	1	12.42	3.26	0.00	0.00	1	1.0051936	-50.339655	69.00	1	1.100	0.900	63.25	5.82	0	0
451	1	14.68	7.17	0.00	0.00	4	1.0215120	-50.165873	69.00	1	1.100	0.900	20.91	0.56	0	0
452	1	14.15	4.31	0.00	0.00	2	1.0030459	-34.440295	69.00	1	1.100	0.900	-3.82	1.10	0	0
453	1	12.46	3.97	0.00	0.00	1	1.0359358	-45.965541	69.00	1	1.100	0.900	50.24	0.05	0	0
454	1	0.00	0.00	0.00	0.00	4	1.0366721	-42.738061	138.00	1	1.100	0.900	15.22	29.54	0	0
455	1	12.62	2.94	0.00	0.00	4	1.0341760	-45.733435	69.00	1	1.100	0.900	19.62	54.50	0	0
456	1	15.53	1.81	0.00	0.00	1	1.0053457	-51.449382	69.00	1	1.100	0.900	47.83	6.72	0	0
457	1	12.84	4.73	0.00	0.00	1	0.9847992	-46.176493	69.00	1	1.100	0.900	24.12	17.50	0	0
458	1	17.67	6.89	0.00	0.00	2	1.0075866	-39.127305	69.00	1	1.100	0.900	-15.61	8.25	0	0
459	1	12.95	5.64	0.00	0.00	1	0.9871934	-50.851863	69.00	1	1.100	0.900	36.39	6.19	0	0
460	1	0.00	0.00	0.00	0.00	2	1.0247936	-35.943411	138.00	1	1.100	0.900	13.26	3.12	0	0
461	1	12.98	3.06	0.00	0.00	2	1.0259500	-39.290047	69.00	1	1.100	0.900	33.20	6.26	0	0
462	1	14.00	4.98	0.00	0.00	3	0.9858507	-42.377129	69.00	1	1.100	0.900	11.78	0.83	0	0
463	1	0.00	0.00	0.00	0.00	2	1.0319011	-32.861820	138.00	1	1.100	0.900	0.90	0.40	0	0
464	1	14.28	5.82	0.00	0.00	2	1.0309391	-38.249367	69.00	1	1.100	0.900	3.46	1.03	0	0
465	1	13.81	6.61	0.00	0.00	2	1.0076880	-37.504852	69.00	1	1.100	0.900	-9.15	-1.94	0	0
466	1	13.29	5.84	0.00	0.00	1	1.0173231	-47.606136	69.00	1	1.100	0.900	1004.46	8.73	0	0
467	1	13.24	1.40	0.00	0.00	1	0.9849182	-51.200729	69.00	1	1.100	0.900	40.56	7.51	0	0
468	1	16.19	6.35	0.00	0.00	1	0.9832768	-46.640399	69.00	1	1.100	0.900	-50.01	-10.81	0	0
469	1	13.46	1.38	0.00	0.00	1	1.0013890	-45.211962	69.00	1	1.100	0.900	49.91	127.14	0	0
470	1	13.47	6.26	0.00	0.00	2	1.0177255	-38.026312	69.00	1	1.100	0.900	83.59	-1.17	0	0
471	1	13.53	3.93	0.00	0.00	4	1.0034353	-46.787538	69.00	1	1.100	0.900	13.08	11.60	0	0
472	1	0.00	0.00	0.00	0.00	3	1.0275447	-40.352346	138.00	1	1.100	0.900	11.33	0.22	0	0
473	1	13.87	1.80	0.00	0.00	3	1.0230998	-44.185055	69.00	1	1.100	0.900	15.00	1.21	0	0
474	1	14.87	3.00	0.00	0.00	1	0.9913726	-50.837661	69.00	1	1.100	0.900	44.18	7.04	0	0
475	1	0.00	0.00	0.00	0.00	1	0.9952939	-42.014271	138.00	1	1.100	0.900	30.67	76.03	0	0
476	1	13.98	1.98	0.00	0.00	1	0.9936880	-44.824466	69.00	1	1.100	0.900	40.26	98.45	0	0
477	1	14.74	3.85	0.00	0.00	4	1.0036522	-47.838429	69.00	1	1.100	0.900	38.08	83.79	0	0
478	1	14.14	6.35	0.00	0.00	4	1.0146781	-50.061491	69.00	1	1.100	0.900	11.25	1.24	0	0
479	1	14.25	6.80	0.00	0.00	4	1.0250689	-42.356203	69.00	1	1.100	0.900	17.89	28.70	0	0
480	1	14.64	6.65	0.00	0.00	2	0.9994924	-42.854622	69.00	1	1.100	0.900	11.13	1.12	0	0
481	1	0.00	0.00	0.00	17.72	1	1.0300000	-41.605975	138.00	1	1.100	0.900	20.00	0.00	0	0
482	1	17.10	7.02	0.00	0.00	1	1.0191817	-45.849574	69.00	1	1.100	0.900	21.67	15.62	0	0
483	1	14.62	5.42	0.00	0.00	4	1.0205236	-42.497337	69.00	1	1.100	0.900	15.51	21.28	0	0
484	1	14.70	2.62	0.00	0.00	1	1.0129388	-49.846589	69.00	1	1.100	0.900	15.41	6.32	0	0
485	1	17.71	4.59	0.00	0.00	1	1.0251310	-42.378807	69.00	1	1.100	0.900	-1.58	3.48	0	0
486	1	15.28	2.02	0.00	0.00	2	1.0229005	-40.757897	69.00	1	1.100	0.900	-2.70	0.06	0	0
487	1	15.37	6.20	0.00	0.00	3	1.0150790	-38.110960	69.00	1	1.100	0.900	12.56	0.01	0	0
488	1	0.00	0.00	0.00	0.00	3	1.0314388	-38.585261	138.00	1	1.100	0.900	4.39	-0.84	0	0
489	1	16.84	5.80	0.00	0.00	3	1.0308432	-43.232129	69.00	1	1.100	0.900	44.43	-3.25	0	0
490	1	0.00	0.00	0.00	0.00	1	1.0433790	-44.650712	138.00	1	1.100	0.900	-7.98	1.10	0	0
491	1	15.44	5.34	0.00	0.00	1	1.0055498	-49.318210	69.00	1	1.100	0.900	4.80	8.83	0	0
492	1	15.44	4.35	0.00	0.00	2	1.0129932	-39.972587	69.00	1	1.100	0.900	-1.22	-0.17	0	0
493	1	15.92	6.22	0.00	0.00	4	1.0086773	-47.287838	69.00	1	1.100	0.900	-4.58	10.15	0	0
494	1	16.01	6.76	0.00	0.00	1	1.0080456	-45.377323	69.00	1	1.100	0.900	64.99	166.49	0	0
495	1	16.58	4.40	0.00	0.00	2	1.0090250	-34.838047	69.00	1	1.100	0.900	5.56	8.72	0	0
496	1	16.37	7.74	0.00	0.00	1	1.0056568	-51.134057	69.00	1	1.100	0.900	34.02	1.50	0	0
497	1	16.41	7.21	0.00	0.00	3	0.9885206	-44.161502	69.00	1	1.100	0.900	21.23	0.52	0	0
498	1	0.00	0.00	0.00	0.00	3	1.0325816	-34.070500	138.00	1	1.100	0.900	3.51	-1.06	0	0
499	1	16.48	6.31	0.00	0.00	3	1.0257010	-37.412103	69.00	1	1.100	0.900	1.67	-2.75	0	0
500	1	16.56	3.17	0.00	0.00	2	1.0219189	-39.765818	69.00	1	1.100	0.900	-30.41	-3.45	0	0
501	1	0.00	0.00	0.00	0.00	4	1.0442992	-41.562018	138.00	1	1.100	0.900	17.85	30.57	0	0
502	1	20.95	3.83	0.00	0.00	4	1.0308080	-42.787256	69.00	1	1.100	0.900	18.98	29.75	0	0
503	1	16.75	4.85	0.00	0.00	1	0.9911883	-45.725873	69.00	1	1.100	0.900	17.53	25.39	0	0
504	1	16.83	6.68	0.00	0.00	1	0.9997494	-49.611769	69.00	1	1.100	0.900	8.45	10.15	0	0
505	1	0.00	0.00	0.00	0.00	4	1.0371279	-42.331326	138.00	1	1.100	0.900	17.25	3.87	0	0
506	1	17.02	2.88	0.00	0.00	4	1.0449114	-44.976492	69.00	1	1.100	0.900	17.19	2.79	0	0
507	1	18.17	8.78	0.00	0.00	4	0.9969924	-47.766159	69.00	1	1.100	0.900	35.60	74.93	0	0
508	1	0.00	0.00	0.00	0.00	4	1.0287125	-40.233392	138.00	1	1.100	0.900	15.70	28.06	0	0
509	1	19.23	8.83	0.00	0.00	4	1.0160589	-41.817065	69.00	1	1.100	0.900	17.43	28.22	0	0
510	1	0.00	0.00	0.00	0.00	4	1.0330406	-44.554988	138.00	1	1.100	0.900	17.39	2.93	0	0
511	1	17.52	3.94	0.00	0.00	4	1.0366942	-48.714403	69.00	1	1.100	0.900	17.76	1.14	0	0
512	1	0.00	0.00	0.00	0.00	1	1.0171989	-42.816117	138.00	1	1.100	0.900	50.30	14.09	0	0
513	1	17.71	2.84	0.00	20.00	1	1.0400000	-45.361720	69.00	1	1.100	0.900	50.05	0.00	0	0
514	1	0.00	0.00	0.00	0.00	1	1.0324209	-43.478260	138.00	1	1.100	0.900	-8.86	1.52	0	0
515	1	17.77	2.46	0.00	0.00	1	1.0204218	-44.426811	69.00	1	1.100	0.900	-6.39	2.86	0	0
516	1	18.04	7.73	0.00	0.00	1	0.9995695	-45.679691	69.00	1	1.100	0.900	20.94	31.01	0	0
517	1	0.00	0.00	0.00	0.00	1	0.9977541	-47.267816	138.00	1	1.100	0.900	33.68	6.82	0	0
518	1	18.67	8.61	0.00	0.00	1	0.9905796	-50.312710	69.00	1	1.100	0.900	37.95	7.56	0	0
519	1	0.00	0.00	0.00	0.00	2	1.0314410	-37.490714	138.00	1	1.100	0.900	-0.93	0.18	0	0
520	1	19.08	3.52	0.00	0.00	2	1.0203557	-39.965024	69.00	1	1.100	0.900	5.46	1.36	0	0
521	1	0.00	0.00	0.00	0.00	1	1.0334849	-46.355059	138.00	1	1.100	0.900	14.38	3.80	0	0
522	1	19.47	5.21	0.00	0.00	1	1.0099536	-49.316775	69.00	1	1.100	0.900	15.94	6.72	0	0
523	1	19.85	3.01	0.00	0.00	2	1.0097735	-43.572803	69.00	1	1.100	0.900	17.81	0.48	0	0
524	1	20.15	2.86	0.00	0.00	3	0.9758295	-45.651912	69.00	1	1.100	0.900	20.55	0.51	0	0
525	1	0.00	0.00	0.00	0.00	2	1.0261715	-31.367530	138.00	1	1.100	0.900	-2.63	4.26	0	0
526	1	20.28	6.80	0.00	0.00	2	1.0107529	-34.300776	69.00	1	1.100	0.900	7.01	9.88	0	0
527	1	22.51	8.92	0.00	0.00	1	0.9893465	-46.091307	69.00	1	1.100	0.900	66.91	170.33	0	0
528	1	20.71	3.72	0.00	0.00	1	0.9829800	-46.826147	69.00	1	1.100	0.900	47.78	90.89	0	0
529	1	25.52	7.48	0.00	0.00	2	1.0239058	-36.032486	69.00	1	1.100	0.900	-1.35	-0.35	0	0
530	1	0.00	0.00	0.00	0.00	4	1.0338909	-41.272824	138.00	1	1.100	0.900	9.05	9.90	0	0
531	1	23.21	10.13	0.00	0.00	4	1.0256500	-44.621059	69.00	1	1.100	0.900	11.86	10.83	0	0
532	1	21.03	9.78	0.00	67.23	1	1.0200000	-50.976300	69.00	1	1.100	0.900	33.55	0.00	0	0
533	1	21.91	4.99	0.00	0.00	3	1.0125002	-40.346000	69.00	1	1.100	0.900	20.70	2.49	0	0
534	1	22.10	6.70	0.00	0.00	3	0.9860466	-49.176625	69.00	1	1.100	0.900	18.42	0.60	0	0
535	1	0.00	0.00	0.00	0.00	4	1.0486101	-42.450346	138.00	1	1.100	0.900	10.20	4.43	0	0
536	1	22.50	8.19	0.00	0.00	4	1.0438540	-45.198651	69.00	1	1.100	0.900	10.85	3.51	0	0
537	1	0.00	0.00	0.00	0.00	4	1.0525703	-44.277126	138.00	1	1.100	0.900	30.37	60.64	0	0
538	1	23.22	11.17	0.00	0.00	4	1.0225593	-47.146521	69.00	1	1.100	0.900	33.96	72.48	0	0
539	1	23.55	9.44	0.00	0.00	1	0.9940070	-47.761251	69.00	1	1.100	0.900	48.57	26.42	0	0
540	1	24.46	9.08	0.00	0.00	1	0.9978222	-48.303588	69.00	1	1.100	0.900	45.90	73.62	0	0
541	1	24.49	3.08	0.00	0.00	1	0.9951156	-45.255999	69.00	1	1.100	0.900	8.45	23.92	0	0
542	1	24.60	7.93	0.00	0.00	1	0.9857504	-46.322718	69.00	1	1.100	0.900	23.66	35.01	0	0
543	1	24.74	4.01	0.00	39.00	2	1.0300000	-40.281756	69.00	1	1.100	0.900	-25.70	0.00	0	0
544	1	0.00	0.00	0.00	0.00	1	1.0166766	-46.022289	138.00	1	1.100	0.900	49.50	8.91	0	0
545	1	24.89	6.60	0.00	35.18	1	1.0400000	-46.977479	69.00	1	1.100	0.900	49.76	0.00	0	0
546	1	24.98	5.80	0.00	0.00	1	0.9925852	-47.030960	69.00	1	1.100	0.900	56.07	109.13	0	0
547	1	25.29	4.01	0.00	22.74	1	1.0300000	-53.376140	69.00	1	1.100	0.900	26.24	0.00	0	0
548	1	0.00	0.00	0.00	0.00	2	1.0292659	-32.367150	138.00	1	1.100	0.900	0.49	2.24	0	0
549	1	25.77	10.24	0.00	39.49	2	1.0400000	-35.101782	69.00	1	1.100	0.900	11.63	0.00	0	0
550	1	25.44	8.10	0.00	0.00	2	1.0136687	-37.242843	69.00	1	1.100	0.900	-9.69	3.68	0	0
551	1	25.45	9.69	0.00	0.00	1	1.0142570	-49.700652	69.00	1	1.100	0.900	16.28	6.27	0	0
552	1	26.44	8.61	0.00	0.00	2	1.0289584	-35.226804	69.00	1	1.100	0.900	11.49	0.32	0	0
553	1	27.26	9.08	0.00	0.00	1	1.0014667	-47.056705	69.00	1	1.100	0.900	52.30	98.74	0	0
554	1	27.98	3.82	0.00	0.00	1	0.9923736	-48.429407	69.00	1	1.100	0.900	37.47	49.98	0	0
555	1	30.74	13.44	0.00	0.00	3	1.0160084	-44.682669	69.00	1	1.100	0.900	16.65	0.68	0	0
556	1	0.00	0.00	0.00	0.00	2	1.0244710	-32.039797	138.00	1	1.100	0.900	0.60	1.66	0	0
557	1	28.82	8.63	0.00	0.00	2	1.0184577	-36.729235	69.00	1	1.100	0.900	1.88	1.65	0	0
558	1	30.90	11.05	0.00	0.00	3	0.9841393	-41.763311	69.00	1	1.100	0.900	11.45	0.88	0	0
559	1	29.57	12.14	0.00	0.00	1	1.0003992	-46.266886	69.00	1	1.100	0.900	18.28	22.94	0	0
560	1	0.00	0.00	0.00	0.00	1	1.0449480	-47.134574	138.00	1	1.100	0.900	14.59	0.85	0	0
561	1	29.60	14.14	0.00	0.00	1	1.0175712	-49.358218	69.00	1	1.100	0.900	16.84	7.43	0	0
562	1	0.00	0.00	0.00	0.00	2	1.0259029	-32.078607	138.00	1	1.100	0.900	-12.73	-0.24	0	0
563	1	29.95	13.89	0.00	0.00	2	1.0234962	-35.665246	69.00	1	1.100	0.900	-29.13	-10.66	0	0
564	1	0.00	0.00	0.00	0.00	3	1.0257875	-40.790397	138.00	1	1.100	0.900	11.79	0.31	0	0
565	1	31.61	6.37	0.00	0.00	3	1.0212745	-44.274707	69.00	1	1.100	0.900	15.21	1.14	0	0
566	1	30.96	3.32	0.00	0.00	1	1.0051924	-49.414865	69.00	1	1.100	0.900	64.08	32.47	0	0
567	1	0.00	0.00	0.00	133.43	1	1.0500000	-46.882615	138.00	1	1.100	0.900	14.11	0.00	0	0
568	1	31.21	8.88	0.00	0.00	1	1.0273868	-49.131814	69.00	1	1.100	0.900	15.12	4.75	0	0
569	1	0.00	0.00	0.00	0.00	1	1.0258697	-42.786882	138.00	1	1.100	0.900	28.69	21.76	0	0
570	1	31.21	13.47	0.00	0.00	1	1.0228878	-46.262955	69.00	1	1.100	0.900	61.53	25.12	0	0
571	1	31.45	7.17	0.00	0.00	1	1.0071309	-49.605357	69.00	1	1.100	0.900	16.12	6.37	0	0
572	1	31.57	11.45	0.00	40.93	4	1.0400000	-51.521863	69.00	1	1.100	0.900	1132.73	0.00	0	0
573	1	0.00	0.00	0.00	0.00	1	1.0137027	-47.671002	138.00	1	1.100	0.900	31.79	3.46	0	0
574	1	32.27	4.37	0.00	0.00	1	0.9923104	-50.854877	69.00	1	1.100	0.900	35.31	5.94	0	0
575	1	32.38	8.40	0.00	0.00	4	1.0305364	-48.285771	69.00	1	1.100	0.900	9.20	10.07	0	0
576	1	35.27	4.97	0.00	50.00	1	1.0086803	-47.738009	69.00	1	1.100	0.900	60.83	115.85	0	0
577	1	32.87	15.87	0.00	0.00	2	0.9987593	-34.220892	69.00	1	1.100	0.900	25.20	14.65	0	0
578	1	33.37	12.83	0.00	0.00	3	0.9913066	-45.380442	69.00	1	1.100	0.900	50.74	-6.48	0	0
579	1	33.04	6.31	0.00	0.00	4	1.0297779	-43.603203	69.00	1	1.100	0.900	16.32	20.89	0	0
580	1	37.25	8.87	0.00	0.00	3	1.0181758	-47.613378	69.00	1	1.100	0.900	20.46	0.51	0	0
581	1	33.90	15.87	0.00	0.00	1	0.9923839	-50.859806	69.00	1	1.100	0.900	34.46	3.74	0	0
582	1	34.57	14.44	0.00	0.00	1	0.9721304	-46.213931	69.00	1	1.100	0.900	18.30	37.10	0	0
583	1	34.82	4.49	0.00	26.26	2	1.0300000	-42.562924	69.00	1	1.100	0.900	0.65	0.00	0	0
584	1	36.47	15.39	0.00	0.00	4	1.0050429	-51.973558	69.00	1	1.100	0.900	13.18	0.24	0	0
585	1	37.98	18.57	0.00	0.00	2	1.0013610	-42.801759	69.00	1	1.100	0.900	14.97	0.94	0	0
586	1	36.20	7.87	0.00	0.00	2	1.0201497	-34.516616	69.00	1	1.100	0.900	11.15	0.85	0	0
587	1	0.00	0.00	0.00	0.00	4	1.0453822	-40.489472	138.00	1	1.100	0.900	13.08	17.08	0	0
588	1	36.22	6.99	0.00	0.00	4	1.0409205	-41.828976	69.00	1	1.100	0.900	13.63	16.75	0	0
589	1	37.48	11.75	0.00	0.00	2	1.0200308	-29.894447	69.00	1	1.100	0.900	-0.66	-0.06	0	0
590	1	37.53	3.85	0.00	0.00	1	1.0033385	-45.323160	69.00	1	1.100	0.900	26.66	44.64	0	0
591	1	0.00	0.00	0.00	0.00	3	1.0162219	-42.117971	138.00	1	1.100	0.900	13.34	0.36	0	0
592	1	37.87	17.03	0.00	0.00	3	1.0106691	-46.614568	69.00	1	1.100	0.900	15.55	0.59	0	0
593	1	37.90	7.72	0.00	0.00	1	0.9773434	-49.708678	69.00	1	1.100	0.900	411.08	25.94	0	0
594	1	39.10	8.39	0.00	50.00	1	1.0184480	-50.493225	69.00	1	1.100	0.900	54.74	28.35	0	0
595	1	39.25	9.28	0.00	0.00	1	0.9925791	-49.530662	69.00	1	1.100	0.900	25.12	11.95	0	0
596	1	39.80	6.58	0.00	0.00	1	0.9960223	-49.760503	69.00	1	1.100	0.900	12.31	11.31	0	0
597	1	0.00	0.00	0.00	0.00	1	1.0110719	-43.307481	138.00	1	1.100	0.900	34.26	41.81	0	0
598	1	40.85	12.26	0.00	0.00	1	1.0006629	-46.983211	69.00	1	1.100	0.900	33.95	34.21	0	0
599	1	0.00	0.00	0.00	0.00	1	1.0128836	-42.844459	138.00	1	1.100	0.900	50.52	16.19	0	0
600	1	42.15	12.33	0.00	0.00	1	1.0163788	-45.970376	69.00	1	1.100	0.900	51.99	8.99	0	0
601	1	0.00	0.00	0.00	0.00	1	1.0047243	-41.310225	138.00	1	1.100	0.900	36.67	100.13	0	0
602	1	42.33	13.55	0.00	0.00	1	0.9923719	-45.753781	69.00	1	1.100	0.900	49.28	104.09	0	0
603	1	0.00	0.00	0.00	0.00	1	1.0208837	-45.795825	138.00	1	1.100	0.900	2.94	3.34	0	0
604	1	42.27	11.66	0.00	0.00	1	0.9961982	-50.030673	69.00	1	1.100	0.900	4.28	7.42	0	0
605	1	0.00	0.00	0.00	0.00	1	1.0185176	-41.593692	138.00	1	1.100	0.900	51.69	151.27	0	0
606	1	42.73	17.44	0.00	0.00	1	1.0113015	-45.080222	69.00	1	1.100	0.900	75.05	199.08	0	0
607	1	0.00	0.00	0.00	0.00	1	1.0503673	-24.377555	345.00	1	1.100	0.900	6.12	0.50	0	0
608	1	0.00	0.00	0.00	0.00	1	1.0069677	-43.565041	138.00	1	1.100	0.900	75.74	41.17	0	0
609	1	42.84	13.45	0.00	0.00	1	0.9958740	-47.362661	69.00	1	1.100	0.900	57.48	27.87	0	0
610	1	0.00	0.00	0.00	0.00	1	1.0117169	-42.577543	138.00	1	1.100	0.900	31.19	47.76	0	0
611	1	43.29	13.25	0.00	0.00	1	1.0006378	-46.335385	69.00	1	1.100	0.900	35.80	39.70	0	0
612	1	0.00	0.00	0.00	0.00	4	1.0366009	-42.789523	138.00	1	1.100	0.900	10.07	4.85	0	0
613	1	46.27	22.83	0.00	0.00	4	1.0111925	-47.200016	69.00	1	1.100	0.900	10.69	4.27	0	0
614	1	0.00	0.00	0.00	0.00	4	1.0297805	-44.307705	138.00	1	1.100	0.900	9.51	3.92	0	0
615	1	46.80	16.93	0.00	0.00	4	1.0080279	-47.419415	69.00	1	1.100	0.900	10.56	4.27	0	0
616	1	0.00	0.00	0.00	0.00	2	1.0162198	-36.877642	138.00	1	1.100	0.900	-0.35	0.06	0	0
617	1	44.26	15.86	0.00	0.00	2	0.9976238	-40.084126	69.00	1	1.100	0.900	6.13	1.61	0	0
618	1	0.00	0.00	0.00	0.00	1	1.0104380	-42.507633	138.00	1	1.100	0.900	25.33	17.39	0	0
619	1	44.65	15.98	0.00	0.00	1	0.9888181	-47.815886	69.00	1	1.100	0.900	228.25	51.48	0	0
620	1	0.00	0.00	0.00	0.00	4	1.0396937	-47.565868	138.00	1	1.100	0.900	66.33	144.62	0	0
621	1	44.68	13.64	0.00	0.00	4	1.0187084	-50.792583	69.00	1	1.100	0.900	129.52	294.90	0	0
622	1	0.00	0.00	0.00	0.00	2	1.0323613	-36.831898	138.00	1	1.100	0.900	-0.02	0.12	0	0
623	1	46.75	16.32	0.00	0.00	2	1.0236541	-39.897377	69.00	1	1.100	0.900	2.04	0.79	0	0
624	1	0.00	0.00	0.00	0.00	1	1.0261317	-42.448234	138.00	1	1.100	0.900	83.54	228.53	0	0
625	1	44.89	12.03	0.00	0.00	1	1.0228978	-46.017650	69.00	1	1.100	0.900	165.10	451.93	0	0
626	1	0.00	0.00	0.00	0.00	1	1.0187017	-45.842395	138.00	1	1.100	0.900	32.42	10.88	0	0
627	1	44.97	13.09	0.00	0.00	1	1.0111662	-50.667493	69.00	1	1.100	0.900	38.95	7.76	0	0
628	1	0.00	0.00	0.00	0.00	1	1.0005928	-45.930473	138.00	1	1.100	0.900	42.44	26.83	0	0
629	1	45.18	6.24	0.00	0.00	1	0.9965897	-49.219250	69.00	1	1.100	0.900	31.42	13.34	0	0
630	1	0.00	0.00	0.00	0.00	1	1.0393245	-35.554485	138.00	1	1.100	0.900	-10.40	-0.76	0	0
631	1	48.12	4.93	0.00	0.00	1	1.0349396	-38.008292	69.00	1	1.100	0.900	-7.61	2.77	0	0
632	1	0.00	0.00	0.00	0.00	1	1.0227686	-45.594163	138.00	1	1.100	0.900	2.87	3.13	0	0
633	1	45.82	4.77	0.00	0.00	1	1.0075319	-49.285264	69.00	1	1.100	0.900	3.96	6.44	0	0
634	1	0.00	0.00	0.00	0.00	1	1.0244817	-45.677297	138.00	1	1.100	0.900	4.02	2.96	0	0
635	1	46.04	15.95	0.00	0.00	1	1.0062096	-49.325340	69.00	1	1.100	0.900	8.26	6.53	0	0
636	1	0.00	0.00	0.00	0.00	2	1.0374825	-36.820294	138.00	1	1.100	0.900	-3.68	-0.01	0	0
637	1	47.84	18.23	0.00	0.00	2	1.0229898	-40.839047	69.00	1	1.100	0.900	-2.06	0.11	0	0
638	1	0.00	0.00	0.00	92.49	1	1.0450000	-22.594858	345.00	1	1.100	0.900	9.88	0.00	0	0
639	1	0.00	0.00	0.00	0.00	1	1.0053616	-45.619630	138.00	1	1.100	0.900	31.14	6.38	0	0
640	1	46.75	9.09	0.00	0.00	1	0.9992459	-49.418046	69.00	1	1.100	0.900	34.23	5.74	0	0
641	1	0.00	0.00	0.00	0.00	1	1.0438473	-23.755767	345.00	1	1.100	0.900	7.00	3.52	0	0
642	1	0.00	0.00	0.00	0.00	1	1.0307462	-40.735003	138.00	1	1.100	0.900	21.71	9.99	0	0
643	1	48.16	15.80	0.00	50.00	1	1.0249517	-46.915316	69.00	1	1.100	0.900	30.96	48.07	0	0
644	1	27.29	5.82	0.00	0.00	1	1.0079657	-44.103841	69.00	1	1.100	0.900	20.51	19.06	0	0
645	1	0.00	0.00	0.00	0.00	1	1.0125453	-44.079343	138.00	1	1.100	0.900	28.85	11.65	0	0
646	1	49.59	16.41	0.00	0.00	1	1.0150109	-48.657779	69.00	1	1.100	0.900	38.03	7.46	0	0
647	1	28.67	14.33	0.00	0.00	3	1.0040237	-39.096409	69.00	1	1.100	0.900	6.40	-1.77	0	0
648	1	0.00	0.00	0.00	0.00	1	1.0089659	-41.528281	138.00	1	1.100	0.900	37.36	101.18	0	0
649	1	53.84	5.91	0.00	0.00	1	1.0119182	-45.943248	69.00	1	1.100	0.900	45.39	83.67	0	0
650	1	0.00	0.00	0.00	51.55	1	1.0200000	-47.204939	138.00	1	1.100	0.900	32.55	0.00	0	0
651	1	26.05	4.85	0.00	0.00	1	0.9988442	-51.129890	69.00	1	1.100	0.900	37.24	3.29	0	0
652	1	0.00	0.00	0.00	0.00	2	1.0434367	-16.927640	345.00	1	1.100	0.900	4.54	1.12	0	0
653	1	0.00	0.00	0.00	0.00	2	1.0356607	-30.941871	138.00	1	1.100	0.900	0.02	0.19	0	0
654	1	54.84	25.03	0.00	0.00	2	1.0176360	-35.244590	69.00	1	1.100	0.900	-2.18	-0.92	0	0
655	1	0.00	0.00	0.00	0.00	1	1.0017678	-45.245937	138.00	1	1.100	0.900	73.78	37.57	0	0
656	1	20.44	7.44	0.00	0.00	1	0.9917379	-48.826510	69.00	1	1.100	0.900	34.07	15.05	0	0
657	1	0.00	0.00	0.00	150.00	1	1.0430244	-44.333308	138.00	1	1.100	0.900	-7.30	1.52	0	0
658	1	60.46	15.07	0.00	0.00	1	1.0085993	-49.203803	69.00	1	1.100	0.900	2.55	7.80	0	0
659	1	0.00	0.00	0.00	0.00	1	1.0376646	-45.462862	138.00	1	1.100	0.900	9.67	1.71	0	0
660	1	44.35	6.24	0.00	0.00	1	1.0006811	-49.906001	69.00	1	1.100	0.900	13.79	7.32	0	0
661	1	0.00	0.00	0.00	0.00	4	1.0464151	-39.564301	138.00	1	1.100	0.900	11.11	11.30	0	0
662	1	63.25	7.44	0.00	0.00	4	1.0395740	-41.457813	69.00	1	1.100	0.900	12.05	11.95	0	0
663	1	0.00	0.00	0.00	292.78	1	1.0500000	-44.511983	138.00	1	1.100	0.900	-9.98	0.00	0	0
664	1	44.86	21.43	0.00	0.00	1	1.0078956	-49.232179	69.00	1	1.100	0.900	2.39	6.49	0	0
665	1	23.36	8.19	0.00	0.00	3	1.0087921	-47.204811	69.00	1	1.100	0.900	16.25	0.42	0	0
666	1	0.00	0.00	0.00	0.00	3	1.0265112	-36.977312	138.00	1	1.100	0.900	5.44	-0.41	0	0
667	1	62.32	10.78	0.00	25.71	3	1.0300000	-42.879099	69.00	1	1.100	0.900	6.39	0.00	0	0
668	1	0.00	0.00	0.00	0.00	1	1.0412061	-44.284955	138.00	1	1.100	0.900	-3.44	1.03	0	0
669	1	27.64	2.91	0.00	0.00	1	1.0073583	-48.745225	69.00	1	1.100	0.900	11.99	10.13	0	0
670	1	0.00	0.00	0.00	0.00	1	1.0002582	-45.740892	138.00	1	1.100	0.900	53.55	30.33	0	0
671	1	33.59	16.55	0.00	0.00	1	0.9918385	-49.152100	69.00	1	1.100	0.900	29.67	13.46	0	0
672	1	0.00	0.00	0.00	21.61	2	1.0200000	-37.429977	138.00	1	1.100	0.900	-0.84	0.00	0	0
673	1	316.12	73.57	0.00	0.00	2	0.9775553	-41.916138	69.00	1	1.100	0.900	5.78	1.72	0	0
674	1	0.00	0.00	0.00	0.00	4	1.0424017	-23.718419	345.00	1	1.100	0.900	4.52	1.39	0	0
675	1	0.00	0.00	0.00	0.00	4	1.0359527	-38.946589	138.00	1	1.100	0.900	5.09	5.84	0	0
676	1	66.20	14.05	0.00	0.00	4	1.0231270	-43.438211	69.00	1	1.100	0.900	3.41	5.76	0	0
677	1	0.00	0.00	0.00	0.00	1	1.0014143	-45.682078	138.00	1	1.100	0.900	44.59	27.38	0	0
678	1	43.45	7.32	0.00	0.00	1	0.9942108	-49.427828	69.00	1	1.100	0.900	28.88	12.74	0	0
679	1	0.00	0.00	0.00	0.00	1	1.0316173	-45.315925	138.00	1	1.100	0.900	5.24	2.18	0	0
680	1	71.37	13.72	0.00	0.00	1	1.0045947	-49.253386	69.00	1	1.100	0.900	11.37	8.07	0	0
681	1	0.00	0.00	0.00	15.14	2	1.0300000	-32.885833	138.00	1	1.100	0.900	-5.08	0.00	0	0
682	1	72.81	8.75	0.00	0.00	2	1.0160803	-37.688958	69.00	1	1.100	0.900	179.63	4.12	0	0
683	1	0.00	0.00	0.00	0.00	1	1.0437313	-20.945828	345.00	1	1.100	0.900	5.52	6.36	0	0
684	1	0.00	0.00	0.00	0.00	1	1.0145440	-38.642923	138.00	1	1.100	0.900	25.75	80.25	0	0
685	1	71.60	10.99	0.00	0.00	1	1.0003506	-45.227847	69.00	1	1.100	0.900	55.00	164.76	0	0
686	1	0.00	0.00	0.00	0.00	1	1.0287962	-42.348317	138.00	1	1.100	0.900	-23.83	-4.25	0	0
687	1	56.46	9.45	0.00	0.00	1	1.0051702	-47.367686	69.00	1	1.100	0.900	39.25	24.28	0	0
688	1	0.00	0.00	0.00	0.00	1	1.0345385	-46.763947	138.00	1	1.100	0.900	11.75	0.86	0	0
689	1	72.72	16.35	0.00	0.00	1	1.0095749	-50.131516	69.00	1	1.100	0.900	12.20	4.06	0	0
690	1	0.00	0.00	0.00	0.00	1	1.0386319	-44.628090	138.00	1	1.100	0.900	3.63	1.51	0	0
691	1	50.78	10.69	0.00	0.00	1	1.0014329	-48.934107	69.00	1	1.100	0.900	15.07	10.81	0	0
692	1	0.00	0.00	0.00	0.00	4	1.0486410	-46.472654	138.00	1	1.100	0.900	44.76	90.15	0	0
693	1	42.26	12.13	0.00	0.00	4	1.0237544	-50.185509	69.00	1	1.100	0.900	53.54	84.40	0	0
694	1	0.00	0.00	0.00	0.00	3	1.0310734	-39.616537	138.00	1	1.100	0.900	12.12	0.15	0	0
695	1	74.60	35.93	0.00	0.00	3	1.0121106	-43.787228	69.00	1	1.100	0.900	16.07	0.79	0	0
696	1	0.00	0.00	0.00	0.00	1	1.0193687	-41.929826	138.00	1	1.100	0.900	24.49	16.34	0	0
697	1	75.12	19.49	0.00	0.00	1	0.9889238	-46.030033	69.00	1	1.100	0.900	24.00	17.34	0	0
698	1	0.00	0.00	0.00	0.00	3	1.0282587	-35.267303	138.00	1	1.100	0.900	4.81	-0.60	0	0
699	1	77.20	16.92	0.00	0.00	3	1.0035976	-39.989625	69.00	1	1.100	0.900	6.80	0.36	0	0
700	1	0.00	0.00	0.00	0.00	4	1.0384785	-43.454888	138.00	1	1.100	0.900	9.18	3.82	0	0
701	1	78.69	19.71	0.00	3.72	4	1.0300000	-48.408550	69.00	1	1.100	0.900	6.75	0.00	0	0
702	1	0.00	0.00	0.00	0.00	1	1.0485806	-24.794849	345.00	1	1.100	0.900	6.13	0.30	0	0
703	1	0.00	0.00	0.00	0.00	1	1.0391475	-41.938076	138.00	1	1.100	0.900	4.26	3.40	0	0
704	1	78.87	19.04	0.00	0.00	1	1.0150213	-47.129707	69.00	1	1.100	0.900	23.47	19.04	0	0
705	1	0.00	0.00	0.00	0.00	2	1.0341986	-36.441587	138.00	1	1.100	0.900	-3.95	0.02	0	0
706	1	41.77	13.97	0.00	0.00	2	1.0176357	-40.719256	69.00	1	1.100	0.900	-3.03	0.11	0	0
707	1	0.00	0.00	0.00	0.00	1	1.0360343	-46.023791	138.00	1	1.100	0.900	10.27	1.10	0	0
708	1	80.16	26.45	0.00	0.00	1	0.9964781	-50.327506	69.00	1	1.100	0.900	13.31	6.70	0	0
709	1	0.00	0.00	0.00	0.00	3	1.0233831	-36.082590	138.00	1	1.100	0.900	4.82	-0.69	0	0
710	1	65.81	15.96	0.00	0.00	3	1.0096348	-39.558500	69.00	1	1.100	0.900	5.09	-0.71	0	0
711	1	0.00	0.00	0.00	0.00	1	1.0049234	-46.815818	138.00	1	1.100	0.900	33.18	4.75	0	0
712	1	80.77	11.17	0.00	0.00	1	0.9903810	-50.819946	69.00	1	1.100	0.900	41.16	7.38	0	0
713	1	0.00	0.00	0.00	0.00	3	1.0266943	-35.545031	138.00	1	1.100	0.900	6.32	-0.26	0	0
714	1	69.04	17.42	0.00	0.00	3	1.0124921	-38.331678	69.00	1	1.100	0.900	6.13	-0.11	0	0
715	1	0.00	0.00	0.00	0.00	4	1.0356101	-44.769374	138.00	1	1.100	0.900	11.67	4.14	0	0
716	1	87.33	14.51	0.00	0.00	4	1.0206054	-51.162257	69.00	1	1.100	0.900	14.15	2.29	0	0
717	1	0.00	0.00	0.00	168.18	1	1.0500000	-22.225821	345.00	1	1.100	0.900	5.26	0.00	0	0
718	1	0.00	0.00	0.00	0.00	1	0.9970108	-40.801828	138.00	1	1.100	0.900	27.24	71.76	0	0
719	1	76.23	22.70	0.00	0.00	1	0.9908701	-45.267101	69.00	1	1.100	0.900	39.64	82.26	0	0
720	1	0.00	0.00	0.00	0.00	4	1.0370562	-40.341883	138.00	1	1.100	0.900	11.02	13.47	0	0
721	1	92.76	9.60	0.00	0.00	4	1.0311948	-43.310448	69.00	1	1.100	0.900	12.91	15.16	0	0
722	1	0.00	0.00	0.00	0.00	2	1.0262325	-31.609656	138.00	1	1.100	0.900	0.14	4.71	0	0
723	1	79.82	15.49	0.00	0.00	2	1.0166985	-33.966107	69.00	1	1.100	0.900	-1.04	4.80	0	0
724	1	0.00	0.00	0.00	0.00	1	1.0286681	-42.812096	138.00	1	1.100	0.900	-33.09	-8.02	0	0
725	1	81.01	17.28	0.00	0.00	1	1.0067755	-47.044258	69.00	1	1.100	0.900	51.31	26.80	0	0
726	1	0.00	0.00	0.00	0.00	1	1.0435360	-23.757745	345.00	1	1.100	0.900	5.92	1.90	0	0
727	1	0.00	0.00	0.00	418.01	1	1.0500000	-44.604746	138.00	1	1.100	0.900	9.05	0.00	0	0
728	1	74.86	34.51	0.00	0.00	1	1.0005029	-49.692663	69.00	1	1.100	0.900	16.93	7.90	0	0
729	1	0.00	0.00	0.00	0.00	1	1.0328871	-43.639870	138.00	1	1.100	0.900	-12.29	0.77	0	0
730	1	66.36	31.96	0.00	0.00	1	1.0047964	-47.375679	69.00	1	1.100	0.900	3.00	11.29	0	0
731	1	0.00	0.00	0.00	150.00	4	1.0598090	-45.227968	138.00	1	1.100	0.900	35.01	68.45	0	0
732	1	105.96	24.51	0.00	0.00	4	1.0230963	-50.341653	69.00	1	1.100	0.900	50.09	78.99	0	0
733	1	0.00	0.00	0.00	0.00	1	1.0102715	-45.548667	138.00	1	1.100	0.900	-3.03	3.50	0	0
734	1	106.99	26.39	0.00	0.00	1	0.9835135	-50.951369	69.00	1	1.100	0.900	6.29	7.35	0	0
735	1	0.00	0.00	0.00	0.00	2	1.0208329	-35.746472	138.00	1	1.100	0.900	-0.86	-0.15	0	0
736	1	109.39	41.67	0.00	0.00	2	1.0181340	-40.620338	69.00	1	1.100	0.900	-1.10	-0.10	0	0
737	1	0.00	0.00	0.00	0.00	1	1.0002429	-45.619096	138.00	1	1.100	0.900	61.24	33.19	0	0
738	1	87.43	23.17	0.00	0.00	1	0.9894630	-49.157337	69.00	1	1.100	0.900	32.73	14.44	0	0
739	1	0.00	0.00	0.00	184.59	1	1.0450000	-44.594183	138.00	1	1.100	0.900	1.87	0.00	0	0
740	1	109.78	40.16	0.00	0.00	1	1.0045122	-48.903966	69.00	1	1.100	0.900	11.94	9.93	0	0
741	1	0.00	0.00	0.00	0.00	1	1.0315092	-45.587711	138.00	1	1.100	0.900	-5.72	2.40	0	0
742	1	109.83	30.97	0.00	0.00	1	0.9901779	-50.519247	69.00	1	1.100	0.900	5.39	9.07	0	0
743	1	0.00	0.00	0.00	0.00	1	1.0036583	-44.434382	138.00	1	1.100	0.900	54.13	31.04	0	0
744	1	85.19	20.04	0.00	0.00	1	0.9898212	-49.029076	69.00	1	1.100	0.900	39.49	16.17	0	0
745	1	0.00	0.00	0.00	0.00	1	1.0298569	-46.434531	138.00	1	1.100	0.900	10.31	1.56	0	0
746	1	112.75	48.51	0.00	0.00	1	0.9813316	-51.196434	69.00	1	1.100	0.900	10.39	6.33	0	0
747	1	0.00	0.00	0.00	0.00	1	1.0278295	-43.435637	138.00	1	1.100	0.900	-4.86	1.93	0	0
748	1	114.58	42.23	0.00	0.00	1	1.0026103	-46.536938	69.00	1	1.100	0.900	-2.62	4.41	0	0
749	1	0.00	0.00	0.00	0.00	2	1.0285121	-36.612901	138.00	1	1.100	0.900	-2.28	-0.07	0	0
750	1	342.45	70.91	0.00	120.46	2	1.0300000	-46.078656	69.00	1	1.100	0.900	-1.95	0.00	0	0
751	1	0.00	0.00	0.00	0.00	1	1.0341156	-46.420958	138.00	1	1.100	0.900	10.85	1.14	0	0
752	1	116.63	26.87	0.00	0.00	1	0.9980934	-50.478501	69.00	1	1.100	0.900	10.70	5.40	0	0
753	1	0.00	0.00	0.00	0.00	1	1.0045659	-44.971594	138.00	1	1.100	0.900	50.58	14.93	0	0
754	1	86.56	10.26	0.00	0.00	1	1.0031067	-50.624160	69.00	1	1.100	0.900	49.44	8.80	0	0
755	1	0.00	0.00	0.00	0.00	1	1.0278616	-46.108056	138.00	1	1.100	0.900	10.96	3.75	0	0
756	1	120.43	28.21	0.00	0.00	1	0.9866726	-50.280371	69.00	1	1.100	0.900	17.41	15.90	0	0
757	1	0.00	0.00	0.00	0.00	1	1.0411055	-45.117748	138.00	1	1.100	0.900	8.65	1.08	0	0
758	1	105.41	46.95	0.00	0.00	1	0.9991385	-49.910030	69.00	1	1.100	0.900	14.47	7.23	0	0
759	1	0.00	0.00	0.00	0.00	1	0.9906705	-42.897524	138.00	1	1.100	0.900	33.00	75.21	0	0
760	1	103.31	42.84	0.00	0.00	1	0.9854113	-46.688042	69.00	1	1.100	0.900	43.94	81.69	0	0
761	1	0.00	0.00	0.00	230.74	1	1.0500000	-45.391576	138.00	1	1.100	0.900	12.71	0.00	0	0
762	1	131.78	32.12	0.00	0.00	1	1.0058240	-49.638955	69.00	1	1.100	0.900	19.68	8.34	0	0
763	1	0.00	0.00	0.00	0.00	1	1.0046359	-44.428334	138.00	1	1.100	0.900	96.73	47.65	0	0
764	1	115.06	34.41	0.00	0.00	1	0.9850532	-48.694851	69.00	1	1.100	0.900	124.44	54.13	0	0
765	1	0.00	0.00	0.00	0.00	1	1.0254691	-40.052301	138.00	1	1.100	0.900	19.73	16.79	0	0
766	1	23.20	11.25	0.00	0.00	1	1.0090016	-43.922768	69.00	1	1.100	0.900	20.46	18.89	0	0
767	1	24.26	2.62	0.00	0.00	3	1.0053091	-39.098628	69.00	1	1.100	0.900	5.71	-1.80	0	0
768	1	28.47	9.46	0.00	0.00	1	0.9981429	-51.176310	69.00	1	1.100	0.900	37.27	3.30	0	0
769	1	39.86	6.05	0.00	0.00	1	0.9901126	-49.027429	69.00	1	1.100	0.900	34.78	15.14	0	0
770	1	16.35	7.64	0.00	0.00	1	0.9980159	-50.009541	69.00	1	1.100	0.900	14.17	8.20	0	0
771	1	16.12	3.43	0.00	0.00	1	1.0074083	-49.289416	69.00	1	1.100	0.900	3.24	6.55	0	0
772	1	38.66	18.39	0.00	0.00	3	1.0077172	-47.226663	69.00	1	1.100	0.900	16.24	0.45	0	0
773	1	0.00	0.00	0.00	0.00	1	1.0409731	-44.262950	138.00	1	1.100	0.900	-6.32	0.86	0	0
774	1	36.15	4.84	0.00	0.00	1	1.0078016	-48.745325	69.00	1	1.100	0.900	11.12	10.01	0	0
775	1	31.20	4.77	0.00	0.00	1	0.9931284	-49.544762	69.00	1	1.100	0.900	26.84	12.23	0	0
776	1	0.00	0.00	0.00	0.00	1	1.0011617	-45.775278	138.00	1	1.100	0.900	42.99	27.43	0	0
777	1	26.31	4.18	0.00	0.00	1	0.9953521	-49.397616	69.00	1	1.100	0.900	27.77	12.30	0	0
778	1	15.73	1.65	0.00	0.00	1	1.0049256	-47.399353	69.00	1	1.100	0.900	39.29	24.28	0	0
779	1	22.49	6.79	0.00	0.00	1	0.9989133	-49.283053	69.00	1	1.100	0.900	16.74	10.59	0	0
780	1	31.98	13.41	0.00	0.00	4	1.0210475	-50.363226	69.00	1	1.100	0.900	53.97	84.22	0	0
781	1	37.45	9.43	0.00	0.00	2	1.0175075	-40.764028	69.00	1	1.100	0.900	-3.07	0.07	0	0
782	1	0.00	0.00	0.00	0.00	3	1.0236489	-36.042434	138.00	1	1.100	0.900	4.82	-0.69	0	0
783	1	14.38	5.80	0.00	0.00	3	1.0100023	-39.502478	69.00	1	1.100	0.900	5.09	-0.72	0	0
784	1	16.22	4.84	0.00	0.00	3	1.0126291	-38.339731	69.00	1	1.100	0.900	6.12	-0.07	0	0
785	1	0.00	0.00	0.00	0.00	1	0.9967227	-40.967511	138.00	1	1.100	0.900	27.97	73.01	0	0
786	1	16.03	7.79	0.00	0.00	1	0.9924127	-45.011346	69.00	1	1.100	0.900	37.83	79.56	0	0
787	1	0.00	0.00	0.00	0.00	2	1.0270545	-31.607060	138.00	1	1.100	0.900	0.12	4.64	0	0
788	1	16.37	6.93	0.00	0.00	2	1.0168680	-33.940476	69.00	1	1.100	0.900	-1.01	4.77	0	0
789	1	0.00	0.00	0.00	0.00	1	1.0267521	-42.926282	138.00	1	1.100	0.900	193.54	94.98	0	0
790	1	16.39	3.26	0.00	0.00	1	1.0093691	-46.789719	69.00	1	1.100	0.900	65.57	28.51	0	0
791	1	25.27	5.61	0.00	0.00	1	1.0000141	-49.742817	69.00	1	1.100	0.900	16.72	7.83	0	0
792	1	39.23	11.44	0.00	0.00	1	1.0033325	-47.437404	69.00	1	1.100	0.900	3.13	11.50	0	0
793	1	20.77	10.11	0.00	0.00	1	0.9892308	-49.197730	69.00	1	1.100	0.900	32.06	14.24	0	0
794	1	0.00	0.00	0.00	0.00	1	1.0049810	-44.263927	138.00	1	1.100	0.900	54.73	31.50	0	0
795	1	25.43	8.98	0.00	0.00	1	0.9917075	-48.906304	69.00	1	1.100	0.900	38.30	15.71	0	0
796	1	0.00	0.00	0.00	0.00	2	1.0201154	-37.912038	138.00	1	1.100	0.900	-0.94	-0.12	0	0
797	1	23.99	5.50	0.00	0.00	2	1.0307273	-45.775427	69.00	1	1.100	0.900	-1.89	-0.03	0	0
798	1	0.00	0.00	0.00	0.00	1	1.0106025	-47.246579	138.00	1	1.100	0.900	49.60	8.91	0	0
799	1	32.65	4.46	0.00	0.00	1	1.0040855	-50.590836	69.00	1	1.100	0.900	49.13	8.63	0	0
800	1	0.00	0.00	0.00	0.00	1	1.0410257	-45.168940	138.00	1	1.100	0.900	9.04	1.12	0	0
801	1	25.06	10.38	0.00	0.00	1	1.0018244	-49.817483	69.00	1	1.100	0.900	13.52	6.72	0	0
802	1	0.00	0.00	0.00	0.00	1	0.9919196	-41.799469	138.00	1	1.100	0.900	30.27	73.55	0	0
803	1	38.94	4.68	0.00	0.00	1	0.9862266	-46.687254	69.00	1	1.100	0.900	43.55	80.68	0	0
804	1	0.00	0.00	0.00	0.00	1	1.0429584	-45.509427	138.00	1	1.100	0.900	13.74	2.83	0	0
805	1	17.03	3.50	0.00	0.00	1	1.0096539	-49.405520	69.00	1	1.100	0.900	17.33	7.42	0	0
806	1	0.00	0.00	0.00	0.00	1	1.0055166	-44.334242	138.00	1	1.100	0.900	96.02	47.50	0	0
807	1	38.11	11.83	0.00	0.00	1	0.9854329	-48.637722	69.00	1	1.100	0.900	123.47	54.29	0	0
808	2	0.00	0.00	0.00	0.00	2	1.0084356	-24.390451	18.00	1	1.100	0.900	6.03	7.80	0	0
809	2	0.00	0.00	0.00	0.00	2	1.0082827	-23.984985	18.00	1	1.100	0.900	5.91	7.83	0	0
810	2	0.00	0.00	0.00	0.00	3	1.0847330	-32.816435	18.00	1	1.100	0.900	12.08	0.00	0	0
811	2	0.00	0.00	0.00	0.00	3	1.0506562	-37.080595	18.00	1	1.100	0.900	12.11	0.01	0	0
812	2	0.00	0.00	0.00	0.00	3	1.0615591	-35.699949	18.00	1	1.100	0.900	12.11	0.01	0	0
813	2	0.00	0.00	0.00	0.00	3	1.0792063	-32.161908	18.00	1	1.100	0.900	12.09	0.00	0	0
814	2	0.00	0.00	0.00	0.00	3	1.0529426	-36.461286	18.00	1	1.100	0.900	12.11	0.02	0	0
815	2	0.00	0.00	0.00	0.00	3	1.0734913	-28.219884	18.00	1	1.100	0.900	3.91	-16.76	0	0
816	2	0.00	0.00	0.00	0.00	3	1.0651626	-29.600475	18.00	1	1.100	0.900	3.87	-0.87	0	0
817	2	0.00	0.00	0.00	0.00	3	1.0521095	-31.580407	18.00	1	1.100	0.900	3.81	-0.89	0	0
818	2	0.00	0.00	0.00	0.00	3	1.0545777	-31.210287	18.00	1	1.100	0.900	3.82	-0.88	0	0
819	2	0.00	0.00	0.00	0.00	3	1.0388811	-15.574238	18.00	1	1.100	0.900	5.07	0.00	0	0
820	2	0.00	0.00	0.00	0.00	3	1.0396350	-16.671055	18.00	1	1.100	0.900	5.07	-0.01	0	0
821	2	0.00	0.00	0.00	0.00	3	1.0402689	-18.196826	18.00	1	1.100	0.900	5.07	-0.01	0	0
822	2	0.00	0.00	0.00	0.00	3	1.0393360	-16.234249	18.00	1	1.100	0.900	5.07	-0.01	0	0
823	2	0.00	0.00	0.00	0.00	3	1.0399991	-17.253918	18.00	1	1.100	0.900	5.07	-0.01	0	0
824	2	0.00	0.00	0.00	0.00	3	1.0289450	-17.212460	18.00	1	1.100	0.900	5.10	0.00	0	0
825	2	0.00	0.00	0.00	0.00	3	1.0377616	-18.813362	18.00	1	1.100	0.900	5.09	0.13	0	0
826	2	0.00	0.00	0.00	0.00	3	1.0369053	-18.617965	18.00	1	1.100	0.900	5.09	0.13	0	0
827	2	0.00	0.00	0.00	0.00	3	1.0379331	-18.841620	18.00	1	1.100	0.900	5.09	0.13	0	0
828	2	0.00	0.00	0.00	0.00	3	1.0294641	-17.201802	18.00	1	1.100	0.900	5.09	0.13	0	0
829	2	0.00	0.00	0.00	0.00	3	1.0269390	-16.887484	18.00	1	1.100	0.900	5.09	0.13	0	0
830	2	0.00	0.00	0.00	0.00	3	1.0367981	-18.642164	18.00	1	1.100	0.900	5.09	0.13	0	0
831	2	0.00	0.00	0.00	0.00	3	1.0268655	-16.834882	18.00	1	1.100	0.900	5.09	0.13	0	0
832	2	0.00	0.00	0.00	0.00	3	1.0319273	-17.764855	18.00	1	1.100	0.900	5.09	0.13	0	0
833	2	0.00	0.00	0.00	0.00	1	1.0384188	-21.515954	18.00	1	1.100	0.900	3.60	-0.20	0	0
834	2	0.00	0.00	0.00	0.00	1	1.0389983	-21.930712	18.00	1	1.100	0.900	3.60	-0.21	0	0
835	2	0.00	0.00	0.00	0.00	1	1.0378737	-22.133891	18.00	1	1.100	0.900	3.60	-0.20	0	0
836	2	0.00	0.00	0.00	0.00	1	1.0390522	-22.182000	18.00	1	1.100	0.900	3.60	-0.22	0	0
837	2	0.00	0.00	0.00	0.00	4	1.0632689	-38.654903	18.00	1	1.100	0.900	9.37	5.06	0	0
838	2	0.00	0.00	0.00	0.00	4	1.0744319	-34.447041	18.00	1	1.100	0.900	8.62	5.02	0	0
839	2	0.00	0.00	0.00	0.00	4	1.0502638	-47.223047	18.00	1	1.100	0.900	43.39	78.84	0	0
840	2	0.00	0.00	0.00	0.00	4	1.0441230	-47.993957	18.00	1	1.100	0.900	45.59	79.63	0	0
841	2	0.00	0.00	0.00	0.00	4	1.0443942	-42.103223	18.00	1	1.100	0.900	15.15	20.38	0	0
842	2	0.00	0.00	0.00	0.00	4	1.0497998	-41.687048	18.00	1	1.100	0.900	14.79	20.23	0	0
843	2	0.00	0.00	0.00	0.00	4	1.0402950	-42.751584	18.00	1	1.100	0.900	15.60	20.54	0	0
844	2	0.00	0.00	0.00	0.00	4	1.0669453	-40.074915	18.00	1	1.100	0.900	13.60	19.69	0	0
845	2	0.00	0.00	0.00	0.00	4	1.0525142	-41.079788	18.00	1	1.100	0.900	14.42	20.09	0	0
846	2	0.00	0.00	0.00	0.00	4	1.0316287	-16.279709	18.00	1	1.100	0.900	4.71	0.00	0	0
847	2	0.00	0.00	0.00	0.00	4	1.0337539	-16.839708	18.00	1	1.100	0.900	4.71	0.06	0	0
848	2	0.00	0.00	0.00	0.00	1	1.0516994	-24.753272	18.00	1	1.100	0.900	5.57	0.00	0	0
849	2	0.00	0.00	0.00	0.00	1	1.0517576	-23.413673	18.00	1	1.100	0.900	5.57	0.03	0	0
850	2	0.00	0.00	0.00	0.00	1	1.0538939	-24.665565	18.00	1	1.100	0.900	5.57	0.03	0	0
851	2	0.00	0.00	0.00	0.00	1	1.0552861	-24.586523	18.00	1	1.100	0.900	5.57	0.03	0	0
852	2	0.00	0.00	0.00	0.00	1	1.0563809	-24.520941	18.00	1	1.100	0.900	5.57	0.03	0	0
853	2	0.00	0.00	0.00	0.00	1	1.0553378	-24.591029	18.00	1	1.100	0.900	5.57	0.03	0	0
854	2	0.00	0.00	0.00	0.00	1	1.0671731	-23.911257	18.00	1	1.100	0.900	5.57	0.03	0	0
855	2	0.00	0.00	0.00	0.00	1	1.0659488	-23.970099	18.00	1	1.100	0.900	5.57	0.03	0	0
856	2	0.00	0.00	0.00	0.00	1	1.0688382	-23.790830	18.00	1	1.100	0.900	5.57	0.03	0	0
857	2	0.00	0.00	0.00	0.00	1	1.0538547	-24.451476	18.00	1	1.100	0.900	5.57	0.03	0	0
858	2	0.00	0.00	0.00	0.00	1	1.0531587	-24.525147	18.00	1	1.100	0.900	5.57	0.03	0	0
859	2	0.00	0.00	0.00	0.00	1	1.0543887	-24.386388	18.00	1	1.100	0.900	5.57	0.03	0	0
860	2	0.00	0.00	0.00	0.00	1	1.0597334	-23.780969	18.00	1	1.100	0.900	5.57	0.03	0	0
861	2	0.00	0.00	0.00	0.00	1	1.0700266	-23.762486	18.00	1	1.100	0.900	5.57	0.03	0	0
862	2	0.00	0.00	0.00	0.00	1	1.0647761	-24.060295	18.00	1	1.100	0.900	5.57	0.03	0	0
863	2	0.00	0.00	0.00	0.00	1	1.0567510	-24.497468	18.00	1	1.100	0.900	5.57	0.03	0	0
864	2	0.00	0.00	0.00	0.00	1	1.0611955	-24.240424	18.00	1	1.100	0.900	5.57	0.03	0	0
865	2	0.00	0.00	0.00	0.00	1	1.0702099	-23.750254	18.00	1	1.100	0.900	5.57	0.03	0	0
866	2	0.00	0.00	0.00	0.00	1	1.0599645	-24.325657	18.00	1	1.100	0.900	5.57	0.03	0	0
867	2	0.00	0.00	0.00	0.00	1	1.0707849	-23.683113	18.00	1	1.100	0.900	5.57	0.03	0	0
868	2	0.00	0.00	0.00	0.00	1	1.0665619	-23.937888	18.00	1	1.100	0.900	5.57	0.03	0	0
869	2	0.00	0.00	0.00	0.00	1	1.0617585	-24.223107	18.00	1	1.100	0.900	5.57	0.03	0	0
870	2	0.00	0.00	0.00	0.00	1	1.0508801	-24.890507	18.00	1	1.100	0.900	5.57	0.03	0	0
871	2	0.00	0.00	0.00	0.00	1	1.0463446	-37.324453	18.00	1	1.100	0.900	18.38	15.85	0	0
872	2	0.00	0.00	0.00	0.00	1	1.0527506	-36.448195	18.00	1	1.100	0.900	17.87	15.70	0	0
873	2	0.00	0.00	0.00	0.00	1	1.0750272	-32.681552	18.00	1	1.100	0.900	15.78	15.26	0	0
874	2	0.00	0.00	0.00	0.00	1	1.0657792	-34.406388	18.00	1	1.100	0.900	16.72	15.42	0	0
875	2	0.00	0.00	0.00	0.00	1	1.0446743	-37.500942	18.00	1	1.100	0.900	18.50	15.88	0	0
876	2	0.00	0.00	0.00	0.00	1	1.0703966	-33.456963	18.00	1	1.100	0.900	16.22	15.33	0	0
877	2	0.00	0.00	0.00	0.00	2	1.0740459	-0.652222	18.00	1	1.100	0.900	-25.22	0.00	0	0
878	2	0.00	0.00	0.00	0.00	2	1.0667529	-5.393228	18.00	1	1.100	0.900	-25.28	0.01	0	0
879	2	0.00	0.00	0.00	0.00	4	1.0424305	-38.836031	18.00	1	1.100	0.900	11.30	12.89	0	0
880	2	0.00	0.00	0.00	0.00	4	1.0679053	-39.841935	18.00	1	1.100	0.900	10.87	14.28	0	0
881	2	0.00	0.00	0.00	0.00	4	1.0572614	-40.795148	18.00	1	1.100	0.900	11.41	14.49	0	0
882	2	0.00	0.00	0.00	0.00	4	1.0598435	-40.458768	18.00	1	1.100	0.900	11.19	14.47	0	0
883	2	0.00	0.00	0.00	0.00	4	1.0552781	-41.064033	18.00	1	1.100	0.900	11.53	14.55	0	0
884	2	0.00	0.00	0.00	0.00	4	1.0506014	-41.614843	18.00	1	1.100	0.900	11.81	14.67	0	0
885	2	0.00	0.00	0.00	0.00	4	1.0191750	-12.682998	18.00	1	1.100	0.900	4.76	131.89	0	0
886	2	0.00	0.00	0.00	0.00	4	1.0382859	-18.338164	18.00	1	1.100	0.900	4.76	0.08	0	0
887	2	0.00	0.00	0.00	0.00	4	1.0266715	-14.828721	18.00	1	1.100	0.900	4.89	0.06	0	0
888	2	0.00	0.00	0.00	0.00	1	1.0295027	-17.234148	18.00	1	1.100	0.900	5.09	-1.61	0	0
889	2	0.00	0.00	0.00	0.00	1	1.0345195	-18.354021	18.00	1	1.100	0.900	5.26	4.33	0	0
890	2	0.00	0.00	0.00	0.00	1	1.0242675	-14.662380	18.00	1	1.100	0.900	4.34	4.55	0	0
891	2	0.00	0.00	0.00	0.00	1	1.0392910	-18.933522	18.00	1	1.100	0.900	5.31	4.29	0	0
892	2	0.00	0.00	0.00	0.00	1	1.0224254	-14.288195	18.00	1	1.100	0.900	4.39	4.55	0	0
893	2	0.00	0.00	0.00	0.00	1	1.0279865	-15.707556	18.00	1	1.100	0.900	4.56	4.47	0	0
894	2	0.00	0.00	0.00	0.00	1	1.0247321	-14.925783	18.00	1	1.100	0.900	4.60	4.48	0	0
895	2	0.00	0.00	0.00	0.00	1	1.0398962	-19.210606	18.00	1	1.100	0.900	5.36	4.28	0	0
896	2	0.00	0.00	0.00	0.00	1	1.0281891	-15.723854	18.00	1	1.100	0.900	4.59	4.46	0	0
897	2	0.00	0.00	0.00	0.00	1	1.0312597	-16.624103	18.00	1	1.100	0.900	4.78	4.40	0	0
898	2	0.00	0.00	0.00	0.00	1	1.0359810	-17.923272	18.00	1	1.100	0.900	5.07	4.33	0	0
899	2	0.00	0.00	0.00	0.00	1	1.0311360	-16.466789	18.00	1	1.100	0.900	4.75	4.41	0	0
900	2	0.00	0.00	0.00	0.00	1	1.0365205	-18.094913	18.00	1	1.100	0.900	5.10	4.32	0	0
901	2	0.00	0.00	0.00	0.00	1	1.0394573	-18.961443	18.00	1	1.100	0.900	5.31	4.29	0	0
902	2	0.00	0.00	0.00	0.00	1	1.0315453	-18.026810	18.00	1	1.100	0.900	5.21	4.36	0	0
903	2	0.00	0.00	0.00	0.00	2	1.0497214	-39.163766	18.00	1	1.100	0.900	-1.07	0.01	0	0
904	2	0.00	0.00	0.00	0.00	2	1.0590703	-38.438793	18.00	1	1.100	0.900	-1.05	0.02	0	0
905	2	0.00	0.00	0.00	0.00	2	1.0541721	-38.743819	18.00	1	1.100	0.900	-1.07	0.01	0	0
906	2	0.00	0.00	0.00	0.00	2	1.0301604	-26.229437	18.00	1	1.100	0.900	-0.02	0.03	0	0
907	2	0.00	0.00	0.00	0.00	2	1.0304946	-26.061176	18.00	1	1.100	0.900	-0.02	0.03	0	0
908	2	0.00	0.00	0.00	0.00	2	1.0301129	-26.598362	18.00	1	1.100	0.900	-0.02	0.03	0	0
909	2	0.00	0.00	0.00	0.00	1	1.0416660	-22.993152	18.00	1	1.100	0.900	7.70	5.26	0	0
910	2	0.00	0.00	0.00	0.00	1	1.0405034	-20.822528	18.00	1	1.100	0.900	7.30	5.30	0	0
911	2	0.00	0.00	0.00	0.00	1	1.0447265	-17.321974	18.00	1	1.100	0.900	6.36	0.00	0	0
912	2	0.00	0.00	0.00	0.00	1	1.0433485	-17.546573	18.00	1	1.100	0.900	6.36	0.14	0	0
913	2	0.00	0.00	0.00	0.00	1	1.0428571	-18.405475	18.00	1	1.100	0.900	6.36	0.14	0	0
914	2	0.00	0.00	0.00	0.00	1	1.0435766	-17.797296	18.00	1	1.100	0.900	6.36	0.14	0	0
915	2	0.00	0.00	0.00	0.00	1	1.0437434	-14.545125	18.00	1	1.100	0.900	6.35	0.14	0	0
916	2	0.00	0.00	0.00	0.00	1	1.0440382	-14.095833	18.00	1	1.100	0.900	6.35	0.14	0	0
917	2	0.00	0.00	0.00	0.00	2	1.0622285	-19.739719	18.00	1	1.100	0.900	2.73	0.88	0	0
918	2	0.00	0.00	0.00	0.00	2	1.0601982	-19.858181	18.00	1	1.100	0.900	2.73	0.88	0	0
919	2	0.00	0.00	0.00	0.00	1	1.0398770	-19.645569	18.00	1	1.100	0.900	5.49	3.68	0	0
920	2	0.00	0.00	0.00	0.00	1	1.0419735	-20.461828	18.00	1	1.100	0.900	5.60	3.66	0	0
921	2	0.00	0.00	0.00	0.00	1	1.0390162	-19.455489	18.00	1	1.100	0.900	5.47	3.68	0	0
922	2	0.00	0.00	0.00	0.00	1	1.0260982	-15.919384	18.00	1	1.100	0.900	5.00	3.82	0	0
923	2	0.00	0.00	0.00	0.00	3	1.0379385	-17.074951	18.00	1	1.100	0.900	5.08	0.00	0	0
924	2	0.00	0.00	0.00	0.00	3	1.0392162	-18.204693	18.00	1	1.100	0.900	5.08	-0.01	0	0
925	2	0.00	0.00	0.00	0.00	3	1.0392851	-18.260708	18.00	1	1.100	0.900	5.08	-0.01	0	0
926	2	0.00	0.00	0.00	0.00	3	1.0378373	-16.789900	18.00	1	1.100	0.900	5.08	-0.01	0	0
927	2	0.00	0.00	0.00	0.00	3	1.0362384	-15.990202	18.00	1	1.100	0.900	5.08	-0.01	0	0
928	2	0.00	0.00	0.00	0.00	3	1.0394011	-17.968070	18.00	1	1.100	0.900	5.08	-0.01	0	0
929	2	0.00	0.00	0.00	0.00	3	1.0372847	-15.762526	18.00	1	1.100	0.900	5.08	-0.01	0	0
930	2	0.00	0.00	0.00	0.00	3	1.0383554	-17.273792	18.00	1	1.100	0.900	5.08	-0.01	0	0
931	2	0.00	0.00	0.00	0.00	1	1.0399099	-21.832447	18.00	1	1.100	0.900	5.45	0.00	0	0
932	2	0.00	0.00	0.00	0.00	1	1.0396351	-21.631286	18.00	1	1.100	0.900	5.45	0.23	0	0
933	2	0.00	0.00	0.00	0.00	1	1.0384051	-20.247910	18.00	1	1.100	0.900	5.44	0.23	0	0
934	2	0.00	0.00	0.00	0.00	1	1.0588621	-23.082667	18.00	1	1.100	0.900	5.58	0.00	0	0
935	2	0.00	0.00	0.00	0.00	1	1.0584549	-23.151934	18.00	1	1.100	0.900	5.58	0.04	0	0
936	2	0.00	0.00	0.00	0.00	1	1.0703499	-21.728581	18.00	1	1.100	0.900	5.58	0.04	0	0
937	2	0.00	0.00	0.00	0.00	1	1.0625038	-23.111310	18.00	1	1.100	0.900	5.58	0.04	0	0
938	2	0.00	0.00	0.00	0.00	1	1.0705014	-22.626233	18.00	1	1.100	0.900	5.58	0.04	0	0
939	2	0.00	0.00	0.00	0.00	1	1.0752317	-21.896927	18.00	1	1.100	0.900	5.58	0.04	0	0
940	2	0.00	0.00	0.00	0.00	3	1.0871200	-34.457685	18.00	1	1.100	0.900	4.69	-2.17	0	0
941	2	0.00	0.00	0.00	0.00	2	1.0294784	-12.998759	18.00	1	1.100	0.900	4.45	-32.56	0	0
942	2	0.00	0.00	0.00	0.00	2	1.0307818	-13.226845	18.00	1	1.100	0.900	4.46	1.34	0	0
943	2	0.00	0.00	0.00	0.00	2	1.0373670	-15.625895	18.00	1	1.100	0.900	4.57	1.32	0	0
944	2	0.00	0.00	0.00	0.00	1	1.0322071	-19.838919	18.00	1	1.100	0.900	3.61	-0.21	0	0
945	2	0.00	0.00	0.00	0.00	1	1.0331431	-20.004886	18.00	1	1.100	0.900	3.61	-0.21	0	0
946	2	0.00	0.00	0.00	0.00	1	1.0337295	-20.312623	18.00	1	1.100	0.900	3.60	-0.21	0	0
947	2	0.00	0.00	0.00	0.00	1	1.0274647	-18.532464	18.00	1	1.100	0.900	3.62	-0.21	0	0
948	2	0.00	0.00	0.00	0.00	1	1.0338137	-15.744747	18.00	1	1.100	0.900	7.80	0.00	0	0
949	2	0.00	0.00	0.00	0.00	1	1.0271364	-13.147341	18.00	1	1.100	0.900	7.79	0.04	0	0
950	2	0.00	0.00	0.00	0.00	1	1.0308435	-14.373251	18.00	1	1.100	0.900	7.79	0.05	0	0
951	2	0.00	0.00	0.00	0.00	1	1.0377124	-17.797653	18.00	1	1.100	0.900	7.79	0.04	0	0
952	2	0.00	0.00	0.00	0.00	1	1.0376448	-17.609214	18.00	1	1.100	0.900	7.79	0.04	0	0
953	2	0.00	0.00	0.00	0.00	1	1.0251565	-12.441841	18.00	1	1.100	0.900	7.78	0.05	0	0
954	3	0.00	0.00	0.00	0.00	2	1.0400000	-14.525904	18.00	1	1.100	0.900	4.97	0.00	0	0
955	2	0.00	0.00	0.00	0.00	2	1.0902276	-34.377494	18.00	1	1.100	0.900	-3.80	0.02	0	0
956	2	0.00	0.00	0.00	0.00	2	1.0818706	-34.397140	18.00	1	1.100	0.900	-3.81	0.01	0	0
957	2	0.00	0.00	0.00	0.00	2	1.0757946	-35.363239	18.00	1	1.100	0.900	-3.82	0.00	0	0
958	2	0.00	0.00	0.00	0.00	2	1.0858332	-35.067308	18.00	1	1.100	0.900	-3.81	0.03	0	0
959	2	0.00	0.00	0.00	0.00	2	1.0753457	-35.375685	18.00	1	1.100	0.900	-3.82	0.02	0	0
960	2	0.00	0.00	0.00	0.00	3	1.0819283	-29.435145	18.00	1	1.100	0.900	5.28	-0.49	0	0
961	2	0.00	0.00	0.00	0.00	3	1.0792136	-30.185223	18.00	1	1.100	0.900	5.26	-0.49	0	0
962	2	0.00	0.00	0.00	0.00	3	1.0511641	-35.457620	18.00	1	1.100	0.900	0.00	-1.80	0	0
963	2	0.00	0.00	0.00	0.00	3	1.0615059	-31.935303	18.00	1	1.100	0.900	0.26	-1.78	0	0
964	2	0.00	0.00	0.00	0.00	3	1.0577514	-32.694877	18.00	1	1.100	0.900	0.21	-1.79	0	0
965	2	0.00	0.00	0.00	0.00	4	1.0575968	-45.655266	18.00	1	1.100	0.900	8.25	9.64	0	0
966	2	0.00	0.00	0.00	0.00	4	1.0766255	-44.245467	18.00	1	1.100	0.900	7.69	9.43	0	0
967	2	0.00	0.00	0.00	0.00	1	1.0074640	-41.896434	18.00	1	1.100	0.900	1.33	20.20	0	0
968	2	0.00	0.00	0.00	0.00	1	1.0351037	-36.829990	18.00	1	1.100	0.900	15.17	18.46	0	0
969	2	0.00	0.00	0.00	0.00	4	1.0908932	-33.511204	18.00	1	1.100	0.900	5.06	5.45	0	0
970	2	0.00	0.00	0.00	0.00	4	1.0688276	-37.066913	18.00	1	1.100	0.900	4.74	5.72	0	0
971	2	0.00	0.00	0.00	0.00	1	1.0079195	-43.600510	18.00	1	1.100	0.900	25.96	47.07	0	0
972	2	0.00	0.00	0.00	0.00	1	1.0128305	-41.486921	18.00	1	1.100	0.900	8.83	25.76	0	0
973	2	0.00	0.00	0.00	0.00	1	1.0036531	-43.015396	18.00	1	1.100	0.900	13.30	35.18	0	0
974	2	0.00	0.00	0.00	0.00	1	1.0353359	-41.990175	18.00	1	1.100	0.900	12.62	0.00	0	0
975	2	0.00	0.00	0.00	0.00	2	1.0378940	-33.417911	18.00	1	1.100	0.900	-4.09	1.15	0	0
976	2	0.00	0.00	0.00	0.00	1	1.0293368	-41.468316	18.00	1	1.100	0.900	17.43	23.10	0	0
977	2	0.00	0.00	0.00	0.00	2	1.0309771	-31.451706	18.00	1	1.100	0.900	-0.13	4.35	0	0
978	2	0.00	0.00	0.00	0.00	2	1.0462046	-28.805465	18.00	1	1.100	0.900	-0.01	4.23	0	0
979	2	0.00	0.00	0.00	0.00	1	1.0507453	-39.992571	18.00	1	1.100	0.900	14.43	12.97	0	0
980	2	0.00	0.00	0.00	0.00	2	1.0601314	-28.413730	18.00	1	1.100	0.900	-0.01	3.74	0	0
981	2	0.00	0.00	0.00	0.00	1	1.0536255	-35.587890	18.00	1	1.100	0.900	22.87	161.67	0	0
982	2	0.00	0.00	0.00	0.00	4	1.0278152	-43.384956	18.00	1	1.100	0.900	0.00	7.16	0	0
983	2	0.00	0.00	0.00	0.00	2	1.0347610	-36.861100	18.00	1	1.100	0.900	-0.00	0.18	0	0
984	2	0.00	0.00	0.00	0.00	2	1.0505947	-36.932488	18.00	1	1.100	0.900	-0.73	-0.01	0	0
985	2	0.00	0.00	0.00	0.00	1	1.0130825	-37.580467	18.00	1	1.100	0.900	18.65	71.09	0	0
986	2	0.00	0.00	0.00	0.00	1	1.0221307	-46.109559	18.00	1	1.100	0.900	29.59	43.86	0	0
987	2	0.00	0.00	0.00	0.00	2	1.0512860	-28.335680	18.00	1	1.100	0.900	-0.01	-6.32	0	0
988	2	0.00	0.00	0.00	0.00	1	1.0381164	-33.245523	18.00	1	1.100	0.900	1.57	5.65	0	0
989	2	0.00	0.00	0.00	0.00	2	1.0649390	-33.124500	18.00	1	1.100	0.900	-12.07	0.00	0	0
990	2	0.00	0.00	0.00	0.00	2	1.0544741	-26.284659	18.00	1	1.100	0.900	-0.00	0.00	0	0
991	2	0.00	0.00	0.00	0.00	2	1.0604613	-31.272002	18.00	1	1.100	0.900	-1.21	4.23	0	0
992	2	0.00	0.00	0.00	0.00	1	1.0266778	-19.725086	18.00	1	1.100	0.900	5.33	-0.03	0	0
993	2	0.00	0.00	0.00	0.00	1	1.0495307	-43.182846	18.00	1	1.100	0.900	13.77	3.31	0	0
994	2	0.00	0.00	0.00	0.00	2	1.0384955	-45.998086	18.00	1	1.100	0.900	-1.93	-0.01	0	0
995	2	0.00	0.00	0.00	0.00	2	1.0555192	-33.492803	18.00	1	1.100	0.900	-0.00	11.99	0	0
];

%% generator data 
mpc.gen = [
808	48.00	-2.40	-2.40	-2.40	1.0084	53.30	1	48.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
809	48.00	-2.40	-2.40	-2.40	1.0083	53.30	1	48.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
810	33.00	15.40	15.40	-4.00	1.0847	36.70	1	33.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
811	33.00	15.40	15.40	-4.00	1.0507	36.70	1	33.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
812	33.00	15.40	15.40	-4.00	1.0616	36.70	1	33.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
813	75.00	28.89	38.20	-8.30	1.0792	83.30	1	75.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
814	75.00	28.89	38.20	-8.30	1.0529	83.30	1	75.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
815	32.50	12.50	12.50	-1.60	1.0735	36.10	1	32.50	32.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
816	32.50	12.50	12.50	-1.60	1.0652	36.10	1	32.50	32.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
817	32.50	12.50	12.50	-1.60	1.0521	36.10	1	32.50	32.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
818	32.50	12.50	12.50	-1.60	1.0546	36.10	1	32.50	32.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
819	44.60	0.25	17.10	-2.20	1.0389	49.60	1	44.60	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
820	42.40	0.25	16.30	-2.10	1.0396	47.10	1	42.40	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.4000	0	0	0	0
821	42.40	0.25	16.30	-2.10	1.0403	47.10	1	42.40	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.4000	0	0	0	0
822	44.60	0.25	17.10	-2.20	1.0393	49.60	1	44.60	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
823	44.60	0.25	17.10	-2.20	1.0400	49.60	1	44.60	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
824	51.00	-15.15	81.60	-21.30	1.0289	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
825	51.00	-15.15	81.60	-21.30	1.0378	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
826	51.00	-15.15	81.60	-21.30	1.0369	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
827	51.00	-15.15	81.60	-21.30	1.0379	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
828	51.00	-15.15	81.60	-21.30	1.0295	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
829	51.00	-15.15	81.60	-21.30	1.0269	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
830	51.00	-15.15	81.60	-21.30	1.0368	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
831	51.00	-15.15	81.60	-21.30	1.0269	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
832	51.00	-15.15	81.60	-21.30	1.0319	194.40	1	175.00	51.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
833	5.00	-0.70	3.10	-0.70	1.0384	6.70	1	6.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
834	5.00	-0.80	3.80	-0.80	1.0390	8.30	1	7.50	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
835	5.00	-1.80	8.20	-1.80	1.0379	18.00	1	16.20	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.2000	0	0	0	0
836	11.00	-2.80	13.00	-2.80	1.0391	28.30	1	25.50	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.5000	0	0	0	0
837	204.00	38.12	38.12	38.12	1.0633	226.70	1	204.00	165.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
838	204.00	38.12	38.12	38.12	1.0744	226.70	1	204.00	165.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
839	6.80	3.20	3.20	3.20	1.0503	7.60	1	6.80	2.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
840	6.80	3.20	3.20	3.20	1.0441	7.60	1	6.80	2.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
841	6.20	2.90	2.90	-0.80	1.0444	6.90	1	6.20	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.2000	0	0	0	0
842	6.20	2.90	2.90	-0.80	1.0498	6.90	1	6.20	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.2000	0	0	0	0
843	6.40	3.30	3.30	-0.70	1.0403	7.10	1	6.40	5.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
844	6.40	3.30	3.30	-0.70	1.0669	7.10	1	6.40	5.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
845	6.20	2.90	2.90	-0.80	1.0525	6.90	1	6.20	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.2000	0	0	0	0
846	170.00	-34.70	302.90	-79.30	1.0316	722.20	1	650.00	170.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	650.0000	0	0	0	0
847	170.00	-34.70	302.90	-79.30	1.0338	722.20	1	650.00	170.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	650.0000	0	0	0	0
848	7.10	4.64	176.60	-38.50	1.0517	385.60	1	347.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	347.0000	0	0	0	0
849	69.40	4.65	176.60	-38.50	1.0518	385.60	1	347.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	347.0000	0	0	0	0
850	5.00	4.62	11.10	-2.90	1.0539	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
851	5.00	4.62	11.10	-2.90	1.0553	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
852	5.00	4.62	11.10	-2.90	1.0564	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
853	5.00	4.62	11.10	-2.90	1.0553	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
854	5.00	4.62	11.10	-2.90	1.0672	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
855	5.00	4.62	11.10	-2.90	1.0659	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
856	5.00	4.62	11.10	-2.90	1.0688	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
857	10.00	4.62	27.80	-7.30	1.0539	66.20	1	59.60	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.6000	0	0	0	0
858	10.00	4.62	27.80	-7.30	1.0532	66.20	1	59.60	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.6000	0	0	0	0
859	10.00	4.62	27.80	-7.30	1.0544	66.20	1	59.60	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.6000	0	0	0	0
860	10.00	4.62	27.80	-7.30	1.0597	66.20	1	59.60	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.6000	0	0	0	0
861	5.00	4.62	11.10	-2.90	1.0700	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
862	5.00	4.62	11.10	-2.90	1.0648	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
863	5.00	4.62	11.10	-2.90	1.0568	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
864	5.00	4.62	11.10	-2.90	1.0612	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
865	5.00	4.62	11.10	-2.90	1.0702	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
866	5.00	4.62	11.10	-2.90	1.0600	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
867	5.00	4.62	11.10	-2.90	1.0708	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
868	5.00	4.62	11.10	-2.90	1.0666	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
869	5.00	4.62	11.10	-2.90	1.0618	26.60	1	23.90	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.9000	0	0	0	0
870	0.00	4.62	242.70	-52.90	1.0509	529.90	1	476.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	476.9000	0	0	0	0
871	40.00	15.40	15.40	-2.00	1.0463	44.40	1	40.00	32.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
872	40.00	15.40	15.40	-2.00	1.0528	44.40	1	40.00	32.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
873	40.00	15.40	15.40	-2.00	1.0750	44.40	1	40.00	32.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
874	40.00	15.40	15.40	-2.00	1.0658	44.40	1	40.00	32.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
875	40.00	15.40	15.40	-2.00	1.0447	44.40	1	40.00	30.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
876	40.00	15.40	15.40	-2.00	1.0704	44.40	1	40.00	30.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
877	900.00	137.88	419.40	-109.80	1.0740	1000.00	1	900.00	900.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	900.0000	0	0	0	0
878	900.00	137.88	419.40	-109.80	1.0668	1000.00	1	900.00	900.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	900.0000	0	0	0	0
879	108.20	-31.80	121.60	-31.80	1.0424	290.00	1	261.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	261.0000	0	0	0	0
880	7.00	3.60	3.60	-0.80	1.0679	7.80	1	7.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.0000	0	0	0	0
881	7.00	3.60	3.60	-0.80	1.0573	7.80	1	7.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.0000	0	0	0	0
882	6.70	3.10	3.10	-0.80	1.0598	7.40	1	6.70	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.7000	0	0	0	0
883	6.70	3.40	3.40	-0.70	1.0553	7.40	1	6.70	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.7000	0	0	0	0
884	6.70	3.40	3.40	-0.70	1.0506	7.40	1	6.70	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.7000	0	0	0	0
885	183.00	-28.10	128.90	-28.10	1.0192	281.40	1	253.30	183.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	253.3000	0	0	0	0
886	183.00	-28.10	128.90	-28.10	1.0383	281.40	1	253.30	183.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	253.3000	0	0	0	0
887	86.00	-13.50	61.70	-13.50	1.0267	134.70	1	121.20	86.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.2000	0	0	0	0
888	78.20	-19.20	88.30	-19.20	1.0295	192.70	1	173.40	78.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.4000	0	0	0	0
889	78.20	-19.20	88.30	-19.20	1.0345	192.70	1	173.40	78.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.4000	0	0	0	0
890	60.00	-9.40	43.00	-9.40	1.0243	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
891	65.24	-9.60	43.90	-9.60	1.0393	95.80	1	86.20	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.2000	0	0	0	0
892	60.00	-9.60	43.90	-9.60	1.0224	95.80	1	86.20	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.2000	0	0	0	0
893	60.00	-9.60	43.90	-9.60	1.0280	95.80	1	86.20	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.2000	0	0	0	0
894	60.00	-9.40	43.00	-9.40	1.0247	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
895	60.00	-9.40	43.00	-9.40	1.0399	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
896	60.00	-9.40	43.00	-9.40	1.0282	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
897	60.00	-9.40	43.00	-9.40	1.0313	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
898	60.00	-9.40	43.00	-9.40	1.0360	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
899	60.00	-9.40	43.00	-9.40	1.0311	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
900	60.00	-9.40	43.00	-9.40	1.0365	93.90	1	84.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.5000	0	0	0	0
901	60.00	-9.60	43.90	-9.60	1.0395	95.80	1	86.20	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.2000	0	0	0	0
902	96.80	-28.60	131.10	-28.60	1.0315	286.20	1	257.60	96.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.6000	0	0	0	0
903	6.00	3.30	3.30	3.30	1.0497	7.10	1	6.40	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
904	6.00	3.30	3.30	3.30	1.0591	7.10	1	6.40	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
905	6.00	3.30	3.30	3.30	1.0542	7.10	1	6.40	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
906	10.00	0.00	0.00	0.00	1.0302	44.40	1	40.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
907	9.29	0.00	0.00	0.00	1.0305	22.20	1	20.00	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
908	7.00	0.00	0.00	0.00	1.0301	27.80	1	25.00	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.0000	0	0	0	0
909	50.00	0.00	0.00	0.00	1.0417	55.60	1	50.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
910	22.50	0.00	0.00	0.00	1.0405	25.00	1	22.50	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.5000	0	0	0	0
911	115.00	8.64	93.90	-20.50	1.0447	205.00	1	184.50	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.5000	0	0	0	0
912	120.29	8.64	93.90	-20.50	1.0433	205.00	1	184.50	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.5000	0	0	0	0
913	128.90	8.64	93.90	-20.50	1.0429	205.00	1	184.50	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.5000	0	0	0	0
914	112.50	8.64	57.30	-12.50	1.0436	125.00	1	112.50	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
915	112.50	8.64	57.30	-12.50	1.0437	125.00	1	112.50	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
916	112.50	8.64	57.30	-12.50	1.0440	125.00	1	112.50	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
917	100.00	-20.00	91.60	-20.00	1.0622	200.00	1	180.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
918	12.00	-5.60	25.70	-5.60	1.0602	56.00	1	50.40	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
919	75.00	-12.40	105.29	-12.40	1.0399	124.40	1	112.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.0000	0	0	0	0
920	75.00	-12.40	105.29	-12.40	1.0420	124.40	1	112.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.0000	0	0	0	0
921	84.00	-13.10	105.29	-13.10	1.0390	131.10	1	118.00	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.0000	0	0	0	0
922	84.00	-13.10	105.29	-13.10	1.0261	131.10	1	118.00	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.0000	0	0	0	0
923	45.00	-1.66	43.80	-9.50	1.0379	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
924	53.20	-1.66	43.80	-9.50	1.0392	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
925	53.20	-1.64	43.80	-9.50	1.0393	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
926	53.20	-1.64	43.80	-9.50	1.0378	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
927	45.00	-1.66	43.80	-9.50	1.0362	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
928	53.20	-1.66	43.80	-9.50	1.0394	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
929	53.00	-1.62	43.80	-9.50	1.0373	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
930	45.00	-1.66	43.80	-9.50	1.0384	95.60	1	86.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
931	70.00	-2.07	94.40	-20.60	1.0399	206.00	1	185.40	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	185.4000	0	0	0	0
932	70.00	-2.07	97.30	-21.20	1.0396	212.40	1	191.20	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.2000	0	0	0	0
933	70.00	-2.07	97.30	-21.20	1.0384	212.40	1	191.20	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.2000	0	0	0	0
934	129.10	58.58	91.30	-19.90	1.0589	199.20	1	179.30	129.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	179.3000	0	0	0	0
935	129.10	58.58	91.30	-19.90	1.0585	199.20	1	179.30	129.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	179.3000	0	0	0	0
936	129.10	58.58	91.30	-19.90	1.0703	199.20	1	179.30	129.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	179.3000	0	0	0	0
937	85.12	58.59	64.01	-13.50	1.0625	135.60	1	122.00	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
938	75.90	58.58	64.01	-13.50	1.0705	135.60	1	122.00	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
939	94.34	58.59	64.01	-13.50	1.0752	135.60	1	122.00	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
940	12.62	13.60	13.60	-3.00	1.0871	29.70	1	26.70	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.7000	0	0	0	0
941	100.00	-22.10	101.40	-22.10	1.0295	221.40	1	199.30	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.3000	0	0	0	0
942	100.00	-22.10	101.40	-22.10	1.0308	221.40	1	199.30	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.3000	0	0	0	0
943	62.00	-31.10	142.80	-31.10	1.0374	311.70	1	280.50	62.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	280.5000	0	0	0	0
944	50.00	-8.50	39.00	-8.50	1.0322	85.10	1	76.60	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.6000	0	0	0	0
945	50.00	-8.50	39.00	-8.50	1.0331	85.10	1	76.60	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.6000	0	0	0	0
946	50.00	-8.50	39.00	-8.50	1.0337	85.10	1	76.60	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.6000	0	0	0	0
947	50.00	-8.50	39.00	-8.50	1.0275	85.10	1	76.60	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.6000	0	0	0	0
948	178.50	-10.21	90.90	-19.80	1.0338	198.30	1	178.50	82.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
949	178.50	-10.21	90.90	-19.80	1.0271	198.30	1	178.50	82.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
950	178.50	-10.21	90.90	-19.80	1.0308	198.30	1	178.50	82.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
951	156.00	-10.21	79.40	-17.30	1.0377	173.30	1	156.00	67.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	156.0000	0	0	0	0
952	156.00	-10.21	79.40	-17.30	1.0376	173.30	1	156.00	67.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	156.0000	0	0	0	0
953	156.00	-10.21	79.40	-17.30	1.0252	173.30	1	156.00	67.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	156.0000	0	0	0	0
954	285.00	-48.83	335.50	-87.80	1.0400	800.00	1	720.00	285.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
955	10.00	12.50	12.50	-2.70	1.0902	27.20	1	24.50	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.5000	0	0	0	0
956	10.00	10.90	10.90	-2.40	1.0819	23.80	1	21.40	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.4000	0	0	0	0
957	15.00	26.16	30.80	-6.70	1.0758	67.20	1	60.50	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
958	15.00	26.16	29.20	-6.40	1.0858	63.80	1	57.40	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
959	15.00	26.16	30.80	-6.70	1.0753	67.20	1	60.50	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
960	60.00	30.50	30.50	-6.70	1.0819	66.70	1	60.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
961	60.00	30.50	30.50	-6.70	1.0792	66.70	1	60.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
962	2.93	9.70	9.70	-1.20	1.0512	28.10	1	25.30	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.3000	0	0	0	0
963	25.30	9.70	9.70	-1.20	1.0615	28.10	1	25.30	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.3000	0	0	0	0
964	25.30	9.70	9.70	-1.20	1.0578	28.10	1	25.30	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.3000	0	0	0	0
965	13.80	7.00	7.00	7.00	1.0576	15.30	1	13.80	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.8000	0	0	0	0
966	13.80	7.00	7.00	7.00	1.0766	15.30	1	13.80	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.8000	0	0	0	0
967	15.80	3.50	3.50	-3.20	1.0075	17.60	1	15.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.8000	0	0	0	0
968	15.80	3.50	3.50	-3.20	1.0351	17.60	1	15.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.8000	0	0	0	0
969	25.60	13.00	13.00	-2.80	1.0909	28.40	1	25.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.6000	0	0	0	0
970	16.12	11.10	11.10	-2.40	1.0688	24.20	1	21.80	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.8000	0	0	0	0
971	16.00	3.50	3.50	-3.20	1.0079	17.80	1	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
972	16.00	3.50	3.50	-3.20	1.0128	17.80	1	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
973	8.00	1.80	1.80	-1.60	1.0037	8.90	1	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.0000	0	0	0	0
974	53.00	-3.52	11.70	-10.60	1.0353	58.90	1	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
975	0.00	17.80	17.80	-16.20	1.0379	90.00	1	81.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
976	15.00	3.30	3.30	-3.00	1.0293	16.70	1	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
977	0.10	0.00	0.00	0.00	1.0310	11.10	1	10.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
978	77.64	22.00	22.00	-20.00	1.0462	111.10	1	100.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
979	15.00	3.30	3.30	-3.00	1.0507	16.70	1	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
980	47.20	20.90	20.90	-19.00	1.0601	105.60	1	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.0000	0	0	0	0
981	100.00	22.00	22.00	-20.00	1.0536	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
982	6.56	1.80	1.80	-1.60	1.0278	8.90	1	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.0000	0	0	0	0
983	41.23	39.60	39.60	-36.00	1.0348	200.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
984	0.00	39.60	39.60	-36.00	1.0506	200.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
985	70.00	15.40	15.40	-14.00	1.0131	77.80	1	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
986	6.80	1.50	1.50	-1.40	1.0221	7.60	1	6.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
987	126.00	33.00	33.00	-30.00	1.0513	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
988	184.50	-26.60	39.30	-26.60	1.0381	205.00	1	184.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.5000	0	0	0	0
989	0.00	36.55	39.60	-36.00	1.0649	200.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
990	144.14	30.08	38.50	-35.00	1.0545	194.40	1	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
991	4.30	26.80	26.80	-24.40	1.0605	135.60	1	122.00	4.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
992	100.00	-20.00	22.00	-20.00	1.0267	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
993	16.00	3.50	3.50	-3.20	1.0495	17.80	1	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
994	0.00	2.20	2.20	-2.00	1.0385	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
995	67.86	22.00	22.00	-20.00	1.0555	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.010	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.013	8.017	0.00
2	0	0	4	0.0000	0.012	8.017	0.00
2	0	0	4	0.0000	0.012	8.017	0.00
2	0	0	4	0.0000	0.014	8.017	0.00
2	0	0	4	0.0000	0.013	8.017	0.00
2	0	0	4	0.0000	0.015	8.017	0.00
2	0	0	4	0.0000	0.013	8.017	0.00
2	0	0	4	0.0000	0.014	8.017	0.00
2	0	0	4	0.0000	0.013	8.017	0.00
2	0	0	4	0.0000	0.004	4.579	0.00
2	0	0	4	0.0000	0.004	4.581	0.00
2	0	0	4	0.0000	0.003	4.593	0.00
2	0	0	4	0.0000	0.004	4.605	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.004	4.580	0.00
2	0	0	4	0.0000	0.004	4.580	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.021	8.017	0.00
2	0	0	4	0.0000	0.008	5.036	0.00
2	0	0	4	0.0000	0.007	5.036	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.010	8.017	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.006	8.017	0.00
2	0	0	4	0.0000	0.005	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.007	5.210	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.022	8.017	0.00
2	0	0	4	0.0000	0.021	8.017	0.00
2	0	0	4	0.0000	0.018	8.017	0.00
2	0	0	4	0.0000	0.002	4.581	0.00
2	0	0	4	0.0000	0.002	4.581	0.00
2	0	0	4	0.0000	0.005	8.017	0.00
2	0	0	4	0.0000	0.002	4.580	0.00
2	0	0	4	0.0000	0.003	4.580	0.00
2	0	0	4	0.0000	0.007	4.911	0.00
2	0	0	4	0.0000	0.007	4.911	0.00
2	0	0	4	0.0000	0.005	4.734	0.00
2	0	0	4	0.0000	0.006	4.803	0.00
2	0	0	4	0.0000	0.007	4.803	0.00
2	0	0	4	0.0000	0.005	4.684	0.00
2	0	0	4	0.0000	0.005	4.687	0.00
2	0	0	4	0.0000	0.005	4.687	0.00
2	0	0	4	0.0000	0.005	4.687	0.00
2	0	0	4	0.0000	0.006	4.684	0.00
2	0	0	4	0.0000	0.006	4.684	0.00
2	0	0	4	0.0000	0.004	4.684	0.00
2	0	0	4	0.0000	0.004	4.684	0.00
2	0	0	4	0.0000	0.004	4.684	0.00
2	0	0	4	0.0000	0.004	4.684	0.00
2	0	0	4	0.0000	0.004	4.684	0.00
2	0	0	4	0.0000	0.005	4.687	0.00
2	0	0	4	0.0000	0.007	4.916	0.00
2	0	0	4	0.0000	0.004	4.580	0.00
2	0	0	4	0.0000	0.004	4.580	0.00
2	0	0	4	0.0000	0.002	4.580	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.818	0.00
2	0	0	4	0.0000	0.006	4.818	0.00
2	0	0	4	0.0000	0.006	4.818	0.00
2	0	0	4	0.0000	0.005	4.722	0.00
2	0	0	4	0.0000	0.005	4.722	0.00
2	0	0	4	0.0000	0.005	4.722	0.00
2	0	0	4	0.0000	0.007	4.812	0.00
2	0	0	4	0.0000	0.004	4.639	0.00
2	0	0	4	0.0000	0.006	4.721	0.00
2	0	0	4	0.0000	0.006	4.721	0.00
2	0	0	4	0.0000	0.005	4.729	0.00
2	0	0	4	0.0000	0.005	4.729	0.00
2	0	0	4	0.0000	0.005	4.686	0.00
2	0	0	4	0.0000	0.004	4.686	0.00
2	0	0	4	0.0000	0.004	4.686	0.00
2	0	0	4	0.0000	0.004	4.686	0.00
2	0	0	4	0.0000	0.005	4.686	0.00
2	0	0	4	0.0000	0.004	4.686	0.00
2	0	0	4	0.0000	0.004	4.686	0.00
2	0	0	4	0.0000	0.006	4.686	0.00
2	0	0	4	0.0000	0.006	4.820	0.00
2	0	0	4	0.0000	0.007	4.827	0.00
2	0	0	4	0.0000	0.006	4.827	0.00
2	0	0	4	0.0000	0.006	4.811	0.00
2	0	0	4	0.0000	0.006	4.811	0.00
2	0	0	4	0.0000	0.006	4.811	0.00
2	0	0	4	0.0000	0.005	4.735	0.00
2	0	0	4	0.0000	0.006	4.735	0.00
2	0	0	4	0.0000	0.005	4.735	0.00
2	0	0	4	0.0000	0.003	4.607	0.00
2	0	0	4	0.0000	0.007	4.838	0.00
2	0	0	4	0.0000	0.006	4.838	0.00
2	0	0	4	0.0000	0.007	4.947	0.00
2	0	0	4	0.0000	0.005	4.674	0.00
2	0	0	4	0.0000	0.005	4.674	0.00
2	0	0	4	0.0000	0.004	4.674	0.00
2	0	0	4	0.0000	0.005	4.674	0.00
2	0	0	4	0.0000	0.007	4.810	0.00
2	0	0	4	0.0000	0.007	4.810	0.00
2	0	0	4	0.0000	0.006	4.810	0.00
2	0	0	4	0.0000	0.007	4.780	0.00
2	0	0	4	0.0000	0.007	4.780	0.00
2	0	0	4	0.0000	0.006	4.780	0.00
2	0	0	4	0.0000	0.023	8.017	0.00
2	0	0	4	0.0000	0.003	4.604	0.00
2	0	0	4	0.0000	0.004	4.600	0.00
2	0	0	4	0.0000	0.004	4.652	0.00
2	0	0	4	0.0000	0.004	4.648	0.00
2	0	0	4	0.0000	0.004	4.652	0.00
2	0	0	4	0.0000	0.003	4.652	0.00
2	0	0	4	0.0000	0.003	4.652	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.590	0.00
2	0	0	4	0.0000	0.004	4.590	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.605	0.00
2	0	0	4	0.0000	0.004	4.600	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
];

%% branch data
mpc.branch = [
2	3	0.003820	0.112620	0.00000	146.60	146.60	146.60	1.00000	0.000	1	0.00	0.00	55.61	10.21	-55.49	-6.73	0	0	0	0
2	722	0.008550	0.052937	0.05794	187.10	187.10	187.10	0.00000	0.000	1	0.00	0.00	40.21	-25.40	-40.03	20.43	0	0	0	0
2	808	0.003100	0.221349	0.00000	74.80	74.80	74.80	1.00000	0.000	1	0.00	0.00	-47.93	7.43	48.00	-2.40	0	0	0	0
2	809	0.005146	0.236254	0.00000	66.00	66.00	66.00	1.00000	0.000	1	0.00	0.00	-47.88	7.77	48.00	-2.40	0	0	0	0
3	269	0.037840	0.081890	0.00386	43.70	43.70	43.70	0.00000	0.000	1	0.00	0.00	15.23	-5.19	-15.13	5.01	0	0	0	0
3	343	0.038460	0.092253	0.00987	51.70	51.70	51.70	0.00000	0.000	1	0.00	0.00	7.26	-3.95	-7.23	3.01	0	0	0	0
3	577	0.020370	0.052200	0.00178	45.40	45.40	45.40	0.00000	0.000	1	0.00	0.00	16.51	7.82	-16.45	-7.82	0	0	0	0
3	577	0.019670	0.052200	0.00171	84.30	84.30	84.30	0.00000	0.000	1	0.00	0.00	16.49	8.05	-16.43	-8.05	0	0	0	0
4	5	0.003380	0.107374	0.00000	184.56	184.56	184.56	1.00000	0.000	1	0.00	0.00	99.20	11.47	-98.89	-1.57	0	0	0	0
4	12	0.012350	0.086514	0.07808	194.70	194.70	194.70	0.00000	0.000	1	0.00	0.00	-85.23	25.50	86.16	-27.33	0	0	0	0
4	444	0.007050	0.038347	0.01489	171.80	171.80	171.80	0.00000	0.000	1	0.00	0.00	99.56	24.79	-98.87	-22.63	0	0	0	0
4	694	0.003340	0.020170	0.01353	242.16	242.16	242.16	0.00000	0.000	1	0.00	0.00	134.99	24.57	-134.41	-22.50	0	0	0	0
4	810	0.010088	0.325844	0.00000	56.50	56.50	56.50	1.00000	0.000	1	0.00	0.00	-32.89	-11.73	33.00	15.40	0	0	0	0
4	811	0.003441	0.066679	0.00000	49.50	49.50	49.50	1.00000	0.000	1	0.00	0.00	-32.96	-14.60	33.00	15.40	0	0	0	0
4	812	0.003499	0.147956	0.00000	50.60	50.60	50.60	1.00000	0.000	1	0.00	0.00	-32.96	-13.66	33.00	15.40	0	0	0	0
4	813	0.003507	0.158941	0.00000	125.90	125.90	125.90	1.00000	0.000	1	0.00	0.00	-74.81	-20.08	75.00	28.89	0	0	0	0
4	814	0.001492	0.045046	0.00000	107.50	107.50	107.50	1.00000	0.000	1	0.00	0.00	-74.91	-26.27	75.00	28.89	0	0	0	0
5	362	0.054580	0.144877	0.01147	93.80	93.80	93.80	0.00000	0.000	1	0.00	0.00	37.58	-0.99	-36.85	1.73	0	0	0	0
5	387	0.027630	0.086092	0.00272	72.45	72.45	72.45	0.00000	0.000	1	0.00	0.00	22.62	26.48	-22.30	-25.77	0	0	0	0
5	555	0.030970	0.098610	0.00996	41.50	41.50	41.50	0.00000	0.000	1	0.00	0.00	17.53	8.68	-17.41	-9.36	0	0	0	0
5	578	0.109480	0.240144	0.01247	79.00	79.00	79.00	0.00000	0.000	1	0.00	0.00	15.46	9.03	-15.12	-9.55	0	0	0	0
5	695	0.025890	0.072531	0.00438	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	5.70	23.14	-5.56	-23.20	0	0	0	0
6	7	0.002700	0.086847	0.00000	153.60	153.60	153.60	1.00000	0.000	1	0.00	0.00	74.21	9.88	-74.07	-5.36	0	0	0	0
6	9	0.002350	0.011906	0.00534	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	19.87	23.14	-19.85	-23.61	0	0	0	0
6	498	0.007030	0.026534	0.01995	150.70	150.70	150.70	0.00000	0.000	1	0.00	0.00	35.65	8.13	-35.57	-9.93	0	0	0	0
6	815	0.009611	0.324901	0.00000	56.70	56.70	56.70	1.00000	0.000	1	0.00	0.00	-32.40	-9.08	32.50	12.50	0	0	0	0
6	816	0.007278	0.239869	0.00000	60.90	60.90	60.90	1.00000	0.000	1	0.00	0.00	-32.42	-9.94	32.50	12.50	0	0	0	0
6	817	0.003898	0.119786	0.00000	54.20	54.20	54.20	1.00000	0.000	1	0.00	0.00	-32.46	-11.19	32.50	12.50	0	0	0	0
6	818	0.004332	0.141958	0.00000	63.10	63.10	63.10	1.00000	0.000	1	0.00	0.00	-32.45	-10.95	32.50	12.50	0	0	0	0
7	263	0.053570	0.130269	0.01330	47.60	47.60	47.60	0.00000	0.000	1	0.00	0.00	20.18	-2.03	-19.97	1.14	0	0	0	0
7	300	0.011080	0.031377	0.00441	34.60	34.60	34.60	0.00000	0.000	1	0.00	0.00	7.88	-2.16	-7.87	1.72	0	0	0	0
7	354	0.015500	0.037297	0.00399	45.84	45.84	45.84	0.00000	0.000	1	0.00	0.00	20.06	3.09	-20.00	-3.36	0	0	0	0
7	647	0.060040	0.158133	0.00620	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	25.95	6.47	-25.54	-6.04	0	0	0	0
8	9	0.002460	0.114646	0.00000	620.70	620.70	620.70	1.00000	0.000	1	0.00	0.00	231.63	29.20	-230.40	28.58	0	0	0	0
8	11	0.000640	0.007461	0.60703	1035.90	1035.90	1035.90	0.00000	0.000	1	0.00	0.00	-49.08	-28.52	49.09	-36.97	0	0	0	0
8	60	0.000390	0.004163	0.11634	1077.30	1077.30	1077.30	0.00000	0.000	1	0.00	0.00	35.92	-9.61	-35.92	-2.93	0	0	0	0
8	819	0.001989	0.163373	0.00000	78.10	78.10	78.10	1.00000	0.000	1	0.00	0.00	-44.56	2.76	44.60	0.25	0	0	0	0
8	820	0.001354	0.123238	0.00000	70.60	70.60	70.60	1.00000	0.000	1	0.00	0.00	-42.38	1.80	42.40	0.25	0	0	0	0
8	821	0.000931	0.055406	0.00000	64.40	64.40	64.40	1.00000	0.000	1	0.00	0.00	-42.38	0.67	42.40	0.25	0	0	0	0
8	822	0.001484	0.135577	0.00000	62.00	62.00	62.00	1.00000	0.000	1	0.00	0.00	-44.57	2.25	44.60	0.25	0	0	0	0
8	823	0.001242	0.092552	0.00000	60.80	60.80	60.80	1.00000	0.000	1	0.00	0.00	-44.58	1.45	44.60	0.25	0	0	0	0
9	10	0.005390	0.126072	0.00000	135.20	135.20	135.20	1.00000	0.000	1	0.00	0.00	49.92	4.08	-49.80	-1.12	0	0	0	0
9	12	0.011530	0.060590	0.07508	207.10	207.10	207.10	0.00000	0.000	1	0.00	0.00	12.53	4.01	-12.50	-11.87	0	0	0	0
9	86	0.008900	0.048800	0.02222	175.10	175.10	175.10	0.00000	0.000	1	0.00	0.00	73.51	-15.31	-73.04	15.49	0	0	0	0
9	498	0.002680	0.016918	0.02131	180.70	180.70	180.70	0.00000	0.000	1	0.00	0.00	41.78	2.15	-41.74	-4.14	0	0	0	0
9	782	0.013280	0.060429	0.06449	187.80	187.80	187.80	0.00000	0.000	1	0.00	0.00	72.51	0.11	-71.85	-3.96	0	0	0	0
10	238	0.073020	0.179026	0.01156	48.90	48.90	48.90	0.00000	0.000	1	0.00	0.00	17.77	-1.93	-17.55	1.25	0	0	0	0
10	401	0.020470	0.056122	0.00143	56.90	56.90	56.90	0.00000	0.000	1	0.00	0.00	32.03	3.04	-31.82	-2.64	0	0	0	0
11	12	0.001730	0.102120	0.00000	532.40	532.40	532.40	1.00000	0.000	1	0.00	0.00	268.35	42.36	-267.17	27.33	0	0	0	0
11	39	0.001750	0.022510	0.96217	1094.70	1094.70	1094.70	0.00000	0.000	1	0.00	0.00	2.07	-57.63	-2.07	-46.54	0	0	0	0
11	60	0.000870	0.009951	0.30466	1014.60	1014.60	1014.60	0.00000	0.000	1	0.00	0.00	51.85	-20.88	-51.83	-11.82	0	0	0	0
11	683	0.002950	0.036278	1.08686	1085.50	1085.50	1085.50	0.00000	0.000	1	0.00	0.00	87.44	-75.27	-87.23	-40.06	0	0	0	0
11	824	0.001038	0.074128	0.00000	239.50	239.50	239.50	1.00000	0.000	1	0.00	0.00	-50.97	17.13	51.00	-15.15	0	0	0	0
11	825	0.000226	0.015893	0.00000	244.40	244.40	244.40	1.00000	0.000	1	0.00	0.00	-50.99	15.57	51.00	-15.15	0	0	0	0
11	826	0.000656	0.022963	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	-50.98	15.76	51.00	-15.15	0	0	0	0
11	827	0.000255	0.014843	0.00000	271.50	271.50	271.50	1.00000	0.000	1	0.00	0.00	-50.99	15.54	51.00	-15.15	0	0	0	0
11	828	0.002121	0.074234	0.00000	210.90	210.90	210.90	1.00000	0.000	1	0.00	0.00	-50.94	17.13	51.00	-15.15	0	0	0	0
11	829	0.000983	0.085868	0.00000	219.30	219.30	219.30	1.00000	0.000	1	0.00	0.00	-50.97	17.46	51.00	-15.15	0	0	0	0
11	830	0.000203	0.022202	0.00000	252.90	252.90	252.90	1.00000	0.000	1	0.00	0.00	-50.99	15.74	51.00	-15.15	0	0	0	0
11	831	0.001445	0.087646	0.00000	206.20	206.20	206.20	1.00000	0.000	1	0.00	0.00	-50.96	17.50	51.00	-15.15	0	0	0	0
11	832	0.000479	0.054231	0.00000	248.30	248.30	248.30	1.00000	0.000	1	0.00	0.00	-50.99	16.59	51.00	-15.15	0	0	0	0
12	13	0.005010	0.147355	0.00000	164.60	164.60	164.60	1.00000	0.000	1	0.00	0.00	86.86	24.42	-86.48	-13.07	0	0	0	0
12	713	0.004360	0.025275	0.02404	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	106.64	-12.54	-106.17	12.75	0	0	0	0
13	147	0.047500	0.126182	0.00741	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	25.60	-2.66	-25.28	2.77	0	0	0	0
13	433	0.020680	0.043436	0.00440	38.70	38.70	38.70	0.00000	0.000	1	0.00	0.00	20.36	1.84	-20.27	-2.09	0	0	0	0
13	462	0.030750	0.102009	0.00343	40.10	40.10	40.10	0.00000	0.000	1	0.00	0.00	21.65	3.95	-21.50	-3.79	0	0	0	0
13	558	0.028130	0.069639	0.00517	52.20	52.20	52.20	0.00000	0.000	1	0.00	0.00	18.87	9.93	-18.74	-10.11	0	0	0	0
14	15	0.002050	0.103257	0.00000	594.40	594.40	594.40	1.00000	0.000	1	0.00	0.00	225.85	21.05	-224.88	27.98	0	0	0	0
14	51	0.001670	0.018133	0.42099	1025.40	1025.40	1025.40	0.00000	0.000	1	0.00	0.00	-176.49	1.73	176.98	-42.00	0	0	0	0
14	51	0.001670	0.018133	0.42099	1025.40	1025.40	1025.40	0.00000	0.000	1	0.00	0.00	-176.49	1.73	176.98	-42.00	0	0	0	0
14	73	0.000010	0.000119	0.00450	1054.20	1054.20	1054.20	0.00000	0.000	1	0.00	0.00	-16.50	29.84	16.50	-30.32	0	0	0	0
14	73	0.000010	0.000119	0.00448	1348.50	1348.50	1348.50	0.00000	0.000	1	0.00	0.00	-16.50	29.84	16.50	-30.32	0	0	0	0
14	702	0.001900	0.021642	0.76171	1025.00	1025.00	1025.00	0.00000	0.000	1	0.00	0.00	186.11	-90.58	-185.46	14.84	0	0	0	0
14	833	0.009661	0.419324	0.00000	22.90	22.90	22.90	1.00000	0.000	1	0.00	0.00	-5.00	0.80	5.00	-0.70	0	0	0	0
14	834	0.002714	0.263909	0.00000	19.30	19.30	19.30	1.00000	0.000	1	0.00	0.00	-5.00	0.86	5.00	-0.80	0	0	0	0
14	835	0.003421	0.186205	0.00000	32.00	32.00	32.00	1.00000	0.000	1	0.00	0.00	-5.00	1.85	5.00	-1.80	0	0	0	0
14	836	0.001621	0.076626	0.00000	41.50	41.50	41.50	1.00000	0.000	1	0.00	0.00	-11.00	2.89	11.00	-2.80	0	0	0	0
15	16	0.005610	0.177682	0.00000	155.90	155.90	155.90	1.00000	0.000	1	0.00	0.00	29.90	1.66	-29.85	-0.18	0	0	0	0
15	74	0.000140	0.000870	0.00058	188.40	188.40	188.40	0.00000	0.000	1	0.00	0.00	3.14	-5.37	-3.14	5.30	0	0	0	0
15	74	0.000190	0.000870	0.00059	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	2.81	-5.47	-2.81	5.41	0	0	0	0
15	630	0.001750	0.009960	0.00870	163.40	163.40	163.40	0.00000	0.000	1	0.00	0.00	94.41	-9.81	-94.26	9.70	0	0	0	0
15	630	0.001660	0.009960	0.00858	323.60	323.60	323.60	0.00000	0.000	1	0.00	0.00	94.63	-8.99	-94.49	8.89	0	0	0	0
16	75	0.001280	0.003750	0.00013	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	9.33	-1.26	-9.33	1.25	0	0	0	0
16	75	0.001440	0.003750	0.00014	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	9.15	-1.59	-9.15	1.58	0	0	0	0
16	631	0.009580	0.026090	0.00284	57.48	57.48	57.48	0.00000	0.000	1	0.00	0.00	11.37	3.04	-11.36	-3.31	0	0	0	0
18	19	0.004340	0.113246	0.00000	136.00	136.00	136.00	1.00000	0.000	1	0.00	0.00	82.46	11.03	-82.19	-4.02	0	0	0	0
18	535	0.012180	0.068511	0.05827	165.10	165.10	165.10	0.00000	0.000	1	0.00	0.00	58.87	0.68	-58.49	-5.00	0	0	0	0
18	612	0.007680	0.052807	0.07773	184.50	184.50	184.50	0.00000	0.000	1	0.00	0.00	91.23	25.58	-90.60	-29.74	0	0	0	0
18	661	0.019620	0.108079	0.32160	155.40	155.40	155.40	0.00000	0.000	1	0.00	0.00	-12.40	-5.00	12.46	-30.27	0	0	0	0
18	700	0.008910	0.055835	0.09737	184.00	184.00	184.00	0.00000	0.000	1	0.00	0.00	108.49	15.63	-107.52	-20.22	0	0	0	0
18	715	0.019990	0.108519	0.16403	165.40	165.40	165.40	0.00000	0.000	1	0.00	0.00	78.79	0.36	-77.67	-12.21	0	0	0	0
18	837	0.000255	0.016735	0.00000	305.90	305.90	305.90	1.00000	0.000	1	0.00	0.00	-203.90	-31.74	204.00	38.12	0	0	0	0
18	838	0.001219	0.057885	0.00000	248.90	248.90	248.90	1.00000	0.000	1	0.00	0.00	-203.55	-16.52	204.00	38.12	0	0	0	0
19	141	0.050880	0.129794	0.00569	50.20	50.20	50.20	0.00000	0.000	1	0.00	0.00	17.32	-0.22	-17.18	-0.04	0	0	0	0
19	430	0.043690	0.121271	0.00730	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	20.10	10.37	-19.89	-10.58	0	0	0	0
19	701	0.052560	0.129345	0.03620	93.50	93.50	93.50	0.00000	0.000	1	0.00	0.00	44.77	-6.13	-43.80	4.62	0	0	0	0
20	693	0.012500	0.032560	0.00363	55.56	55.56	55.56	0.00000	0.000	1	0.00	0.00	-0.52	1.70	0.52	-2.08	0	0	0	0
20	732	0.015640	0.038958	0.00575	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	6.50	0.24	-6.50	-0.82	0	0	0	0
20	780	0.019610	0.047408	0.00314	39.00	39.00	39.00	0.00000	0.000	1	0.00	0.00	7.59	3.71	-7.58	-4.01	0	0	0	0
20	839	0.028619	0.837210	0.00000	24.70	24.70	24.70	1.00000	0.000	1	0.00	0.00	-6.79	-2.77	6.80	3.20	0	0	0	0
20	840	0.024845	0.619222	0.00000	21.20	21.20	21.20	1.00000	0.000	1	0.00	0.00	-6.79	-2.88	6.80	3.20	0	0	0	0
21	295	0.051620	0.139239	0.00459	43.20	43.20	43.20	0.00000	0.000	1	0.00	0.00	7.93	2.40	-7.90	-2.80	0	0	0	0
21	579	0.003230	0.008834	0.00067	49.00	49.00	49.00	0.00000	0.000	1	0.00	0.00	23.39	11.55	-23.37	-11.56	0	0	0	0
21	841	0.018573	0.435853	0.00000	23.20	23.20	23.20	1.00000	0.000	1	0.00	0.00	-6.19	-2.71	6.20	2.90	0	0	0	0
21	842	0.048035	0.578658	0.00000	18.80	18.80	18.80	1.00000	0.000	1	0.00	0.00	-6.18	-2.65	6.20	2.90	0	0	0	0
21	843	0.023459	0.234592	0.00000	19.80	19.80	19.80	1.00000	0.000	1	0.00	0.00	-6.39	-3.19	6.40	3.30	0	0	0	0
21	844	0.071295	1.067693	0.00000	18.30	18.30	18.30	1.00000	0.000	1	0.00	0.00	-6.37	-2.81	6.40	3.30	0	0	0	0
21	845	0.020447	0.752654	0.00000	20.50	20.50	20.50	1.00000	0.000	1	0.00	0.00	-6.19	-2.58	6.20	2.90	0	0	0	0
22	23	0.004420	0.166876	0.00000	482.50	482.50	482.50	1.00000	0.000	1	0.00	0.00	225.37	37.03	-223.24	43.45	0	0	0	0
22	36	0.001180	0.014097	0.43748	950.40	950.40	950.40	0.00000	0.000	1	0.00	0.00	87.73	-34.37	-87.64	-11.95	0	0	0	0
22	39	0.000920	0.009191	0.47521	1003.20	1003.20	1003.20	0.00000	0.000	1	0.00	0.00	151.83	-53.20	-151.63	3.76	0	0	0	0
22	652	0.001740	0.024210	0.49939	1378.10	1378.10	1378.10	0.00000	0.000	1	0.00	0.00	-125.13	-31.03	125.38	-19.65	0	0	0	0
22	846	0.000429	0.024622	0.00000	820.30	820.30	820.30	1.00000	0.000	1	0.00	0.00	-169.88	41.66	170.00	-34.70	0	0	0	0
22	847	0.000256	0.018531	0.00000	885.40	885.40	885.40	1.00000	0.000	1	0.00	0.00	-169.93	39.92	170.00	-34.70	0	0	0	0
23	24	0.003170	0.089484	0.00000	171.70	171.70	171.70	1.00000	0.000	1	0.00	0.00	46.02	5.38	-45.95	-3.58	0	0	0	0
23	403	0.003470	0.020166	0.01565	181.80	181.80	181.80	0.00000	0.000	1	0.00	0.00	34.53	-11.98	-34.49	10.55	0	0	0	0
23	508	0.010780	0.055316	0.07825	179.80	179.80	179.80	0.00000	0.000	1	0.00	0.00	46.72	0.16	-46.50	-7.37	0	0	0	0
23	537	0.018370	0.101326	0.13190	183.00	183.00	183.00	0.00000	0.000	1	0.00	0.00	95.97	-37.01	-94.24	32.18	0	0	0	0
24	199	0.016360	0.050088	0.00970	66.20	66.20	66.20	0.00000	0.000	1	0.00	0.00	28.89	-2.66	-28.76	2.03	0	0	0	0
24	446	0.036480	0.091756	0.00554	59.28	59.28	59.28	0.00000	0.000	1	0.00	0.00	17.06	6.25	-16.95	-6.54	0	0	0	0
25	26	0.002930	0.131561	0.00000	570.30	570.30	570.30	1.00000	0.000	1	0.00	0.00	260.85	52.76	-258.97	31.75	0	0	0	0
25	129	0.000280	0.003478	0.15765	1104.90	1104.90	1104.90	0.00000	0.000	1	0.00	0.00	93.15	51.15	-93.12	-68.11	0	0	0	0
25	607	0.000580	0.007213	0.22479	1442.10	1442.10	1442.10	0.00000	0.000	1	0.00	0.00	-136.21	-6.18	136.31	-17.40	0	0	0	0
25	702	0.000600	0.007979	0.28722	1347.00	1347.00	1347.00	0.00000	0.000	1	0.00	0.00	-21.35	4.46	21.35	-36.02	0	0	0	0
25	848	0.000711	0.037507	0.00000	485.00	485.00	485.00	1.00000	0.000	1	0.00	0.00	-7.10	-4.62	7.11	4.64	0	0	0	0
25	849	0.000447	0.041023	0.00000	396.30	396.30	396.30	1.00000	0.000	1	0.00	0.00	-69.38	-2.85	69.40	4.65	0	0	0	0
25	850	0.001152	0.087693	0.00000	37.90	37.90	37.90	1.00000	0.000	1	0.00	0.00	-5.00	-4.59	5.00	4.62	0	0	0	0
25	851	0.001827	0.119004	0.00000	48.40	48.40	48.40	1.00000	0.000	1	0.00	0.00	-5.00	-4.57	5.00	4.62	0	0	0	0
25	852	0.001720	0.144418	0.00000	43.30	43.30	43.30	1.00000	0.000	1	0.00	0.00	-5.00	-4.56	5.00	4.62	0	0	0	0
25	853	0.003279	0.118609	0.00000	40.20	40.20	40.20	1.00000	0.000	1	0.00	0.00	-5.00	-4.57	5.00	4.62	0	0	0	0
25	854	0.008538	0.390636	0.00000	40.00	40.00	40.00	1.00000	0.000	1	0.00	0.00	-5.00	-4.47	5.00	4.62	0	0	0	0
25	855	0.005713	0.364599	0.00000	38.70	38.70	38.70	1.00000	0.000	1	0.00	0.00	-5.00	-4.48	5.00	4.62	0	0	0	0
25	856	0.004684	0.434839	0.00000	42.10	42.10	42.10	1.00000	0.000	1	0.00	0.00	-5.00	-4.45	5.00	4.62	0	0	0	0
25	857	0.001486	0.085345	0.00000	84.60	84.60	84.60	1.00000	0.000	1	0.00	0.00	-10.00	-4.53	10.00	4.62	0	0	0	0
25	858	0.000781	0.070745	0.00000	91.20	91.20	91.20	1.00000	0.000	1	0.00	0.00	-10.00	-4.55	10.00	4.62	0	0	0	0
25	859	0.001420	0.097934	0.00000	92.40	92.40	92.40	1.00000	0.000	1	0.00	0.00	-10.00	-4.52	10.00	4.62	0	0	0	0
25	860	0.004665	0.217492	0.00000	94.80	94.80	94.80	1.00000	0.000	1	0.00	0.00	-9.99	-4.39	10.00	4.62	0	0	0	0
25	861	0.012974	0.454099	0.00000	41.00	41.00	41.00	1.00000	0.000	1	0.00	0.00	-4.99	-4.44	5.00	4.62	0	0	0	0
25	862	0.009500	0.332510	0.00000	49.40	49.40	49.40	1.00000	0.000	1	0.00	0.00	-5.00	-4.49	5.00	4.62	0	0	0	0
25	863	0.001437	0.153297	0.00000	38.50	38.50	38.50	1.00000	0.000	1	0.00	0.00	-5.00	-4.56	5.00	4.62	0	0	0	0
25	864	0.002942	0.255301	0.00000	39.80	39.80	39.80	1.00000	0.000	1	0.00	0.00	-5.00	-4.52	5.00	4.62	0	0	0	0
25	865	0.012750	0.458764	0.00000	41.00	41.00	41.00	1.00000	0.000	1	0.00	0.00	-4.99	-4.44	5.00	4.62	0	0	0	0
25	866	0.005189	0.223975	0.00000	45.60	45.60	45.60	1.00000	0.000	1	0.00	0.00	-5.00	-4.53	5.00	4.62	0	0	0	0
25	867	0.006554	0.479618	0.00000	38.80	38.80	38.80	1.00000	0.000	1	0.00	0.00	-5.00	-4.43	5.00	4.62	0	0	0	0
25	868	0.006600	0.378216	0.00000	45.30	45.30	45.30	1.00000	0.000	1	0.00	0.00	-5.00	-4.47	5.00	4.62	0	0	0	0
25	869	0.006069	0.265066	0.00000	50.20	50.20	50.20	1.00000	0.000	1	0.00	0.00	-5.00	-4.52	5.00	4.62	0	0	0	0
25	870	0.000281	0.020010	0.00000	582.40	582.40	582.40	1.00000	0.000	1	0.00	0.00	0.00	-4.62	0.00	4.62	0	0	0	0
26	27	0.003710	0.109767	0.00000	202.60	202.60	202.60	1.00000	0.000	1	0.00	0.00	45.50	17.02	-45.42	-14.58	0	0	0	0
26	632	0.005080	0.032825	0.01991	177.30	177.30	177.30	0.00000	0.000	1	0.00	0.00	128.06	2.41	-127.27	0.58	0	0	0	0
26	657	0.004660	0.026967	0.01277	198.10	198.10	198.10	0.00000	0.000	1	0.00	0.00	60.04	-62.50	-59.71	63.01	0	0	0	0
26	747	0.001910	0.009617	0.00566	173.10	173.10	173.10	0.00000	0.000	1	0.00	0.00	25.37	11.31	-25.35	-11.84	0	0	0	0
27	748	0.010680	0.023096	0.00198	93.80	93.80	93.80	0.00000	0.000	1	0.00	0.00	45.42	14.58	-45.18	-14.26	0	0	0	0
28	29	0.004690	0.130505	0.00000	187.10	187.10	187.10	1.00000	0.000	1	0.00	0.00	63.08	15.85	-62.89	-10.67	0	0	0	0
28	49	0.001000	0.006084	0.00548	205.90	205.90	205.90	0.00000	0.000	1	0.00	0.00	60.70	23.85	-60.66	-24.19	0	0	0	0
28	49	0.001180	0.006084	0.00554	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	61.05	21.99	-61.00	-22.33	0	0	0	0
28	765	0.004950	0.030127	0.01686	166.40	166.40	166.40	0.00000	0.000	1	0.00	0.00	54.43	12.28	-54.29	-13.18	0	0	0	0
28	871	0.004745	0.090146	0.00000	68.10	68.10	68.10	1.00000	0.000	1	0.00	0.00	-39.92	-13.89	40.00	15.40	0	0	0	0
28	872	0.007003	0.133053	0.00000	66.60	66.60	66.60	1.00000	0.000	1	0.00	0.00	-39.88	-13.19	40.00	15.40	0	0	0	0
28	873	0.011204	0.319103	0.00000	62.10	62.10	62.10	1.00000	0.000	1	0.00	0.00	-39.82	-10.33	40.00	15.40	0	0	0	0
28	874	0.010159	0.233636	0.00000	72.80	72.80	72.80	1.00000	0.000	1	0.00	0.00	-39.84	-11.62	40.00	15.40	0	0	0	0
28	875	0.003494	0.081227	0.00000	60.70	60.70	60.70	1.00000	0.000	1	0.00	0.00	-39.94	-14.03	40.00	15.40	0	0	0	0
28	876	0.009346	0.279878	0.00000	73.20	73.20	73.20	1.00000	0.000	1	0.00	0.00	-39.85	-10.91	40.00	15.40	0	0	0	0
29	357	0.058870	0.169516	0.01476	48.10	48.10	48.10	0.00000	0.000	1	0.00	0.00	15.87	3.08	-15.72	-4.12	0	0	0	0
29	379	0.021660	0.055883	0.01120	82.10	82.10	82.10	0.00000	0.000	1	0.00	0.00	35.97	6.59	-35.69	-6.99	0	0	0	0
29	644	0.029300	0.071498	0.00430	36.10	36.10	36.10	0.00000	0.000	1	0.00	0.00	11.04	0.99	-11.01	-1.35	0	0	0	0
30	31	0.002720	0.194502	0.00000	513.30	513.30	513.30	1.00000	0.000	1	0.00	0.00	214.33	54.69	-213.14	30.01	0	0	0	0
30	31	0.003340	0.194502	0.00000	513.30	513.30	513.30	1.00000	0.000	1	0.00	0.00	214.49	54.00	-213.04	30.69	0	0	0	0
30	31	0.002630	0.194502	0.00000	513.30	513.30	513.30	1.00000	0.000	1	0.00	0.00	214.30	54.79	-213.16	29.91	0	0	0	0
30	70	0.002470	0.029145	1.13372	1072.60	1072.60	1072.60	0.00000	0.000	1	0.00	0.00	579.35	-11.43	-571.91	-26.30	0	0	0	0
30	79	0.002930	0.031653	1.03754	1049.70	1049.70	1049.70	0.00000	0.000	1	0.00	0.00	574.78	-24.35	-566.13	2.48	0	0	0	0
30	877	0.000250	0.015508	0.00000	1174.10	1174.10	1174.10	1.00000	0.000	1	0.00	0.00	-898.20	-26.43	900.00	137.88	0	0	0	0
30	878	0.000130	0.005025	0.00000	1362.00	1362.00	1362.00	1.00000	0.000	1	0.00	0.00	-899.05	-101.27	900.00	137.88	0	0	0	0
31	32	0.004330	0.130830	0.00000	166.10	166.10	166.10	1.00000	0.000	1	0.00	0.00	85.13	3.21	-84.84	5.71	0	0	0	0
31	123	0.006850	0.042515	0.02006	188.30	188.30	188.30	0.00000	0.000	1	0.00	0.00	129.37	-38.92	-128.20	44.03	0	0	0	0
31	424	0.007640	0.043474	0.02789	174.50	174.50	174.50	0.00000	0.000	1	0.00	0.00	38.56	-7.94	-38.45	5.60	0	0	0	0
31	424	0.009730	0.043474	0.02724	319.30	319.30	319.30	0.00000	0.000	1	0.00	0.00	37.87	-9.61	-37.73	7.32	0	0	0	0
31	525	0.007850	0.046264	0.07064	170.50	170.50	170.50	0.00000	0.000	1	0.00	0.00	54.96	-0.58	-54.74	-5.58	0	0	0	0
31	562	0.009100	0.034865	0.02377	170.10	170.10	170.10	0.00000	0.000	1	0.00	0.00	107.37	-10.77	-106.37	12.06	0	0	0	0
31	681	0.009200	0.056131	0.02645	172.30	172.30	172.30	0.00000	0.000	1	0.00	0.00	93.47	-11.60	-92.71	13.45	0	0	0	0
31	681	0.010980	0.056131	0.02651	312.10	312.10	312.10	0.00000	0.000	1	0.00	0.00	92.60	-14.40	-91.70	16.19	0	0	0	0
32	124	0.044800	0.106772	0.00666	53.70	53.70	53.70	0.00000	0.000	1	0.00	0.00	7.15	-2.82	-7.13	2.17	0	0	0	0
32	229	0.051040	0.119213	0.00651	40.50	40.50	40.50	0.00000	0.000	1	0.00	0.00	24.29	-1.83	-24.01	1.81	0	0	0	0
32	310	0.010240	0.025461	0.00414	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	17.39	-0.25	-17.36	-0.12	0	0	0	0
32	310	0.011570	0.025461	0.00403	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	17.04	-0.99	-17.01	0.64	0	0	0	0
32	682	0.070140	0.163084	0.00782	35.30	35.30	35.30	0.00000	0.000	1	0.00	0.00	18.96	0.18	-18.73	-0.44	0	0	0	0
33	34	0.004920	0.145099	0.00000	222.60	222.60	222.60	1.00000	0.000	1	0.00	0.00	22.28	1.94	-22.26	-1.28	0	0	0	0
33	37	0.016040	0.089845	0.08176	163.20	163.20	163.20	0.00000	0.000	1	0.00	0.00	-8.79	3.06	8.81	-11.84	0	0	0	0
33	403	0.011020	0.074622	0.02969	179.80	179.80	179.80	0.00000	0.000	1	0.00	0.00	-4.36	11.50	4.38	-14.58	0	0	0	0
33	501	0.010330	0.054472	0.03764	311.90	311.90	311.90	0.00000	0.000	1	0.00	0.00	69.98	-11.65	-69.51	10.03	0	0	0	0
33	661	0.000580	0.002884	0.01126	208.20	208.20	208.20	0.00000	0.000	1	0.00	0.00	29.02	-38.01	-29.01	36.84	0	0	0	0
33	879	0.000504	0.011685	0.00000	400.00	400.00	400.00	1.00000	0.000	1	0.00	0.00	-108.14	33.17	108.20	-31.80	0	0	0	0
34	662	0.011290	0.022223	0.00108	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	22.26	1.28	-22.21	-1.29	0	0	0	0
35	186	0.033410	0.126614	0.00747	40.50	40.50	40.50	0.00000	0.000	1	0.00	0.00	-8.01	3.74	8.04	-4.44	0	0	0	0
35	273	0.056950	0.131004	0.00782	48.00	48.00	48.00	0.00000	0.000	1	0.00	0.00	19.48	2.20	-19.28	-2.56	0	0	0	0
35	721	0.009920	0.023475	0.00356	50.28	50.28	50.28	0.00000	0.000	1	0.00	0.00	22.54	9.42	-22.49	-9.67	0	0	0	0
35	880	0.047913	0.916328	0.00000	22.20	22.20	22.20	1.00000	0.000	1	0.00	0.00	-6.97	-3.10	7.00	3.60	0	0	0	0
35	881	0.016097	0.631180	0.00000	24.40	24.40	24.40	1.00000	0.000	1	0.00	0.00	-6.99	-3.25	7.00	3.60	0	0	0	0
35	882	0.045699	0.769608	0.00000	23.80	23.80	23.80	1.00000	0.000	1	0.00	0.00	-6.68	-2.73	6.70	3.10	0	0	0	0
35	883	0.024148	0.585339	0.00000	20.90	20.90	20.90	1.00000	0.000	1	0.00	0.00	-6.69	-3.10	6.70	3.40	0	0	0	0
35	884	0.024923	0.427165	0.00000	23.70	23.70	23.70	1.00000	0.000	1	0.00	0.00	-6.69	-3.18	6.70	3.40	0	0	0	0
36	37	0.002500	0.169687	0.00000	514.70	514.70	514.70	1.00000	0.000	1	0.00	0.00	217.10	34.73	-215.98	41.03	0	0	0	0
36	39	0.001060	0.010964	0.36540	1094.70	1094.70	1094.70	0.00000	0.000	1	0.00	0.00	14.84	-27.37	-14.83	-12.18	0	0	0	0
36	674	0.003160	0.038577	1.13731	1137.20	1137.20	1137.20	0.00000	0.000	1	0.00	0.00	221.05	-75.94	-219.62	-29.94	0	0	0	0
36	885	0.001867	0.065335	0.00000	297.40	297.40	297.40	1.00000	0.000	1	0.00	0.00	-182.38	49.66	183.00	-28.10	0	0	0	0
36	886	0.000130	0.008706	0.00000	382.30	382.30	382.30	1.00000	0.000	1	0.00	0.00	-182.96	30.87	183.00	-28.10	0	0	0	0
37	38	0.001850	0.060795	0.00000	155.30	155.30	155.30	1.00000	0.000	1	0.00	0.00	69.57	2.29	-69.49	0.43	0	0	0	0
37	587	0.006310	0.034963	0.04193	190.50	190.50	190.50	0.00000	0.000	1	0.00	0.00	74.36	-29.33	-74.00	26.80	0	0	0	0
37	720	0.005510	0.039147	0.05552	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	63.24	-2.14	-63.04	-2.40	0	0	0	0
38	182	0.035850	0.091393	0.00454	33.20	33.20	33.20	0.00000	0.000	1	0.00	0.00	16.38	-1.66	-16.29	1.40	0	0	0	0
38	232	0.030430	0.049268	0.00411	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	19.11	-3.63	-19.00	3.36	0	0	0	0
38	370	0.056410	0.129726	0.00507	40.90	40.90	40.90	0.00000	0.000	1	0.00	0.00	15.83	4.12	-15.69	-4.33	0	0	0	0
38	390	0.037140	0.081859	0.00322	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	18.18	0.74	-18.07	-0.83	0	0	0	0
39	40	0.002300	0.147282	0.00000	650.70	650.70	650.70	1.00000	0.000	1	0.00	0.00	254.42	34.56	-253.02	55.01	0	0	0	0
39	887	0.001514	0.096130	0.00000	180.60	180.60	180.60	1.00000	0.000	1	0.00	0.00	-85.89	20.41	86.00	-13.50	0	0	0	0
40	41	0.002990	0.079574	0.00000	165.40	165.40	165.40	1.00000	0.000	1	0.00	0.00	77.49	13.89	-77.33	-9.41	0	0	0	0
40	454	0.014170	0.075112	0.07916	266.50	266.50	266.50	0.00000	0.000	1	0.00	0.00	88.37	0.24	-87.37	-3.52	0	0	0	0
40	587	0.006240	0.037443	0.01524	156.90	156.90	156.90	0.00000	0.000	1	0.00	0.00	62.60	2.33	-62.38	-2.67	0	0	0	0
40	661	0.003180	0.024100	0.03385	180.30	180.30	180.30	0.00000	0.000	1	0.00	0.00	24.56	10.57	-24.54	-14.12	0	0	0	0
41	189	0.022660	0.053492	0.00170	90.80	90.80	90.80	0.00000	0.000	1	0.00	0.00	30.34	3.46	-30.14	-3.18	0	0	0	0
41	388	0.073990	0.175410	0.00832	52.80	52.80	52.80	0.00000	0.000	1	0.00	0.00	20.31	1.94	-20.03	-2.14	0	0	0	0
41	431	0.035480	0.091914	0.00492	45.10	45.10	45.10	0.00000	0.000	1	0.00	0.00	26.67	4.01	-26.43	-3.92	0	0	0	0
42	43	0.002540	0.141386	0.00000	583.30	583.30	583.30	1.00000	0.000	1	0.00	0.00	271.64	60.04	-269.83	40.69	0	0	0	0
42	57	0.000490	0.005502	0.18458	1056.30	1056.30	1056.30	0.00000	0.000	1	0.00	0.00	393.94	-77.67	-393.22	65.67	0	0	0	0
42	57	0.000440	0.005502	0.18412	1265.40	1265.40	1265.40	0.00000	0.000	1	0.00	0.00	394.84	-74.14	-394.19	62.20	0	0	0	0
42	79	0.000740	0.008642	0.60473	1120.20	1120.20	1120.20	0.00000	0.000	1	0.00	0.00	-662.45	-27.69	665.44	-3.45	0	0	0	0
42	683	0.000700	0.008617	0.42255	984.50	984.50	984.50	0.00000	0.000	1	0.00	0.00	193.19	-54.99	-192.94	12.07	0	0	0	0
42	726	0.001600	0.018047	0.55055	1102.00	1102.00	1102.00	0.00000	0.000	1	0.00	0.00	386.39	-59.00	-384.18	24.06	0	0	0	0
42	888	0.001387	0.067239	0.00000	270.10	270.10	270.10	1.00000	0.000	1	0.00	0.00	-78.12	23.31	78.20	-19.20	0	0	0	0
42	889	0.000414	0.040879	0.00000	247.20	247.20	247.20	1.00000	0.000	1	0.00	0.00	-78.17	21.68	78.20	-19.20	0	0	0	0
42	890	0.003303	0.166764	0.00000	114.60	114.60	114.60	1.00000	0.000	1	0.00	0.00	-59.88	15.26	60.00	-9.40	0	0	0	0
42	891	0.000380	0.032504	0.00000	132.90	132.90	132.90	1.00000	0.000	1	0.00	0.00	-65.22	10.90	65.24	-9.60	0	0	0	0
42	892	0.003676	0.177936	0.00000	116.70	116.70	116.70	1.00000	0.000	1	0.00	0.00	-59.87	15.88	60.00	-9.60	0	0	0	0
42	893	0.002309	0.135063	0.00000	121.00	121.00	121.00	1.00000	0.000	1	0.00	0.00	-59.92	14.32	60.00	-9.60	0	0	0	0
42	894	0.002100	0.158879	0.00000	104.10	104.10	104.10	1.00000	0.000	1	0.00	0.00	-59.93	14.98	60.00	-9.40	0	0	0	0
42	895	0.000284	0.026645	0.00000	141.70	141.70	141.70	1.00000	0.000	1	0.00	0.00	-59.99	10.31	60.00	-9.40	0	0	0	0
42	896	0.002095	0.134624	0.00000	105.10	105.10	105.10	1.00000	0.000	1	0.00	0.00	-59.93	14.10	60.00	-9.40	0	0	0	0
42	897	0.001097	0.107101	0.00000	126.00	126.00	126.00	1.00000	0.000	1	0.00	0.00	-59.96	13.11	60.00	-9.40	0	0	0	0
42	898	0.000893	0.066868	0.00000	108.60	108.60	108.60	1.00000	0.000	1	0.00	0.00	-59.97	11.70	60.00	-9.40	0	0	0	0
42	899	0.001934	0.111866	0.00000	119.10	119.10	119.10	1.00000	0.000	1	0.00	0.00	-59.93	13.28	60.00	-9.40	0	0	0	0
42	900	0.000791	0.061529	0.00000	122.20	122.20	122.20	1.00000	0.000	1	0.00	0.00	-59.97	11.51	60.00	-9.40	0	0	0	0
42	901	0.000982	0.034372	0.00000	108.40	108.40	108.40	1.00000	0.000	1	0.00	0.00	-59.97	10.77	60.00	-9.60	0	0	0	0
42	902	0.000839	0.039103	0.00000	356.60	356.60	356.60	1.00000	0.000	1	0.00	0.00	-96.72	32.34	96.80	-28.60	0	0	0	0
43	44	0.002430	0.072331	0.00000	153.90	153.90	153.90	1.00000	0.000	1	0.00	0.00	64.76	6.33	-64.66	-3.40	0	0	0	0
43	58	0.005040	0.028325	0.03579	186.40	186.40	186.40	0.00000	0.000	1	0.00	0.00	-58.37	3.92	58.53	-6.73	0	0	0	0
43	109	0.009830	0.068357	0.27938	169.50	169.50	169.50	0.00000	0.000	1	0.00	0.00	7.99	-27.12	-7.97	-2.16	0	0	0	0
43	569	0.006370	0.043413	0.52888	168.90	168.90	168.90	0.00000	0.000	1	0.00	0.00	68.73	-44.98	-68.43	-8.41	0	0	0	0
43	597	0.006510	0.033412	0.03733	183.50	183.50	183.50	0.00000	0.000	1	0.00	0.00	121.91	11.09	-120.97	-10.14	0	0	0	0
43	610	0.009730	0.042977	0.02592	179.50	179.50	179.50	0.00000	0.000	1	0.00	0.00	64.80	10.06	-64.40	-10.96	0	0	0	0
44	256	0.035600	0.082637	0.00754	63.84	63.84	63.84	0.00000	0.000	1	0.00	0.00	18.89	1.63	-18.76	-2.11	0	0	0	0
44	590	0.029110	0.065686	0.00566	84.80	84.80	84.80	0.00000	0.000	1	0.00	0.00	45.77	1.77	-45.18	-1.02	0	0	0	0
45	448	0.060400	0.162143	0.02500	57.60	57.60	57.60	0.00000	0.000	1	0.00	0.00	9.81	3.14	-9.75	-5.60	0	0	0	0
45	637	0.024660	0.066612	0.01061	99.70	99.70	99.70	0.00000	0.000	1	0.00	0.00	4.16	11.85	-4.12	-12.87	0	0	0	0
45	736	0.015700	0.049825	0.00204	71.25	71.25	71.25	0.00000	0.000	1	0.00	0.00	0.39	28.51	-0.27	-28.34	0	0	0	0
45	736	0.022440	0.049825	0.00206	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	3.59	27.01	-3.43	-26.88	0	0	0	0
45	903	0.019104	0.543275	0.00000	24.60	24.60	24.60	1.00000	0.000	1	0.00	0.00	-5.99	-3.07	6.00	3.30	0	0	0	0
45	904	0.055044	0.798128	0.00000	19.70	19.70	19.70	1.00000	0.000	1	0.00	0.00	-5.98	-2.97	6.00	3.30	0	0	0	0
45	905	0.026518	0.682434	0.00000	21.60	21.60	21.60	1.00000	0.000	1	0.00	0.00	-5.99	-3.01	6.00	3.30	0	0	0	0
46	47	0.004480	0.110299	0.00000	168.90	168.90	168.90	1.00000	0.000	1	0.00	0.00	35.60	5.07	-35.54	-3.72	0	0	0	0
46	55	0.000290	0.001993	0.00102	182.00	182.00	182.00	0.00000	0.000	1	0.00	0.00	-89.01	6.69	89.03	-6.65	0	0	0	0
46	556	0.021400	0.102215	0.08077	165.10	165.10	165.10	0.00000	0.000	1	0.00	0.00	79.68	-12.31	-78.39	9.96	0	0	0	0
46	906	0.005591	0.238748	0.00000	61.80	61.80	61.80	1.00000	0.000	1	0.00	0.00	-9.99	0.22	10.00	0.00	0	0	0	0
46	907	0.010100	0.290736	0.00000	37.20	37.20	37.20	1.00000	0.000	1	0.00	0.00	-9.28	0.22	9.29	0.01	0	0	0	0
46	908	0.005406	0.243485	0.00000	52.20	52.20	52.20	1.00000	0.000	1	0.00	0.00	-7.00	0.11	7.00	0.00	0	0	0	0
47	56	0.002060	0.005028	0.00042	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	8.28	-0.35	-8.28	0.31	0	0	0	0
47	56	0.001990	0.005028	0.00041	82.70	82.70	82.70	0.00000	0.000	1	0.00	0.00	8.33	-0.25	-8.33	0.21	0	0	0	0
47	589	0.012930	0.027438	0.00245	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	18.93	4.33	-18.88	-4.48	0	0	0	0
48	49	0.002020	0.120103	0.00000	561.70	561.70	561.70	1.00000	0.000	1	0.00	0.00	222.65	34.74	-221.71	21.45	0	0	0	0
48	641	0.001250	0.015614	0.70785	1309.50	1309.50	1309.50	0.00000	0.000	1	0.00	0.00	-150.21	-38.12	150.47	-35.61	0	0	0	0
48	909	0.000944	0.075694	0.00000	87.00	87.00	87.00	1.00000	0.000	1	0.00	0.00	-49.98	1.74	50.00	0.00	0	0	0	0
48	910	0.006538	0.350272	0.00000	42.10	42.10	42.10	1.00000	0.000	1	0.00	0.00	-22.47	1.64	22.50	0.00	0	0	0	0
49	50	0.005420	0.105198	0.00000	197.50	197.50	197.50	1.00000	0.000	1	0.00	0.00	74.80	12.32	-74.51	-6.62	0	0	0	0
49	90	0.008160	0.056505	0.02939	211.20	211.20	211.20	0.00000	0.000	1	0.00	0.00	33.58	9.38	-33.49	-11.80	0	0	0	0
49	645	0.022390	0.115556	0.04581	208.30	208.30	208.30	0.00000	0.000	1	0.00	0.00	74.60	1.53	-73.43	-0.22	0	0	0	0
49	696	0.006340	0.029273	0.06933	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	160.38	1.85	-158.84	-2.02	0	0	0	0
50	322	0.047930	0.116930	0.01141	77.80	77.80	77.80	0.00000	0.000	1	0.00	0.00	22.03	5.67	-21.78	-6.23	0	0	0	0
50	340	0.006090	0.010187	0.00055	52.68	52.68	52.68	0.00000	0.000	1	0.00	0.00	19.47	8.42	-19.45	-8.43	0	0	0	0
50	351	0.071810	0.197404	0.01910	50.00	50.00	50.00	0.00000	0.000	1	0.00	0.00	33.01	-7.47	-32.22	7.68	0	0	0	0
51	52	0.001900	0.110168	0.00000	612.30	612.30	612.30	1.00000	0.000	1	0.00	0.00	346.91	83.76	-344.67	45.97	0	0	0	0
51	911	0.001695	0.059341	0.00000	236.50	236.50	236.50	1.00000	0.000	1	0.00	0.00	-114.79	-1.40	115.00	8.64	0	0	0	0
51	912	0.000655	0.053051	0.00000	290.50	290.50	290.50	1.00000	0.000	1	0.00	0.00	-120.21	-1.55	120.29	8.64	0	0	0	0
51	913	0.000647	0.036888	0.00000	250.90	250.90	250.90	1.00000	0.000	1	0.00	0.00	-128.80	-2.97	128.90	8.64	0	0	0	0
51	914	0.000714	0.052528	0.00000	176.50	176.50	176.50	1.00000	0.000	1	0.00	0.00	-112.42	-2.49	112.50	8.64	0	0	0	0
51	915	0.001206	0.107147	0.00000	174.60	174.60	174.60	1.00000	0.000	1	0.00	0.00	-112.36	3.89	112.50	8.64	0	0	0	0
51	916	0.001769	0.114739	0.00000	181.90	181.90	181.90	1.00000	0.000	1	0.00	0.00	-112.29	4.77	112.50	8.64	0	0	0	0
52	53	0.004370	0.157096	0.00000	151.50	151.50	151.50	1.00000	0.000	1	0.00	0.00	37.81	-3.64	-37.75	5.85	0	0	0	0
52	512	0.006210	0.032799	0.00700	193.20	193.20	193.20	0.00000	0.000	1	0.00	0.00	36.53	-19.00	-36.43	18.81	0	0	0	0
52	599	0.002220	0.010463	0.00516	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	125.35	-21.75	-125.00	22.87	0	0	0	0
52	753	0.007640	0.051128	0.06534	178.40	178.40	178.40	0.00000	0.000	1	0.00	0.00	100.96	1.44	-100.20	-3.00	0	0	0	0
52	806	0.015210	0.091564	0.10124	298.20	298.20	298.20	0.00000	0.000	1	0.00	0.00	44.02	-3.02	-43.73	-5.57	0	0	0	0
53	600	0.011250	0.025984	0.00244	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	37.75	-5.85	-37.59	5.96	0	0	0	0
54	55	0.001670	0.112425	0.00000	560.20	560.20	560.20	1.00000	0.000	1	0.00	0.00	120.59	38.04	-120.35	-22.17	0	0	0	0
54	55	0.001670	0.112425	0.00000	560.20	560.20	560.20	1.00000	0.000	1	0.00	0.00	120.59	38.04	-120.35	-22.17	0	0	0	0
54	79	0.004160	0.048052	2.71899	1171.70	1171.70	1171.70	0.00000	0.000	1	0.00	0.00	-129.21	-102.91	129.91	-192.19	0	0	0	0
54	917	0.000325	0.012000	0.00000	265.60	265.60	265.60	1.00000	0.000	1	0.00	0.00	-99.97	21.11	100.00	-20.00	0	0	0	0
54	918	0.001950	0.080000	0.00000	73.70	73.70	73.70	1.00000	0.000	1	0.00	0.00	-12.00	5.72	12.00	-5.60	0	0	0	0
55	56	0.005050	0.127375	0.00000	224.60	224.60	224.60	1.00000	0.000	1	0.00	0.00	32.56	4.63	-32.51	-3.34	0	0	0	0
55	99	0.012520	0.091657	0.05461	201.10	201.10	201.10	0.00000	0.000	1	0.00	0.00	119.11	-14.40	-117.42	20.97	0	0	0	0
56	452	0.113180	0.266316	0.01085	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	30.49	-4.34	-29.47	5.63	0	0	0	0
56	589	0.008750	0.025938	0.00201	53.20	53.20	53.20	0.00000	0.000	1	0.00	0.00	18.63	7.16	-18.59	-7.27	0	0	0	0
57	58	0.001620	0.124544	0.00000	608.60	608.60	608.60	1.00000	0.000	1	0.00	0.00	279.65	60.06	-278.43	33.39	0	0	0	0
57	641	0.001680	0.018201	0.67900	1011.00	1011.00	1011.00	0.00000	0.000	1	0.00	0.00	263.86	-53.54	-262.78	-8.80	0	0	0	0
57	683	0.001250	0.016787	0.44108	1056.00	1056.00	1056.00	0.00000	0.000	1	0.00	0.00	-30.21	-18.89	30.22	-29.03	0	0	0	0
57	717	0.000550	0.006771	0.27401	986.30	986.30	986.30	0.00000	0.000	1	0.00	0.00	276.52	-124.54	-276.07	99.99	0	0	0	0
57	726	0.001480	0.015233	0.67215	1047.00	1047.00	1047.00	0.00000	0.000	1	0.00	0.00	315.39	-55.79	-314.03	-3.50	0	0	0	0
57	919	0.001098	0.039491	0.00000	182.90	182.90	182.90	1.00000	0.000	1	0.00	0.00	-74.94	14.51	75.00	-12.40	0	0	0	0
57	920	0.000201	0.019057	0.00000	165.20	165.20	165.20	1.00000	0.000	1	0.00	0.00	-74.99	13.41	75.00	-12.40	0	0	0	0
57	921	0.000392	0.039615	0.00000	183.20	183.20	183.20	1.00000	0.000	1	0.00	0.00	-83.97	15.75	84.00	-13.10	0	0	0	0
57	922	0.001672	0.117481	0.00000	150.20	150.20	150.20	1.00000	0.000	1	0.00	0.00	-83.89	21.16	84.00	-13.10	0	0	0	0
58	59	0.004640	0.142234	0.00000	106.20	106.20	106.20	1.00000	0.000	1	0.00	0.00	62.43	12.10	-62.25	-6.61	0	0	0	0
58	101	0.010050	0.051761	0.02868	205.30	205.30	205.30	0.00000	0.000	1	0.00	0.00	95.32	-16.26	-94.43	17.85	0	0	0	0
58	804	0.022930	0.152646	0.06307	170.50	170.50	170.50	0.00000	0.000	1	0.00	0.00	62.15	-22.49	-61.22	21.92	0	0	0	0
59	336	0.024300	0.065580	0.01055	72.00	72.00	72.00	0.00000	0.000	1	0.00	0.00	39.56	0.26	-39.18	-0.31	0	0	0	0
59	516	0.048490	0.102138	0.00679	39.30	39.30	39.30	0.00000	0.000	1	0.00	0.00	11.58	2.33	-11.51	-2.88	0	0	0	0
59	590	0.022190	0.047050	0.00601	49.10	49.10	49.10	0.00000	0.000	1	0.00	0.00	11.12	4.02	-11.09	-4.57	0	0	0	0
60	61	0.002150	0.101435	0.00000	561.90	561.90	561.90	1.00000	0.000	1	0.00	0.00	264.24	35.34	-262.82	31.31	0	0	0	0
60	63	0.002050	0.025195	0.69745	1021.90	1021.90	1021.90	0.00000	0.000	1	0.00	0.00	224.06	-50.04	-223.11	-13.67	0	0	0	0
60	923	0.001201	0.102326	0.00000	140.70	140.70	140.70	1.00000	0.000	1	0.00	0.00	-44.98	3.58	45.00	-1.66	0	0	0	0
60	924	0.000458	0.046648	0.00000	142.90	142.90	142.90	1.00000	0.000	1	0.00	0.00	-53.19	2.88	53.20	-1.66	0	0	0	0
60	925	0.000475	0.044665	0.00000	118.10	118.10	118.10	1.00000	0.000	1	0.00	0.00	-53.19	2.82	53.20	-1.64	0	0	0	0
60	926	0.001063	0.096636	0.00000	119.40	119.40	119.40	1.00000	0.000	1	0.00	0.00	-53.17	4.18	53.20	-1.64	0	0	0	0
60	927	0.001316	0.147432	0.00000	111.30	111.30	111.30	1.00000	0.000	1	0.00	0.00	-44.98	4.44	45.00	-1.66	0	0	0	0
60	928	0.001290	0.055019	0.00000	138.80	138.80	138.80	1.00000	0.000	1	0.00	0.00	-53.17	3.10	53.20	-1.66	0	0	0	0
60	929	0.003126	0.133341	0.00000	130.50	130.50	130.50	1.00000	0.000	1	0.00	0.00	-52.91	5.10	52.99	-1.62	0	0	0	0
60	930	0.001515	0.094034	0.00000	139.30	139.30	139.30	1.00000	0.000	1	0.00	0.00	-44.97	3.43	45.00	-1.66	0	0	0	0
61	62	0.003730	0.128515	0.00000	182.10	182.10	182.10	1.00000	0.000	1	0.00	0.00	50.84	5.34	-50.75	-2.19	0	0	0	0
61	84	0.005360	0.031573	0.02500	190.60	190.60	190.60	0.00000	0.000	1	0.00	0.00	80.34	-6.46	-80.01	5.72	0	0	0	0
61	498	0.001000	0.003713	0.00398	165.70	165.70	165.70	0.00000	0.000	1	0.00	0.00	64.43	-18.06	-64.39	17.80	0	0	0	0
61	498	0.000630	0.003713	0.00403	317.90	317.90	317.90	0.00000	0.000	1	0.00	0.00	67.22	-12.12	-67.19	11.85	0	0	0	0
62	268	0.024420	0.071941	0.00968	56.80	56.80	56.80	0.00000	0.000	1	0.00	0.00	33.82	0.26	-33.55	-0.49	0	0	0	0
62	311	0.019000	0.049828	0.00308	52.80	52.80	52.80	0.00000	0.000	1	0.00	0.00	20.79	-1.58	-20.71	1.47	0	0	0	0
62	499	0.006130	0.015853	0.00104	51.70	51.70	51.70	0.00000	0.000	1	0.00	0.00	-3.86	3.51	3.86	-3.62	0	0	0	0
63	64	0.001840	0.105612	0.00000	665.10	665.10	665.10	1.00000	0.000	1	0.00	0.00	300.42	67.52	-298.81	25.06	0	0	0	0
63	641	0.001330	0.017248	0.60665	1117.00	1117.00	1117.00	0.00000	0.000	1	0.00	0.00	132.61	-64.79	-132.38	1.90	0	0	0	0
63	931	0.000534	0.018687	0.00000	240.40	240.40	240.40	1.00000	0.000	1	0.00	0.00	-69.98	2.92	70.00	-2.07	0	0	0	0
63	932	0.000361	0.024109	0.00000	254.40	254.40	254.40	1.00000	0.000	1	0.00	0.00	-69.98	3.17	70.00	-2.07	0	0	0	0
63	933	0.000670	0.061306	0.00000	277.60	277.60	277.60	1.00000	0.000	1	0.00	0.00	-69.97	4.86	70.00	-2.07	0	0	0	0
64	65	0.003730	0.124373	0.00000	119.00	119.00	119.00	1.00000	0.000	1	0.00	0.00	75.08	2.60	-74.88	4.24	0	0	0	0
64	601	0.010760	0.055643	0.11803	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	43.55	0.69	-43.34	-11.64	0	0	0	0
64	605	0.004810	0.034061	0.03544	190.60	190.60	190.60	0.00000	0.000	1	0.00	0.00	81.08	-29.12	-80.74	27.89	0	0	0	0
64	648	0.005760	0.031926	0.03825	166.40	166.40	166.40	0.00000	0.000	1	0.00	0.00	85.72	-4.15	-85.31	2.53	0	0	0	0
64	785	0.026170	0.146425	0.07604	181.60	181.60	181.60	0.00000	0.000	1	0.00	0.00	13.38	4.92	-13.31	-12.23	0	0	0	0
65	258	0.032260	0.076184	0.00743	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	22.86	-6.21	-22.68	5.87	0	0	0	0
65	363	0.010110	0.026575	0.00105	58.10	58.10	58.10	0.00000	0.000	1	0.00	0.00	24.44	1.83	-24.38	-1.78	0	0	0	0
65	363	0.015350	0.026575	0.00104	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	22.63	-1.94	-22.55	1.97	0	0	0	0
65	494	0.027950	0.071618	0.00408	51.40	51.40	51.40	0.00000	0.000	1	0.00	0.00	4.96	2.08	-4.95	-2.47	0	0	0	0
66	67	0.001080	0.061676	0.00000	746.52	746.52	746.52	1.00000	0.000	1	0.00	0.00	561.68	119.19	-558.47	64.54	0	0	0	0
66	76	0.001600	0.017606	0.74675	1123.60	1123.60	1123.60	0.00000	0.000	1	0.00	0.00	-425.79	84.48	428.64	-134.82	0	0	0	0
66	607	0.000330	0.003760	0.13926	1123.50	1123.50	1123.50	0.00000	0.000	1	0.00	0.00	261.63	16.16	-261.42	-29.20	0	0	0	0
66	607	0.000330	0.003760	0.13528	1262.80	1262.80	1262.80	0.00000	0.000	1	0.00	0.00	261.63	16.38	-261.42	-28.98	0	0	0	0
66	726	0.000710	0.008242	0.23429	1156.60	1156.60	1156.60	0.00000	0.000	1	0.00	0.00	-17.02	96.56	17.10	-121.37	0	0	0	0
66	934	0.000265	0.012000	0.00000	237.00	237.00	237.00	1.00000	0.000	1	0.00	0.00	-129.05	-56.43	129.10	58.58	0	0	0	0
66	935	0.000369	0.011000	0.00000	231.70	231.70	231.70	1.00000	0.000	1	0.00	0.00	-129.03	-56.61	129.10	58.58	0	0	0	0
66	936	0.000850	0.033000	0.00000	241.10	241.10	241.10	1.00000	0.000	1	0.00	0.00	-128.95	-52.79	129.10	58.58	0	0	0	0
66	937	0.000838	0.018000	0.00000	166.10	166.10	166.10	1.00000	0.000	1	0.00	0.00	-85.04	-56.88	85.12	58.59	0	0	0	0
66	938	0.000976	0.033000	0.00000	163.90	163.90	163.90	1.00000	0.000	1	0.00	0.00	-75.82	-55.93	75.90	58.58	0	0	0	0
66	939	0.001104	0.042000	0.00000	174.10	174.10	174.10	1.00000	0.000	1	0.00	0.00	-94.22	-54.11	94.34	58.59	0	0	0	0
67	68	0.004680	0.059000	0.00000	180.00	180.00	180.00	1.00000	0.000	1	0.00	0.00	128.99	24.13	-128.23	-14.56	0	0	0	0
67	514	0.004260	0.026554	0.01038	183.50	183.50	183.50	0.00000	0.000	1	0.00	0.00	69.03	-20.36	-68.82	20.55	0	0	0	0
67	686	0.002600	0.012748	0.00526	158.60	158.60	158.60	0.00000	0.000	1	0.00	0.00	-11.57	11.82	11.58	-12.34	0	0	0	0
67	724	0.000720	0.005476	0.01009	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	125.13	8.46	-125.02	-8.72	0	0	0	0
67	729	0.003120	0.012380	0.00614	251.80	251.80	251.80	0.00000	0.000	1	0.00	0.00	163.24	-63.62	-162.34	66.54	0	0	0	0
67	789	0.001670	0.010979	0.00654	194.76	194.76	194.76	0.00000	0.000	1	0.00	0.00	83.65	17.74	-83.54	-17.67	0	0	0	0
68	656	0.033090	0.087791	0.00707	80.00	80.00	80.00	0.00000	0.000	1	0.00	0.00	47.88	6.94	-47.13	-5.64	0	0	0	0
68	704	0.049790	0.134878	0.00739	87.20	87.20	87.20	0.00000	0.000	1	0.00	0.00	6.10	-4.16	-6.08	3.47	0	0	0	0
68	730	0.014360	0.034012	0.00207	88.10	88.10	88.10	0.00000	0.000	1	0.00	0.00	44.68	5.56	-44.40	-5.10	0	0	0	0
68	792	0.021140	0.056802	0.00207	63.75	63.75	63.75	0.00000	0.000	1	0.00	0.00	29.56	6.22	-29.38	-5.92	0	0	0	0
69	300	0.025900	0.066217	0.00347	38.30	38.30	38.30	0.00000	0.000	1	0.00	0.00	-1.20	2.38	1.20	-2.75	0	0	0	0
69	499	0.011700	0.027766	0.00214	50.40	50.40	50.40	0.00000	0.000	1	0.00	0.00	13.78	10.29	-13.75	-10.43	0	0	0	0
69	940	0.015234	0.451677	0.00000	44.80	44.80	44.80	1.00000	0.000	1	0.00	0.00	-12.58	-12.29	12.63	13.60	0	0	0	0
70	71	0.001780	0.100540	0.00000	580.40	580.40	580.40	1.00000	0.000	1	0.00	0.00	300.95	50.81	-299.43	35.09	0	0	0	0
70	79	0.000460	0.005235	0.20210	1057.10	1057.10	1057.10	0.00000	0.000	1	0.00	0.00	234.90	-106.19	-234.63	87.15	0	0	0	0
70	652	0.000280	0.003470	0.11060	1413.50	1413.50	1413.50	0.00000	0.000	1	0.00	0.00	297.89	-6.75	-297.67	-2.48	0	0	0	0
70	941	0.000748	0.063308	0.00000	312.40	312.40	312.40	1.00000	0.000	1	0.00	0.00	-99.93	28.37	100.00	-22.10	0	0	0	0
70	942	0.000895	0.059078	0.00000	299.20	299.20	299.20	1.00000	0.000	1	0.00	0.00	-99.91	27.93	100.00	-22.10	0	0	0	0
70	943	0.000298	0.022964	0.00000	401.90	401.90	401.90	1.00000	0.000	1	0.00	0.00	-61.99	32.13	62.00	-31.10	0	0	0	0
71	72	0.003080	0.090778	0.00000	126.00	126.00	126.00	1.00000	0.000	1	0.00	0.00	56.32	7.09	-56.23	-4.34	0	0	0	0
71	114	0.030500	0.156059	0.05347	198.30	198.30	198.30	0.00000	0.000	1	0.00	0.00	49.20	-8.73	-48.49	6.66	0	0	0	0
71	622	0.019800	0.135046	0.22048	196.30	196.30	196.30	0.00000	0.000	1	0.00	0.00	56.47	-18.64	-55.87	-0.73	0	0	0	0
71	653	0.004080	0.025217	0.01905	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-125.55	3.78	126.16	-2.07	0	0	0	0
71	735	0.010020	0.057609	0.10098	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	99.45	-1.07	-98.51	-4.19	0	0	0	0
71	749	0.006390	0.044384	0.12040	264.50	264.50	264.50	0.00000	0.000	1	0.00	0.00	163.55	-17.51	-161.93	15.95	0	0	0	0
72	247	0.094440	0.219400	0.01169	40.30	40.30	40.30	0.00000	0.000	1	0.00	0.00	22.00	-5.58	-21.54	5.43	0	0	0	0
72	465	0.043350	0.111538	0.00616	51.70	51.70	51.70	0.00000	0.000	1	0.00	0.00	34.85	2.35	-34.35	-1.69	0	0	0	0
72	654	0.031530	0.095436	0.00383	55.30	55.30	55.30	0.00000	0.000	1	0.00	0.00	-0.62	7.57	0.64	-7.91	0	0	0	0
73	74	0.002380	0.139849	0.00000	579.50	579.50	579.50	1.00000	0.000	1	0.00	0.00	166.76	15.97	-166.14	20.25	0	0	0	0
73	944	0.002233	0.104250	0.00000	122.20	122.20	122.20	1.00000	0.000	1	0.00	0.00	-49.95	11.02	50.00	-8.50	0	0	0	0
73	945	0.002801	0.098025	0.00000	107.20	107.20	107.20	1.00000	0.000	1	0.00	0.00	-49.93	10.86	50.00	-8.50	0	0	0	0
73	946	0.001588	0.086739	0.00000	100.10	100.10	100.10	1.00000	0.000	1	0.00	0.00	-49.96	10.59	50.00	-8.50	0	0	0	0
73	947	0.003643	0.152216	0.00000	119.10	119.10	119.10	1.00000	0.000	1	0.00	0.00	-49.91	12.21	50.00	-8.50	0	0	0	0
74	75	0.004550	0.142171	0.00000	164.30	164.30	164.30	1.00000	0.000	1	0.00	0.00	37.60	2.14	-37.54	-0.27	0	0	0	0
74	121	0.011960	0.067757	0.03896	200.00	200.00	200.00	0.00000	0.000	1	0.00	0.00	60.40	-26.71	-59.93	25.12	0	0	0	0
74	630	0.002050	0.012701	0.00827	169.90	169.90	169.90	0.00000	0.000	1	0.00	0.00	74.09	-6.39	-73.99	6.15	0	0	0	0
75	183	0.039320	0.077231	0.00277	88.20	88.20	88.20	0.00000	0.000	1	0.00	0.00	56.02	-2.56	-54.87	4.53	0	0	0	0
76	77	0.001810	0.138741	0.00000	641.60	641.60	641.60	1.00000	0.000	1	0.00	0.00	294.76	70.98	-293.22	46.93	0	0	0	0
76	638	0.001540	0.018504	0.66901	1036.80	1036.80	1036.80	0.00000	0.000	1	0.00	0.00	278.89	-80.69	-277.76	21.63	0	0	0	0
76	948	0.000411	0.042960	0.00000	237.60	237.60	237.60	1.00000	0.000	1	0.00	0.00	-178.38	23.06	178.50	-10.21	0	0	0	0
76	949	0.000659	0.069676	0.00000	231.70	231.70	231.70	1.00000	0.000	1	0.00	0.00	-178.30	31.32	178.50	-10.21	0	0	0	0
76	950	0.000710	0.057146	0.00000	226.20	226.20	226.20	1.00000	0.000	1	0.00	0.00	-178.29	27.40	178.50	-10.21	0	0	0	0
76	951	0.000526	0.024584	0.00000	232.40	232.40	232.40	1.00000	0.000	1	0.00	0.00	-155.88	15.79	156.00	-10.21	0	0	0	0
76	952	0.000714	0.026844	0.00000	195.00	195.00	195.00	1.00000	0.000	1	0.00	0.00	-155.84	16.31	156.00	-10.21	0	0	0	0
76	953	0.001682	0.087856	0.00000	233.40	233.40	233.40	1.00000	0.000	1	0.00	0.00	-155.61	30.64	156.00	-10.21	0	0	0	0
77	78	0.004070	0.112292	0.00000	172.60	172.60	172.60	1.00000	0.000	1	0.00	0.00	51.10	12.74	-50.99	-9.74	0	0	0	0
77	569	0.009100	0.046057	0.04077	194.10	194.10	194.10	0.00000	0.000	1	0.00	0.00	9.06	-19.90	-9.02	15.82	0	0	0	0
77	677	0.011260	0.060961	0.12682	195.20	195.20	195.20	0.00000	0.000	1	0.00	0.00	96.29	7.02	-95.26	-14.40	0	0	0	0
77	761	0.012060	0.069407	0.07127	201.60	201.60	201.60	0.00000	0.000	1	0.00	0.00	68.83	-59.71	-67.91	57.35	0	0	0	0
77	794	0.006670	0.049149	0.13771	203.10	203.10	203.10	0.00000	0.000	1	0.00	0.00	67.95	12.92	-67.62	-24.64	0	0	0	0
78	305	0.029060	0.067581	0.00922	47.10	47.10	47.10	0.00000	0.000	1	0.00	0.00	33.07	3.00	-32.75	-3.17	0	0	0	0
78	356	0.018180	0.046167	0.00249	41.30	41.30	41.30	0.00000	0.000	1	0.00	0.00	17.93	6.74	-17.86	-6.82	0	0	0	0
79	80	0.001870	0.093425	0.00000	548.10	548.10	548.10	1.00000	0.000	1	0.00	0.00	290.14	44.20	-288.68	29.07	0	0	0	0
79	954	0.000338	0.016789	0.00000	820.30	820.30	820.30	1.00000	0.000	1	0.00	0.00	-284.74	61.81	285.00	-48.83	0	0	0	0
80	81	0.004440	0.125089	0.00000	172.70	172.70	172.70	1.00000	0.000	1	0.00	0.00	56.40	4.98	-56.26	-1.25	0	0	0	0
80	119	0.000930	0.005194	0.00740	194.40	194.40	194.40	0.00000	0.000	1	0.00	0.00	-24.97	-11.48	24.98	10.72	0	0	0	0
80	119	0.000790	0.005194	0.00750	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	-24.78	-12.19	24.79	11.42	0	0	0	0
80	616	0.017990	0.099556	0.06448	179.80	179.80	179.80	0.00000	0.000	1	0.00	0.00	101.05	3.58	-99.33	-0.85	0	0	0	0
80	653	0.010600	0.054551	0.02834	199.40	199.40	199.40	0.00000	0.000	1	0.00	0.00	-17.13	2.52	17.16	-5.41	0	0	0	0
80	749	0.027950	0.103838	0.07861	176.80	176.80	176.80	0.00000	0.000	1	0.00	0.00	88.79	-16.51	-86.69	15.91	0	0	0	0
80	796	0.017470	0.109147	0.06814	339.20	339.20	339.20	0.00000	0.000	1	0.00	0.00	109.33	0.04	-107.39	4.93	0	0	0	0
81	529	0.019190	0.052214	0.00413	53.20	53.20	53.20	0.00000	0.000	1	0.00	0.00	28.33	1.18	-28.19	-1.22	0	0	0	0
81	529	0.021550	0.052214	0.00417	68.40	68.40	68.40	0.00000	0.000	1	0.00	0.00	27.93	0.07	-27.77	-0.12	0	0	0	0
82	83	0.004420	0.134984	0.00000	123.60	123.60	123.60	1.00000	0.000	1	0.00	0.00	49.38	7.61	-49.28	-4.49	0	0	0	0
82	123	0.009530	0.066304	0.06827	183.30	183.30	183.30	0.00000	0.000	1	0.00	0.00	-93.07	12.47	93.85	-14.39	0	0	0	0
82	519	0.010380	0.048673	0.03105	161.80	161.80	161.80	0.00000	0.000	1	0.00	0.00	42.66	7.88	-42.48	-10.35	0	0	0	0
82	636	0.002840	0.017482	0.01737	178.90	178.90	178.90	0.00000	0.000	1	0.00	0.00	42.88	7.21	-42.83	-8.77	0	0	0	0
82	705	0.004370	0.028284	0.00976	156.50	156.50	156.50	0.00000	0.000	1	0.00	0.00	3.67	20.23	-3.66	-21.17	0	0	0	0
82	749	0.004260	0.026502	0.01763	193.60	193.60	193.60	0.00000	0.000	1	0.00	0.00	19.31	41.04	-19.23	-42.40	0	0	0	0
82	955	0.018021	0.429513	0.00000	41.90	41.90	41.90	1.00000	0.000	1	0.00	0.00	-9.96	-11.57	10.00	12.50	0	0	0	0
82	956	0.011013	0.412016	0.00000	43.10	43.10	43.10	1.00000	0.000	1	0.00	0.00	-9.98	-10.13	10.00	10.90	0	0	0	0
82	957	0.003674	0.145864	0.00000	81.10	81.10	81.10	1.00000	0.000	1	0.00	0.00	-14.97	-25.01	15.00	26.16	0	0	0	0
82	958	0.005120	0.188561	0.00000	98.20	98.20	98.20	1.00000	0.000	1	0.00	0.00	-14.96	-24.70	15.00	26.16	0	0	0	0
82	959	0.003567	0.143999	0.00000	93.90	93.90	93.90	1.00000	0.000	1	0.00	0.00	-14.97	-25.02	15.00	26.16	0	0	0	0
83	486	0.039040	0.089610	0.00509	47.40	47.40	47.40	0.00000	0.000	1	0.00	0.00	16.37	0.87	-16.27	-1.18	0	0	0	0
83	781	0.023230	0.050730	0.00355	95.60	95.60	95.60	0.00000	0.000	1	0.00	0.00	32.91	10.30	-32.65	-10.10	0	0	0	0
84	85	0.001830	0.059546	0.00000	140.10	140.10	140.10	1.00000	0.000	1	0.00	0.00	50.71	8.36	-50.66	-6.87	0	0	0	0
84	666	0.005670	0.035036	0.07075	184.70	184.70	184.70	0.00000	0.000	1	0.00	0.00	87.35	-5.60	-86.94	0.64	0	0	0	0
84	698	0.002380	0.012230	0.00587	179.60	179.60	179.60	0.00000	0.000	1	0.00	0.00	-3.56	17.23	3.56	-17.82	0	0	0	0
84	713	0.002680	0.015755	0.01147	180.10	180.10	180.10	0.00000	0.000	1	0.00	0.00	30.24	17.61	-30.21	-18.64	0	0	0	0
84	782	0.006280	0.040734	0.15036	175.50	175.50	175.50	0.00000	0.000	1	0.00	0.00	34.73	3.59	-34.65	-18.94	0	0	0	0
84	960	0.004944	0.192778	0.00000	102.50	102.50	102.50	1.00000	0.000	1	0.00	0.00	-59.81	-23.04	60.00	30.50	0	0	0	0
84	961	0.008958	0.170193	0.00000	100.20	100.20	100.20	1.00000	0.000	1	0.00	0.00	-59.65	-23.88	60.00	30.50	0	0	0	0
85	784	0.018200	0.052449	0.00375	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	50.66	6.87	-50.21	-5.96	0	0	0	0
86	87	0.002260	0.081021	0.00000	147.90	147.90	147.90	1.00000	0.000	1	0.00	0.00	53.16	9.26	-53.10	-7.06	0	0	0	0
86	436	0.022520	0.103630	0.06271	170.50	170.50	170.50	0.00000	0.000	1	0.00	0.00	30.54	-0.60	-30.34	-5.15	0	0	0	0
86	488	0.007200	0.042067	0.26590	203.28	203.28	203.28	0.00000	0.000	1	0.00	0.00	126.88	-23.60	-125.79	1.56	0	0	0	0
86	498	0.006820	0.033628	0.02247	214.20	214.20	214.20	0.00000	0.000	1	0.00	0.00	-84.16	25.00	84.65	-24.97	0	0	0	0
86	962	0.007521	0.171412	0.00000	45.60	45.60	45.60	1.00000	0.000	1	0.00	0.00	-2.92	-9.54	2.93	9.70	0	0	0	0
86	963	0.009634	0.287617	0.00000	47.20	47.20	47.20	1.00000	0.000	1	0.00	0.00	-25.24	-7.83	25.30	9.70	0	0	0	0
86	964	0.012121	0.230292	0.00000	41.40	41.40	41.40	1.00000	0.000	1	0.00	0.00	-25.22	-8.19	25.30	9.70	0	0	0	0
87	281	0.018430	0.048694	0.00312	43.60	43.60	43.60	0.00000	0.000	1	0.00	0.00	33.63	5.29	-33.43	-5.08	0	0	0	0
87	316	0.026490	0.063946	0.00479	51.30	51.30	51.30	0.00000	0.000	1	0.00	0.00	19.47	1.77	-19.37	-2.04	0	0	0	0
88	575	0.008220	0.021477	0.00196	38.30	38.30	38.30	0.00000	0.000	1	0.00	0.00	27.46	12.13	-27.39	-12.16	0	0	0	0
88	965	0.009397	0.332538	0.00000	32.00	32.00	32.00	1.00000	0.000	1	0.00	0.00	-13.78	-6.29	13.80	7.00	0	0	0	0
88	966	0.056054	0.560542	0.00000	33.90	33.90	33.90	1.00000	0.000	1	0.00	0.00	-13.68	-5.84	13.80	7.00	0	0	0	0
89	162	0.018450	0.050538	0.01481	52.80	52.80	52.80	0.00000	0.000	1	0.00	0.00	24.02	0.01	-23.91	-1.17	0	0	0	0
89	357	0.027940	0.069329	0.00457	51.80	51.80	51.80	0.00000	0.000	1	0.00	0.00	-8.45	-1.35	8.47	0.94	0	0	0	0
89	541	0.010700	0.026843	0.00135	42.30	42.30	42.30	0.00000	0.000	1	0.00	0.00	-10.17	-2.11	10.19	2.01	0	0	0	0
89	582	0.088820	0.187373	0.01039	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	10.36	5.94	-10.23	-6.66	0	0	0	0
89	967	0.014606	0.390530	0.00000	38.10	38.10	38.10	1.00000	0.000	1	0.00	0.00	-15.76	-2.49	15.80	3.50	0	0	0	0
90	91	0.004780	0.164445	0.00000	152.30	152.30	152.30	1.00000	0.000	1	0.00	0.00	49.26	14.29	-49.14	-10.14	0	0	0	0
90	968	0.011131	0.415702	0.00000	28.90	28.90	28.90	1.00000	0.000	1	0.00	0.00	-15.77	-2.48	15.80	3.50	0	0	0	0
91	95	0.003060	0.006932	0.00063	47.10	47.10	47.10	0.00000	0.000	1	0.00	0.00	-0.50	-1.45	0.50	1.39	0	0	0	0
91	96	0.016840	0.047160	0.00397	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	14.86	6.40	-14.81	-6.67	0	0	0	0
91	541	0.008480	0.019743	0.00146	73.20	73.20	73.20	0.00000	0.000	1	0.00	0.00	34.78	5.19	-34.68	-5.09	0	0	0	0
92	93	0.005480	0.168096	0.00000	171.40	171.40	171.40	1.00000	0.000	1	0.00	0.00	45.12	7.42	-45.02	-4.15	0	0	0	0
92	505	0.010010	0.056894	0.03036	181.60	181.60	181.60	0.00000	0.000	1	0.00	0.00	93.33	-16.03	-92.50	17.48	0	0	0	0
92	530	0.011910	0.075140	0.18960	196.90	196.90	196.90	0.00000	0.000	1	0.00	0.00	45.65	-12.53	-45.42	-6.34	0	0	0	0
92	675	0.002140	0.011961	0.00610	182.20	182.20	182.20	0.00000	0.000	1	0.00	0.00	-71.08	20.94	71.19	-20.98	0	0	0	0
92	675	0.001990	0.011961	0.00627	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-71.48	20.11	71.58	-20.16	0	0	0	0
92	969	0.017825	0.464253	0.00000	41.80	41.80	41.80	1.00000	0.000	1	0.00	0.00	-25.48	-9.78	25.60	13.00	0	0	0	0
92	970	0.015442	0.293400	0.00000	47.60	47.60	47.60	1.00000	0.000	1	0.00	0.00	-16.07	-10.12	16.12	11.10	0	0	0	0
93	160	0.020580	0.061198	0.01976	42.60	42.60	42.60	0.00000	0.000	1	0.00	0.00	15.32	1.90	-15.27	-3.83	0	0	0	0
93	260	0.019100	0.043848	0.00789	52.70	52.70	52.70	0.00000	0.000	1	0.00	0.00	30.49	-4.08	-30.32	3.65	0	0	0	0
93	676	0.012020	0.032438	0.00254	84.50	84.50	84.50	0.00000	0.000	1	0.00	0.00	-0.79	6.33	0.79	-6.58	0	0	0	0
94	171	0.013530	0.041674	0.00269	50.70	50.70	50.70	0.00000	0.000	1	0.00	0.00	5.50	8.42	-5.48	-8.65	0	0	0	0
94	590	0.046550	0.104661	0.00883	43.70	43.70	43.70	0.00000	0.000	1	0.00	0.00	10.48	-5.21	-10.42	4.46	0	0	0	0
94	971	0.007192	0.108751	0.00000	38.60	38.60	38.60	1.00000	0.000	1	0.00	0.00	-15.98	-3.21	16.00	3.50	0	0	0	0
95	234	0.026210	0.061087	0.00598	54.50	54.50	54.50	0.00000	0.000	1	0.00	0.00	15.46	1.13	-15.40	-1.57	0	0	0	0
95	972	0.014667	0.378276	0.00000	31.20	31.20	31.20	1.00000	0.000	1	0.00	0.00	-15.96	-2.51	16.00	3.50	0	0	0	0
96	417	0.009850	0.027622	0.01557	45.36	45.36	45.36	0.00000	0.000	1	0.00	0.00	23.97	8.37	-23.91	-9.71	0	0	0	0
96	786	0.100690	0.229784	0.02435	46.90	46.90	46.90	0.00000	0.000	1	0.00	0.00	-1.18	-0.22	1.18	-2.18	0	0	0	0
96	973	0.027303	0.486959	0.00000	26.20	26.20	26.20	1.00000	0.000	1	0.00	0.00	-7.98	-1.47	8.00	1.80	0	0	0	0
97	98	0.006540	0.175267	0.00000	99.10	99.10	99.10	1.00000	0.000	1	0.00	0.00	30.10	11.99	-30.03	-10.29	0	0	0	0
97	567	0.003100	0.022133	0.01462	194.90	194.90	194.90	0.00000	0.000	1	0.00	0.00	10.11	-49.17	-10.04	48.07	0	0	0	0
97	688	0.002660	0.017902	0.01064	200.30	200.30	200.30	0.00000	0.000	1	0.00	0.00	12.56	29.29	-12.54	-30.26	0	0	0	0
97	974	0.008724	0.165757	0.00000	89.30	89.30	89.30	1.00000	0.000	1	0.00	0.00	-52.77	7.88	53.00	-3.52	0	0	0	0
98	689	0.017260	0.043991	0.00386	46.60	46.60	46.60	0.00000	0.000	1	0.00	0.00	30.03	10.29	-29.86	-10.26	0	0	0	0
99	100	0.002940	0.086591	0.00000	167.90	167.90	167.90	1.00000	0.000	1	0.00	0.00	69.87	13.35	-69.73	-9.23	0	0	0	0
99	413	0.016510	0.096205	0.05277	183.30	183.30	183.30	0.00000	0.000	1	0.00	0.00	47.54	-16.63	-47.16	13.20	0	0	0	0
99	975	0.002003	0.038055	0.00000	117.50	117.50	117.50	1.00000	0.000	1	0.00	0.00	0.01	-17.69	0.00	17.80	0	0	0	0
100	165	0.052550	0.115828	0.00764	52.20	52.20	52.20	0.00000	0.000	1	0.00	0.00	0.14	8.61	-0.10	-9.31	0	0	0	0
100	458	0.079440	0.155237	0.00660	40.20	40.20	40.20	0.00000	0.000	1	0.00	0.00	25.95	-4.97	-25.42	5.33	0	0	0	0
100	550	0.018910	0.049784	0.00318	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	22.21	4.13	-22.12	-4.21	0	0	0	0
100	550	0.025820	0.049784	0.00318	92.90	92.90	92.90	0.00000	0.000	1	0.00	0.00	21.42	1.46	-21.31	-1.57	0	0	0	0
101	102	0.002590	0.089395	0.00000	180.20	180.20	180.20	1.00000	0.000	1	0.00	0.00	52.03	20.32	-51.96	-17.66	0	0	0	0
101	105	0.007810	0.041275	0.05820	166.50	166.50	166.50	0.00000	0.000	1	0.00	0.00	57.38	-35.28	-57.06	30.84	0	0	0	0
101	976	0.005104	0.183440	0.00000	33.80	33.80	33.80	1.00000	0.000	1	0.00	0.00	-14.99	-2.89	15.00	3.30	0	0	0	0
102	262	0.048390	0.144598	0.01124	46.20	46.20	46.20	0.00000	0.000	1	0.00	0.00	14.11	4.63	-14.00	-5.42	0	0	0	0
102	516	0.034310	0.067541	0.00313	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	6.55	4.58	-6.53	-4.85	0	0	0	0
102	542	0.051610	0.118606	0.00483	43.10	43.10	43.10	0.00000	0.000	1	0.00	0.00	15.83	9.25	-15.66	-9.33	0	0	0	0
102	559	0.032840	0.083729	0.00686	47.80	47.80	47.80	0.00000	0.000	1	0.00	0.00	15.47	-0.80	-15.39	0.31	0	0	0	0
103	104	0.002650	0.088045	0.00000	226.40	226.40	226.40	1.00000	0.000	1	0.00	0.00	39.46	3.71	-39.42	-2.40	0	0	0	0
103	107	0.002340	0.014136	0.01049	178.60	178.60	178.60	0.00000	0.000	1	0.00	0.00	2.88	-17.89	-2.87	16.81	0	0	0	0
103	127	0.009740	0.042939	0.04692	153.00	153.00	153.00	0.00000	0.000	1	0.00	0.00	-1.86	-9.90	1.87	4.92	0	0	0	0
103	787	0.001330	0.008351	0.00527	194.30	194.30	194.30	0.00000	0.000	1	0.00	0.00	37.06	42.19	-37.02	-42.49	0	0	0	0
103	977	0.008041	0.342019	0.00000	23.80	23.80	23.80	1.00000	0.000	1	0.00	0.00	-0.10	0.00	0.10	-0.00	0	0	0	0
103	978	0.003451	0.065564	0.00000	143.20	143.20	143.20	1.00000	0.000	1	0.00	0.00	-77.44	-18.10	77.64	22.00	0	0	0	0
104	244	0.009440	0.014016	0.00109	46.00	46.00	46.00	0.00000	0.000	1	0.00	0.00	15.47	0.81	-15.44	-0.89	0	0	0	0
104	344	0.027350	0.052473	0.00995	51.40	51.40	51.40	0.00000	0.000	1	0.00	0.00	23.95	1.60	-23.80	-2.35	0	0	0	0
105	106	0.004820	0.110698	0.00000	210.30	210.30	210.30	1.00000	0.000	1	0.00	0.00	23.84	13.86	-23.80	-13.07	0	0	0	0
105	804	0.008310	0.037085	0.03513	160.40	160.40	160.40	0.00000	0.000	1	0.00	0.00	48.16	-42.59	-47.85	40.20	0	0	0	0
105	979	0.029438	0.559317	0.00000	34.10	34.10	34.10	1.00000	0.000	1	0.00	0.00	-14.94	-2.10	15.00	3.30	0	0	0	0
106	412	0.001950	0.006413	0.00089	51.10	51.10	51.10	0.00000	0.000	1	0.00	0.00	4.80	0.95	-4.80	-1.04	0	0	0	0
106	412	0.002650	0.006413	0.00087	95.10	95.10	95.10	0.00000	0.000	1	0.00	0.00	4.71	0.46	-4.70	-0.55	0	0	0	0
106	559	0.035970	0.090687	0.01089	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	14.30	11.66	-14.18	-12.45	0	0	0	0
107	108	0.003250	0.113238	0.00000	129.40	129.40	129.40	1.00000	0.000	1	0.00	0.00	20.85	0.27	-20.83	0.20	0	0	0	0
107	548	0.010370	0.055302	0.02729	196.40	196.40	196.40	0.00000	0.000	1	0.00	0.00	29.07	0.81	-28.98	-3.27	0	0	0	0
107	980	0.006763	0.128497	0.00000	132.10	132.10	132.10	1.00000	0.000	1	0.00	0.00	-47.04	-17.87	47.20	20.92	0	0	0	0
108	586	0.061660	0.154046	0.00949	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	20.83	-0.20	-20.58	-0.18	0	0	0	0
109	110	0.003670	0.111335	0.00000	161.90	161.90	161.90	1.00000	0.000	1	0.00	0.00	27.30	5.95	-27.27	-5.13	0	0	0	0
109	605	0.006530	0.028176	0.02959	174.70	174.70	174.70	0.00000	0.000	1	0.00	0.00	17.44	36.24	-17.33	-38.89	0	0	0	0
109	624	0.005140	0.029325	0.01545	171.50	171.50	171.50	0.00000	0.000	1	0.00	0.00	62.67	2.19	-62.48	-2.74	0	0	0	0
109	981	0.005912	0.112330	0.00000	142.40	142.40	142.40	1.00000	0.000	1	0.00	0.00	-99.44	-11.39	100.00	22.00	0	0	0	0
110	272	0.052190	0.169310	0.00961	53.00	53.00	53.00	0.00000	0.000	1	0.00	0.00	27.27	5.13	-26.89	-4.86	0	0	0	0
111	260	0.016650	0.045526	0.00458	47.40	47.40	47.40	0.00000	0.000	1	0.00	0.00	-25.50	5.65	25.61	-5.83	0	0	0	0
111	493	0.049820	0.125314	0.01443	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	32.05	-4.05	-31.55	3.82	0	0	0	0
111	982	0.015592	0.442624	0.00000	26.40	26.40	26.40	1.00000	0.000	1	0.00	0.00	-6.55	-1.61	6.56	1.80	0	0	0	0
112	113	0.003650	0.102810	0.00000	160.00	160.00	160.00	1.00000	0.000	1	0.00	0.00	55.89	29.56	-55.75	-25.64	0	0	0	0
112	114	0.007660	0.047136	0.02084	198.40	198.40	198.40	0.00000	0.000	1	0.00	0.00	-20.61	-5.61	20.64	3.62	0	0	0	0
112	672	0.008220	0.028885	0.01713	165.30	165.30	165.30	0.00000	0.000	1	0.00	0.00	5.93	14.89	-5.91	-16.60	0	0	0	0
112	983	0.000650	0.025143	0.00000	249.70	249.70	249.70	1.00000	0.000	1	0.00	0.00	-41.21	-38.83	41.23	39.60	0	0	0	0
113	120	0.129150	0.331569	0.02347	42.70	42.70	42.70	0.00000	0.000	1	0.00	0.00	-32.23	1.49	33.59	-0.40	0	0	0	0
113	264	0.014010	0.033682	0.00425	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	21.74	5.02	-21.67	-5.27	0	0	0	0
113	264	0.010750	0.033682	0.00428	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	21.89	7.07	-21.83	-7.31	0	0	0	0
113	673	0.023160	0.057728	0.00691	77.80	77.80	77.80	0.00000	0.000	1	0.00	0.00	44.35	12.06	-43.85	-11.50	0	0	0	0
114	115	0.003700	0.097346	0.00000	139.70	139.70	139.70	1.00000	0.000	1	0.00	0.00	30.26	20.22	-30.21	-19.00	0	0	0	0
114	616	0.005920	0.039040	0.01886	187.30	187.30	187.30	0.00000	0.000	1	0.00	0.00	3.89	30.99	-3.83	-32.58	0	0	0	0
114	622	0.006230	0.030662	0.21410	163.20	163.20	163.20	0.00000	0.000	1	0.00	0.00	-6.32	-22.71	6.33	0.02	0	0	0	0
114	984	0.001635	0.058393	0.00000	243.30	243.30	243.30	1.00000	0.000	1	0.00	0.00	0.02	-38.77	-0.00	39.60	0	0	0	0
115	222	0.017610	0.051011	0.00697	82.80	82.80	82.80	0.00000	0.000	1	0.00	0.00	36.20	6.22	-35.96	-6.24	0	0	0	0
115	246	0.029220	0.086454	0.00738	36.10	36.10	36.10	0.00000	0.000	1	0.00	0.00	14.79	6.66	-14.71	-7.18	0	0	0	0
115	330	0.039340	0.087169	0.00826	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	17.18	5.17	-17.05	-5.72	0	0	0	0
115	529	0.045450	0.113307	0.03172	98.30	98.30	98.30	0.00000	0.000	1	0.00	0.00	-37.96	0.95	38.60	-2.62	0	0	0	0
116	117	0.003460	0.104075	0.00000	177.50	177.50	177.50	1.00000	0.000	1	0.00	0.00	41.12	-2.66	-41.06	4.44	0	0	0	0
116	475	0.003620	0.022624	0.03770	168.10	168.10	168.10	0.00000	0.000	1	0.00	0.00	32.14	-2.48	-32.10	-1.02	0	0	0	0
116	718	0.002860	0.016567	0.00968	190.70	190.70	190.70	0.00000	0.000	1	0.00	0.00	-81.00	9.78	81.19	-9.62	0	0	0	0
116	759	0.004920	0.029451	0.02627	165.00	165.00	165.00	0.00000	0.000	1	0.00	0.00	77.47	5.65	-77.17	-6.45	0	0	0	0
116	985	0.005372	0.102074	0.00000	106.90	106.90	106.90	1.00000	0.000	1	0.00	0.00	-69.73	-10.29	70.00	15.40	0	0	0	0
117	171	0.016070	0.047579	0.00377	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	18.69	-6.98	-18.63	6.79	0	0	0	0
117	324	0.074650	0.118281	0.00715	51.60	51.60	51.60	0.00000	0.000	1	0.00	0.00	22.37	2.55	-21.99	-2.64	0	0	0	0
118	258	0.095420	0.218943	0.00663	97.00	97.00	97.00	0.00000	0.000	1	0.00	0.00	-8.18	6.08	8.28	-6.52	0	0	0	0
118	368	0.011540	0.030740	0.00098	52.50	52.50	52.50	0.00000	0.000	1	0.00	0.00	14.96	-4.77	-14.93	4.74	0	0	0	0
118	986	0.033083	0.415644	0.00000	20.90	20.90	20.90	1.00000	0.000	1	0.00	0.00	-6.78	-1.31	6.80	1.50	0	0	0	0
119	120	0.002310	0.074374	0.00000	121.00	121.00	121.00	1.00000	0.000	1	0.00	0.00	76.07	3.82	-75.94	0.19	0	0	0	0
119	987	0.001135	0.046542	0.00000	224.10	224.10	224.10	1.00000	0.000	1	0.00	0.00	-125.82	-25.91	126.00	33.05	0	0	0	0
120	529	0.024470	0.070506	0.00303	67.00	67.00	67.00	0.00000	0.000	1	0.00	0.00	42.35	0.21	-41.94	0.65	0	0	0	0
121	122	0.005100	0.137415	0.00000	164.90	164.90	164.90	1.00000	0.000	1	0.00	0.00	39.55	4.15	-39.48	-2.18	0	0	0	0
121	618	0.022730	0.123913	0.10291	174.90	174.90	174.90	0.00000	0.000	1	0.00	0.00	81.00	16.41	-79.54	-19.42	0	0	0	0
121	703	0.011150	0.070737	0.07659	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	123.57	-2.73	-122.03	4.17	0	0	0	0
121	988	0.000937	0.042165	0.00000	283.70	283.70	283.70	1.00000	0.000	1	0.00	0.00	-184.20	40.20	184.50	-26.60	0	0	0	0
122	485	0.044160	0.106902	0.01015	98.70	98.70	98.70	0.00000	0.000	1	0.00	0.00	39.48	2.18	-38.85	-1.73	0	0	0	0
123	124	0.006030	0.186384	0.00000	164.00	164.00	164.00	1.00000	0.000	1	0.00	0.00	34.33	6.05	-34.26	-3.95	0	0	0	0
123	989	0.002234	0.072669	0.00000	250.60	250.60	250.60	1.00000	0.000	1	0.00	0.00	0.03	-35.69	0.00	36.55	0	0	0	0
124	203	0.051630	0.115099	0.01237	53.88	53.88	53.88	0.00000	0.000	1	0.00	0.00	26.21	-6.71	-25.86	6.20	0	0	0	0
124	306	0.011270	0.033511	0.00563	54.40	54.40	54.40	0.00000	0.000	1	0.00	0.00	29.46	-6.60	-29.36	6.29	0	0	0	0
124	563	0.034200	0.069452	0.00448	47.50	47.50	47.50	0.00000	0.000	1	0.00	0.00	-14.28	15.09	14.43	-15.28	0	0	0	0
125	126	0.004370	0.127078	0.00000	200.10	200.10	200.10	1.00000	0.000	1	0.00	0.00	51.10	4.38	-50.99	-1.29	0	0	0	0
125	653	0.004980	0.025009	0.01430	148.70	148.70	148.70	0.00000	0.000	1	0.00	0.00	46.43	8.29	-46.33	-9.31	0	0	0	0
125	653	0.005720	0.025009	0.01386	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	46.39	6.95	-46.27	-7.93	0	0	0	0
125	990	0.001191	0.054167	0.00000	231.30	231.30	231.30	1.00000	0.000	1	0.00	0.00	-143.90	-19.52	144.13	30.08	0	0	0	0
126	242	0.021120	0.058687	0.01122	50.04	50.04	50.04	0.00000	0.000	1	0.00	0.00	22.96	3.85	-22.85	-4.74	0	0	0	0
126	529	0.049390	0.144608	0.01944	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	28.03	-2.56	-27.67	1.57	0	0	0	0
127	128	0.005300	0.178441	0.00000	176.20	176.20	176.20	1.00000	0.000	1	0.00	0.00	34.91	8.95	-34.84	-6.78	0	0	0	0
127	424	0.004440	0.028417	0.05511	173.40	173.40	173.40	0.00000	0.000	1	0.00	0.00	-32.49	12.26	32.54	-17.79	0	0	0	0
127	991	0.002735	0.103387	0.00000	183.60	183.60	183.60	1.00000	0.000	1	0.00	0.00	-4.28	-26.12	4.30	26.80	0	0	0	0
128	319	0.007910	0.014903	0.00120	73.30	73.30	73.30	0.00000	0.000	1	0.00	0.00	8.17	8.87	-8.16	-8.98	0	0	0	0
128	380	0.029880	0.066066	0.00861	40.90	40.90	40.90	0.00000	0.000	1	0.00	0.00	26.67	-2.09	-26.47	1.66	0	0	0	0
129	130	0.003290	0.175788	0.00000	639.10	639.10	639.10	1.00000	0.000	1	0.00	0.00	192.84	38.31	-191.68	23.58	0	0	0	0
129	992	0.002836	0.099261	0.00000	130.70	130.70	130.70	1.00000	0.000	1	0.00	0.00	-99.72	29.79	100.00	-20.00	0	0	0	0
130	131	0.004110	0.120383	0.00000	188.50	188.50	188.50	1.00000	0.000	1	0.00	0.00	38.91	11.87	-38.85	-9.99	0	0	0	0
130	514	0.000960	0.005561	0.00630	179.30	179.30	179.30	0.00000	0.000	1	0.00	0.00	47.63	-67.83	-47.57	67.52	0	0	0	0
130	733	0.007350	0.049469	0.02659	167.80	167.80	167.80	0.00000	0.000	1	0.00	0.00	86.64	26.75	-86.06	-25.64	0	0	0	0
130	747	0.002590	0.014408	0.01774	177.00	177.00	177.00	0.00000	0.000	1	0.00	0.00	18.50	5.64	-18.49	-7.46	0	0	0	0
131	342	0.070900	0.212954	0.01780	52.40	52.40	52.40	0.00000	0.000	1	0.00	0.00	13.01	-1.54	-12.89	0.08	0	0	0	0
131	748	0.021930	0.057535	0.00387	57.00	57.00	57.00	0.00000	0.000	1	0.00	0.00	25.84	11.53	-25.67	-11.48	0	0	0	0
132	133	0.003580	0.097094	0.00000	176.80	176.80	176.80	1.00000	0.000	1	0.00	0.00	47.54	14.66	-47.45	-12.43	0	0	0	0
132	521	0.002670	0.017913	0.01735	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	46.33	18.56	-46.27	-20.01	0	0	0	0
132	804	0.002180	0.011280	0.00650	161.80	161.80	161.80	0.00000	0.000	1	0.00	0.00	-77.89	-30.52	78.03	30.55	0	0	0	0
132	993	0.011247	0.329944	0.00000	37.60	37.60	37.60	1.00000	0.000	1	0.00	0.00	-15.97	-2.70	16.00	3.50	0	0	0	0
133	383	0.021070	0.057033	0.00234	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	22.26	6.27	-22.15	-6.22	0	0	0	0
133	571	0.042920	0.097050	0.00602	39.10	39.10	39.10	0.00000	0.000	1	0.00	0.00	25.19	6.16	-24.91	-6.15	0	0	0	0
134	750	0.004360	0.012580	0.00100	42.20	42.20	42.20	0.00000	0.000	1	0.00	0.00	14.59	-2.31	-14.59	2.23	0	0	0	0
134	750	0.005510	0.012580	0.00099	92.30	92.30	92.30	0.00000	0.000	1	0.00	0.00	13.93	-3.35	-13.92	3.27	0	0	0	0
134	797	0.009380	0.023228	0.00163	42.50	42.50	42.50	0.00000	0.000	1	0.00	0.00	-14.23	3.97	14.24	-4.10	0	0	0	0
134	797	0.009170	0.023228	0.00161	75.10	75.10	75.10	0.00000	0.000	1	0.00	0.00	-14.30	3.87	14.32	-4.00	0	0	0	0
134	994	0.020255	0.384957	0.00000	29.40	29.40	29.40	1.00000	0.000	1	0.00	0.00	0.00	-2.18	0.00	2.20	0	0	0	0
135	136	0.003810	0.103848	0.00000	187.50	187.50	187.50	1.00000	0.000	1	0.00	0.00	41.64	-2.19	-41.58	3.86	0	0	0	0
135	413	0.001650	0.014551	0.02719	181.20	181.20	181.20	0.00000	0.000	1	0.00	0.00	-4.16	14.02	4.16	-16.92	0	0	0	0
135	622	0.009480	0.053415	0.04499	179.00	179.00	179.00	0.00000	0.000	1	0.00	0.00	30.26	6.88	-30.17	-11.22	0	0	0	0
135	995	0.002649	0.072063	0.00000	137.60	137.60	137.60	1.00000	0.000	1	0.00	0.00	-67.74	-18.71	67.87	22.00	0	0	0	0
136	241	0.039360	0.096820	0.00614	84.90	84.90	84.90	0.00000	0.000	1	0.00	0.00	41.58	-3.86	-40.95	4.76	0	0	0	0
137	154	0.084240	0.192119	0.00729	71.85	71.85	71.85	0.00000	0.000	1	0.00	0.00	-30.02	8.40	30.80	-7.41	0	0	0	0
137	478	0.040550	0.113517	0.00447	55.80	55.80	55.80	0.00000	0.000	1	0.00	0.00	3.54	12.40	-3.48	-12.68	0	0	0	0
137	584	0.084320	0.195818	0.01269	85.80	85.80	85.80	0.00000	0.000	1	0.00	0.00	19.28	4.43	-18.96	-5.01	0	0	0	0
138	259	0.041200	0.100234	0.00543	36.10	36.10	36.10	0.00000	0.000	1	0.00	0.00	-13.18	6.84	13.27	-7.20	0	0	0	0
138	585	0.044870	0.106248	0.00886	44.60	44.60	44.60	0.00000	0.000	1	0.00	0.00	9.61	23.23	-9.34	-23.49	0	0	0	0
139	147	0.032060	0.094323	0.00656	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	-23.56	-1.79	23.75	1.70	0	0	0	0
139	157	0.054460	0.140253	0.00975	56.00	56.00	56.00	0.00000	0.000	1	0.00	0.00	2.99	1.39	-2.99	-2.31	0	0	0	0
139	290	0.039410	0.087097	0.00643	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	14.42	-2.30	-14.33	1.88	0	0	0	0
140	150	0.019530	0.047803	0.00585	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	7.23	-10.42	-7.20	9.88	0	0	0	0
140	400	0.053290	0.134473	0.00511	55.40	55.40	55.40	0.00000	0.000	1	0.00	0.00	-10.94	9.17	11.05	-9.42	0	0	0	0
141	366	0.090670	0.230022	0.00557	46.10	46.10	46.10	0.00000	0.000	1	0.00	0.00	11.30	-1.19	-11.19	0.87	0	0	0	0
142	381	0.032640	0.080148	0.00841	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	2.33	-2.50	-2.33	1.65	0	0	0	0
142	384	0.015980	0.030545	0.01190	58.40	58.40	58.40	0.00000	0.000	1	0.00	0.00	-5.72	1.50	5.73	-2.70	0	0	0	0
143	190	0.057660	0.148845	0.00654	36.80	36.80	36.80	0.00000	0.000	1	0.00	0.00	-0.31	-3.57	0.32	2.92	0	0	0	0
143	208	0.038750	0.100240	0.00687	38.40	38.40	38.40	0.00000	0.000	1	0.00	0.00	-11.52	0.45	11.57	-1.01	0	0	0	0
143	471	0.016690	0.046018	0.01299	36.30	36.30	36.30	0.00000	0.000	1	0.00	0.00	6.21	2.26	-6.20	-3.55	0	0	0	0
144	400	0.052990	0.104216	0.00568	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	20.37	-8.11	-20.13	8.01	0	0	0	0
144	682	0.035760	0.085055	0.01220	44.88	44.88	44.88	0.00000	0.000	1	0.00	0.00	-24.91	6.05	25.14	-6.75	0	0	0	0
145	199	0.027960	0.082643	0.00620	49.60	49.60	49.60	0.00000	0.000	1	0.00	0.00	-9.78	-1.85	9.81	1.28	0	0	0	0
145	483	0.026860	0.062643	0.00797	39.20	39.20	39.20	0.00000	0.000	1	0.00	0.00	6.50	0.76	-6.48	-1.57	0	0	0	0
146	153	0.021610	0.058988	0.00338	42.60	42.60	42.60	0.00000	0.000	1	0.00	0.00	12.86	-5.08	-12.82	4.84	0	0	0	0
146	226	0.034780	0.087675	0.00678	44.10	44.10	44.10	0.00000	0.000	1	0.00	0.00	-17.74	2.75	17.85	-3.19	0	0	0	0
147	341	0.075830	0.160669	0.01763	40.00	40.00	40.00	0.00000	0.000	1	0.00	0.00	-23.01	0.71	23.43	-1.58	0	0	0	0
147	497	0.029680	0.082662	0.00624	51.60	51.60	51.60	0.00000	0.000	1	0.00	0.00	19.05	-7.81	-18.92	7.55	0	0	0	0
148	181	0.043350	0.101850	0.01984	52.80	52.80	52.80	0.00000	0.000	1	0.00	0.00	-7.85	6.80	7.90	-8.73	0	0	0	0
148	243	0.059780	0.135434	0.00582	44.90	44.90	44.90	0.00000	0.000	1	0.00	0.00	4.28	-7.73	-4.24	7.22	0	0	0	0
149	295	0.042310	0.091672	0.00741	46.50	46.50	46.50	0.00000	0.000	1	0.00	0.00	7.29	-2.87	-7.27	2.14	0	0	0	0
149	398	0.073420	0.225433	0.01616	40.10	40.10	40.10	0.00000	0.000	1	0.00	0.00	-11.64	1.39	11.74	-2.79	0	0	0	0
150	252	0.051470	0.107690	0.01006	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	3.84	-11.23	-3.78	10.31	0	0	0	0
151	210	0.035250	0.077238	0.00452	43.40	43.40	43.40	0.00000	0.000	1	0.00	0.00	2.38	-8.72	-2.35	8.31	0	0	0	0
151	269	0.020840	0.049491	0.00656	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	-7.17	7.53	7.20	-8.14	0	0	0	0
152	184	0.029520	0.088216	0.00933	43.20	43.20	43.20	0.00000	0.000	1	0.00	0.00	21.13	-6.78	-20.99	6.24	0	0	0	0
152	455	0.047480	0.119532	0.00430	74.90	74.90	74.90	0.00000	0.000	1	0.00	0.00	-31.83	-2.72	32.30	3.45	0	0	0	0
152	477	0.045450	0.113188	0.00511	42.40	42.40	42.40	0.00000	0.000	1	0.00	0.00	5.02	8.55	-4.97	-8.96	0	0	0	0
153	732	0.097720	0.237576	0.01239	49.60	49.60	49.60	0.00000	0.000	1	0.00	0.00	9.66	-5.51	-9.55	4.48	0	0	0	0
154	536	0.023160	0.072419	0.00771	94.40	94.40	94.40	0.00000	0.000	1	0.00	0.00	-35.62	6.05	35.90	-6.01	0	0	0	0
155	378	0.027730	0.078308	0.00347	48.30	48.30	48.30	0.00000	0.000	1	0.00	0.00	4.04	0.75	-4.04	-1.09	0	0	0	0
155	378	0.027080	0.078308	0.00345	97.30	97.30	97.30	0.00000	0.000	1	0.00	0.00	4.04	0.78	-4.04	-1.13	0	0	0	0
155	411	0.036640	0.096676	0.00771	46.20	46.20	46.20	0.00000	0.000	1	0.00	0.00	-13.47	-2.08	13.53	1.44	0	0	0	0
155	448	0.050240	0.124753	0.00731	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	2.07	-0.47	-2.07	-0.28	0	0	0	0
156	494	0.055490	0.148380	0.00482	49.10	49.10	49.10	0.00000	0.000	1	0.00	0.00	-5.18	1.50	5.20	-1.95	0	0	0	0
156	649	0.063760	0.151862	0.00365	47.00	47.00	47.00	0.00000	0.000	1	0.00	0.00	-0.22	-2.87	0.22	2.51	0	0	0	0
157	197	0.034150	0.070894	0.00365	42.20	42.20	42.20	0.00000	0.000	1	0.00	0.00	-1.53	0.10	1.53	-0.44	0	0	0	0
158	165	0.035770	0.095883	0.00875	51.90	51.90	51.90	0.00000	0.000	1	0.00	0.00	-11.75	-0.75	11.80	-0.01	0	0	0	0
158	275	0.030150	0.076059	0.00405	53.40	53.40	53.40	0.00000	0.000	1	0.00	0.00	8.00	0.08	-7.98	-0.44	0	0	0	0
159	325	0.052830	0.139019	0.00431	51.10	51.10	51.10	0.00000	0.000	1	0.00	0.00	3.81	-4.25	-3.79	3.87	0	0	0	0
159	433	0.049690	0.120262	0.00742	38.40	38.40	38.40	0.00000	0.000	1	0.00	0.00	-9.30	2.66	9.35	-3.27	0	0	0	0
160	355	0.076530	0.191586	0.00766	55.50	55.50	55.50	0.00000	0.000	1	0.00	0.00	6.27	0.86	-6.24	-1.57	0	0	0	0
160	435	0.027680	0.072539	0.00689	46.20	46.20	46.20	0.00000	0.000	1	0.00	0.00	13.41	1.94	-13.36	-2.53	0	0	0	0
160	676	0.042760	0.112699	0.00763	42.50	42.50	42.50	0.00000	0.000	1	0.00	0.00	-8.43	0.27	8.45	-0.99	0	0	0	0
161	246	0.076750	0.138894	0.00731	50.60	50.60	50.60	0.00000	0.000	1	0.00	0.00	17.88	-2.79	-17.64	2.50	0	0	0	0
161	654	0.053090	0.163681	0.03283	52.90	52.90	52.90	0.00000	0.000	1	0.00	0.00	-24.58	1.14	24.90	-3.53	0	0	0	0
162	422	0.055770	0.097307	0.00638	55.50	55.50	55.50	0.00000	0.000	1	0.00	0.00	9.08	-2.06	-9.03	1.52	0	0	0	0
162	468	0.042310	0.096399	0.00641	53.10	53.10	53.10	0.00000	0.000	1	0.00	0.00	10.01	0.90	-9.97	-1.42	0	0	0	0
163	306	0.024930	0.056675	0.00522	39.60	39.60	39.60	0.00000	0.000	1	0.00	0.00	-4.43	-0.61	4.44	0.07	0	0	0	0
164	205	0.039120	0.093115	0.00458	37.70	37.70	37.70	0.00000	0.000	1	0.00	0.00	-2.67	-0.71	2.67	0.24	0	0	0	0
164	217	0.018710	0.052085	0.00502	49.70	49.70	49.70	0.00000	0.000	1	0.00	0.00	-0.36	0.32	0.36	-0.84	0	0	0	0
165	452	0.071640	0.185798	0.01690	48.00	48.00	48.00	0.00000	0.000	1	0.00	0.00	-15.10	8.82	15.33	-9.94	0	0	0	0
166	219	0.023570	0.071764	0.00335	65.10	65.10	65.10	0.00000	0.000	1	0.00	0.00	-12.11	9.44	12.17	-9.62	0	0	0	0
166	667	0.052670	0.151126	0.00480	49.10	49.10	49.10	0.00000	0.000	1	0.00	0.00	6.57	-11.08	-6.48	10.81	0	0	0	0
167	231	0.013160	0.024727	0.00623	48.50	48.50	48.50	0.00000	0.000	1	0.00	0.00	10.99	0.14	-10.98	-0.72	0	0	0	0
167	298	0.042040	0.103837	0.00455	52.30	52.30	52.30	0.00000	0.000	1	0.00	0.00	-14.90	-1.28	15.00	1.06	0	0	0	0
168	451	0.048170	0.115682	0.00531	40.80	40.80	40.80	0.00000	0.000	1	0.00	0.00	10.82	0.44	-10.77	-0.87	0	0	0	0
168	511	0.051600	0.106322	0.00567	37.40	37.40	37.40	0.00000	0.000	1	0.00	0.00	-14.65	-2.14	14.76	1.76	0	0	0	0
169	204	0.039910	0.099004	0.00415	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	16.40	-5.50	-16.28	5.38	0	0	0	0
169	503	0.037050	0.094834	0.00374	37.30	37.30	37.30	0.00000	0.000	1	0.00	0.00	6.35	4.58	-6.33	-4.89	0	0	0	0
169	644	0.035550	0.089730	0.01171	49.10	49.10	49.10	0.00000	0.000	1	0.00	0.00	-26.92	-0.60	27.18	0.08	0	0	0	0
170	257	0.018630	0.043378	0.01544	44.30	44.30	44.30	0.00000	0.000	1	0.00	0.00	16.87	-1.83	-16.82	0.35	0	0	0	0
170	261	0.039360	0.097092	0.01220	50.20	50.20	50.20	0.00000	0.000	1	0.00	0.00	-21.27	0.69	21.45	-1.54	0	0	0	0
171	318	0.032060	0.062901	0.01076	55.60	55.60	55.60	0.00000	0.000	1	0.00	0.00	19.11	0.64	-18.99	-1.48	0	0	0	0
172	229	0.061680	0.143639	0.00533	54.48	54.48	54.48	0.00000	0.000	1	0.00	0.00	-22.25	2.75	22.55	-2.59	0	0	0	0
172	230	0.019960	0.052250	0.00598	45.70	45.70	45.70	0.00000	0.000	1	0.00	0.00	17.07	-4.44	-17.01	3.99	0	0	0	0
173	283	0.029880	0.075920	0.00466	42.00	42.00	42.00	0.00000	0.000	1	0.00	0.00	-2.95	2.26	2.96	-2.71	0	0	0	0
173	293	0.060310	0.163350	0.00534	37.90	37.90	37.90	0.00000	0.000	1	0.00	0.00	-0.06	-3.14	0.07	2.62	0	0	0	0
174	405	0.051000	0.123328	0.00538	46.10	46.10	46.10	0.00000	0.000	1	0.00	0.00	6.27	-8.22	-6.22	7.78	0	0	0	0
174	600	0.036020	0.100502	0.00751	36.50	36.50	36.50	0.00000	0.000	1	0.00	0.00	-10.79	6.64	10.85	-7.26	0	0	0	0
175	420	0.050020	0.113333	0.00311	44.50	44.50	44.50	0.00000	0.000	1	0.00	0.00	12.87	-1.31	-12.78	1.18	0	0	0	0
175	613	0.010840	0.023799	0.00427	51.50	51.50	51.50	0.00000	0.000	1	0.00	0.00	-16.90	-1.47	16.93	1.10	0	0	0	0
175	615	0.018840	0.041717	0.00599	41.70	41.70	41.70	0.00000	0.000	1	0.00	0.00	0.99	1.78	-0.99	-2.39	0	0	0	0
176	408	0.030810	0.087968	0.00778	64.35	64.35	64.35	0.00000	0.000	1	0.00	0.00	28.95	-16.18	-28.63	16.27	0	0	0	0
176	570	0.042840	0.105645	0.00662	57.12	57.12	57.12	0.00000	0.000	1	0.00	0.00	-32.01	15.17	32.53	-14.59	0	0	0	0
177	197	0.035090	0.099536	0.00439	46.20	46.20	46.20	0.00000	0.000	1	0.00	0.00	5.92	0.17	-5.90	-0.55	0	0	0	0
177	277	0.023130	0.069678	0.00412	48.90	48.90	48.90	0.00000	0.000	1	0.00	0.00	-9.00	-1.10	9.02	0.76	0	0	0	0
178	184	0.032110	0.066687	0.00529	44.80	44.80	44.80	0.00000	0.000	1	0.00	0.00	-17.66	7.08	17.77	-7.39	0	0	0	0
178	621	0.059440	0.127272	0.00711	52.60	52.60	52.60	0.00000	0.000	1	0.00	0.00	11.80	-9.16	-11.68	8.69	0	0	0	0
179	199	0.019820	0.057598	0.02108	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	-13.98	2.79	14.02	-4.90	0	0	0	0
179	206	0.047370	0.135621	0.00430	41.10	41.10	41.10	0.00000	0.000	1	0.00	0.00	7.93	-3.77	-7.90	3.42	0	0	0	0
180	528	0.024520	0.066855	0.00199	52.10	52.10	52.10	0.00000	0.000	1	0.00	0.00	3.52	2.49	-3.52	-2.67	0	0	0	0
180	803	0.004000	0.011293	0.00300	88.90	88.90	88.90	0.00000	0.000	1	0.00	0.00	-6.64	-3.16	6.64	2.88	0	0	0	0
181	192	0.047690	0.110063	0.00385	55.30	55.30	55.30	0.00000	0.000	1	0.00	0.00	-12.47	6.52	12.56	-6.70	0	0	0	0
182	186	0.019130	0.048090	0.00553	56.80	56.80	56.80	0.00000	0.000	1	0.00	0.00	13.16	-2.76	-13.13	2.25	0	0	0	0
183	278	0.074320	0.198162	0.00583	85.00	85.00	85.00	0.00000	0.000	1	0.00	0.00	47.52	-7.79	-45.86	11.62	0	0	0	0
185	243	0.036680	0.085797	0.00410	51.50	51.50	51.50	0.00000	0.000	1	0.00	0.00	1.33	8.46	-1.30	-8.83	0	0	0	0
185	349	0.027080	0.058721	0.01052	38.70	38.70	38.70	0.00000	0.000	1	0.00	0.00	-4.55	-9.51	4.58	8.43	0	0	0	0
187	449	0.024860	0.062777	0.00634	51.90	51.90	51.90	0.00000	0.000	1	0.00	0.00	11.37	2.00	-11.33	-2.53	0	0	0	0
187	476	0.027750	0.066777	0.00577	37.90	37.90	37.90	0.00000	0.000	1	0.00	0.00	-17.99	2.19	18.08	-2.53	0	0	0	0
187	602	0.024570	0.063545	0.00595	39.00	39.00	39.00	0.00000	0.000	1	0.00	0.00	3.34	-4.91	-3.33	4.34	0	0	0	0
188	387	0.038850	0.078564	0.00392	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	-16.17	-8.71	16.30	8.59	0	0	0	0
188	524	0.042630	0.095897	0.00590	35.60	35.60	35.60	0.00000	0.000	1	0.00	0.00	12.86	7.18	-12.76	-7.53	0	0	0	0
189	361	0.046910	0.110350	0.01579	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	26.81	1.69	-26.49	-2.59	0	0	0	0
190	196	0.047050	0.112240	0.00436	45.10	45.10	45.10	0.00000	0.000	1	0.00	0.00	-3.92	-3.95	3.93	3.53	0	0	0	0
191	262	0.023600	0.056829	0.01200	40.90	40.90	40.90	0.00000	0.000	1	0.00	0.00	-4.44	-2.68	4.45	1.52	0	0	0	0
191	422	0.041600	0.110107	0.00409	46.40	46.40	46.40	0.00000	0.000	1	0.00	0.00	1.12	2.31	-1.11	-2.70	0	0	0	0
192	533	0.063830	0.163822	0.00862	44.20	44.20	44.20	0.00000	0.000	1	0.00	0.00	-15.90	6.29	16.08	-6.70	0	0	0	0
193	215	0.023800	0.054079	0.00764	37.40	37.40	37.40	0.00000	0.000	1	0.00	0.00	-11.16	5.36	11.20	-6.09	0	0	0	0
193	575	0.087260	0.157166	0.00581	53.00	53.00	53.00	0.00000	0.000	1	0.00	0.00	7.81	-5.76	-7.74	5.28	0	0	0	0
194	261	0.065450	0.123974	0.00540	41.90	41.90	41.90	0.00000	0.000	1	0.00	0.00	-2.80	2.69	2.81	-3.24	0	0	0	0
194	323	0.024310	0.065781	0.01021	51.80	51.80	51.80	0.00000	0.000	1	0.00	0.00	-0.56	-3.91	0.56	2.83	0	0	0	0
195	230	0.033840	0.092901	0.00670	44.70	44.70	44.70	0.00000	0.000	1	0.00	0.00	-13.00	4.28	13.06	-4.79	0	0	0	0
195	284	0.031410	0.084499	0.00441	48.90	48.90	48.90	0.00000	0.000	1	0.00	0.00	22.09	-1.47	-21.94	1.43	0	0	0	0
195	359	0.028590	0.064938	0.00928	37.10	37.10	37.10	0.00000	0.000	1	0.00	0.00	-14.14	-5.06	14.20	4.25	0	0	0	0
196	430	0.041650	0.108772	0.00497	58.60	58.60	58.60	0.00000	0.000	1	0.00	0.00	-7.30	-5.21	7.33	4.78	0	0	0	0
198	304	0.027370	0.064061	0.00190	39.20	39.20	39.20	0.00000	0.000	1	0.00	0.00	-3.58	2.15	3.59	-2.33	0	0	0	0
198	315	0.017170	0.037298	0.00281	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	0.19	-3.68	-0.19	3.40	0	0	0	0
200	279	0.037480	0.091740	0.01174	46.00	46.00	46.00	0.00000	0.000	1	0.00	0.00	9.29	4.75	-9.25	-5.91	0	0	0	0
200	308	0.074670	0.180730	0.00877	35.10	35.10	35.10	0.00000	0.000	1	0.00	0.00	-1.60	12.30	1.72	-12.95	0	0	0	0
200	366	0.072260	0.205729	0.01141	75.20	75.20	75.20	0.00000	0.000	1	0.00	0.00	-13.94	9.69	14.14	-10.34	0	0	0	0
201	316	0.085420	0.244572	0.02084	43.90	43.90	43.90	0.00000	0.000	1	0.00	0.00	-27.24	2.12	27.88	-2.43	0	0	0	0
201	374	0.019180	0.054512	0.00522	42.90	42.90	42.90	0.00000	0.000	1	0.00	0.00	23.83	-3.42	-23.72	3.21	0	0	0	0
202	328	0.024380	0.063805	0.00384	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	11.83	-5.90	-11.79	5.62	0	0	0	0
202	374	0.020600	0.063856	0.00805	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	-15.91	3.97	15.97	-4.60	0	0	0	0
203	500	0.040020	0.106677	0.00593	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	22.43	-7.25	-22.22	7.19	0	0	0	0
204	267	0.042890	0.104516	0.00343	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	2.03	-4.03	-2.02	3.71	0	0	0	0
204	283	0.023050	0.062014	0.00484	37.10	37.10	37.10	0.00000	0.000	1	0.00	0.00	8.32	-1.99	-8.30	1.55	0	0	0	0
205	350	0.056500	0.103949	0.01856	46.60	46.60	46.60	0.00000	0.000	1	0.00	0.00	17.53	0.73	-17.37	-2.31	0	0	0	0
205	531	0.031000	0.069010	0.01301	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	-23.65	-2.05	23.82	1.06	0	0	0	0
206	218	0.035130	0.076985	0.00397	42.40	42.40	42.40	0.00000	0.000	1	0.00	0.00	-5.49	1.39	5.50	-1.78	0	0	0	0
206	579	0.028210	0.093374	0.00596	51.10	51.10	51.10	0.00000	0.000	1	0.00	0.00	9.70	-5.77	-9.67	5.25	0	0	0	0
207	296	0.035630	0.091958	0.00461	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	5.08	13.55	-5.01	-13.84	0	0	0	0
207	320	0.031730	0.098831	0.00787	52.10	52.10	52.10	0.00000	0.000	1	0.00	0.00	0.68	14.99	-0.61	-15.59	0	0	0	0
438	207	0.027220	0.077712	0.00710	46.90	46.90	46.90	0.00000	0.000	1	0.00	0.00	9.36	-21.55	-9.22	21.21	0	0	0	0
208	303	0.044510	0.130500	0.00616	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	-15.64	-0.56	15.74	0.24	0	0	0	0
209	258	0.057260	0.143005	0.00539	51.40	51.40	51.40	0.00000	0.000	1	0.00	0.00	-20.19	0.82	20.42	-0.77	0	0	0	0
209	339	0.010180	0.022957	0.00093	38.20	38.20	38.20	0.00000	0.000	1	0.00	0.00	3.39	-4.67	-3.38	4.58	0	0	0	0
209	554	0.035320	0.072643	0.00789	53.60	53.60	53.60	0.00000	0.000	1	0.00	0.00	11.66	1.50	-11.62	-2.18	0	0	0	0
210	254	0.034510	0.090239	0.00252	54.80	54.80	54.80	0.00000	0.000	1	0.00	0.00	-26.84	2.61	27.08	-2.23	0	0	0	0
210	682	0.058700	0.146672	0.00784	54.96	54.96	54.96	0.00000	0.000	1	0.00	0.00	25.67	-12.37	-25.21	12.71	0	0	0	0
211	212	0.023550	0.053825	0.00162	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	15.86	-0.27	-15.80	0.24	0	0	0	0
211	418	0.029840	0.065564	0.00498	48.70	48.70	48.70	0.00000	0.000	1	0.00	0.00	-19.37	-1.19	19.48	0.92	0	0	0	0
212	585	0.085250	0.193842	0.00595	51.40	51.40	51.40	0.00000	0.000	1	0.00	0.00	12.26	-1.85	-12.14	1.54	0	0	0	0
213	338	0.029590	0.083918	0.00592	45.40	45.40	45.40	0.00000	0.000	1	0.00	0.00	-0.03	-11.24	0.07	10.76	0	0	0	0
213	593	0.057110	0.118369	0.00693	46.20	46.20	46.20	0.00000	0.000	1	0.00	0.00	-3.53	10.56	3.60	-11.07	0	0	0	0
214	325	0.011650	0.029501	0.00371	36.30	36.30	36.30	0.00000	0.000	1	0.00	0.00	3.11	-0.12	-3.11	-0.25	0	0	0	0
214	382	0.030420	0.075363	0.00644	52.10	52.10	52.10	0.00000	0.000	1	0.00	0.00	-6.69	-0.97	6.71	0.37	0	0	0	0
215	455	0.065280	0.109748	0.00604	46.80	46.80	46.80	0.00000	0.000	1	0.00	0.00	-17.70	4.91	17.91	-5.20	0	0	0	0
216	395	0.029120	0.075780	0.00312	40.90	40.90	40.90	0.00000	0.000	1	0.00	0.00	-13.67	3.42	13.72	-3.59	0	0	0	0
216	420	0.040760	0.122320	0.00296	35.00	35.00	35.00	0.00000	0.000	1	0.00	0.00	-2.79	3.26	2.80	-3.53	0	0	0	0
216	478	0.068970	0.204475	0.02328	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	10.78	-8.37	-10.67	6.33	0	0	0	0
217	295	0.148490	0.426543	0.02045	42.40	42.40	42.40	0.00000	0.000	1	0.00	0.00	-6.54	-0.66	6.60	-1.29	0	0	0	0
218	390	0.057420	0.132224	0.00488	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	-9.45	1.24	9.50	-1.65	0	0	0	0
219	710	0.067930	0.171060	0.00859	71.70	71.70	71.70	0.00000	0.000	1	0.00	0.00	-15.89	8.34	16.11	-8.67	0	0	0	0
220	373	0.083650	0.189691	0.00390	42.20	42.20	42.20	0.00000	0.000	1	0.00	0.00	8.02	5.32	-7.95	-5.57	0	0	0	0
220	506	0.192590	0.352238	0.03567	57.00	57.00	57.00	0.00000	0.000	1	0.00	0.00	-23.53	11.01	24.81	-12.54	0	0	0	0
220	511	0.082140	0.155486	0.00640	72.60	72.60	72.60	0.00000	0.000	1	0.00	0.00	-17.41	11.47	17.75	-11.52	0	0	0	0
220	584	0.094150	0.188364	0.01234	48.00	48.00	48.00	0.00000	0.000	1	0.00	0.00	17.88	9.84	-17.51	-10.38	0	0	0	0
220	716	0.079640	0.151460	0.00894	87.60	87.60	87.60	0.00000	0.000	1	0.00	0.00	10.22	7.49	-10.10	-8.20	0	0	0	0
221	345	0.057970	0.128923	0.00590	50.50	50.50	50.50	0.00000	0.000	1	0.00	0.00	-2.83	1.78	2.83	-2.34	0	0	0	0
221	574	0.015090	0.045392	0.00953	38.70	38.70	38.70	0.00000	0.000	1	0.00	0.00	-3.58	-3.46	3.59	2.53	0	0	0	0
222	673	0.046310	0.137774	0.00598	47.10	47.10	47.10	0.00000	0.000	1	0.00	0.00	32.17	5.27	-31.67	-4.39	0	0	0	0
223	318	0.031580	0.064074	0.00689	36.20	36.20	36.20	0.00000	0.000	1	0.00	0.00	-12.81	0.22	12.86	-0.79	0	0	0	0
223	542	0.044130	0.091277	0.00495	59.20	59.20	59.20	0.00000	0.000	1	0.00	0.00	8.98	-1.80	-8.94	1.40	0	0	0	0
224	334	0.020740	0.043454	0.02170	55.30	55.30	55.30	0.00000	0.000	1	0.00	0.00	-23.96	14.33	24.12	-16.17	0	0	0	0
224	342	0.022250	0.066055	0.00959	37.00	37.00	37.00	0.00000	0.000	1	0.00	0.00	-6.00	0.06	6.01	-1.01	0	0	0	0
224	594	0.069010	0.166634	0.00936	53.20	53.20	53.20	0.00000	0.000	1	0.00	0.00	23.72	-16.81	-23.15	17.22	0	0	0	0
225	276	0.023240	0.055734	0.00224	44.70	44.70	44.70	0.00000	0.000	1	0.00	0.00	-15.28	-1.17	15.33	1.07	0	0	0	0
225	540	0.018610	0.056188	0.01061	42.30	42.30	42.30	0.00000	0.000	1	0.00	0.00	10.83	-0.19	-10.81	-0.80	0	0	0	0
226	455	0.052260	0.125814	0.01539	90.40	90.40	90.40	0.00000	0.000	1	0.00	0.00	-24.10	1.32	24.39	-2.24	0	0	0	0
227	231	0.049760	0.098454	0.03073	58.40	58.40	58.40	0.00000	0.000	1	0.00	0.00	24.54	5.29	-24.23	-7.75	0	0	0	0
227	237	0.017630	0.052194	0.00583	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	-9.70	-12.69	9.74	12.21	0	0	0	0
227	362	0.011720	0.038919	0.00561	41.90	41.90	41.90	0.00000	0.000	1	0.00	0.00	-21.62	5.84	21.67	-6.22	0	0	0	0
228	255	0.023950	0.067539	0.00253	54.40	54.40	54.40	0.00000	0.000	1	0.00	0.00	-2.62	1.73	2.62	-1.97	0	0	0	0
228	314	0.030980	0.095013	0.00564	43.80	43.80	43.80	0.00000	0.000	1	0.00	0.00	-1.30	-2.64	1.31	2.10	0	0	0	0
229	310	0.039400	0.090896	0.00666	47.40	47.40	47.40	0.00000	0.000	1	0.00	0.00	-26.65	2.34	26.92	-2.41	0	0	0	0
229	470	0.010920	0.029324	0.01996	43.80	43.80	43.80	0.00000	0.000	1	0.00	0.00	23.11	-3.09	-23.05	1.17	0	0	0	0
231	360	0.030810	0.056272	0.00292	47.70	47.70	47.70	0.00000	0.000	1	0.00	0.00	13.06	2.13	-13.00	-2.31	0	0	0	0
231	534	0.022500	0.067749	0.00861	56.10	56.10	56.10	0.00000	0.000	1	0.00	0.00	16.49	4.81	-16.42	-5.44	0	0	0	0
232	721	0.083040	0.185241	0.00864	75.30	75.30	75.30	0.00000	0.000	1	0.00	0.00	13.22	-4.22	-13.08	3.62	0	0	0	0
233	710	0.028270	0.064297	0.00622	40.00	40.00	40.00	0.00000	0.000	1	0.00	0.00	-1.54	-0.20	1.54	-0.43	0	0	0	0
233	783	0.026340	0.082427	0.00468	49.70	49.70	49.70	0.00000	0.000	1	0.00	0.00	-2.48	-0.33	2.48	-0.14	0	0	0	0
234	503	0.031240	0.051172	0.00602	34.30	34.30	34.30	0.00000	0.000	1	0.00	0.00	10.46	-0.58	-10.43	0.04	0	0	0	0
235	332	0.013260	0.030894	0.00167	48.50	48.50	48.50	0.00000	0.000	1	0.00	0.00	20.69	-11.04	-20.61	11.04	0	0	0	0
235	351	0.058190	0.127884	0.00451	48.30	48.30	48.30	0.00000	0.000	1	0.00	0.00	-24.72	10.62	25.14	-10.16	0	0	0	0
236	473	0.040080	0.128828	0.00391	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	-22.74	4.36	22.94	-4.10	0	0	0	0
236	580	0.051050	0.152925	0.00618	49.50	49.50	49.50	0.00000	0.000	1	0.00	0.00	18.67	-5.39	-18.48	5.30	0	0	0	0
237	239	0.015120	0.038689	0.00227	40.80	40.80	40.80	0.00000	0.000	1	0.00	0.00	-1.39	-26.14	1.48	26.16	0	0	0	0
237	288	0.030990	0.072119	0.00294	42.30	42.30	42.30	0.00000	0.000	1	0.00	0.00	-12.44	13.00	12.54	-13.08	0	0	0	0
238	263	0.037420	0.076170	0.01758	45.70	45.70	45.70	0.00000	0.000	1	0.00	0.00	-7.72	0.34	7.74	-2.12	0	0	0	0
238	533	0.043220	0.121101	0.00531	54.36	54.36	54.36	0.00000	0.000	1	0.00	0.00	21.17	-2.44	-20.98	2.42	0	0	0	0
239	352	0.057310	0.152159	0.01178	40.10	40.10	40.10	0.00000	0.000	1	0.00	0.00	-21.16	10.05	21.47	-10.49	0	0	0	0
239	580	0.021310	0.046954	0.00268	47.40	47.40	47.40	0.00000	0.000	1	0.00	0.00	15.55	18.75	-15.43	-18.76	0	0	0	0
240	337	0.050280	0.130743	0.00686	48.10	48.10	48.10	0.00000	0.000	1	0.00	0.00	3.53	-4.39	-3.52	3.70	0	0	0	0
240	375	0.042700	0.102758	0.00587	48.90	48.90	48.90	0.00000	0.000	1	0.00	0.00	-10.80	1.07	10.85	-1.58	0	0	0	0
241	312	0.009750	0.023659	0.02569	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	41.49	-16.44	-41.31	14.15	0	0	0	0
241	623	0.036310	0.086255	0.00909	54.12	54.12	54.12	0.00000	0.000	1	0.00	0.00	-8.98	10.52	9.05	-11.32	0	0	0	0
242	654	0.036780	0.082881	0.00457	43.30	43.30	43.30	0.00000	0.000	1	0.00	0.00	18.63	3.52	-18.50	-3.72	0	0	0	0
244	586	0.055190	0.174236	0.00904	36.90	36.90	36.90	0.00000	0.000	1	0.00	0.00	11.07	-0.55	-11.01	-0.19	0	0	0	0
245	339	0.055480	0.141026	0.01331	39.20	39.20	39.20	0.00000	0.000	1	0.00	0.00	5.95	5.45	-5.91	-6.69	0	0	0	0
245	643	0.048730	0.142548	0.00630	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	-12.80	-6.19	12.90	5.82	0	0	0	0
246	673	0.056060	0.178629	0.01849	40.30	40.30	40.30	0.00000	0.000	1	0.00	0.00	28.03	2.65	-27.58	-3.02	0	0	0	0
247	292	0.024360	0.059548	0.00635	39.30	39.30	39.30	0.00000	0.000	1	0.00	0.00	17.22	-7.03	-17.13	6.57	0	0	0	0
248	391	0.030730	0.065025	0.00954	39.40	39.40	39.40	0.00000	0.000	1	0.00	0.00	13.40	-1.20	-13.34	0.36	0	0	0	0
248	416	0.029690	0.070662	0.01320	43.80	43.80	43.80	0.00000	0.000	1	0.00	0.00	-17.77	0.34	17.86	-1.44	0	0	0	0
249	356	0.018340	0.048729	0.01113	34.20	34.20	34.20	0.00000	0.000	1	0.00	0.00	-10.63	-6.21	10.66	5.18	0	0	0	0
249	468	0.052140	0.133232	0.00479	53.90	53.90	53.90	0.00000	0.000	1	0.00	0.00	6.25	4.54	-6.22	-4.93	0	0	0	0
250	287	0.061070	0.187320	0.00398	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	-1.84	5.70	1.86	-6.01	0	0	0	0
250	480	0.065890	0.170439	0.00659	45.50	45.50	45.50	0.00000	0.000	1	0.00	0.00	-2.55	-6.24	2.58	5.67	0	0	0	0
251	389	0.035320	0.090188	0.01139	59.20	59.20	59.20	0.00000	0.000	1	0.00	0.00	-1.78	4.51	1.79	-5.66	0	0	0	0
251	532	0.019170	0.055554	0.01223	41.10	41.10	41.10	0.00000	0.000	1	0.00	0.00	-4.56	-6.75	4.57	5.52	0	0	0	0
252	427	0.040630	0.087741	0.00634	43.90	43.90	43.90	0.00000	0.000	1	0.00	0.00	-1.39	-11.82	1.44	11.25	0	0	0	0
253	325	0.039560	0.109760	0.00565	49.30	49.30	49.30	0.00000	0.000	1	0.00	0.00	2.32	12.24	-2.26	-12.63	0	0	0	0
253	667	0.054020	0.129625	0.00493	56.70	56.70	56.70	0.00000	0.000	1	0.00	0.00	-6.90	-14.06	7.02	13.85	0	0	0	0
254	425	0.027280	0.076808	0.00852	82.70	82.70	82.70	0.00000	0.000	1	0.00	0.00	-33.09	0.55	33.38	-0.64	0	0	0	0
255	462	0.019780	0.062210	0.00357	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	-7.48	0.88	7.50	-1.19	0	0	0	0
256	469	0.044480	0.094534	0.00406	57.12	57.12	57.12	0.00000	0.000	1	0.00	0.00	14.13	1.58	-14.04	-1.80	0	0	0	0
257	297	0.026590	0.069522	0.00545	46.80	46.80	46.80	0.00000	0.000	1	0.00	0.00	12.09	-2.21	-12.05	1.75	0	0	0	0
258	649	0.030770	0.060502	0.00768	55.90	55.90	55.90	0.00000	0.000	1	0.00	0.00	-10.71	-0.92	10.75	0.20	0	0	0	0
259	411	0.035250	0.094225	0.07956	48.70	48.70	48.70	0.00000	0.000	1	0.00	0.00	-19.90	5.39	20.06	-13.36	0	0	0	0
261	414	0.035760	0.086737	0.00770	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-31.04	3.79	31.37	-3.79	0	0	0	0
263	281	0.028350	0.072890	0.00401	43.80	43.80	43.80	0.00000	0.000	1	0.00	0.00	7.48	-1.10	-7.46	0.73	0	0	0	0
264	673	0.036320	0.094793	0.00557	49.08	49.08	49.08	0.00000	0.000	1	0.00	0.00	19.24	5.49	-19.09	-5.64	0	0	0	0
264	673	0.035080	0.094793	0.00559	80.30	80.30	80.30	0.00000	0.000	1	0.00	0.00	19.25	5.74	-19.11	-5.89	0	0	0	0
265	326	0.045630	0.070945	0.00551	35.20	35.20	35.20	0.00000	0.000	1	0.00	0.00	-13.76	7.10	13.87	-7.49	0	0	0	0
265	409	0.033240	0.095236	0.00675	44.20	44.20	44.20	0.00000	0.000	1	0.00	0.00	7.86	-8.08	-7.82	7.52	0	0	0	0
266	482	0.122850	0.337705	0.04414	53.40	53.40	53.40	0.00000	0.000	1	0.00	0.00	-25.18	10.72	26.11	-12.77	0	0	0	0
266	547	0.072920	0.135765	0.00743	50.76	50.76	50.76	0.00000	0.000	1	0.00	0.00	20.29	-12.92	-19.90	12.87	0	0	0	0
267	407	0.042640	0.099432	0.00410	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	-2.97	-4.22	2.98	3.83	0	0	0	0
268	307	0.056150	0.120671	0.00477	53.00	53.00	53.00	0.00000	0.000	1	0.00	0.00	28.55	-1.74	-28.11	2.21	0	0	0	0
270	389	0.035120	0.093312	0.00705	38.40	38.40	38.40	0.00000	0.000	1	0.00	0.00	-3.57	7.61	3.60	-8.26	0	0	0	0
270	442	0.020920	0.057903	0.01192	55.90	55.90	55.90	0.00000	0.000	1	0.00	0.00	-1.43	-8.43	1.44	7.22	0	0	0	0
271	305	0.031160	0.091524	0.00926	47.60	47.60	47.60	0.00000	0.000	1	0.00	0.00	-26.61	-0.51	26.84	0.27	0	0	0	0
271	593	0.035370	0.106638	0.00548	42.70	42.70	42.70	0.00000	0.000	1	0.00	0.00	21.60	-1.37	-21.43	1.36	0	0	0	0
272	353	0.033910	0.097597	0.00474	53.00	53.00	53.00	0.00000	0.000	1	0.00	0.00	7.11	-2.17	-7.09	1.75	0	0	0	0
272	432	0.021130	0.056551	0.00581	56.60	56.60	56.60	0.00000	0.000	1	0.00	0.00	14.77	5.16	-14.72	-5.60	0	0	0	0
273	303	0.024080	0.064183	0.01297	52.30	52.30	52.30	0.00000	0.000	1	0.00	0.00	14.24	1.74	-14.19	-2.96	0	0	0	0
274	417	0.028140	0.055303	0.00365	40.20	40.20	40.20	0.00000	0.000	1	0.00	0.00	-13.97	-7.97	14.04	7.76	0	0	0	0
274	582	0.027520	0.081915	0.00452	49.80	49.80	49.80	0.00000	0.000	1	0.00	0.00	8.87	6.43	-8.83	-6.76	0	0	0	0
275	428	0.039140	0.097534	0.00528	44.30	44.30	44.30	0.00000	0.000	1	0.00	0.00	2.02	-2.10	-2.02	1.58	0	0	0	0
276	553	0.019900	0.043884	0.01753	50.28	50.28	50.28	0.00000	0.000	1	0.00	0.00	-11.88	10.78	11.93	-12.43	0	0	0	0
276	760	0.023400	0.053598	0.04573	66.45	66.45	66.45	0.00000	0.000	1	0.00	0.00	-8.63	36.81	9.01	-40.49	0	0	0	0
277	314	0.035620	0.117443	0.00688	49.50	49.50	49.50	0.00000	0.000	1	0.00	0.00	-15.70	-2.62	15.79	2.27	0	0	0	0
278	334	0.016360	0.047964	0.01230	58.32	58.32	58.32	0.00000	0.000	1	0.00	0.00	31.38	-15.05	-31.18	14.38	0	0	0	0
278	394	0.031780	0.072115	0.00485	42.00	42.00	42.00	0.00000	0.000	1	0.00	0.00	4.59	0.81	-4.59	-1.28	0	0	0	0
278	394	0.020660	0.072115	0.00499	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	4.63	1.50	-4.62	-1.98	0	0	0	0
279	451	0.078500	0.136514	0.01466	43.70	43.70	43.70	0.00000	0.000	1	0.00	0.00	3.95	4.81	-3.92	-6.30	0	0	0	0
280	285	0.032240	0.071944	0.00678	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	-0.83	-8.04	0.85	7.39	0	0	0	0
280	329	0.045410	0.085853	0.00824	45.10	45.10	45.10	0.00000	0.000	1	0.00	0.00	11.68	-6.39	-11.60	5.71	0	0	0	0
280	685	0.022830	0.062494	0.01785	46.80	46.80	46.80	0.00000	0.000	1	0.00	0.00	-16.17	12.60	16.27	-14.12	0	0	0	0
281	341	0.038250	0.113385	0.01131	55.30	55.30	55.30	0.00000	0.000	1	0.00	0.00	33.57	2.52	-33.16	-2.43	0	0	0	0
282	321	0.021550	0.063225	0.00756	40.60	40.60	40.60	0.00000	0.000	1	0.00	0.00	9.35	-15.17	-9.29	14.56	0	0	0	0
282	600	0.034530	0.083655	0.01557	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	-14.69	13.27	14.82	-14.56	0	0	0	0
284	585	0.027410	0.087486	0.00779	38.00	38.00	38.00	0.00000	0.000	1	0.00	0.00	16.58	-3.92	-16.51	3.38	0	0	0	0
285	625	0.057120	0.099732	0.00821	41.04	41.04	41.04	0.00000	0.000	1	0.00	0.00	-6.23	-9.15	6.30	8.41	0	0	0	0
286	322	0.014300	0.036390	0.00156	39.30	39.30	39.30	0.00000	0.000	1	0.00	0.00	-15.41	-3.32	15.45	3.25	0	0	0	0
286	457	0.072110	0.173912	0.00485	52.40	52.40	52.40	0.00000	0.000	1	0.00	0.00	10.00	1.74	-9.93	-2.03	0	0	0	0
287	673	0.031010	0.081467	0.02538	49.90	49.90	49.90	0.00000	0.000	1	0.00	0.00	-9.74	2.54	9.78	-4.88	0	0	0	0
288	364	0.004770	0.014829	0.00141	40.10	40.10	40.10	0.00000	0.000	1	0.00	0.00	-17.97	11.10	17.99	-11.18	0	0	0	0
289	328	0.027500	0.087407	0.00663	51.30	51.30	51.30	0.00000	0.000	1	0.00	0.00	13.18	11.09	-13.10	-11.50	0	0	0	0
289	489	0.025340	0.082395	0.00728	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	-20.57	-14.15	20.72	13.88	0	0	0	0
290	524	0.034310	0.078969	0.00555	37.10	37.10	37.10	0.00000	0.000	1	0.00	0.00	7.42	-5.14	-7.39	4.67	0	0	0	0
291	572	0.029720	0.081012	0.00723	51.75	51.75	51.75	0.00000	0.000	1	0.00	0.00	-1.24	-13.21	1.28	12.56	0	0	0	0
291	621	0.048150	0.119072	0.00534	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	-4.38	10.90	4.44	-11.30	0	0	0	0
292	372	0.035410	0.103552	0.00423	51.50	51.50	51.50	0.00000	0.000	1	0.00	0.00	11.35	-8.47	-11.28	8.22	0	0	0	0
293	392	0.025930	0.057032	0.00514	49.40	49.40	49.40	0.00000	0.000	1	0.00	0.00	3.23	15.41	-3.16	-15.78	0	0	0	0
293	643	0.038540	0.097602	0.00401	50.04	50.04	50.04	0.00000	0.000	1	0.00	0.00	-11.38	-19.40	11.57	19.47	0	0	0	0
294	583	0.059950	0.130288	0.00549	56.55	56.55	56.55	0.00000	0.000	1	0.00	0.00	0.07	-7.23	-0.05	6.72	0	0	0	0
294	706	0.119440	0.284426	0.01376	59.04	59.04	59.04	0.00000	0.000	1	0.00	0.00	-8.23	4.15	8.33	-5.33	0	0	0	0
296	385	0.032400	0.073493	0.00859	47.90	47.90	47.90	0.00000	0.000	1	0.00	0.00	-0.68	11.57	0.72	-12.35	0	0	0	0
297	429	0.024160	0.069735	0.00850	50.76	50.76	50.76	0.00000	0.000	1	0.00	0.00	27.47	-17.83	-27.22	17.67	0	0	0	0
297	458	0.062020	0.168143	0.03121	41.40	41.40	41.40	0.00000	0.000	1	0.00	0.00	-25.07	12.46	25.57	-14.30	0	0	0	0
298	592	0.031110	0.084911	0.00670	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	-20.72	-2.38	20.86	2.06	0	0	0	0
299	353	0.055920	0.113019	0.00523	35.00	35.00	35.00	0.00000	0.000	1	0.00	0.00	2.70	3.28	-2.69	-3.79	0	0	0	0
299	410	0.022500	0.065262	0.00677	49.80	49.80	49.80	0.00000	0.000	1	0.00	0.00	21.90	-3.97	-21.79	3.60	0	0	0	0
299	606	0.019240	0.047378	0.00920	47.80	47.80	47.80	0.00000	0.000	1	0.00	0.00	-30.36	0.03	30.54	-0.54	0	0	0	0
301	482	0.057830	0.146057	0.00649	50.40	50.40	50.40	0.00000	0.000	1	0.00	0.00	-23.72	-3.91	24.06	4.09	0	0	0	0
301	554	0.037830	0.081929	0.00843	36.70	36.70	36.70	0.00000	0.000	1	0.00	0.00	16.47	1.03	-16.36	-1.64	0	0	0	0
302	366	0.089620	0.200993	0.00929	42.70	42.70	42.70	0.00000	0.000	1	0.00	0.00	11.29	-7.12	-11.14	6.46	0	0	0	0
302	531	0.051030	0.159319	0.01405	51.80	51.80	51.80	0.00000	0.000	1	0.00	0.00	-17.13	5.49	17.30	-6.46	0	0	0	0
303	377	0.020230	0.051196	0.00783	41.10	41.10	41.10	0.00000	0.000	1	0.00	0.00	-7.41	0.62	7.42	-1.40	0	0	0	0
304	767	0.021060	0.061299	0.00830	44.70	44.70	44.70	0.00000	0.000	1	0.00	0.00	-9.47	0.91	9.48	-1.70	0	0	0	0
306	543	0.118400	0.287506	0.02591	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	17.61	-8.80	-17.20	7.05	0	0	0	0
307	376	0.011330	0.030440	0.00495	38.90	38.90	38.90	0.00000	0.000	1	0.00	0.00	-11.64	3.33	11.66	-3.79	0	0	0	0
307	382	0.036710	0.083446	0.04334	87.50	87.50	87.50	0.00000	0.000	1	0.00	0.00	33.81	-7.65	-33.38	4.28	0	0	0	0
308	346	0.038290	0.087199	0.00825	44.80	44.80	44.80	0.00000	0.000	1	0.00	0.00	-8.50	10.12	8.56	-10.82	0	0	0	0
309	384	0.023280	0.066096	0.00369	48.00	48.00	48.00	0.00000	0.000	1	0.00	0.00	14.07	-0.77	-14.02	0.53	0	0	0	0
309	445	0.023180	0.059516	0.00357	42.90	42.90	42.90	0.00000	0.000	1	0.00	0.00	-23.38	4.27	23.51	-4.30	0	0	0	0
309	580	0.054600	0.165418	0.00826	39.80	39.80	39.80	0.00000	0.000	1	0.00	0.00	3.35	-5.39	-3.33	4.60	0	0	0	0
311	316	0.024840	0.070466	0.00679	50.90	50.90	50.90	0.00000	0.000	1	0.00	0.00	14.69	-3.19	-14.63	2.63	0	0	0	0
312	371	0.117420	0.318940	0.02457	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	0.12	0.95	-0.12	-3.52	0	0	0	0
312	583	0.027240	0.062013	0.00783	58.70	58.70	58.70	0.00000	0.000	1	0.00	0.00	35.16	-16.60	-34.78	16.65	0	0	0	0
313	338	0.037400	0.086222	0.00456	48.50	48.50	48.50	0.00000	0.000	1	0.00	0.00	6.93	13.33	-6.85	-13.59	0	0	0	0
313	408	0.036050	0.089993	0.00867	38.20	38.20	38.20	0.00000	0.000	1	0.00	0.00	-12.98	-15.76	13.12	15.21	0	0	0	0
314	325	0.031710	0.059116	0.00582	41.60	41.60	41.60	0.00000	0.000	1	0.00	0.00	-2.66	-8.39	2.68	7.86	0	0	0	0
314	699	0.091940	0.224577	0.01391	43.60	43.60	43.60	0.00000	0.000	1	0.00	0.00	-20.49	1.51	20.89	-1.91	0	0	0	0
315	783	0.025170	0.062038	0.00226	34.90	34.90	34.90	0.00000	0.000	1	0.00	0.00	-5.90	-4.43	5.92	4.24	0	0	0	0
317	467	0.046790	0.089682	0.00400	53.60	53.60	53.60	0.00000	0.000	1	0.00	0.00	4.99	-1.50	-4.98	1.14	0	0	0	0
317	518	0.032130	0.092594	0.00305	51.70	51.70	51.70	0.00000	0.000	1	0.00	0.00	-11.12	-1.02	11.17	0.84	0	0	0	0
319	495	0.042040	0.114922	0.00493	38.70	38.70	38.70	0.00000	0.000	1	0.00	0.00	1.96	5.92	-1.94	-6.38	0	0	0	0
320	456	0.038970	0.084652	0.00604	47.10	47.10	47.10	0.00000	0.000	1	0.00	0.00	-5.63	13.93	5.72	-14.36	0	0	0	0
321	405	0.020500	0.035089	0.00282	48.30	48.30	48.30	0.00000	0.000	1	0.00	0.00	3.03	9.96	-3.01	-10.22	0	0	0	0
323	371	0.080810	0.129363	0.00748	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	10.99	-0.91	-10.90	0.27	0	0	0	0
323	402	0.052020	0.117943	0.00308	44.50	44.50	44.50	0.00000	0.000	1	0.00	0.00	-17.92	16.48	18.22	-16.14	0	0	0	0
324	582	0.036340	0.079749	0.00356	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	15.60	0.89	-15.50	-1.03	0	0	0	0
326	465	0.042340	0.090980	0.00582	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	-20.35	4.73	20.54	-4.92	0	0	0	0
327	750	0.024470	0.061062	0.00381	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	1.32	-1.67	-1.32	1.27	0	0	0	0
327	797	0.021460	0.055103	0.00507	38.70	38.70	38.70	0.00000	0.000	1	0.00	0.00	-7.82	0.39	7.83	-0.90	0	0	0	0
328	578	0.036070	0.095103	0.00384	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	18.39	3.23	-18.26	-3.28	0	0	0	0
329	466	0.076750	0.194820	0.00635	48.10	48.10	48.10	0.00000	0.000	1	0.00	0.00	5.00	-8.64	-4.93	8.17	0	0	0	0
330	380	0.145720	0.323501	0.02459	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	-16.78	2.30	17.22	-3.83	0	0	0	0
330	673	0.082310	0.187011	0.00995	42.10	42.10	42.10	0.00000	0.000	1	0.00	0.00	24.71	-0.26	-24.20	0.44	0	0	0	0
331	406	0.050720	0.107061	0.00726	47.90	47.90	47.90	0.00000	0.000	1	0.00	0.00	-11.68	4.12	11.75	-4.71	0	0	0	0
331	515	0.011000	0.029182	0.00315	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	5.13	-6.03	-5.12	5.72	0	0	0	0
332	389	0.024940	0.067990	0.00571	44.30	44.30	44.30	0.00000	0.000	1	0.00	0.00	14.02	-12.30	-13.94	11.94	0	0	0	0
333	540	0.039380	0.083386	0.00765	40.60	40.60	40.60	0.00000	0.000	1	0.00	0.00	13.75	7.72	-13.65	-8.28	0	0	0	0
333	643	0.033130	0.095677	0.01078	50.80	50.80	50.80	0.00000	0.000	1	0.00	0.00	-20.36	-9.31	20.52	8.65	0	0	0	0
335	381	0.088590	0.201416	0.00874	42.00	42.00	42.00	0.00000	0.000	1	0.00	0.00	6.04	2.16	-6.01	-2.98	0	0	0	0
335	592	0.026440	0.078676	0.00537	44.10	44.10	44.10	0.00000	0.000	1	0.00	0.00	-12.36	16.09	12.47	-16.33	0	0	0	0
335	665	0.012850	0.045209	0.00592	50.88	50.88	50.88	0.00000	0.000	1	0.00	0.00	-0.36	25.09	0.44	-25.42	0	0	0	0
336	447	0.050370	0.128857	0.00479	46.60	46.60	46.60	0.00000	0.000	1	0.00	0.00	32.44	-2.79	-31.90	3.69	0	0	0	0
337	375	0.033170	0.090908	0.00301	40.50	40.50	40.50	0.00000	0.000	1	0.00	0.00	-17.71	6.77	17.82	-6.78	0	0	0	0
337	427	0.038830	0.112864	0.00508	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	12.59	-13.34	-12.47	13.15	0	0	0	0
340	644	0.019760	0.060853	0.00878	40.30	40.30	40.30	0.00000	0.000	1	0.00	0.00	12.58	5.73	-12.54	-6.51	0	0	0	0
343	526	0.036880	0.077829	0.00690	49.80	49.80	49.80	0.00000	0.000	1	0.00	0.00	-1.60	-4.97	1.61	4.28	0	0	0	0
344	586	0.020040	0.053349	0.00514	40.10	40.10	40.10	0.00000	0.000	1	0.00	0.00	15.31	-6.33	-15.26	5.93	0	0	0	0
344	723	0.022530	0.053704	0.00801	42.20	42.20	42.20	0.00000	0.000	1	0.00	0.00	1.23	5.23	-1.22	-6.05	0	0	0	0
345	518	0.018550	0.055192	0.01277	46.40	46.40	46.40	0.00000	0.000	1	0.00	0.00	-9.77	0.52	9.78	-1.72	0	0	0	0
346	493	0.039170	0.109284	0.00801	39.30	39.30	39.30	0.00000	0.000	1	0.00	0.00	-15.50	9.58	15.63	-10.04	0	0	0	0
347	368	0.041260	0.090484	0.00741	44.30	44.30	44.30	0.00000	0.000	1	0.00	0.00	-7.46	7.54	7.51	-8.20	0	0	0	0
347	396	0.035910	0.117574	0.00528	57.20	57.20	57.20	0.00000	0.000	1	0.00	0.00	-2.50	-9.98	2.54	9.54	0	0	0	0
348	561	0.024440	0.075015	0.00515	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	13.08	-15.72	-12.98	15.49	0	0	0	0
348	598	0.039650	0.111840	0.00548	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	-20.10	14.88	20.35	-14.73	0	0	0	0
349	489	0.041330	0.100899	0.00736	44.70	44.70	44.70	0.00000	0.000	1	0.00	0.00	-13.19	14.62	13.34	-15.04	0	0	0	0
350	471	0.038720	0.077127	0.01284	51.00	51.00	51.00	0.00000	0.000	1	0.00	0.00	7.35	-0.88	-7.33	-0.38	0	0	0	0
352	489	0.053240	0.119136	0.01391	43.90	43.90	43.90	0.00000	0.000	1	0.00	0.00	-28.57	9.05	29.03	-9.50	0	0	0	0
354	487	0.062040	0.107718	0.00536	43.60	43.60	43.60	0.00000	0.000	1	0.00	0.00	12.70	1.70	-12.60	-2.09	0	0	0	0
355	435	0.032090	0.098758	0.00695	37.20	37.20	37.20	0.00000	0.000	1	0.00	0.00	-2.33	-1.41	2.33	0.70	0	0	0	0
358	410	0.036150	0.061241	0.00536	41.40	41.40	41.40	0.00000	0.000	1	0.00	0.00	-12.28	5.56	12.35	-5.98	0	0	0	0
358	576	0.034550	0.095236	0.00743	41.30	41.30	41.30	0.00000	0.000	1	0.00	0.00	4.97	-8.89	-4.94	8.23	0	0	0	0
359	520	0.013530	0.036659	0.00936	44.20	44.20	44.20	0.00000	0.000	1	0.00	0.00	-23.28	-5.67	23.35	4.90	0	0	0	0
360	534	0.022870	0.062708	0.00600	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	5.69	0.69	-5.68	-1.26	0	0	0	0
361	388	0.037400	0.089978	0.00767	46.10	46.10	46.10	0.00000	0.000	1	0.00	0.00	-11.38	-1.15	11.42	0.47	0	0	0	0
361	399	0.066140	0.138282	0.00476	53.90	53.90	53.90	0.00000	0.000	1	0.00	0.00	27.75	-0.16	-27.26	0.70	0	0	0	0
362	665	0.038120	0.102897	0.00261	45.50	45.50	45.50	0.00000	0.000	1	0.00	0.00	5.71	0.94	-5.70	-1.17	0	0	0	0
363	553	0.022310	0.064792	0.00811	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	39.53	-3.16	-39.19	3.35	0	0	0	0
364	565	0.053450	0.121370	0.00478	46.68	46.68	46.68	0.00000	0.000	1	0.00	0.00	-27.98	6.30	28.41	-5.82	0	0	0	0
365	443	0.033150	0.095084	0.00713	51.80	51.80	51.80	0.00000	0.000	1	0.00	0.00	13.90	15.14	-13.76	-15.51	0	0	0	0
365	667	0.037930	0.107678	0.00476	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	-23.54	18.15	23.85	-17.77	0	0	0	0
367	418	0.030880	0.086429	0.00678	43.00	43.00	43.00	0.00000	0.000	1	0.00	0.00	5.18	0.23	-5.17	-0.92	0	0	0	0
367	461	0.034090	0.101757	0.00602	48.50	48.50	48.50	0.00000	0.000	1	0.00	0.00	-12.60	-1.53	12.65	1.06	0	0	0	0
369	449	0.047290	0.116555	0.00455	42.30	42.30	42.30	0.00000	0.000	1	0.00	0.00	1.86	2.51	-1.86	-2.94	0	0	0	0
369	685	0.051200	0.140123	0.00547	41.20	41.20	41.20	0.00000	0.000	1	0.00	0.00	-9.62	-3.99	9.67	3.60	0	0	0	0
370	483	0.023540	0.067366	0.00605	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	8.16	3.27	-8.14	-3.85	0	0	0	0
372	543	0.048480	0.117189	0.00376	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	3.67	-9.72	-3.62	9.45	0	0	0	0
373	716	0.045850	0.115482	0.00464	56.50	56.50	56.50	0.00000	0.000	1	0.00	0.00	-0.17	2.40	0.17	-2.88	0	0	0	0
375	461	0.045090	0.102591	0.00304	46.70	46.70	46.70	0.00000	0.000	1	0.00	0.00	-16.80	11.52	16.98	-11.44	0	0	0	0
375	470	0.067020	0.180966	0.01237	87.40	87.40	87.40	0.00000	0.000	1	0.00	0.00	-19.62	14.14	20.01	-14.41	0	0	0	0
376	401	0.107930	0.215308	0.01281	39.20	39.20	39.20	0.00000	0.000	1	0.00	0.00	-19.48	2.16	19.89	-2.64	0	0	0	0
377	431	0.042550	0.110234	0.00582	49.10	49.10	49.10	0.00000	0.000	1	0.00	0.00	-15.49	-1.94	15.59	1.59	0	0	0	0
379	697	0.030390	0.092016	0.00927	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	25.83	3.87	-25.62	-4.16	0	0	0	0
382	393	0.034560	0.099359	0.01273	62.25	62.25	62.25	0.00000	0.000	1	0.00	0.00	17.91	-8.98	-17.77	8.10	0	0	0	0
383	762	0.045250	0.108534	0.00316	79.90	79.90	79.90	0.00000	0.000	1	0.00	0.00	11.81	4.05	-11.74	-4.20	0	0	0	0
385	651	0.042470	0.119158	0.00463	46.50	46.50	46.50	0.00000	0.000	1	0.00	0.00	-9.05	10.38	9.13	-10.61	0	0	0	0
386	396	0.013370	0.029107	0.01090	48.70	48.70	48.70	0.00000	0.000	1	0.00	0.00	-4.18	-1.31	4.18	0.16	0	0	0	0
386	396	0.011460	0.029107	0.01108	95.20	95.20	95.20	0.00000	0.000	1	0.00	0.00	-4.23	-1.58	4.23	0.41	0	0	0	0
387	497	0.031600	0.095734	0.00621	51.00	51.00	51.00	0.00000	0.000	1	0.00	0.00	-2.45	14.36	2.52	-14.76	0	0	0	0
391	651	0.045720	0.119659	0.00569	37.70	37.70	37.70	0.00000	0.000	1	0.00	0.00	4.77	-3.88	-4.75	3.36	0	0	0	0
392	803	0.018370	0.047494	0.01256	53.60	53.60	53.60	0.00000	0.000	1	0.00	0.00	-5.46	13.81	5.50	-14.92	0	0	0	0
393	440	0.062090	0.172082	0.01004	42.80	42.80	42.80	0.00000	0.000	1	0.00	0.00	9.05	-12.21	-8.92	11.57	0	0	0	0
395	613	0.017840	0.053463	0.00568	58.20	58.20	58.20	0.00000	0.000	1	0.00	0.00	-22.62	2.19	22.71	-2.49	0	0	0	0
396	649	0.065350	0.174203	0.00437	50.04	50.04	50.04	0.00000	0.000	1	0.00	0.00	-19.84	18.51	20.30	-17.74	0	0	0	0
397	398	0.003370	0.121348	0.00000	120.70	120.70	120.70	1.00000	0.000	1	0.00	0.00	22.23	-0.60	-22.22	1.17	0	0	0	0
397	508	0.004760	0.033012	0.02264	163.40	163.40	163.40	0.00000	0.000	1	0.00	0.00	-22.23	0.60	22.26	-2.84	0	0	0	0
399	507	0.026650	0.072932	0.00468	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	16.02	-3.83	-15.94	3.57	0	0	0	0
401	487	0.045400	0.116698	0.00981	42.10	42.10	42.10	0.00000	0.000	1	0.00	0.00	2.77	3.12	-2.76	-4.11	0	0	0	0
402	557	0.039950	0.105210	0.00538	55.92	55.92	55.92	0.00000	0.000	1	0.00	0.00	-27.41	12.55	27.77	-12.18	0	0	0	0
403	404	0.004600	0.140315	0.00000	141.20	141.20	141.20	1.00000	0.000	1	0.00	0.00	30.11	4.04	-30.07	-2.83	0	0	0	0
404	479	0.030660	0.085791	0.01024	49.00	49.00	49.00	0.00000	0.000	1	0.00	0.00	18.15	-0.20	-18.06	-0.62	0	0	0	0
406	485	0.033920	0.092580	0.00917	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	-20.99	2.30	21.13	-2.86	0	0	0	0
407	482	0.042050	0.120292	0.00481	41.80	41.80	41.80	0.00000	0.000	1	0.00	0.00	-14.59	-6.59	14.70	6.40	0	0	0	0
408	450	0.079560	0.199843	0.00917	50.20	50.20	50.20	0.00000	0.000	1	0.00	0.00	6.09	9.88	-5.99	-10.55	0	0	0	0
409	543	0.074090	0.194513	0.00881	48.20	48.20	48.20	0.00000	0.000	1	0.00	0.00	-1.60	-11.68	1.69	11.01	0	0	0	0
411	464	0.033590	0.098501	0.00625	84.90	84.90	84.90	0.00000	0.000	1	0.00	0.00	-43.04	10.96	43.67	-9.77	0	0	0	0
413	414	0.003100	0.104801	0.00000	153.50	153.50	153.50	1.00000	0.000	1	0.00	0.00	43.00	3.72	-42.95	-1.91	0	0	0	0
415	416	0.005350	0.154738	0.00000	178.50	178.50	178.50	1.00000	0.000	1	0.00	0.00	29.34	4.39	-29.30	-3.06	0	0	0	0
415	544	0.008480	0.055692	0.01889	172.80	172.80	172.80	0.00000	0.000	1	0.00	0.00	-29.34	-4.39	29.42	2.92	0	0	0	0
418	461	0.027660	0.070238	0.00342	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	-24.25	-1.39	24.41	1.43	0	0	0	0
419	459	0.032860	0.073246	0.00332	48.30	48.30	48.30	0.00000	0.000	1	0.00	0.00	11.40	0.04	-11.36	-0.27	0	0	0	0
419	474	0.059730	0.162425	0.00798	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	4.33	-2.14	-4.32	1.39	0	0	0	0
419	640	0.025580	0.065888	0.00358	50.10	50.10	50.10	0.00000	0.000	1	0.00	0.00	-25.69	-2.26	25.87	2.35	0	0	0	0
421	442	0.061690	0.165596	0.01126	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	-15.56	7.06	15.74	-7.76	0	0	0	0
421	547	0.044400	0.094618	0.00944	45.10	45.10	45.10	0.00000	0.000	1	0.00	0.00	5.42	-8.16	-5.38	7.24	0	0	0	0
423	446	0.037260	0.100774	0.00841	43.60	43.60	43.60	0.00000	0.000	1	0.00	0.00	-5.19	-3.30	5.21	2.47	0	0	0	0
423	509	0.030670	0.081754	0.00780	40.40	40.40	40.40	0.00000	0.000	1	0.00	0.00	-4.97	-1.37	4.98	0.58	0	0	0	0
424	425	0.001870	0.062377	0.00000	159.40	159.40	159.40	1.00000	0.000	1	0.00	0.00	43.64	4.87	-43.60	-3.74	0	0	0	0
426	466	0.053150	0.137153	0.00842	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	8.49	13.45	-8.36	-14.01	0	0	0	0
426	625	0.034120	0.072585	0.00519	49.50	49.50	49.50	0.00000	0.000	1	0.00	0.00	-18.86	33.50	19.33	-33.05	0	0	0	0
428	557	0.085630	0.203891	0.00770	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	-8.69	-4.10	8.76	3.49	0	0	0	0
429	523	0.022900	0.059005	0.00826	47.40	47.40	47.40	0.00000	0.000	1	0.00	0.00	13.87	11.89	-13.80	-12.54	0	0	0	0
432	527	0.035850	0.105618	0.00758	83.80	83.80	83.80	0.00000	0.000	1	0.00	0.00	3.71	3.18	-3.70	-3.90	0	0	0	0
434	598	0.019650	0.050113	0.00830	39.20	39.20	39.20	0.00000	0.000	1	0.00	0.00	2.66	-5.88	-2.65	5.07	0	0	0	0
434	611	0.030230	0.057429	0.00759	48.60	48.60	48.60	0.00000	0.000	1	0.00	0.00	-13.66	3.07	13.72	-3.71	0	0	0	0
436	437	0.004700	0.125941	0.00000	169.70	169.70	169.70	1.00000	0.000	1	0.00	0.00	30.34	5.15	-30.30	-4.02	0	0	0	0
437	533	0.038790	0.096048	0.01440	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	17.13	-0.50	-17.02	-0.72	0	0	0	0
438	627	0.027220	0.077712	0.00710	70.35	70.35	70.35	0.00000	0.000	1	0.00	0.00	-15.94	11.99	16.04	-12.41	0	0	0	0
438	799	0.084650	0.254211	0.01363	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	-4.55	5.72	4.60	-6.96	0	0	0	0
439	440	0.007510	0.155032	0.00000	162.20	162.20	162.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
440	443	0.017640	0.051101	0.00520	45.00	45.00	45.00	0.00000	0.000	1	0.00	0.00	-2.21	-14.02	2.24	13.58	0	0	0	0
441	442	0.006080	0.169403	0.00000	122.30	122.30	122.30	1.00000	0.000	1	0.00	0.00	28.52	4.07	-28.47	-2.75	0	0	0	0
441	573	0.009090	0.048563	0.05385	163.30	163.30	163.30	0.00000	0.000	1	0.00	0.00	-28.52	37.35	28.73	-41.86	0	0	0	0
444	445	0.004650	0.137485	0.00000	143.60	143.60	143.60	1.00000	0.000	1	0.00	0.00	81.38	8.87	-81.09	-0.08	0	0	0	0
444	591	0.006850	0.043360	0.02531	169.90	169.90	169.90	0.00000	0.000	1	0.00	0.00	83.10	6.29	-82.65	-6.05	0	0	0	0
444	713	0.023330	0.124379	0.10868	152.10	152.10	152.10	0.00000	0.000	1	0.00	0.00	-65.61	7.47	66.61	-13.59	0	0	0	0
445	665	0.028980	0.073514	0.00739	49.80	49.80	49.80	0.00000	0.000	1	0.00	0.00	21.44	-0.55	-21.31	0.12	0	0	0	0
445	772	0.021930	0.068663	0.00510	56.16	56.16	56.16	0.00000	0.000	1	0.00	0.00	24.42	2.41	-24.29	-2.52	0	0	0	0
447	756	0.030390	0.092297	0.00751	43.40	43.40	43.40	0.00000	0.000	1	0.00	0.00	20.14	-7.53	-19.99	7.23	0	0	0	0
450	474	0.046700	0.111193	0.00486	38.40	38.40	38.40	0.00000	0.000	1	0.00	0.00	11.09	7.62	-11.01	-7.90	0	0	0	0
450	646	0.059780	0.168744	0.01881	39.30	39.30	39.30	0.00000	0.000	1	0.00	0.00	-17.53	-0.33	17.71	-1.08	0	0	0	0
453	513	0.028010	0.058465	0.00879	50.30	50.30	50.30	0.00000	0.000	1	0.00	0.00	-18.56	1.32	18.65	-2.08	0	0	0	0
453	545	0.102450	0.239844	0.01865	39.50	39.50	39.50	0.00000	0.000	1	0.00	0.00	6.10	-5.29	-6.05	3.41	0	0	0	0
454	455	0.002050	0.064206	0.00000	125.70	125.70	125.70	1.00000	0.000	1	0.00	0.00	87.37	3.52	-87.22	1.05	0	0	0	0
456	754	0.021860	0.055330	0.00212	41.00	41.00	41.00	0.00000	0.000	1	0.00	0.00	-21.25	12.55	21.38	-12.43	0	0	0	0
457	697	0.037460	0.117851	0.00377	41.90	41.90	41.90	0.00000	0.000	1	0.00	0.00	-2.91	-2.70	2.92	2.35	0	0	0	0
458	550	0.056510	0.180689	0.00800	39.50	39.50	39.50	0.00000	0.000	1	0.00	0.00	-17.81	2.08	17.99	-2.32	0	0	0	0
459	574	0.029070	0.089882	0.00540	37.20	37.20	37.20	0.00000	0.000	1	0.00	0.00	-1.59	-5.37	1.60	4.87	0	0	0	0
460	461	0.003570	0.091271	0.00000	128.70	128.70	128.70	1.00000	0.000	1	0.00	0.00	67.17	-1.96	-67.02	5.89	0	0	0	0
460	681	0.013590	0.082522	0.08486	174.90	174.90	174.90	0.00000	0.000	1	0.00	0.00	-67.17	1.96	67.76	-7.34	0	0	0	0
463	464	0.005330	0.171983	0.00000	172.80	172.80	172.80	1.00000	0.000	1	0.00	0.00	58.13	1.51	-57.96	3.95	0	0	0	0
463	653	0.011100	0.060600	0.12665	154.90	154.90	154.90	0.00000	0.000	1	0.00	0.00	-58.13	-1.51	58.48	-10.09	0	0	0	0
467	712	0.039500	0.089621	0.00412	41.00	41.00	41.00	0.00000	0.000	1	0.00	0.00	-8.26	-2.54	8.29	2.20	0	0	0	0
469	685	0.037020	0.100375	0.00795	49.50	49.50	49.50	0.00000	0.000	1	0.00	0.00	0.58	0.42	-0.58	-1.22	0	0	0	0
470	682	0.017820	0.044909	0.01787	44.50	44.50	44.50	0.00000	0.000	1	0.00	0.00	-10.42	6.98	10.45	-8.75	0	0	0	0
472	473	0.005820	0.161967	0.00000	155.70	155.70	155.70	1.00000	0.000	1	0.00	0.00	43.48	2.71	-43.38	0.20	0	0	0	0
472	488	0.010720	0.071424	0.05024	176.60	176.60	176.60	0.00000	0.000	1	0.00	0.00	-45.47	-0.72	45.68	-3.20	0	0	0	0
472	564	0.001900	0.012152	0.01342	192.20	192.20	192.20	0.00000	0.000	1	0.00	0.00	67.04	3.92	-66.96	-4.82	0	0	0	0
472	694	0.003890	0.021199	0.02182	176.00	176.00	176.00	0.00000	0.000	1	0.00	0.00	-65.05	-5.91	65.21	4.45	0	0	0	0
473	565	0.016980	0.031151	0.00620	47.80	47.80	47.80	0.00000	0.000	1	0.00	0.00	6.57	2.09	-6.56	-2.73	0	0	0	0
474	712	0.009580	0.022262	0.01433	54.80	54.80	54.80	0.00000	0.000	1	0.00	0.00	0.45	3.52	-0.45	-4.92	0	0	0	0
475	476	0.003880	0.151161	0.00000	121.60	121.60	121.60	1.00000	0.000	1	0.00	0.00	32.10	1.02	-32.06	0.55	0	0	0	0
477	507	0.020600	0.052400	0.01110	55.60	55.60	55.60	0.00000	0.000	1	0.00	0.00	2.26	11.31	-2.23	-12.35	0	0	0	0
477	538	0.084570	0.145342	0.00390	47.50	47.50	47.50	0.00000	0.000	1	0.00	0.00	-12.02	-6.21	12.17	6.07	0	0	0	0
479	502	0.049330	0.134121	0.00795	42.00	42.00	42.00	0.00000	0.000	1	0.00	0.00	3.81	-6.18	-3.78	5.40	0	0	0	0
480	523	0.046310	0.132418	0.00946	46.00	46.00	46.00	0.00000	0.000	1	0.00	0.00	6.11	-10.31	-6.05	9.53	0	0	0	0
480	623	0.081130	0.232095	0.00680	44.00	44.00	44.00	0.00000	0.000	1	0.00	0.00	-23.32	-2.00	23.77	2.58	0	0	0	0
481	482	0.004450	0.095030	0.00000	127.60	127.60	127.60	1.00000	0.000	1	0.00	0.00	82.25	10.90	-81.96	-4.74	0	0	0	0
481	642	0.003590	0.019093	0.07898	194.30	194.30	194.30	0.00000	0.000	1	0.00	0.00	-82.25	7.89	82.49	-15.03	0	0	0	0
484	561	0.015280	0.044385	0.01335	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	-20.92	-3.97	20.99	2.79	0	0	0	0
484	689	0.030850	0.089906	0.00620	48.80	48.80	48.80	0.00000	0.000	1	0.00	0.00	6.23	1.35	-6.22	-1.95	0	0	0	0
486	637	0.058610	0.116337	0.00518	47.30	47.30	47.30	0.00000	0.000	1	0.00	0.00	0.98	-0.84	-0.98	0.30	0	0	0	0
488	489	0.002930	0.107578	0.00000	205.20	205.20	205.20	1.00000	0.000	1	0.00	0.00	80.12	1.64	-79.94	4.86	0	0	0	0
490	491	0.004460	0.118474	0.00000	141.40	141.40	141.40	1.00000	0.000	1	0.00	0.00	73.32	33.49	-73.06	-26.42	0	0	0	0
490	657	0.001300	0.006475	0.00479	187.80	187.80	187.80	0.00000	0.000	1	0.00	0.00	-88.35	23.45	88.45	-23.47	0	0	0	0
490	663	0.001340	0.006696	0.00560	170.60	170.60	170.60	0.00000	0.000	1	0.00	0.00	-57.93	-91.83	58.08	91.94	0	0	0	0
490	741	0.004270	0.026225	0.01844	278.50	278.50	278.50	0.00000	0.000	1	0.00	0.00	72.96	34.89	-72.70	-35.28	0	0	0	0
491	504	0.007090	0.017764	0.00152	90.72	90.72	90.72	0.00000	0.000	1	0.00	0.00	36.34	18.33	-36.22	-18.19	0	0	0	0
491	658	0.011260	0.026510	0.00107	57.12	57.12	57.12	0.00000	0.000	1	0.00	0.00	-10.63	-7.10	10.65	7.03	0	0	0	0
491	734	0.038600	0.100639	0.00646	78.20	78.20	78.20	0.00000	0.000	1	0.00	0.00	31.91	9.85	-31.48	-9.37	0	0	0	0
492	529	0.117020	0.276884	0.01904	63.30	63.30	63.30	0.00000	0.000	1	0.00	0.00	-22.95	5.62	23.60	-6.05	0	0	0	0
492	736	0.049360	0.092160	0.00713	46.70	46.70	46.70	0.00000	0.000	1	0.00	0.00	7.51	-9.97	-7.44	9.36	0	0	0	0
494	606	0.017370	0.033919	0.02024	65.30	65.30	65.30	0.00000	0.000	1	0.00	0.00	-16.26	-2.34	16.30	0.36	0	0	0	0
495	526	0.021660	0.061778	0.00802	38.30	38.30	38.30	0.00000	0.000	1	0.00	0.00	-14.64	1.98	14.69	-2.66	0	0	0	0
496	532	0.015710	0.044484	0.00405	65.60	65.60	65.60	0.00000	0.000	1	0.00	0.00	-15.82	-27.03	15.97	27.04	0	0	0	0
496	581	0.022490	0.068868	0.00559	56.76	56.76	56.76	0.00000	0.000	1	0.00	0.00	-0.54	19.29	0.63	-19.59	0	0	0	0
498	499	0.005300	0.140763	0.00000	157.90	157.90	157.90	1.00000	0.000	1	0.00	0.00	44.03	4.67	-43.94	-2.08	0	0	0	0
498	698	0.003780	0.027935	0.02299	168.30	168.30	168.30	0.00000	0.000	1	0.00	0.00	80.19	4.73	-79.96	-5.48	0	0	0	0
499	767	0.032740	0.090157	0.00591	105.00	105.00	105.00	0.00000	0.000	1	0.00	0.00	37.34	9.82	-36.88	-9.15	0	0	0	0
500	543	0.036690	0.102486	0.00608	51.60	51.60	51.60	0.00000	0.000	1	0.00	0.00	5.65	-10.36	-5.61	9.85	0	0	0	0
501	502	0.005790	0.137193	0.00000	215.90	215.90	215.90	1.00000	0.000	1	0.00	0.00	17.19	9.72	-17.17	-9.23	0	0	0	0
501	537	0.016830	0.093963	0.04588	166.70	166.70	166.70	0.00000	0.000	1	0.00	0.00	52.32	-19.75	-51.86	17.33	0	0	0	0
504	596	0.008340	0.018290	0.00075	78.00	78.00	78.00	0.00000	0.000	1	0.00	0.00	19.40	11.51	-19.36	-11.49	0	0	0	0
505	506	0.005120	0.118368	0.00000	167.10	167.10	167.10	1.00000	0.000	1	0.00	0.00	41.92	-7.66	-41.83	9.66	0	0	0	0
505	510	0.017950	0.080415	0.08946	173.70	173.70	173.70	0.00000	0.000	1	0.00	0.00	50.58	-9.83	-50.14	2.17	0	0	0	0
508	509	0.004400	0.121003	0.00000	121.00	121.00	121.00	1.00000	0.000	1	0.00	0.00	24.24	10.21	-24.22	-9.41	0	0	0	0
510	511	0.004800	0.154699	0.00000	118.00	118.00	118.00	1.00000	0.000	1	0.00	0.00	50.14	-2.17	-50.03	5.82	0	0	0	0
512	513	0.004580	0.126601	0.00000	150.20	150.20	150.20	1.00000	0.000	1	0.00	0.00	36.43	-18.81	-36.36	20.87	0	0	0	0
514	515	0.004580	0.140859	0.00000	136.80	136.80	136.80	1.00000	0.000	1	0.00	0.00	12.66	8.49	-12.65	-8.18	0	0	0	0
514	657	0.001960	0.013720	0.05300	260.70	260.70	260.70	0.00000	0.000	1	0.00	0.00	103.73	-96.56	-103.37	93.37	0	0	0	0
517	518	0.003630	0.107252	0.00000	84.60	84.60	84.60	1.00000	0.000	1	0.00	0.00	49.16	6.31	-49.07	-3.66	0	0	0	0
517	639	0.008300	0.059562	0.02241	157.80	157.80	157.80	0.00000	0.000	1	0.00	0.00	-49.16	-6.31	49.37	5.53	0	0	0	0
518	712	0.029860	0.081857	0.01848	41.00	41.00	41.00	0.00000	0.000	1	0.00	0.00	9.46	-4.07	-9.43	2.34	0	0	0	0
519	520	0.002980	0.107686	0.00000	167.90	167.90	167.90	1.00000	0.000	1	0.00	0.00	42.48	10.35	-42.43	-8.42	0	0	0	0
521	522	0.004360	0.118450	0.00000	140.70	140.70	140.70	1.00000	0.000	1	0.00	0.00	46.27	20.01	-46.16	-17.19	0	0	0	0
522	571	0.034040	0.082189	0.00553	46.10	46.10	46.10	0.00000	0.000	1	0.00	0.00	6.55	0.49	-6.54	-1.02	0	0	0	0
522	728	0.020230	0.045136	0.01331	41.10	41.10	41.10	0.00000	0.000	1	0.00	0.00	20.14	11.49	-20.03	-12.59	0	0	0	0
525	526	0.005210	0.146302	0.00000	156.00	156.00	156.00	1.00000	0.000	1	0.00	0.00	36.65	10.44	-36.58	-8.42	0	0	0	0
525	722	0.004110	0.023845	0.02884	185.20	185.20	185.20	0.00000	0.000	1	0.00	0.00	18.09	-4.86	-18.07	1.90	0	0	0	0
527	685	0.035490	0.088094	0.00754	40.00	40.00	40.00	0.00000	0.000	1	0.00	0.00	-18.81	-5.02	18.94	4.62	0	0	0	0
528	602	0.048020	0.108311	0.00625	50.00	50.00	50.00	0.00000	0.000	1	0.00	0.00	-17.19	-1.05	17.33	0.77	0	0	0	0
529	673	0.125700	0.277339	0.02951	80.00	80.00	80.00	0.00000	0.000	1	0.00	0.00	37.84	0.32	-36.12	0.52	0	0	0	0
530	531	0.003230	0.096514	0.00000	141.30	141.30	141.30	1.00000	0.000	1	0.00	0.00	64.46	8.55	-64.33	-4.73	0	0	0	0
530	720	0.017170	0.091378	0.04416	210.80	210.80	210.80	0.00000	0.000	1	0.00	0.00	-19.04	-2.21	19.09	-2.22	0	0	0	0
532	646	0.036900	0.075864	0.00846	80.90	80.90	80.90	0.00000	0.000	1	0.00	0.00	-41.57	27.60	42.46	-26.65	0	0	0	0
535	536	0.002980	0.089985	0.00000	210.20	210.20	210.20	1.00000	0.000	1	0.00	0.00	58.49	5.00	-58.40	-2.18	0	0	0	0
537	538	0.007080	0.155684	0.00000	191.40	191.40	191.40	1.00000	0.000	1	0.00	0.00	35.50	19.54	-35.39	-17.24	0	0	0	0
537	731	0.002610	0.015122	0.01071	240.96	240.96	240.96	0.00000	0.000	1	0.00	0.00	110.60	-69.05	-110.20	70.17	0	0	0	0
539	609	0.032650	0.072526	0.00259	47.70	47.70	47.70	0.00000	0.000	1	0.00	0.00	-8.84	1.33	8.87	-1.52	0	0	0	0
539	687	0.027270	0.066360	0.00257	39.50	39.50	39.50	0.00000	0.000	1	0.00	0.00	-14.71	-10.77	14.81	10.73	0	0	0	0
544	545	0.003020	0.089043	0.00000	123.10	123.10	123.10	1.00000	0.000	1	0.00	0.00	18.88	-27.11	-18.84	28.05	0	0	0	0
544	599	0.008980	0.058520	0.05090	162.90	162.90	162.90	0.00000	0.000	1	0.00	0.00	-93.91	21.08	94.73	-21.01	0	0	0	0
544	798	0.009250	0.049027	0.02627	185.80	185.80	185.80	0.00000	0.000	1	0.00	0.00	45.62	3.11	-45.43	-4.81	0	0	0	0
546	576	0.038520	0.111181	0.00886	38.20	38.20	38.20	0.00000	0.000	1	0.00	0.00	5.50	-16.64	-5.38	16.09	0	0	0	0
546	602	0.022180	0.063819	0.00942	75.30	75.30	75.30	0.00000	0.000	1	0.00	0.00	-30.47	10.84	30.71	-11.09	0	0	0	0
548	549	0.004370	0.121077	0.00000	179.90	179.90	179.90	1.00000	0.000	1	0.00	0.00	41.83	-9.63	-41.76	11.73	0	0	0	0
548	556	0.005930	0.040348	0.02387	187.00	187.00	187.00	0.00000	0.000	1	0.00	0.00	-12.85	12.90	12.87	-15.28	0	0	0	0
549	552	0.018720	0.039671	0.01241	51.60	51.60	51.60	0.00000	0.000	1	0.00	0.00	15.99	20.74	-15.86	-21.80	0	0	0	0
551	561	0.029840	0.070515	0.00335	45.80	45.80	45.80	0.00000	0.000	1	0.00	0.00	-9.12	-1.05	9.14	0.77	0	0	0	0
551	568	0.038020	0.083106	0.00284	44.10	44.10	44.10	0.00000	0.000	1	0.00	0.00	-16.33	-8.64	16.46	8.61	0	0	0	0
552	586	0.026730	0.089072	0.00465	78.15	78.15	78.15	0.00000	0.000	1	0.00	0.00	-10.57	13.19	10.65	-13.44	0	0	0	0
555	565	0.024020	0.061638	0.01233	45.10	45.10	45.10	0.00000	0.000	1	0.00	0.00	-13.33	-4.08	13.37	2.91	0	0	0	0
556	557	0.004150	0.130531	0.00000	160.40	160.40	160.40	1.00000	0.000	1	0.00	0.00	65.52	5.31	-65.35	0.06	0	0	0	0
558	699	0.140710	0.258400	0.00681	45.60	45.60	45.60	0.00000	0.000	1	0.00	0.00	-12.16	-0.94	12.38	0.66	0	0	0	0
560	561	0.003340	0.122130	0.00000	147.30	147.30	147.30	1.00000	0.000	1	0.00	0.00	34.41	23.14	-34.36	-21.21	0	0	0	0
560	567	0.004240	0.016812	0.00879	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-34.41	-23.14	34.48	22.44	0	0	0	0
561	568	0.025490	0.057672	0.00268	40.20	40.20	40.20	0.00000	0.000	1	0.00	0.00	-12.39	-11.97	12.46	11.85	0	0	0	0
562	563	0.005540	0.147865	0.00000	202.50	202.50	202.50	1.00000	0.000	1	0.00	0.00	44.48	1.39	-44.37	1.39	0	0	0	0
562	672	0.030230	0.155121	0.15658	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	61.90	-13.46	-60.79	2.76	0	0	0	0
564	565	0.002950	0.095301	0.00000	168.50	168.50	168.50	1.00000	0.000	1	0.00	0.00	66.96	4.82	-66.83	-0.74	0	0	0	0
566	594	0.030610	0.069625	0.00786	65.55	65.55	65.55	0.00000	0.000	1	0.00	0.00	16.23	-26.41	-15.95	26.25	0	0	0	0
566	704	0.029620	0.093470	0.00346	80.70	80.70	80.70	0.00000	0.000	1	0.00	0.00	-42.35	3.54	42.88	-2.22	0	0	0	0
566	764	0.035380	0.108787	0.01402	49.80	49.80	49.80	0.00000	0.000	1	0.00	0.00	-4.85	19.55	5.00	-20.47	0	0	0	0
567	568	0.002340	0.071544	0.00000	174.00	174.00	174.00	1.00000	0.000	1	0.00	0.00	60.23	32.38	-60.14	-29.34	0	0	0	0
567	684	0.035150	0.160083	0.08161	243.80	243.80	243.80	0.00000	0.000	1	0.00	0.00	-84.67	44.22	87.71	-39.06	0	0	0	0
569	570	0.003510	0.099749	0.00000	100.40	100.40	100.40	1.00000	0.000	1	0.00	0.00	63.88	2.75	-63.74	1.12	0	0	0	0
569	626	0.009110	0.054633	0.03078	179.70	179.70	179.70	0.00000	0.000	1	0.00	0.00	101.83	-2.42	-100.93	4.59	0	0	0	0
569	642	0.008320	0.056162	0.42992	184.80	184.80	184.80	0.00000	0.000	1	0.00	0.00	-67.08	-20.39	67.44	-22.67	0	0	0	0
569	696	0.013510	0.064280	0.04503	175.60	175.60	175.60	0.00000	0.000	1	0.00	0.00	-21.18	12.64	21.27	-16.94	0	0	0	0
572	701	0.053800	0.143198	0.00836	63.36	63.36	63.36	0.00000	0.000	1	0.00	0.00	-32.85	20.26	33.60	-19.15	0	0	0	0
573	574	0.005170	0.150763	0.00000	164.50	164.50	164.50	1.00000	0.000	1	0.00	0.00	37.54	14.13	-37.46	-11.77	0	0	0	0
573	639	0.008850	0.051139	0.03008	193.90	193.90	193.90	0.00000	0.000	1	0.00	0.00	-66.27	27.73	66.72	-28.19	0	0	0	0
575	701	0.037990	0.073319	0.01599	42.40	42.40	42.40	0.00000	0.000	1	0.00	0.00	2.76	-1.52	-2.75	-0.17	0	0	0	0
576	719	0.044600	0.132116	0.02228	57.12	57.12	57.12	0.00000	0.000	1	0.00	0.00	-24.94	21.59	25.44	-22.34	0	0	0	0
581	640	0.026670	0.069230	0.00404	81.90	81.90	81.90	0.00000	0.000	1	0.00	0.00	-34.53	3.72	34.86	-3.27	0	0	0	0
587	588	0.001920	0.051491	0.00000	139.70	139.70	139.70	1.00000	0.000	1	0.00	0.00	49.69	7.78	-49.65	-6.59	0	0	0	0
587	731	0.017030	0.100488	0.10935	191.30	191.30	191.30	0.00000	0.000	1	0.00	0.00	86.68	-31.91	-85.41	27.32	0	0	0	0
588	721	0.068710	0.209654	0.01840	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	13.43	-0.40	-13.32	-1.23	0	0	0	0
590	756	0.087110	0.288185	0.01980	48.40	48.40	48.40	0.00000	0.000	1	0.00	0.00	29.16	-2.72	-28.42	3.21	0	0	0	0
591	592	0.003500	0.097687	0.00000	198.70	198.70	198.70	1.00000	0.000	1	0.00	0.00	82.65	6.05	-82.41	0.44	0	0	0	0
592	665	0.038590	0.083871	0.00733	45.70	45.70	45.70	0.00000	0.000	1	0.00	0.00	11.22	-3.21	-11.17	2.57	0	0	0	0
593	619	0.070230	0.151146	0.00553	51.40	51.40	51.40	0.00000	0.000	1	0.00	0.00	-20.07	1.99	20.37	-1.88	0	0	0	0
595	671	0.015070	0.032455	0.00266	45.40	45.40	45.40	0.00000	0.000	1	0.00	0.00	-15.60	9.44	15.65	-9.59	0	0	0	0
595	775	0.003990	0.010363	0.00528	58.70	58.70	58.70	0.00000	0.000	1	0.00	0.00	0.27	-5.63	-0.27	5.11	0	0	0	0
595	779	0.012760	0.024835	0.00223	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	-23.93	-13.10	24.02	13.06	0	0	0	0
596	687	0.032190	0.094695	0.01131	101.20	101.20	101.20	0.00000	0.000	1	0.00	0.00	-42.22	5.09	42.81	-4.49	0	0	0	0
596	742	0.026860	0.060082	0.00558	78.10	78.10	78.10	0.00000	0.000	1	0.00	0.00	21.78	-0.18	-21.65	-0.08	0	0	0	0
597	598	0.004010	0.126776	0.00000	163.20	163.20	163.20	1.00000	0.000	1	0.00	0.00	51.43	8.32	-51.32	-4.95	0	0	0	0
597	776	0.009520	0.063602	0.09768	171.20	171.20	171.20	0.00000	0.000	1	0.00	0.00	69.55	1.83	-69.09	-8.68	0	0	0	0
598	611	0.049880	0.138297	0.00620	44.90	44.90	44.90	0.00000	0.000	1	0.00	0.00	-7.22	2.36	7.25	-2.90	0	0	0	0
599	600	0.004760	0.185148	0.00000	230.90	230.90	230.90	1.00000	0.000	1	0.00	0.00	30.27	-1.86	-30.23	3.52	0	0	0	0
601	602	0.002890	0.088996	0.00000	172.90	172.90	172.90	1.00000	0.000	1	0.00	0.00	87.27	14.48	-87.05	-7.58	0	0	0	0
601	684	0.018160	0.108288	0.04181	152.20	152.20	152.20	0.00000	0.000	1	0.00	0.00	-43.93	-2.83	44.27	0.64	0	0	0	0
603	604	0.004840	0.130511	0.00000	124.90	124.90	124.90	1.00000	0.000	1	0.00	0.00	58.26	19.28	-58.08	-14.56	0	0	0	0
603	632	0.001150	0.006677	0.01128	175.60	175.60	175.60	0.00000	0.000	1	0.00	0.00	-58.26	-19.28	58.30	18.34	0	0	0	0
604	742	0.026700	0.058419	0.00400	46.80	46.80	46.80	0.00000	0.000	1	0.00	0.00	15.81	2.90	-15.74	-3.14	0	0	0	0
605	606	0.002250	0.064127	0.00000	150.24	150.24	150.24	1.00000	0.000	1	0.00	0.00	98.07	10.99	-97.86	-4.97	0	0	0	0
606	625	0.049730	0.133781	0.01077	89.20	89.20	89.20	0.00000	0.000	1	0.00	0.00	8.29	-12.29	-8.19	11.45	0	0	0	0
607	608	0.003050	0.150153	0.00000	527.80	527.80	527.80	1.00000	0.000	1	0.00	0.00	232.83	64.76	-231.21	14.72	0	0	0	0
607	702	0.000470	0.005287	0.20939	1148.20	1148.20	1148.20	0.00000	0.000	1	0.00	0.00	153.71	10.83	-153.61	-32.74	0	0	0	0
608	609	0.005130	0.154468	0.00000	149.30	149.30	149.30	1.00000	0.000	1	0.00	0.00	43.24	7.22	-43.14	-4.29	0	0	0	0
608	794	0.004260	0.018822	0.04358	198.60	198.60	198.60	0.00000	0.000	1	0.00	0.00	64.76	-5.84	-64.58	2.21	0	0	0	0
608	806	0.002490	0.010747	0.03953	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	123.21	-16.11	-122.83	13.73	0	0	0	0
609	725	0.039340	0.099539	0.00254	48.80	48.80	48.80	0.00000	0.000	1	0.00	0.00	-8.56	-7.63	8.62	7.51	0	0	0	0
610	611	0.003160	0.103568	0.00000	193.00	193.00	193.00	1.00000	0.000	1	0.00	0.00	64.40	10.96	-64.27	-6.64	0	0	0	0
612	613	0.002970	0.089946	0.00000	198.80	198.80	198.80	1.00000	0.000	1	0.00	0.00	90.60	29.74	-90.35	-22.13	0	0	0	0
613	615	0.052010	0.098389	0.00422	41.40	41.40	41.40	0.00000	0.000	1	0.00	0.00	4.45	0.69	-4.44	-1.10	0	0	0	0
614	615	0.004570	0.137697	0.00000	115.10	115.10	115.10	1.00000	0.000	1	0.00	0.00	41.45	16.00	-41.37	-13.44	0	0	0	0
614	700	0.007160	0.040878	0.03098	179.30	179.30	179.30	0.00000	0.000	1	0.00	0.00	-41.45	-16.00	41.58	13.43	0	0	0	0
616	617	0.001850	0.055569	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	103.16	33.43	-102.95	-27.10	0	0	0	0
617	673	0.023730	0.057743	0.00355	90.80	90.80	90.80	0.00000	0.000	1	0.00	0.00	58.69	11.24	-57.83	-9.51	0	0	0	0
618	619	0.004230	0.117240	0.00000	188.00	188.00	188.00	1.00000	0.000	1	0.00	0.00	79.54	19.42	-79.26	-11.72	0	0	0	0
619	764	0.041280	0.098915	0.00645	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	14.24	-2.38	-14.16	1.96	0	0	0	0
620	621	0.005240	0.160765	0.00000	139.90	139.90	139.90	1.00000	0.000	1	0.00	0.00	37.52	13.39	-37.44	-11.03	0	0	0	0
620	692	0.007910	0.057684	0.05098	174.50	174.50	174.50	0.00000	0.000	1	0.00	0.00	-37.52	-13.39	37.63	8.65	0	0	0	0
622	623	0.002510	0.071270	0.00000	110.30	110.30	110.30	1.00000	0.000	1	0.00	0.00	79.72	11.93	-79.56	-7.58	0	0	0	0
624	625	0.003980	0.104762	0.00000	126.10	126.10	126.10	1.00000	0.000	1	0.00	0.00	62.48	2.74	-62.33	1.15	0	0	0	0
626	627	0.004930	0.142053	0.00000	160.00	160.00	160.00	1.00000	0.000	1	0.00	0.00	61.20	5.85	-61.02	-0.68	0	0	0	0
626	650	0.010610	0.059843	0.03224	155.30	155.30	155.30	0.00000	0.000	1	0.00	0.00	39.73	-10.44	-39.56	8.04	0	0	0	0
628	629	0.003790	0.110017	0.00000	164.90	164.90	164.90	1.00000	0.000	1	0.00	0.00	52.11	3.34	-52.01	-0.34	0	0	0	0
628	776	0.000770	0.005253	0.00419	178.50	178.50	178.50	0.00000	0.000	1	0.00	0.00	-52.11	-3.34	52.13	3.06	0	0	0	0
629	762	0.018750	0.041083	0.00504	49.08	49.08	49.08	0.00000	0.000	1	0.00	0.00	6.36	-25.49	-6.23	25.26	0	0	0	0
629	777	0.014980	0.036060	0.00076	42.60	42.60	42.60	0.00000	0.000	1	0.00	0.00	8.52	-0.14	-8.51	0.09	0	0	0	0
629	795	0.014790	0.030495	0.00353	39.40	39.40	39.40	0.00000	0.000	1	0.00	0.00	-8.05	19.73	8.12	-19.94	0	0	0	0
630	631	0.004140	0.125437	0.00000	186.50	186.50	186.50	1.00000	0.000	1	0.00	0.00	36.82	3.20	-36.77	-1.62	0	0	0	0
630	686	0.009330	0.055794	0.43014	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	225.92	-27.94	-221.51	8.32	0	0	0	0
632	633	0.004410	0.132822	0.00000	209.40	209.40	209.40	1.00000	0.000	1	0.00	0.00	50.33	11.67	-50.22	-8.28	0	0	0	0
632	634	0.001060	0.006435	0.00595	202.10	202.10	202.10	0.00000	0.000	1	0.00	0.00	18.64	-30.59	-18.63	30.05	0	0	0	0
633	635	0.015390	0.036880	0.00136	48.20	48.20	48.20	0.00000	0.000	1	0.00	0.00	2.92	2.32	-2.92	-2.46	0	0	0	0
633	771	0.002510	0.007067	0.00099	45.70	45.70	45.70	0.00000	0.000	1	0.00	0.00	1.48	1.19	-1.48	-1.29	0	0	0	0
634	635	0.002440	0.071495	0.00000	145.30	145.30	145.30	1.00000	0.000	1	0.00	0.00	92.63	25.94	-92.41	-19.64	0	0	0	0
634	679	0.001960	0.010483	0.00556	195.20	195.20	195.20	0.00000	0.000	1	0.00	0.00	-74.00	-55.99	74.16	56.26	0	0	0	0
635	680	0.008770	0.025109	0.00219	50.50	50.50	50.50	0.00000	0.000	1	0.00	0.00	-2.49	7.23	2.50	-7.44	0	0	0	0
635	752	0.016840	0.038737	0.00358	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	51.78	-1.09	-51.34	1.75	0	0	0	0
636	637	0.005400	0.174791	0.00000	193.10	193.10	193.10	1.00000	0.000	1	0.00	0.00	42.83	8.77	-42.73	-5.67	0	0	0	0
638	639	0.002560	0.148674	0.00000	637.80	637.80	637.80	1.00000	0.000	1	0.00	0.00	277.76	79.37	-275.80	34.24	0	0	0	0
639	640	0.001850	0.055874	0.00000	159.10	159.10	159.10	1.00000	0.000	1	0.00	0.00	119.47	11.00	-119.21	-3.04	0	0	0	0
639	645	0.010050	0.058382	0.07027	184.00	184.00	184.00	0.00000	0.000	1	0.00	0.00	-47.48	-7.12	47.71	1.27	0	0	0	0
639	711	0.004690	0.023249	0.01192	169.90	169.90	169.90	0.00000	0.000	1	0.00	0.00	87.72	-15.46	-87.35	16.07	0	0	0	0
640	651	0.092210	0.218050	0.01106	47.60	47.60	47.60	0.00000	0.000	1	0.00	0.00	11.74	-5.13	-11.59	4.37	0	0	0	0
641	642	0.002370	0.128813	0.00000	610.80	610.80	610.80	1.00000	0.000	1	0.00	0.00	244.70	42.52	-243.36	30.40	0	0	0	0
642	643	0.003430	0.121991	0.00000	155.50	155.50	155.50	1.00000	0.000	1	0.00	0.00	93.44	7.30	-93.16	2.78	0	0	0	0
644	766	0.004010	0.010135	0.00052	94.80	94.80	94.80	0.00000	0.000	1	0.00	0.00	-30.93	1.96	30.97	-1.92	0	0	0	0
645	646	0.002410	0.074496	0.00000	169.10	169.10	169.10	1.00000	0.000	1	0.00	0.00	110.04	-2.51	-109.76	11.31	0	0	0	0
645	696	0.009400	0.045482	0.04637	198.80	198.80	198.80	0.00000	0.000	1	0.00	0.00	-84.33	1.46	84.98	-3.08	0	0	0	0
647	767	0.005590	0.013518	0.00076	45.30	45.30	45.30	0.00000	0.000	1	0.00	0.00	-3.12	-8.29	3.13	8.23	0	0	0	0
648	649	0.002790	0.092050	0.00000	140.60	140.60	140.60	1.00000	0.000	1	0.00	0.00	85.31	-2.53	-85.11	9.12	0	0	0	0
650	651	0.004630	0.148440	0.00000	147.40	147.40	147.40	1.00000	0.000	1	0.00	0.00	47.44	14.67	-47.33	-11.15	0	0	0	0
650	711	0.009350	0.050360	0.02159	147.10	147.10	147.10	0.00000	0.000	1	0.00	0.00	-7.87	30.92	7.97	-32.61	0	0	0	0
651	768	0.003080	0.006565	0.00152	49.30	49.30	49.30	0.00000	0.000	1	0.00	0.00	14.19	3.94	-14.18	-4.08	0	0	0	0
651	768	0.002460	0.006565	0.00154	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	14.30	5.24	-14.29	-5.38	0	0	0	0
652	653	0.003800	0.152381	0.00000	619.50	619.50	619.50	1.00000	0.000	1	0.00	0.00	172.29	22.14	-171.23	20.09	0	0	0	0
653	654	0.004330	0.128484	0.00000	158.20	158.20	158.20	1.00000	0.000	1	0.00	0.00	62.04	14.75	-61.88	-9.88	0	0	0	0
655	656	0.004380	0.139460	0.00000	117.80	117.80	117.80	1.00000	0.000	1	0.00	0.00	44.72	7.19	-44.63	-4.34	0	0	0	0
655	737	0.001920	0.009240	0.00569	169.90	169.90	169.90	0.00000	0.000	1	0.00	0.00	71.04	1.71	-70.95	-1.82	0	0	0	0
655	806	0.002160	0.013996	0.01692	269.00	269.00	269.00	0.00000	0.000	1	0.00	0.00	-115.76	-8.91	116.05	9.08	0	0	0	0
656	738	0.007260	0.018471	0.00223	48.60	48.60	48.60	0.00000	0.000	1	0.00	0.00	30.76	0.10	-30.69	-0.14	0	0	0	0
656	769	0.007220	0.017403	0.00083	41.60	41.60	41.60	0.00000	0.000	1	0.00	0.00	20.17	0.89	-20.14	-0.90	0	0	0	0
656	769	0.006580	0.017403	0.00081	84.00	84.00	84.00	0.00000	0.000	1	0.00	0.00	20.39	1.55	-20.36	-1.55	0	0	0	0
657	658	0.004000	0.121290	0.00000	220.40	220.40	220.40	1.00000	0.000	1	0.00	0.00	74.64	30.27	-74.40	-23.04	0	0	0	0
658	771	0.019240	0.052532	0.00286	46.30	46.30	46.30	0.00000	0.000	1	0.00	0.00	3.29	0.94	-3.29	-1.22	0	0	0	0
659	660	0.002630	0.075318	0.00000	162.00	162.00	162.00	1.00000	0.000	1	0.00	0.00	108.60	51.30	-108.24	-41.21	0	0	0	0
659	727	0.003080	0.018151	0.01241	194.50	194.50	194.50	0.00000	0.000	1	0.00	0.00	-98.90	-53.73	99.26	54.50	0	0	0	0
659	755	0.004250	0.021522	0.02073	211.50	211.50	211.50	0.00000	0.000	1	0.00	0.00	62.75	34.07	-62.55	-35.25	0	0	0	0
659	800	0.001280	0.008198	0.01083	185.50	185.50	185.50	0.00000	0.000	1	0.00	0.00	-72.44	-31.64	72.52	30.95	0	0	0	0
660	708	0.009030	0.024469	0.00330	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	32.00	5.32	-31.91	-5.39	0	0	0	0
660	758	0.003810	0.009991	0.00449	80.10	80.10	80.10	0.00000	0.000	1	0.00	0.00	5.76	13.03	-5.75	-13.46	0	0	0	0
660	770	0.008840	0.019063	0.00074	53.50	53.50	53.50	0.00000	0.000	1	0.00	0.00	13.13	7.87	-13.11	-7.90	0	0	0	0
660	770	0.007650	0.019063	0.00072	103.80	103.80	103.80	0.00000	0.000	1	0.00	0.00	12.99	8.75	-12.97	-8.77	0	0	0	0
661	662	0.002700	0.087981	0.00000	110.80	110.80	110.80	1.00000	0.000	1	0.00	0.00	41.09	7.55	-41.04	-6.15	0	0	0	0
663	664	0.006750	0.157584	0.00000	151.60	151.60	151.60	1.00000	0.000	1	0.00	0.00	56.46	27.91	-56.22	-22.24	0	0	0	0
663	724	0.006520	0.030010	0.02433	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	-86.14	93.59	87.11	-91.75	0	0	0	0
663	773	0.001960	0.009168	0.00402	185.80	185.80	185.80	0.00000	0.000	1	0.00	0.00	-28.39	109.34	28.62	-108.72	0	0	0	0
664	771	0.003620	0.009206	0.00116	58.92	58.92	58.92	0.00000	0.000	1	0.00	0.00	11.36	0.81	-11.36	-0.92	0	0	0	0
665	772	0.004380	0.009948	0.00087	48.90	48.90	48.90	0.00000	0.000	1	0.00	0.00	7.28	7.65	-7.28	-7.73	0	0	0	0
665	772	0.003920	0.009948	0.00085	71.20	71.20	71.20	0.00000	0.000	1	0.00	0.00	7.09	8.06	-7.09	-8.14	0	0	0	0
666	667	0.003240	0.125021	0.00000	217.80	217.80	217.80	1.00000	0.000	1	0.00	0.00	86.94	-0.64	-86.71	9.60	0	0	0	0
668	669	0.004550	0.152678	0.00000	149.90	149.90	149.90	1.00000	0.000	1	0.00	0.00	54.13	23.55	-53.98	-18.64	0	0	0	0
668	703	0.008010	0.044867	0.05679	164.50	164.50	164.50	0.00000	0.000	1	0.00	0.00	-94.52	20.60	95.22	-22.81	0	0	0	0
668	739	0.002030	0.009439	0.00717	147.20	147.20	147.20	0.00000	0.000	1	0.00	0.00	50.89	-53.02	-50.79	52.70	0	0	0	0
668	773	0.000620	0.003436	0.00159	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-10.50	8.87	10.50	-9.04	0	0	0	0
669	671	0.030220	0.077901	0.00646	44.80	44.80	44.80	0.00000	0.000	1	0.00	0.00	14.69	14.07	-14.57	-14.39	0	0	0	0
669	740	0.009830	0.025255	0.00238	44.20	44.20	44.20	0.00000	0.000	1	0.00	0.00	13.48	6.00	-13.46	-6.19	0	0	0	0
669	774	0.003780	0.008754	0.00065	34.20	34.20	34.20	0.00000	0.000	1	0.00	0.00	-1.84	-4.34	1.84	4.28	0	0	0	0
670	671	0.004510	0.136846	0.00000	162.30	162.30	162.30	1.00000	0.000	1	0.00	0.00	43.34	6.01	-43.25	-3.39	0	0	0	0
670	677	0.001430	0.009338	0.00599	185.80	185.80	185.80	0.00000	0.000	1	0.00	0.00	-12.61	-10.75	12.61	10.17	0	0	0	0
670	737	0.001050	0.006750	0.00609	172.50	172.50	172.50	0.00000	0.000	1	0.00	0.00	-30.72	4.74	30.73	-5.28	0	0	0	0
671	793	0.007140	0.018157	0.00086	43.90	43.90	43.90	0.00000	0.000	1	0.00	0.00	8.58	10.83	-8.57	-10.88	0	0	0	0
672	673	0.004480	0.119375	0.00000	193.10	193.10	193.10	1.00000	0.000	1	0.00	0.00	66.70	36.32	-66.45	-29.70	0	0	0	0
674	675	0.002670	0.129516	0.00000	594.40	594.40	594.40	1.00000	0.000	1	0.00	0.00	219.62	29.94	-218.41	28.62	0	0	0	0
675	676	0.003600	0.110325	0.00000	155.80	155.80	155.80	1.00000	0.000	1	0.00	0.00	75.65	12.53	-75.45	-6.48	0	0	0	0
677	678	0.004880	0.142201	0.00000	179.80	179.80	179.80	1.00000	0.000	1	0.00	0.00	45.91	4.99	-45.81	-1.97	0	0	0	0
677	776	0.000770	0.004426	0.00236	157.80	157.80	157.80	0.00000	0.000	1	0.00	0.00	36.73	-0.77	-36.72	0.59	0	0	0	0
678	775	0.010170	0.024540	0.00119	38.20	38.20	38.20	0.00000	0.000	1	0.00	0.00	8.56	0.79	-8.55	-0.89	0	0	0	0
678	777	0.005110	0.013421	0.00097	45.20	45.20	45.20	0.00000	0.000	1	0.00	0.00	-6.21	-6.14	6.21	6.05	0	0	0	0
679	680	0.003190	0.086440	0.00000	122.90	122.90	122.90	1.00000	0.000	1	0.00	0.00	83.51	32.00	-83.27	-25.50	0	0	0	0
679	690	0.002540	0.010662	0.00751	207.30	207.30	207.30	0.00000	0.000	1	0.00	0.00	-129.30	-36.74	129.73	37.75	0	0	0	0
679	757	0.002800	0.018017	0.03063	168.50	168.50	168.50	0.00000	0.000	1	0.00	0.00	-28.37	-51.51	28.46	48.78	0	0	0	0
680	779	0.009420	0.024908	0.00268	44.90	44.90	44.90	0.00000	0.000	1	0.00	0.00	9.41	19.22	-9.36	-19.38	0	0	0	0
681	682	0.004580	0.136328	0.00000	113.90	113.90	113.90	1.00000	0.000	1	0.00	0.00	64.65	11.04	-64.46	-5.51	0	0	0	0
681	705	0.022680	0.122014	0.10839	170.70	170.70	170.70	0.00000	0.000	1	0.00	0.00	52.00	-17.28	-51.40	9.00	0	0	0	0
683	684	0.002710	0.129402	0.00000	588.60	588.60	588.60	1.00000	0.000	1	0.00	0.00	249.95	57.03	-248.31	21.04	0	0	0	0
684	685	0.003120	0.100517	0.00000	200.10	200.10	200.10	1.00000	0.000	1	0.00	0.00	116.33	17.38	-115.91	-3.87	0	0	0	0
686	687	0.003630	0.097784	0.00000	128.50	128.50	128.50	1.00000	0.000	1	0.00	0.00	93.47	25.44	-93.15	-16.77	0	0	0	0
686	724	0.001420	0.007100	0.00898	209.90	209.90	209.90	0.00000	0.000	1	0.00	0.00	116.46	-21.42	-116.27	21.41	0	0	0	0
687	725	0.013790	0.037080	0.00184	55.50	55.50	55.50	0.00000	0.000	1	0.00	0.00	-14.94	1.16	14.97	-1.26	0	0	0	0
687	778	0.002440	0.007336	0.00080	47.00	47.00	47.00	0.00000	0.000	1	0.00	0.00	7.86	0.70	-7.85	-0.78	0	0	0	0
687	778	0.002340	0.007336	0.00076	79.10	79.10	79.10	0.00000	0.000	1	0.00	0.00	7.88	0.80	-7.88	-0.87	0	0	0	0
687	790	0.015910	0.048223	0.00182	57.10	57.10	57.10	0.00000	0.000	1	0.00	0.00	-21.71	-1.57	21.79	1.62	0	0	0	0
688	689	0.004180	0.118765	0.00000	113.30	113.30	113.30	1.00000	0.000	1	0.00	0.00	52.41	21.42	-52.29	-17.86	0	0	0	0
688	751	0.002740	0.015368	0.02311	194.30	194.30	194.30	0.00000	0.000	1	0.00	0.00	-39.88	8.84	39.92	-11.07	0	0	0	0
689	752	0.021800	0.058510	0.00580	47.20	47.20	47.20	0.00000	0.000	1	0.00	0.00	15.65	13.72	-15.56	-14.05	0	0	0	0
690	691	0.003880	0.130007	0.00000	117.00	117.00	117.00	1.00000	0.000	1	0.00	0.00	60.97	30.16	-60.80	-24.58	0	0	0	0
690	703	0.005950	0.031125	0.09331	220.44	220.44	220.44	0.00000	0.000	1	0.00	0.00	-156.62	27.01	158.03	-29.70	0	0	0	0
690	739	0.001630	0.006407	0.00653	181.30	181.30	181.30	0.00000	0.000	1	0.00	0.00	-34.08	-94.91	34.23	94.80	0	0	0	0
691	730	0.028270	0.070881	0.00759	59.10	59.10	59.10	0.00000	0.000	1	0.00	0.00	-34.76	9.26	35.13	-9.10	0	0	0	0
691	738	0.020330	0.049136	0.00325	44.40	44.40	44.40	0.00000	0.000	1	0.00	0.00	15.33	17.90	-15.22	-17.95	0	0	0	0
691	740	0.006660	0.018598	0.00221	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	-7.78	-13.90	7.80	13.73	0	0	0	0
691	779	0.006530	0.016477	0.00070	76.90	76.90	76.90	0.00000	0.000	1	0.00	0.00	37.24	0.63	-37.15	-0.47	0	0	0	0
692	693	0.004180	0.104633	0.00000	179.80	179.80	179.80	1.00000	0.000	1	0.00	0.00	67.42	24.40	-67.22	-19.51	0	0	0	0
692	731	0.003560	0.024067	0.01847	229.20	229.20	229.20	0.00000	0.000	1	0.00	0.00	-105.05	-33.05	105.44	33.63	0	0	0	0
693	780	0.005400	0.015361	0.00040	99.90	99.90	99.90	0.00000	0.000	1	0.00	0.00	24.44	9.46	-24.40	-9.40	0	0	0	0
694	695	0.003410	0.110564	0.00000	208.00	208.00	208.00	1.00000	0.000	1	0.00	0.00	69.20	18.05	-69.04	-12.73	0	0	0	0
696	697	0.005510	0.139357	0.00000	133.80	133.80	133.80	1.00000	0.000	1	0.00	0.00	52.59	22.04	-52.42	-17.68	0	0	0	0
698	699	0.003540	0.112280	0.00000	191.00	191.00	191.00	1.00000	0.000	1	0.00	0.00	76.40	23.30	-76.19	-16.52	0	0	0	0
699	784	0.027970	0.084451	0.00531	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-34.28	0.85	34.60	-0.40	0	0	0	0
700	701	0.004940	0.140590	0.00000	189.40	189.40	189.40	1.00000	0.000	1	0.00	0.00	65.94	6.79	-65.73	-1.06	0	0	0	0
702	703	0.001160	0.101286	0.00000	469.20	469.20	469.20	1.00000	0.000	1	0.00	0.00	317.72	53.92	-316.62	41.74	0	0	0	0
703	704	0.002870	0.083019	0.00000	197.00	197.00	197.00	1.00000	0.000	1	0.00	0.00	116.05	31.40	-115.67	-20.29	0	0	0	0
703	739	0.015140	0.067579	0.03679	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	69.35	-24.80	-68.61	24.14	0	0	0	0
705	706	0.004690	0.143631	0.00000	178.40	178.40	178.40	1.00000	0.000	1	0.00	0.00	55.05	12.17	-54.91	-7.90	0	0	0	0
706	781	0.005070	0.016107	0.00070	87.20	87.20	87.20	0.00000	0.000	1	0.00	0.00	4.80	-0.74	-4.80	0.67	0	0	0	0
707	708	0.004700	0.162607	0.00000	154.60	154.60	154.60	1.00000	0.000	1	0.00	0.00	48.38	25.59	-48.25	-21.06	0	0	0	0
707	727	0.002340	0.015565	0.04372	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	-182.60	-65.71	183.42	66.37	0	0	0	0
707	745	0.002460	0.015046	0.00892	177.10	177.10	177.10	0.00000	0.000	1	0.00	0.00	56.31	33.03	-56.22	-33.38	0	0	0	0
707	751	0.001590	0.009696	0.01696	193.90	193.90	193.90	0.00000	0.000	1	0.00	0.00	77.90	7.08	-77.81	-8.34	0	0	0	0
709	710	0.003670	0.126056	0.00000	200.00	200.00	200.00	1.00000	0.000	1	0.00	0.00	50.02	11.21	-49.93	-8.05	0	0	0	0
709	782	0.000210	0.001514	0.00387	170.60	170.60	170.60	0.00000	0.000	1	0.00	0.00	-50.02	-11.21	50.03	10.85	0	0	0	0
710	783	0.002270	0.005847	0.00114	40.80	40.80	40.80	0.00000	0.000	1	0.00	0.00	-16.96	0.19	16.96	-0.29	0	0	0	0
710	783	0.002610	0.005847	0.00113	73.20	73.20	73.20	0.00000	0.000	1	0.00	0.00	-16.58	1.00	16.59	-1.10	0	0	0	0
711	712	0.003100	0.088192	0.00000	106.40	106.40	106.40	1.00000	0.000	1	0.00	0.00	79.38	16.53	-79.18	-10.79	0	0	0	0
713	714	0.002260	0.073067	0.00000	121.10	121.10	121.10	1.00000	0.000	1	0.00	0.00	69.77	19.48	-69.66	-15.84	0	0	0	0
714	784	0.004980	0.010921	0.00054	98.20	98.20	98.20	0.00000	0.000	1	0.00	0.00	0.61	-1.58	-0.61	1.52	0	0	0	0
715	716	0.004540	0.152238	0.00000	163.50	163.50	163.50	1.00000	0.000	1	0.00	0.00	77.67	12.21	-77.41	-3.43	0	0	0	0
717	718	0.002310	0.121512	0.00000	547.40	547.40	547.40	1.00000	0.000	1	0.00	0.00	276.07	85.42	-274.32	6.62	0	0	0	0
718	719	0.003330	0.118908	0.00000	116.80	116.80	116.80	1.00000	0.000	1	0.00	0.00	64.85	5.85	-64.71	-0.78	0	0	0	0
718	785	0.000740	0.003840	0.00368	178.60	178.60	178.60	0.00000	0.000	1	0.00	0.00	73.56	-6.77	-73.52	6.62	0	0	0	0
718	802	0.006780	0.032053	0.01624	191.40	191.40	191.40	0.00000	0.000	1	0.00	0.00	54.72	3.92	-54.51	-4.56	0	0	0	0
719	786	0.004260	0.011818	0.00113	103.44	103.44	103.44	0.00000	0.000	1	0.00	0.00	-36.97	0.42	37.03	-0.37	0	0	0	0
720	721	0.003810	0.126438	0.00000	186.20	186.20	186.20	1.00000	0.000	1	0.00	0.00	43.94	4.62	-43.87	-2.32	0	0	0	0
722	723	0.002400	0.064416	0.00000	112.90	112.90	112.90	1.00000	0.000	1	0.00	0.00	67.12	14.06	-67.01	-11.18	0	0	0	0
722	787	0.000420	0.002220	0.00195	211.10	211.10	211.10	0.00000	0.000	1	0.00	0.00	-9.02	-36.39	9.02	36.22	0	0	0	0
723	788	0.003410	0.007292	0.00055	36.50	36.50	36.50	0.00000	0.000	1	0.00	0.00	-6.11	0.47	6.11	-0.52	0	0	0	0
723	788	0.004880	0.007292	0.00055	97.40	97.40	97.40	0.00000	0.000	1	0.00	0.00	-5.47	1.27	5.47	-1.33	0	0	0	0
724	725	0.003460	0.112593	0.00000	187.20	187.20	187.20	1.00000	0.000	1	0.00	0.00	68.51	20.40	-68.34	-14.97	0	0	0	0
724	789	0.000420	0.002745	0.00219	176.60	176.60	176.60	0.00000	0.000	1	0.00	0.00	85.67	58.65	-85.63	-58.60	0	0	0	0
725	790	0.004020	0.013399	0.00050	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	-36.25	-8.56	36.31	8.69	0	0	0	0
726	727	0.002070	0.114809	0.00000	695.30	695.30	695.30	1.00000	0.000	1	0.00	0.00	340.55	50.46	-338.30	74.49	0	0	0	0
726	727	0.002110	0.114809	0.00000	695.30	695.30	695.30	1.00000	0.000	1	0.00	0.00	340.56	50.35	-338.27	74.61	0	0	0	0
727	728	0.004090	0.097384	0.00000	167.00	167.00	167.00	1.00000	0.000	1	0.00	0.00	97.92	53.51	-97.45	-42.51	0	0	0	0
727	739	0.004560	0.032616	0.01637	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	1.60	14.97	-1.59	-16.69	0	0	0	0
727	757	0.001740	0.009885	0.00822	270.45	270.45	270.45	0.00000	0.000	1	0.00	0.00	112.24	74.71	-111.96	-73.97	0	0	0	0
727	761	0.002670	0.018546	0.03329	183.40	183.40	183.40	0.00000	0.000	1	0.00	0.00	80.06	-12.80	-79.90	10.23	0	0	0	0
727	800	0.002190	0.011856	0.01033	226.20	226.20	226.20	0.00000	0.000	1	0.00	0.00	102.07	60.50	-101.78	-60.11	0	0	0	0
728	758	0.010910	0.027896	0.00264	45.90	45.90	45.90	0.00000	0.000	1	0.00	0.00	13.46	-0.48	-13.44	0.26	0	0	0	0
728	777	0.014840	0.036043	0.00238	43.20	43.20	43.20	0.00000	0.000	1	0.00	0.00	-7.12	17.15	7.17	-17.26	0	0	0	0
728	791	0.002520	0.005041	0.00080	41.70	41.70	41.70	0.00000	0.000	1	0.00	0.00	17.78	0.78	-17.78	-0.84	0	0	0	0
728	791	0.001780	0.005041	0.00079	76.40	76.40	76.40	0.00000	0.000	1	0.00	0.00	18.50	3.14	-18.49	-3.20	0	0	0	0
729	730	0.003430	0.102183	0.00000	202.90	202.90	202.90	1.00000	0.000	1	0.00	0.00	67.13	28.30	-66.96	-23.22	0	0	0	0
729	773	0.001720	0.010587	0.02033	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	95.21	-94.84	-94.92	94.43	0	0	0	0
730	792	0.006700	0.014754	0.00074	51.10	51.10	51.10	0.00000	0.000	1	0.00	0.00	9.86	5.46	-9.85	-5.52	0	0	0	0
731	732	0.003010	0.108426	0.00000	199.68	199.68	199.68	1.00000	0.000	1	0.00	0.00	90.17	37.36	-89.92	-28.17	0	0	0	0
733	734	0.003820	0.109846	0.00000	129.40	129.40	129.40	1.00000	0.000	1	0.00	0.00	86.06	25.64	-85.76	-16.96	0	0	0	0
734	746	0.018510	0.041409	0.01410	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	10.25	-0.06	-10.23	-1.26	0	0	0	0
735	736	0.002790	0.089757	0.00000	178.20	178.20	178.20	1.00000	0.000	1	0.00	0.00	98.51	4.19	-98.25	4.18	0	0	0	0
737	738	0.004550	0.152700	0.00000	154.60	154.60	154.60	1.00000	0.000	1	0.00	0.00	40.21	7.10	-40.14	-4.55	0	0	0	0
738	769	0.005280	0.016144	0.00180	49.50	49.50	49.50	0.00000	0.000	1	0.00	0.00	-13.60	0.39	13.61	-0.54	0	0	0	0
738	793	0.002260	0.005495	0.00157	36.70	36.70	36.70	0.00000	0.000	1	0.00	0.00	12.21	-0.91	-12.21	0.77	0	0	0	0
739	740	0.002580	0.092315	0.00000	142.60	142.60	142.60	1.00000	0.000	1	0.00	0.00	86.76	46.62	-86.53	-38.42	0	0	0	0
740	774	0.008200	0.020213	0.00177	45.96	45.96	45.96	0.00000	0.000	1	0.00	0.00	-17.60	-9.28	17.63	9.18	0	0	0	0
741	742	0.004230	0.122833	0.00000	201.30	201.30	201.30	1.00000	0.000	1	0.00	0.00	72.70	35.28	-72.44	-27.75	0	0	0	0
743	744	0.004820	0.156574	0.00000	109.20	109.20	109.20	1.00000	0.000	1	0.00	0.00	51.11	9.34	-50.98	-5.14	0	0	0	0
743	794	0.001480	0.006138	0.00207	164.30	164.30	164.30	0.00000	0.000	1	0.00	0.00	-51.11	-9.34	51.15	9.29	0	0	0	0
744	795	0.004570	0.014333	0.00083	46.80	46.80	46.80	0.00000	0.000	1	0.00	0.00	-17.09	-7.60	17.10	7.57	0	0	0	0
744	795	0.004820	0.014333	0.00086	85.70	85.70	85.70	0.00000	0.000	1	0.00	0.00	-17.11	-7.30	17.13	7.26	0	0	0	0
745	746	0.004790	0.152085	0.00000	160.80	160.80	160.80	1.00000	0.000	1	0.00	0.00	56.22	33.38	-56.02	-27.25	0	0	0	0
746	805	0.026470	0.077594	0.01388	93.00	93.00	93.00	0.00000	0.000	1	0.00	0.00	-46.50	-20.00	47.20	20.67	0	0	0	0
747	748	0.005510	0.129588	0.00000	170.70	170.70	170.70	1.00000	0.000	1	0.00	0.00	43.84	19.30	-43.72	-16.49	0	0	0	0
749	750	0.004160	0.130262	0.00000	269.40	269.40	269.40	1.00000	0.000	1	0.00	0.00	133.93	5.62	-133.22	16.50	0	0	0	0
749	750	0.004840	0.130262	0.00000	269.40	269.40	269.40	1.00000	0.000	1	0.00	0.00	133.93	4.92	-133.11	17.20	0	0	0	0
750	797	0.005240	0.010272	0.00099	98.80	98.80	98.80	0.00000	0.000	1	0.00	0.00	-46.30	16.42	46.42	-16.29	0	0	0	0
751	752	0.005050	0.195310	0.00000	127.20	127.20	127.20	1.00000	0.000	1	0.00	0.00	37.90	19.42	-37.81	-16.11	0	0	0	0
752	801	0.044670	0.089722	0.00666	39.90	39.90	39.90	0.00000	0.000	1	0.00	0.00	-11.93	1.53	11.99	-2.07	0	0	0	0
753	754	0.003380	0.099159	0.00000	143.30	143.30	143.30	1.00000	0.000	1	0.00	0.00	100.20	3.00	-99.86	6.87	0	0	0	0
754	799	0.005970	0.010697	0.00074	95.50	95.50	95.50	0.00000	0.000	1	0.00	0.00	-8.08	-4.70	8.09	4.64	0	0	0	0
755	756	0.004180	0.120323	0.00000	136.90	136.90	136.90	1.00000	0.000	1	0.00	0.00	62.55	35.25	-62.34	-29.38	0	0	0	0
756	770	0.037420	0.083270	0.00397	80.55	80.55	80.55	0.00000	0.000	1	0.00	0.00	-9.67	-9.27	9.74	9.03	0	0	0	0
757	758	0.006850	0.156867	0.00000	188.70	188.70	188.70	1.00000	0.000	1	0.00	0.00	56.61	27.70	-56.36	-21.95	0	0	0	0
757	800	0.000620	0.003547	0.00299	161.30	161.30	161.30	0.00000	0.000	1	0.00	0.00	26.89	-2.51	-26.89	2.21	0	0	0	0
758	791	0.011300	0.025027	0.00234	34.80	34.80	34.80	0.00000	0.000	1	0.00	0.00	-10.98	1.36	11.00	-1.57	0	0	0	0
758	801	0.005560	0.012432	0.00069	62.70	62.70	62.70	0.00000	0.000	1	0.00	0.00	-18.88	-13.17	18.91	13.16	0	0	0	0
759	760	0.002510	0.083839	0.00000	212.40	212.40	212.40	1.00000	0.000	1	0.00	0.00	77.17	6.45	-77.02	-1.33	0	0	0	0
760	786	0.036880	0.081943	0.00359	84.30	84.30	84.30	0.00000	0.000	1	0.00	0.00	-32.00	6.32	32.40	-5.77	0	0	0	0
760	803	0.003980	0.009208	0.00094	55.80	55.80	55.80	0.00000	0.000	1	0.00	0.00	-3.30	-7.34	3.30	7.26	0	0	0	0
761	762	0.003450	0.100252	0.00000	154.80	154.80	154.80	1.00000	0.000	1	0.00	0.00	79.62	46.42	-79.35	-38.70	0	0	0	0
761	804	0.000770	0.004890	0.00212	293.10	293.10	293.10	0.00000	0.000	1	0.00	0.00	68.19	140.39	-68.02	-139.54	0	0	0	0
762	805	0.005210	0.014191	0.00085	96.48	96.48	96.48	0.00000	0.000	1	0.00	0.00	-34.46	-14.48	34.53	14.59	0	0	0	0
763	764	0.002910	0.088319	0.00000	176.30	176.30	176.30	1.00000	0.000	1	0.00	0.00	84.11	22.61	-83.89	-15.97	0	0	0	0
763	806	0.000490	0.002103	0.00390	166.10	166.10	166.10	0.00000	0.000	1	0.00	0.00	-84.11	-22.61	84.14	22.37	0	0	0	0
764	807	0.001730	0.004383	0.00198	85.30	85.30	85.30	0.00000	0.000	1	0.00	0.00	-22.02	0.07	22.03	-0.24	0	0	0	0
765	766	0.003980	0.129624	0.00000	178.50	178.50	178.50	1.00000	0.000	1	0.00	0.00	54.29	13.18	-54.17	-9.33	0	0	0	0
769	795	0.008310	0.017796	0.00524	48.70	48.70	48.70	0.00000	0.000	1	0.00	0.00	-12.97	-3.06	12.99	2.58	0	0	0	0
773	774	0.005280	0.149144	0.00000	150.50	150.50	150.50	1.00000	0.000	1	0.00	0.00	55.80	23.33	-55.62	-18.29	0	0	0	0
775	777	0.004710	0.013185	0.00529	42.50	42.50	42.50	0.00000	0.000	1	0.00	0.00	-22.37	-8.99	22.40	8.55	0	0	0	0
776	777	0.003530	0.117608	0.00000	157.80	157.80	157.80	1.00000	0.000	1	0.00	0.00	53.68	5.03	-53.58	-1.62	0	0	0	0
782	783	0.004300	0.111411	0.00000	221.60	221.60	221.60	1.00000	0.000	1	0.00	0.00	56.47	12.05	-56.34	-8.51	0	0	0	0
785	786	0.002580	0.080496	0.00000	173.00	173.00	173.00	1.00000	0.000	1	0.00	0.00	86.84	5.61	-86.64	0.52	0	0	0	0
787	788	0.006100	0.153226	0.00000	171.10	171.10	171.10	1.00000	0.000	1	0.00	0.00	28.00	6.28	-27.95	-5.08	0	0	0	0
789	790	0.003210	0.094332	0.00000	229.80	229.80	229.80	1.00000	0.000	1	0.00	0.00	74.67	18.88	-74.49	-13.57	0	0	0	0
789	806	0.004910	0.029883	0.02047	255.90	255.90	255.90	0.00000	0.000	1	0.00	0.00	94.50	57.40	-93.92	-56.01	0	0	0	0
794	795	0.004240	0.100207	0.00000	189.30	189.30	189.30	1.00000	0.000	1	0.00	0.00	81.05	13.15	-80.77	-6.46	0	0	0	0
796	797	0.005260	0.133716	0.00000	173.50	173.50	173.50	1.00000	0.000	1	0.00	0.00	107.39	-4.93	-106.80	19.78	0	0	0	0
798	799	0.004450	0.130764	0.00000	180.00	180.00	180.00	1.00000	0.000	1	0.00	0.00	45.43	4.81	-45.34	-2.14	0	0	0	0
800	801	0.005300	0.153067	0.00000	200.60	200.60	200.60	1.00000	0.000	1	0.00	0.00	56.15	26.96	-55.96	-21.48	0	0	0	0
802	803	0.004080	0.153239	0.00000	217.00	217.00	217.00	1.00000	0.000	1	0.00	0.00	54.51	4.56	-54.39	0.11	0	0	0	0
804	805	0.002730	0.073526	0.00000	156.60	156.60	156.60	1.00000	0.000	1	0.00	0.00	99.05	46.87	-98.75	-38.76	0	0	0	0
806	807	0.004280	0.124466	0.00000	172.90	172.90	172.90	1.00000	0.000	1	0.00	0.00	60.30	16.40	-60.14	-11.59	0	0	0	0
];

%% bus names
mpc.bus_name = {
'Greers Ferry Lake_138';
'Greers Ferry Lake_69';
'Marion_138';
'Marion_69';
'Barkley_138';
'Barkley_69';
'Kentucky Dam_345';
'Kentucky Dam_138';
'Kentucky Dam_69';
'Shawnee_345';
'Shawnee_138';
'Shawnee_69';
'L L Wilkins_345';
'L L Wilkins_138';
'L L Wilkins_69';
'Taum Sauk_138';
'Taum Sauk_69';
'Jackson (MO)_69';
'Kennett_69';
'New Madrid_345';
'New Madrid_138';
'New Madrid_69';
'Allen_345';
'Allen_138';
'Allen_69';
'Pickwick Landing Dam_138';
'Pickwick Landing Dam_69';
'Independence Steam Electric Station_345';
'Independence Steam Electric Station_138';
'Independence Steam Electric Station_69';
'Sikeston Power Station_138';
'Sikeston Power Station_69';
'Poplar Bluff Generating Station_69';
'St Francis Energy Facility_345';
'St Francis Energy Facility_138';
'St Francis Energy Facility_69';
'Essex_345';
'Essex_138';
'Essex_69';
'Lagoon Creek_345';
'Lagoon Creek_138';
'Lagoon Creek_69';
'Paragould Reciprocating_69';
'Pine Bluff Mill_138';
'Pine Bluff Mill_69';
'Packaging Corp of America_345';
'Packaging Corp of America_138';
'Packaging Corp of America_69';
'Batesville Generation Facility_345';
'Batesville Generation Facility_138';
'Batesville Generation Facility_69';
'Pine Bluff Energy Center_345';
'Pine Bluff Energy Center_138';
'Pine Bluff Energy Center_69';
'Brownsville Peaking Power_345';
'Brownsville Peaking Power_138';
'Brownsville Peaking Power_69';
'Marshall Energy Facility_345';
'Marshall Energy Facility_138';
'Marshall Energy Facility_69';
'Gleason Generating Facility_345';
'Gleason Generating Facility_138';
'Gleason Generating Facility_69';
'TVA Southaven Combined Cycle_345';
'TVA Southaven Combined Cycle_138';
'TVA Southaven Combined Cycle_69';
'Calvert City_69';
'Dell Power Station_345';
'Dell Power Station_138';
'Dell Power Station_69';
'Crossroads Energy Center_345';
'Crossroads Energy Center_138';
'Crossroads Energy Center_69';
'Magnolia Power Plant_345';
'Magnolia Power Plant_138';
'Magnolia Power Plant_69';
'Plum Point Energy Station_345';
'Plum Point Energy Station_138';
'Plum Point Energy Station_69';
'Jonesboro City Water & Light Plant_138';
'Jonesboro City Water & Light Plant_69';
'PPS Power Plant No 1_138';
'PPS Power Plant No 1_69';
'Smithland Hydroelectric Plant_138';
'Smithland Hydroelectric Plant_69';
'Fredericktown Energy Center_69';
'Mulberry Farm LLC_69';
'Selmer Farm LLC_138';
'Selmer Farm LLC_69';
'City of West Plains Power Station_138';
'City of West Plains Power Station_69';
'Providence Solar_69';
'Selmer I_69';
'Selmer II_69';
'Millington Solar Farm_138';
'Millington Solar Farm_69';
'Stuttgart Solar_138';
'Stuttgart Solar_69';
'Latitude Solar Center_138';
'Latitude Solar Center_69';
'Searcy Solar Hybrid_138';
'Searcy Solar Hybrid_69';
'Wildberry_138';
'Wildberry_69';
'Happy Solar 1_138';
'Happy Solar 1_69';
'OETN1_138';
'OETN1_69';
'West Plains Solar I_69';
'West Memphis Solar Station_138';
'West Memphis Solar Station_69';
'Big Cypress Solar  LLC_138';
'Big Cypress Solar  LLC_69';
'SR McKellar_138';
'SR McKellar_69';
'SR Paris_69';
'Driver Solar_138';
'Driver Solar_69';
'Delta Wind Farm (MS)_138';
'Delta Wind Farm (MS)_69';
'Newport Solar Project_138';
'Newport Solar Project_69';
'Crooked Lake Solar  LLC_138';
'Crooked Lake Solar  LLC_69';
'Woodruff County Solar_138';
'Woodruff County Solar_69';
'Wildflower Solar  LLC (MS)_345';
'Wildflower Solar  LLC (MS)_138';
'Wildflower Solar  LLC (MS)_69';
'SR Canadaville  LLC_138';
'SR Canadaville  LLC_69';
'Jonesboro CWL Solar Park_69';
'Walnut Bend Solar Station PV_138';
'Walnut Bend Solar Station PV_69';
'CHERRYVILLE_69';
'BIGGERS_69';
'OLMSTED_69';
'VIOLET HILL_69';
'CENTERVILLE_69';
'ALTO PASS_69';
'PATTERSON_69';
'MOUNT PLEASANT_69';
'MALDEN_69';
'ALTENBURG_69';
'KARNAK_69';
'EQUALITY_69';
'CARDWELL_69';
'OXFORD_69';
'CONCORD_69';
'JACKSON_69';
'FROHNA_69';
'BELGRADE_69';
'MARMADUKE_69';
'COTTAGE GROVE_69';
'THEBES_69';
'ALTHEIMER_69';
'CUNNINGHAM_69';
'KOSHKONONG_69';
'JOINER_69';
'POCAHONTAS_69';
'SWIFTON_69';
'NAYLOR_69';
'HUMPHREY_69';
'FARMINGTON_69';
'CAMPBELL HILL_69';
'HOUSTON_69';
'MORRIS CHAPEL_69';
'HOLLY GROVE_69';
'DENMARK_69';
'STRAWBERRY_69';
'ENVILLE_69';
'ENID_69';
'PARK HILLS_69';
'DUMAS_69';
'CAIRO_69';
'SEDGEWICKVILLE_69';
'GIDEON_69';
'OAKFIELD_69';
'ELIZABETHTOWN_69';
'BROSELEY_69';
'CLARKSDALE_69';
'JACKSON 1_69';
'RIDGWAY_69';
'FISK_69';
'GADSDEN_69';
'BUNCOMBE_69';
'ESSEX_69';
'ANNAPOLIS_69';
'SAULSBURY_69';
'ELIZABETHTOWN 1_69';
'FREDERICKTOWN_69';
'DE VALLS BLUFF_69';
'BLACK ROCK_69';
'IRONTON_69';
'TAMMS_69';
'DEXTER_69';
'LILBOURN_69';
'EMINENCE_69';
'OZARK_69';
'STONEFORT_69';
'WEINER_69';
'SARDIS_69';
'DONIPHAN_69';
'HOLCOMB_69';
'ETTA_69';
'GREENVILLE_69';
'BRUCETON_69';
'FLORAL_69';
'RAVENDEN_69';
'RAVENDEN 1_69';
'WATERFORD_69';
'ARLINGTON_69';
'MARBLE HILL_69';
'IRONDALE_69';
'HARVIELL_69';
'CLARKTON_69';
'MAYFIELD_69';
'EDGAR SPRINGS_69';
'TREMONT_69';
'CRAWFORDSVILLE_69';
'TOONE_69';
'CRENSHAW_69';
'ATWOOD_69';
'OAK RIDGE_69';
'ELKVILLE_69';
'BARLOW_69';
'SULPHUR ROCK_69';
'SMITHVILLE_69';
'STEELEVILLE_69';
'POPLAR BLUFF_69';
'HAZEL_69';
'SELMER_69';
'DENNIS_69';
'PITTSBURG_69';
'ELKVILLE 1_69';
'FREDONIA_69';
'HERRIN_69';
'EVENING SHADE_69';
'PALESTINE_69';
'LUXORA_69';
'RIDGWAY 1_69';
'KENSETT_69';
'WILDERSVILLE_69';
'TYRONZA_69';
'BLACK OAK_69';
'PONTOTOC_69';
'FALKNER_69';
'BRICKEYS_69';
'MARIETTA_69';
'VIOLA_69';
'FANCY FARM_69';
'PLEASANT PLAINS_69';
'LA CENTER_69';
'GATES_69';
'MARVELL_69';
'HENRY_69';
'MAYNARD_69';
'POMONA_69';
'CLARENDON_69';
'GRAND JUNCTION_69';
'SALEM_69';
'PROCTOR_69';
'LEACHVILLE_69';
'WATERLOO_69';
'SCOTTS HILL_69';
'BENTON_69';
'DRASCO_69';
'RED BAY_69';
'HOLLY SPRINGS_69';
'DYER_69';
'WILLIAMSVILLE_69';
'FINGER_69';
'TUCKER_69';
'ATWOOD 1_69';
'CAIRO 1_69';
'LAMBERT_69';
'MOUNTAIN VIEW_69';
'OBION_69';
'SMITHLAND_69';
'OAKLAND_69';
'REAGAN_69';
'BLACK ROCK 1_69';
'HORNBEAK_69';
'GLEN_69';
'HUGHES_69';
'CHRISTOPHER_69';
'GALATIA_69';
'DONGOLA_69';
'SAINT MARY_69';
'LEPANTO_69';
'LURAY_69';
'CHERRY VALLEY_69';
'SENATH_69';
'PONTOTOC 1_69';
'LEXA_69';
'AVA_69';
'GREENFIELD_69';
'GILBERTSVILLE_69';
'HOLLADAY_69';
'VAN BUREN_69';
'WAPPAPELLO_69';
'BENTON 1_69';
'LAMAR_69';
'TUCKERMAN_69';
'BOAZ_69';
'WINONA_69';
'MAKANDA_69';
'NEWARK_69';
'LEDBETTER_69';
'COLT_69';
'HICKORY FLAT_69';
'WICKLIFFE_69';
'DEXTER 1_69';
'BROOKPORT_69';
'PLANTERSVILLE_69';
'MEDON_69';
'AUGUSTA_69';
'ABBEVILLE_69';
'POPE_69';
'BURNSVILLE_69';
'HAZEN_69';
'PINSON_69';
'BARDWELL_69';
'LEACHVILLE 1_69';
'BAY_69';
'CARRIER MILLS_69';
'RIDGELY_69';
'EARLE_69';
'LAKE CORMORANT_69';
'BELMONT_69';
'CEDAR GROVE_69';
'MARKS_69';
'CARBONDALE_69';
'STANTON_69';
'FRANKLIN_69';
'POTTS CAMP_69';
'BRUCETON 1_69';
'COUNCE_69';
'GOLCONDA_69';
'SARAH_69';
'PANGBURN_69';
'MC RAE_69';
'AMORY_69';
'BIRCH TREE_69';
'BUCHANAN_69';
'BURLISON_69';
'NORRIS CITY_69';
'ELLSINORE_69';
'TISHOMINGO_69';
'THOMPSONVILLE_69';
'KENTON_69';
'EDDYVILLE_69';
'ALTON_69';
'ASHLAND_69';
'RAMER_69';
'BRADFORD_69';
'HOXIE_69';
'STEELEVILLE 1_69';
'CHAFFEE_69';
'CARBONDALE 1_69';
'DRESDEN_69';
'CHRISTOPHER 1_69';
'WINGO_69';
'ELLINGTON_69';
'MAMMOTH SPRING_69';
'PURYEAR_69';
'FRIENDSHIP_69';
'BERNIE_69';
'DES ARC_69';
'MARKED TREE_69';
'NEWBURG_69';
'CREAL SPRINGS_69';
'ASH FLAT_69';
'HICKORY_69';
'DEXTER 2_69';
'MARMADUKE 1_69';
'MICHIE_69';
'MC CRORY_69';
'JONESBORO_69';
'CLINTON_69';
'ROSSVILLE_69';
'COBDEN_69';
'ECRU_69';
'BIG SANDY_69';
'GOREVILLE_69';
'ADVANCE_69';
'BELMONT 1_69';
'CAMPBELL_69';
'HOULKA_69';
'BEECH BLUFF_69';
'HICKMAN_69';
'TUTWILER_69';
'BISMARCK_69';
'SPRINGVILLE_69';
'CARUTHERSVILLE_138';
'CARUTHERSVILLE_69';
'BENTON 2_69';
'MELBOURNE_69';
'GILBERTSVILLE 1_69';
'CARLISLE_69';
'NEW MADRID_138';
'NEW MADRID_69';
'COURTLAND_69';
'ROBINSONVILLE_69';
'DECATURVILLE_69';
'BLUE MOUNTAIN_69';
'JONESBORO 1_69';
'GREENFIELD 1_69';
'RECTOR_69';
'MOSCOW_69';
'BRINKLEY_138';
'BRINKLEY_69';
'BRUCE_138';
'BRUCE_69';
'BETHEL SPRINGS_69';
'HARDY_69';
'MOOREVILLE_69';
'MINERAL POINT_69';
'CHEROKEE_69';
'MIDDLETON_69';
'CARUTHERSVILLE 1_69';
'BRADFORD 1_138';
'BRADFORD 1_69';
'TROY_69';
'SALEM 1_69';
'ENGLAND_69';
'HELENA_69';
'IRONTON 1_69';
'BLOOMFIELD_69';
'DYER 1_69';
'WEST PADUCAH_69';
'HENNING_69';
'THAYER_69';
'STURGIS_138';
'STURGIS_69';
'MYRTLE_69';
'FULTON_138';
'FULTON_69';
'RED BAY 1_138';
'RED BAY 1_69';
'FULTON 1_69';
'CARBONDALE 2_138';
'CARBONDALE 2_69';
'PORTAGEVILLE_69';
'MASON_69';
'CORNING_69';
'ALAMO_69';
'BLUE SPRINGS_69';
'HOUSTON 1_69';
'GOULD_69';
'COMO_69';
'MARBLE HILL 1_138';
'MARBLE HILL 1_69';
'OXFORD 1_69';
'RIENZI_69';
'DE WITT_69';
'MANTACHIE_69';
'HARDY 1_138';
'HARDY 1_69';
'KEVIL_69';
'PIGGOTT_138';
'PIGGOTT_69';
'MANILA_69';
'TIPTONVILLE_69';
'SHANNON_69';
'WALNUT_69';
'HALLS_69';
'CAVE CITY_69';
'PIEDMONT_69';
'JOHNSTON CITY_138';
'JOHNSTON CITY_69';
'BELDEN_69';
'BELLS_138';
'BELLS_69';
'CHAFFEE 1_69';
'CUBA_69';
'EAST PRAIRIE_69';
'MARIANNA_69';
'PARSONS_138';
'PARSONS_69';
'MALDEN 1_69';
'DRUMMONDS_69';
'TUNICA_69';
'BONO_69';
'EDDYVILLE 1_69';
'ELDORADO_138';
'ELDORADO_69';
'MEMPHIS_138';
'MEMPHIS_69';
'BROOKLAND_69';
'MOUNTAIN VIEW 1_69';
'DRESDEN 1_69';
'BALD KNOB_69';
'GUNTOWN_69';
'VIENNA_69';
'CALVERT CITY_138';
'CALVERT CITY_69';
'HARRISBURG_69';
'CHARLESTON_138';
'CHARLESTON_69';
'ADAMSVILLE_69';
'MEMPHIS 1_69';
'WILLOW SPRINGS_138';
'WILLOW SPRINGS_69';
'CAPE GIRARDEAU_69';
'CARUTHERSVILLE 2_138';
'CARUTHERSVILLE 2_69';
'LICKING_138';
'LICKING_69';
'SARDIS 1_138';
'SARDIS 1_69';
'WALLS_138';
'WALLS_69';
'WHITEVILLE_69';
'NETTLETON_138';
'NETTLETON_69';
'WALNUT RIDGE_138';
'WALNUT RIDGE_69';
'EADS_138';
'EADS_69';
'WEST HELENA_69';
'ANNA_69';
'JUDSONIA_138';
'JUDSONIA_69';
'NEWBERN_69';
'MEDINA_69';
'OSCEOLA_69';
'DONIPHAN 1_138';
'DONIPHAN 1_69';
'BALDWYN_69';
'MARION_69';
'CHESTER_69';
'POTOSI_138';
'POTOSI_69';
'CAPE GIRARDEAU 1_138';
'CAPE GIRARDEAU 1_69';
'NESBIT_69';
'HUNTINGDON_69';
'SELMER 1_69';
'BOLIVAR_69';
'TRUMANN_69';
'WATER VALLEY_138';
'WATER VALLEY_69';
'TRENTON_69';
'IUKA_69';
'WARD_138';
'WARD_69';
'STUTTGART_69';
'BRIGHTON_69';
'AUSTIN_69';
'MC KENZIE_69';
'CAMDEN_69';
'CARBONDALE 3_69';
'LONOKE_138';
'LONOKE_69';
'METROPOLIS_69';
'SOMERVILLE_69';
'MUNFORD_138';
'MUNFORD_69';
'NEWPORT_138';
'NEWPORT_69';
'WEST FRANKFORT_138';
'WEST FRANKFORT_69';
'COLDWATER_69';
'ATOKA_138';
'ATOKA_69';
'RIPLEY_138';
'RIPLEY_69';
'OAKLAND 1_69';
'SAINTE GENEVIEVE_69';
'FULTON 2_138';
'FULTON 2_69';
'FREDERICKTOWN 1_69';
'MILAN_69';
'HEBER SPRINGS_69';
'HARRISBURG 1_69';
'KENNETT_69';
'HERRIN 1_69';
'SALTILLO_69';
'HENDERSON_69';
'WYNNE_69';
'SALEM 2_69';
'POCAHONTAS 1_69';
'BEEBE_69';
'DEXTER 3_138';
'DEXTER 3_69';
'PINE BLUFF_69';
'BROWNSVILLE_69';
'CARBONDALE 4_138';
'CARBONDALE 4_69';
'HOLLY SPRINGS 1_69';
'SENATOBIA_69';
'MEMPHIS 2_69';
'MEMPHIS 3_69';
'COVINGTON_138';
'COVINGTON_69';
'BATESVILLE_138';
'BATESVILLE_69';
'HUMBOLDT_138';
'HUMBOLDT_69';
'MEMPHIS 4_138';
'MEMPHIS 4_69';
'MARTIN_138';
'MARTIN_69';
'SOUTHAVEN_345';
'SOUTHAVEN_138';
'SOUTHAVEN_69';
'RIPLEY 1_138';
'RIPLEY 1_69';
'DESLOGE_138';
'DESLOGE_69';
'BONNE TERRE_138';
'BONNE TERRE_69';
'MARION 1_138';
'MARION 1_69';
'BYHALIA_138';
'BYHALIA_69';
'PERRYVILLE_138';
'PERRYVILLE_69';
'FORREST CITY_138';
'FORREST CITY_69';
'UNION CITY_138';
'UNION CITY_69';
'NEW ALBANY_138';
'NEW ALBANY_69';
'GERMANTOWN_138';
'GERMANTOWN_69';
'CLARKSDALE 1_138';
'CLARKSDALE 1_69';
'MEMPHIS 5_138';
'MEMPHIS 5_69';
'MEMPHIS 6_138';
'MEMPHIS 6_69';
'JONESBORO 2_138';
'JONESBORO 2_69';
'TUPELO_345';
'TUPELO_138';
'TUPELO_69';
'LEXINGTON_345';
'LEXINGTON_138';
'LEXINGTON_69';
'SAVANNAH_69';
'BOONEVILLE_138';
'BOONEVILLE_69';
'BENTON 3_69';
'PARIS_138';
'PARIS_69';
'PONTOTOC 2_138';
'PONTOTOC 2_69';
'BLYTHEVILLE_345';
'BLYTHEVILLE_138';
'BLYTHEVILLE_69';
'MEMPHIS 7_138';
'MEMPHIS 7_69';
'MEMPHIS 8_138';
'MEMPHIS 8_69';
'MEMPHIS 9_138';
'MEMPHIS 9_69';
'SIKESTON_138';
'SIKESTON_69';
'MEMPHIS 10_138';
'MEMPHIS 10_69';
'CARBONDALE 5_69';
'MAYFIELD 1_138';
'MAYFIELD 1_69';
'MEMPHIS 11_138';
'MEMPHIS 11_69';
'MEMPHIS 12_138';
'MEMPHIS 12_69';
'WEST MEMPHIS_138';
'WEST MEMPHIS_69';
'WEST PLAINS_345';
'WEST PLAINS_138';
'WEST PLAINS_69';
'GERMANTOWN 1_138';
'GERMANTOWN 1_69';
'MEMPHIS 13_138';
'MEMPHIS 13_69';
'BATESVILLE 1_138';
'BATESVILLE 1_69';
'DYERSBURG_345';
'DYERSBURG_138';
'DYERSBURG_69';
'HORN LAKE_138';
'HORN LAKE_69';
'MILLINGTON_138';
'MILLINGTON_69';
'MEMPHIS 14_138';
'MEMPHIS 14_69';
'JACKSON 2_138';
'JACKSON 2_69';
'MARION 2_138';
'MARION 2_69';
'CORINTH_138';
'CORINTH_69';
'PADUCAH_138';
'PADUCAH_69';
'FARMINGTON 1_138';
'FARMINGTON 1_69';
'HERNANDO_345';
'HERNANDO_138';
'HERNANDO_69';
'JONESBORO 3_138';
'JONESBORO 3_69';
'MEMPHIS 15_138';
'MEMPHIS 15_69';
'MURRAY_138';
'MURRAY_69';
'TUPELO 1_138';
'TUPELO 1_69';
'PADUCAH 1_138';
'PADUCAH 1_69';
'ROLLA_138';
'ROLLA_69';
'JACKSON 3_345';
'JACKSON 3_138';
'JACKSON 3_69';
'POPLAR BLUFF 1_138';
'POPLAR BLUFF 1_69';
'SEARCY_138';
'SEARCY_69';
'SOUTHAVEN 1_138';
'SOUTHAVEN 1_69';
'CORDOVA_345';
'CORDOVA_138';
'CORDOVA_69';
'MEMPHIS 16_138';
'MEMPHIS 16_69';
'CAPE GIRARDEAU 2_138';
'CAPE GIRARDEAU 2_69';
'MEMPHIS 17_138';
'MEMPHIS 17_69';
'PARAGOULD_138';
'PARAGOULD_69';
'MEMPHIS 18_138';
'MEMPHIS 18_69';
'MEMPHIS 19_138';
'MEMPHIS 19_69';
'MEMPHIS 20_138';
'MEMPHIS 20_69';
'MEMPHIS 21_138';
'MEMPHIS 21_69';
'MEMPHIS 22_138';
'MEMPHIS 22_69';
'MEMPHIS 23_138';
'MEMPHIS 23_69';
'JONESBORO 4_138';
'JONESBORO 4_69';
'MEMPHIS 24_138';
'MEMPHIS 24_69';
'OXFORD 2_138';
'OXFORD 2_69';
'ARLINGTON 1_138';
'ARLINGTON 1_69';
'CORDOVA 1_138';
'CORDOVA 1_69';
'JACKSON 4_138';
'JACKSON 4_69';
'COLLIERVILLE_138';
'COLLIERVILLE_69';
'OLIVE BRANCH_138';
'OLIVE BRANCH_69';
'SAVANNAH 1_138';
'SAVANNAH 1_69';
'BENTON 4_69';
'PONTOTOC 3_69';
'MEMPHIS 25_69';
'MEMPHIS 26_69';
'MEMPHIS 27_69';
'CARBONDALE 6_69';
'MEMPHIS 28_138';
'MEMPHIS 28_69';
'MEMPHIS 29_69';
'GERMANTOWN 2_138';
'GERMANTOWN 2_69';
'HORN LAKE 1_69';
'MEMPHIS 30_69';
'JACKSON 5_69';
'JONESBORO 5_69';
'MURRAY 1_138';
'MURRAY 1_69';
'PADUCAH 2_69';
'JACKSON 6_138';
'JACKSON 6_69';
'SEARCY 1_138';
'SEARCY 1_69';
'SOUTHAVEN 2_138';
'SOUTHAVEN 2_69';
'CORDOVA 2_69';
'MEMPHIS 31_69';
'MEMPHIS 32_69';
'MEMPHIS 33_138';
'MEMPHIS 33_69';
'JONESBORO 6_138';
'JONESBORO 6_69';
'OXFORD 3_138';
'OXFORD 3_69';
'CORDOVA 3_138';
'CORDOVA 3_69';
'JACKSON 7_138';
'JACKSON 7_69';
'COLLIERVILLE 1_138';
'COLLIERVILLE 1_69';
'OLIVE BRANCH 1_138';
'OLIVE BRANCH 1_69';
'Greers Ferry Lake_G_1';
'Greers Ferry Lake_G_2';
'Marion_G_1';
'Marion_G_2';
'Marion_G_3';
'Marion_G_4';
'Marion_G_5';
'Barkley_G_1';
'Barkley_G_2';
'Barkley_G_3';
'Barkley_G_4';
'Kentucky Dam_G_1';
'Kentucky Dam_G_2';
'Kentucky Dam_G_3';
'Kentucky Dam_G_4';
'Kentucky Dam_G_5';
'Shawnee_G_1';
'Shawnee_G_2';
'Shawnee_G_3';
'Shawnee_G_4';
'Shawnee_G_5';
'Shawnee_G_6';
'Shawnee_G_7';
'Shawnee_G_8';
'Shawnee_G_9';
'L L Wilkins_G_1';
'L L Wilkins_G_2';
'L L Wilkins_G_3';
'L L Wilkins_G_4';
'Taum Sauk_G_1';
'Taum Sauk_G_2';
'Jackson (MO)_G_1';
'Jackson (MO)_G_2';
'Kennett_G_1';
'Kennett_G_2';
'Kennett_G_3';
'Kennett_G_4';
'Kennett_G_5';
'New Madrid_G_1';
'New Madrid_G_2';
'Allen_G_1';
'Allen_G_2';
'Allen_G_3';
'Allen_G_4';
'Allen_G_5';
'Allen_G_6';
'Allen_G_7';
'Allen_G_8';
'Allen_G_9';
'Allen_G_10';
'Allen_G_11';
'Allen_G_12';
'Allen_G_13';
'Allen_G_14';
'Allen_G_15';
'Allen_G_16';
'Allen_G_17';
'Allen_G_18';
'Allen_G_19';
'Allen_G_20';
'Allen_G_21';
'Allen_G_22';
'Allen_G_23';
'Pickwick Landing Dam_G_1';
'Pickwick Landing Dam_G_2';
'Pickwick Landing Dam_G_3';
'Pickwick Landing Dam_G_4';
'Pickwick Landing Dam_G_5';
'Pickwick Landing Dam_G_6';
'Independence Steam Electric Station_G_1';
'Independence Steam Electric Station_G_2';
'Sikeston Power Station_G_1';
'Poplar Bluff Generating Station_G_1';
'Poplar Bluff Generating Station_G_2';
'Poplar Bluff Generating Station_G_3';
'Poplar Bluff Generating Station_G_4';
'Poplar Bluff Generating Station_G_5';
'St Francis Energy Facility_G_1';
'St Francis Energy Facility_G_2';
'Essex_G_1';
'Lagoon Creek_G_1';
'Lagoon Creek_G_2';
'Lagoon Creek_G_3';
'Lagoon Creek_G_4';
'Lagoon Creek_G_5';
'Lagoon Creek_G_6';
'Lagoon Creek_G_7';
'Lagoon Creek_G_8';
'Lagoon Creek_G_9';
'Lagoon Creek_G_10';
'Lagoon Creek_G_11';
'Lagoon Creek_G_12';
'Lagoon Creek_G_13';
'Lagoon Creek_G_14';
'Lagoon Creek_G_15';
'Paragould Reciprocating_G_1';
'Paragould Reciprocating_G_2';
'Paragould Reciprocating_G_3';
'Pine Bluff Mill_G_1';
'Pine Bluff Mill_G_2';
'Pine Bluff Mill_G_3';
'Packaging Corp of America_G_1';
'Packaging Corp of America_G_2';
'Batesville Generation Facility_G_1';
'Batesville Generation Facility_G_2';
'Batesville Generation Facility_G_3';
'Batesville Generation Facility_G_4';
'Batesville Generation Facility_G_5';
'Batesville Generation Facility_G_6';
'Pine Bluff Energy Center_G_1';
'Pine Bluff Energy Center_G_2';
'Brownsville Peaking Power_G_1';
'Brownsville Peaking Power_G_2';
'Brownsville Peaking Power_G_3';
'Brownsville Peaking Power_G_4';
'Marshall Energy Facility_G_1';
'Marshall Energy Facility_G_2';
'Marshall Energy Facility_G_3';
'Marshall Energy Facility_G_4';
'Marshall Energy Facility_G_5';
'Marshall Energy Facility_G_6';
'Marshall Energy Facility_G_7';
'Marshall Energy Facility_G_8';
'Gleason Generating Facility_G_1';
'Gleason Generating Facility_G_2';
'Gleason Generating Facility_G_3';
'TVA Southaven Combined Cycle_G_1';
'TVA Southaven Combined Cycle_G_2';
'TVA Southaven Combined Cycle_G_3';
'TVA Southaven Combined Cycle_G_4';
'TVA Southaven Combined Cycle_G_5';
'TVA Southaven Combined Cycle_G_6';
'Calvert City_G_1';
'Dell Power Station_G_1';
'Dell Power Station_G_2';
'Dell Power Station_G_3';
'Crossroads Energy Center_G_1';
'Crossroads Energy Center_G_2';
'Crossroads Energy Center_G_3';
'Crossroads Energy Center_G_4';
'Magnolia Power Plant_G_1';
'Magnolia Power Plant_G_2';
'Magnolia Power Plant_G_3';
'Magnolia Power Plant_G_4';
'Magnolia Power Plant_G_5';
'Magnolia Power Plant_G_6';
'Plum Point Energy Station_G_1';
'Jonesboro City Water & Light Plant_G_1';
'Jonesboro City Water & Light Plant_G_2';
'Jonesboro City Water & Light Plant_G_3';
'Jonesboro City Water & Light Plant_G_4';
'Jonesboro City Water & Light Plant_G_5';
'PPS Power Plant No 1_G_1';
'PPS Power Plant No 1_G_2';
'Smithland Hydroelectric Plant_G_1';
'Smithland Hydroelectric Plant_G_2';
'Smithland Hydroelectric Plant_G_3';
'Fredericktown Energy Center_G_1';
'Fredericktown Energy Center_G_2';
'Mulberry Farm LLC_G_1';
'Selmer Farm LLC_G_1';
'City of West Plains Power Station_G_1';
'City of West Plains Power Station_G_2';
'Providence Solar_G_1';
'Selmer I_G_1';
'Selmer II_G_1';
'Millington Solar Farm_G_1';
'Stuttgart Solar_G_1';
'Latitude Solar Center_G_1';
'Searcy Solar Hybrid_G_1';
'Searcy Solar Hybrid_G_2';
'Wildberry_G_1';
'Happy Solar 1_G_1';
'OETN1_G_1';
'West Plains Solar I_G_1';
'West Memphis Solar Station_G_1';
'Big Cypress Solar  LLC_G_1';
'SR McKellar_G_1';
'SR Paris_G_1';
'Driver Solar_G_1';
'Delta Wind Farm (MS)_G_1';
'Newport Solar Project_G_1';
'Crooked Lake Solar  LLC_G_1';
'Woodruff County Solar_G_1';
'Wildflower Solar  LLC (MS)_G_1';
'SR Canadaville  LLC_G_1';
'Jonesboro CWL Solar Park_G_1';
'Walnut Bend Solar Station PV_G_1';
};

%% Generator Unit Types
mpc.gentype = {
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
};

%% Generator Fuel Types
mpc.genfuel = {
'hydro';
'hydro';
'coal';
'coal';
'coal';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'dfo';
'dfo';
'dfo';
'dfo';
'ng';
'ng';
'dfo';
'coal';
'coal';
'ng';
'ng';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'dfo';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'coal';
'coal';
'coal';
'ng';
'ng';
'dfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wood';
'wood';
'wood';
'wood';
'wood';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'solar';
'solar';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'other';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'wind';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
};
