#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
      205 "Zarnowiec" 400.00      206 "Zarnowiec" 400.00     1440 "Jaworzno (connected to Myslowice station)" 110.00     1462 "Niedzica" 110.00     2732 "Interconnection to Czech Republic" 400.00
     2733 "Interconnection to Czech Republic" 400.00     2734 "Interconnection to Czech Republic" 220.00     2735 "Interconnection to Germany" 400.00     2736 "Interconnection to Ukraine" 220.00     2737 "Interconnection to Germany" 220.00
     2738 "Interconnection to Slovakia" 400.00     2739 "Interconnection to Sweden" 400.00
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc        1 "1" 220.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou       17 "Ostroleka   "  220.00 " 1" : #9 mva=100 6.8856 0.055 1.0763 0.0402 3.88191 0 2.3354 2.2146 0.3298 0.6051 0.2373 0.1784 0.0973 2.3765 0 0 0
ieeet1       17 "Ostroleka   "  220.00 " 1" : #9 0.06 25 0.0587 1 -1 0 0.5 0.0946 1 0 3.4367 0.1388 4.5822 0.4038 0
ieeeg1       17 "Ostroleka   "  220.00 " 1" : #9 20 0.2 0 0.2 0.1 -0.1 1.1421 0 0.4566 1 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       17 "Ostroleka   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       18 "Ostroleka   "  220.00 " 1" : #9 mva=100 6.3703 0.038 1.0775 0.0504 1.69185 0 2.0432 1.9422 0.3788 0.6382 0.2717 0.2051 0.1412 3.3407 0 0 0
exac1        18 "Ostroleka   "  220.00 " 1" : #9 0 0 0 2876 0.02 7.4004 -7.4004 1.1 0.035 1 0.2556 0.5 1 3.6535 0.0662 4.8714 0.3309 7.4004 -7.4004
ieeeg1       18 "Ostroleka   "  220.00 " 1" : #9 20 0 0 0.15 1 -1 0.6543 0 0.4259 1 0 10 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       18 "Ostroleka   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       26 "Belchatow   "  220.00 " 1" : #9 mva=100 8.1976 0.0262 1.1734 0.0733 4.12271 0 1.8854 1.7952 0.3471 0.2941 0.2494 0.1878 0.0294 0.8813 0 0 0
ieeet1       26 "Belchatow   "  220.00 " 1" : #9 0.02 25 0.2 1 -1 0 0.4628 0.08 1 0 2.126 0.1145 2.8347 0.3765 0
ieeeg1       26 "Belchatow   "  220.00 " 1" : #9 20 0.2085 0 0.2 0.3242 -0.3242 1.5164 0 0.4064 0.2512 0 0 0.4408 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       26 "Belchatow   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       26 "Belchatow   "  220.00 " 2" : #9 mva=100 5.4096 0.0571 0.9321 0.05 2.34716 0 2.2146 2.102 0.2539 0.23 0.1841 0.1371 0.086 2.127 0 0 0
esst4b       26 "Belchatow   "  220.00 " 2" : #9 0 56.1765 1.203 0.01 1 -1 1 0 1 -1 0 4.2428 0 0 0.0608 0 7.2024 999
ieeeg1       26 "Belchatow   "  220.00 " 2" : #9 20 0 0 0.5 0.1 -0.1 1.6222 0 0.1159 0.2888 0 6.8889 0.5795 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       26 "Belchatow   "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       27 "Belchatow   "  220.00 " 1" : #9 mva=100 7.4862 0.0216 1.0418 0.0718 2.44692 0 1.9762 1.8798 0.2293 0.3399 0.1669 0.1237 0.0842 2.0872 0 0 0
esac6a       27 "Belchatow   "  220.00 " 1" : #9 0.02 429.503 17.7488 5 0.23 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 10 0 0 1 4.7207 0.0262 6.2943 0.175 0
ieeeg1       27 "Belchatow   "  220.00 " 1" : #9 15.1111 0.279 0 0.2 0.1 -0.1 0.782 0 0.1193 0.323 0 0.2982 0.2338 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       27 "Belchatow   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       27 "Belchatow   "  220.00 " 2" : #9 mva=100 6.5332 0.024 0.5886 0.0516 2.97279 0 1.8686 1.7796 0.2666 0.6897 0.193 0.144 0.0984 2.3993 0 0 0
ieeet1       27 "Belchatow   "  220.00 " 2" : #9 0 400 0.2 1 -1 0 0.5 0.1147 1 0 2.9447 0.0951 3.9263 0.3548 0
ieeeg1       27 "Belchatow   "  220.00 " 2" : #9 25 0.2 0 0.15 0.1 -0.1 0.6107 0 0.3559 0.3316 0 8.511 0.4449 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       27 "Belchatow   "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       27 "Belchatow   "  220.00 " 3" : #9 mva=100 6.7461 0.0517 0.9459 0.0716 2.04172 0 2.0072 1.9087 0.3374 0.7543 0.2426 0.1825 0.0819 2.0359 0 0 0
ieeet1       27 "Belchatow   "  220.00 " 3" : #9 0 400 0.0232 7 -7 0 0.5 0.0559 0.35 0 3.6167 0.0738 4.8223 0.3309 0
ieeeg1       27 "Belchatow   "  220.00 " 3" : #9 16.3934 0 0 0.3 0.1 -0.1 1.1248 0 0.2603 0.2778 0 10 0.2611 0 0.4 0.3281 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       27 "Belchatow   "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       28 "Belchatow   "  400.00 " 1" : #9 mva=100 7.2026 0.0577 0.9962 0.065 3.75086 0 1.798 1.7137 0.3557 0.7759 0.2554 0.1925 0.0826 2.0513 0 0 0
esac1a       28 "Belchatow   "  400.00 " 1" : #9 0 0 0 750 0.1 12.9442 -12.9442 1.0245 0.015 1 0.2 0.4 1 2.0019 0.0243 2.6691 0.2189 9 -9 0
ieeeg1       28 "Belchatow   "  400.00 " 1" : #9 20 0.2979 0 0.5 0.1 -0.1 0.8818 0 0.4829 0.3303 0 2.9824 0.4955 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       28 "Belchatow   "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       28 "Belchatow   "  400.00 " 2" : #9 mva=100 4.0106 0.0421 1.3563 0.0719 2.21231 0 2.3552 2.2331 0.2107 0.7785 0.1538 0.1136 0.1294 3.0817 0 0 0
ieeet1       28 "Belchatow   "  400.00 " 2" : #9 0 25 0.0496 7 -7 0 0.5 0.0879 1 0 2.1968 0.0261 2.929 0.2773 0
ieeeg1       28 "Belchatow   "  400.00 " 2" : #9 20 0 0 0.3 0.1 -0.1 1.0031 0 0.3409 0.2941 0 9.1649 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       28 "Belchatow   "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       28 "Belchatow   "  400.00 " 3" : #9 mva=100 8.5052 0.0238 1.3026 0.0437 3.42838 0 2.3127 2.1935 0.3529 0.2654 0.2535 0.191 0.0752 1.8884 0 0 0
esac1a       28 "Belchatow   "  400.00 " 3" : #9 0.02 0 0 296.998 0.1 50 -50 0.9726 0.0255 1 0.2 1 1 3.8476 0.0796 5.1301 0.716 9 -9 0
ieeeg1       28 "Belchatow   "  400.00 " 3" : #9 12.9443 0.2968 0 0.15 0.2071 -0.2071 0.6295 0 0.1438 0.287 0 4.7175 0 0 0.4 0.4816 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       28 "Belchatow   "  400.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       29 "Belchatow   "  400.00 " 1" : #9 mva=100 8.5982 0.0355 0.9496 0.0776 3.30769 0 1.7363 1.6562 0.2734 0.2667 0.1978 0.1477 0.0944 2.312 0 0 0
esac6a       29 "Belchatow   "  400.00 " 1" : #9 0.02 523.606 21.9656 2 0.2218 0.9 100 -100 100 -100 0.5 0 0 0 100 1 0 0 1 4.2727 0.092 5.6969 0.6134 0
ieeeg1       29 "Belchatow   "  400.00 " 1" : #9 10 0.2164 0 0.1 2 -2 0.8179 0 0.446 0.3374 0 2.9261 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       29 "Belchatow   "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       29 "Belchatow   "  400.00 " 2" : #9 mva=100 4.6019 0.0585 0.7995 0.0541 3.12288 0 1.7346 1.6546 0.3431 0.3905 0.2466 0.1856 0.0649 1.6617 0 0 0
esst4b       29 "Belchatow   "  400.00 " 2" : #9 0 26.4444 5.0502 0.01 6 -6 1 0 4.6 -4.6 0 5.2292 0 0 0.0446 0 5.5994 999
ieeeg1       29 "Belchatow   "  400.00 " 2" : #9 25 0.2 0 0.1 2 -2 0.6867 0 0.2848 0.2914 0 1.2648 0.1192 0 0.4 0.455 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       29 "Belchatow   "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       29 "Belchatow   "  400.00 " 3" : #9 mva=100 6.8752 0.0264 0.9968 0.0526 2.34424 0 1.6601 1.5852 0.304 0.6023 0.2192 0.1644 0.1025 2.4896 0 0 0
esst4b       29 "Belchatow   "  400.00 " 3" : #9 0 29.3079 3.6813 0.01 6 -6 1 0 1 -1 0 4.4883 0 0 0.0648 0 5.5233 999
ieeeg1       29 "Belchatow   "  400.00 " 3" : #9 20 0.2 0 0.1 0.1813 -0.1813 1.2485 0 0.1319 0.3003 0 10 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       29 "Belchatow   "  400.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       43 "Kozienice   "  220.00 " 1" : #9 mva=100 4.9788 0.0495 0.7077 0.0535 3.90414 0 2.3212 2.2014 0.3176 0.2963 0.2288 0.1718 0.034 0.9841 0 0 0
esst4b       43 "Kozienice   "  220.00 " 1" : #9 0 2.6706 6.0462 0.01 1 -1 1 0 4.6 -4.6 0 4.0555 0 0 0.0827 0 8.8404 999
ieeeg1       43 "Kozienice   "  220.00 " 1" : #9 19.3321 0.3 0 0.1 0.416 -0.416 0.7762 0 0.4917 0.3286 0 8.2799 0.3432 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       43 "Kozienice   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       43 "Kozienice   "  220.00 " 2" : #9 mva=100 9.134 0.0436 0.5546 0.0597 1.71187 0 2.3399 2.2188 0.3509 0.7584 0.2521 0.1899 0.0775 1.9397 0 0 0
exac1        43 "Kozienice   "  220.00 " 2" : #9 0 0 0 400 0.02 5.298 -5.298 1.1 0.035 1 0.2613 0.5 1 1.8044 0.0447 2.4059 0.2235 5.298 -5.298
ieeeg1       43 "Kozienice   "  220.00 " 2" : #9 12.4307 0.2888 0 0.3 0.1 -0.1 0.8136 0 0.3849 0.3382 0 6.2463 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       43 "Kozienice   "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       43 "Kozienice   "  220.00 " 3" : #9 mva=100 8.9084 0.0275 1.3234 0.0571 2.51716 0 2.2117 2.0994 0.5032 0.4319 0.3588 0.2728 0.1795 4.1836 0 0 0
ieeet1       43 "Kozienice   "  220.00 " 3" : #9 0 400 0.0276 1 -1 0 0.87 0.101 1 0 1.7918 0.11 2.389 0.3715 0
ieeeg1       43 "Kozienice   "  220.00 " 3" : #9 13.3469 0.2 0 0.1 2 -2 1.3851 0 0.3789 0.2654 0 0 0.2742 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       43 "Kozienice   "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       44 "Kozienice   "  220.00 " 1" : #9 mva=100 6.7473 0.0223 1.3316 0.0432 2.62483 0 1.8956 1.8047 0.3746 0.5532 0.2687 0.2028 0.1074 2.5969 0 0 0
esst4b       44 "Kozienice   "  220.00 " 1" : #9 0 1.0869 1.7173 0.01 6 -6 1 0 1 -1 0 7.3656 0 0 0.0314 0 8.1745 999
ieeeg1       44 "Kozienice   "  220.00 " 1" : #9 14.1457 0.2 0 0.1 2 -2 0.5627 0 0.446 0.3456 0 0 0.2261 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       44 "Kozienice   "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       44 "Kozienice   "  220.00 " 2" : #9 mva=100 5.3576 0.0488 1.3804 0.068 3.15542 0 1.6891 1.6122 0.2766 0.4883 0.2 0.1494 0.0706 1.789 0 0 0
esst4b       44 "Kozienice   "  220.00 " 2" : #9 0 34.08 7.8664 0.01 6 -6 1 0 1 -1 0 4.4666 0 0 0.1138 0 8.7145 999
ieeeg1       44 "Kozienice   "  220.00 " 2" : #9 11.3465 0 0 0.1 1 -1 0.9046 0 0.4531 0.3259 0 0 0.7104 0 0.4 0.4714 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       44 "Kozienice   "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       44 "Kozienice   "  220.00 " 3" : #9 mva=100 4.5875 0.0485 1.2978 0.0541 4.47014 0 1.716 1.6373 0.2179 0.6157 0.1589 0.1175 0.0396 1.1062 0 0 0
ieeet1       44 "Kozienice   "  220.00 " 3" : #9 0 400 0.0493 7 -7 0 0.6769 0.035 1 0 1.9388 0.4969 2.5851 0.8058 0
ieeeg1       44 "Kozienice   "  220.00 " 3" : #9 20 0.3 0 0.1 0.4222 -0.4222 1.4622 0 0.315 0.257 0 4.8101 0.5381 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       44 "Kozienice   "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       45 "Kozienice   "  400.00 " 1" : #9 mva=100 7.5674 0.0201 0.6974 0.0522 2.16296 0 1.7278 1.6483 0.3185 0.2329 0.2293 0.1722 0.0548 1.4407 0 0 0
esac1a       45 "Kozienice   "  400.00 " 1" : #9 0 0 0 356.798 0.1 50 -50 0.8569 0.0291 1 0.2 0.4 1 3.0684 0.358 4.0912 3.222 9 -9 0
ieeeg1       45 "Kozienice   "  400.00 " 1" : #9 20 0 0 0.2 0.4935 -0.4935 1.0253 0 0.2237 1 0 3.9867 0.1785 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       45 "Kozienice   "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       45 "Kozienice   "  400.00 " 2" : #9 mva=100 7.614 0.0592 0.8394 0.0687 3.4309 0 2.2373 2.1232 0.4188 0.3733 0.2996 0.2268 0.1459 3.4453 0 0 0
esst4b       45 "Kozienice   "  400.00 " 2" : #9 0 3.7656 1.5389 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.063 0 8.3872 999
ieeeg1       45 "Kozienice   "  400.00 " 2" : #9 17.2585 0.2878 0 0.1 2 -2 1.1014 0 0.2654 0.2916 0 4.7691 0.2225 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       45 "Kozienice   "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       55 "Polaniec    "  220.00 " 1" : #9 mva=100 8.7654 0.037 0.6367 0.0637 4.17509 0 2.0194 1.9201 0.3553 0.586 0.2552 0.1923 0.1291 3.0746 0 0 0
ieeet1       55 "Polaniec    "  220.00 " 1" : #9 0.06 400 0.2 1 -1 0 0.5 0.1009 0.35 0 2.2558 0.1135 3.0077 0.3754 0
ieeeg1       55 "Polaniec    "  220.00 " 1" : #9 13.6678 0.3 0 0.15 0.4372 -0.4372 0.8065 0 0.3881 0.33 0 0 0 0 0.5 0.5221 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       55 "Polaniec    "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       56 "Polaniec    "  220.00 " 1" : #9 mva=100 8.7446 0.0557 0.5612 0.043 2.26467 0 1.5538 1.4861 0.2402 0.5056 0.1745 0.1296 0.1587 3.7272 0 0 0
ieeet1       56 "Polaniec    "  220.00 " 1" : #9 0.06 25 0.035 1 -1 0 0.5 0.08 1 0 1.8734 0.0277 2.4979 0.2791 0
ieeeg1       56 "Polaniec    "  220.00 " 1" : #9 12.1657 0 0 0.1 1 -1 1.3821 0 0.4314 0.2997 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       56 "Polaniec    "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       56 "Polaniec    "  220.00 " 2" : #9 mva=100 4.9103 0.043 0.8232 0.0694 4.45776 0 2.0637 1.9614 0.3997 0.7949 0.2862 0.2164 0.0501 1.3366 0 0 0
esac6a       56 "Polaniec    "  220.00 " 2" : #9 0.02 546.362 14.695 3 0.1077 0.9 100 -100 100 -100 0.5 0 0 0 0 100 0 0 1 5.5379 0.0449 7.3839 0.2993 0
ieeeg1       56 "Polaniec    "  220.00 " 2" : #9 25 0 0 0.1 0.1 -0.1 0.748 0 0.1627 0.3093 0 0 0.1459 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       56 "Polaniec    "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       57 "Polaniec    "  400.00 " 1" : #9 mva=100 9.4145 0.0323 0.7783 0.0691 1.77373 0 1.5229 1.4573 0.1997 0.4078 0.1461 0.1076 0.0757 1.9004 0 0 0
esst4b       57 "Polaniec    "  400.00 " 1" : #9 0 40.5513 2.6538 0.01 6 -6 1 0 1 -1 0 4.9885 0 0 0.0622 0 6.7487 999
ieeeg1       57 "Polaniec    "  400.00 " 1" : #9 18.8803 0.2211 0 0.5 0.1857 -0.1857 1.6865 0 0.3593 0.313 0 0 0.182 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       57 "Polaniec    "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       58 "Polaniec    "  400.00 " 1" : #9 mva=100 7.4545 0.0217 0.8047 0.048 1.80311 0 1.7375 1.6573 0.1831 0.2326 0.1345 0.0986 0.1845 4.2948 0 0 0
esac6a       58 "Polaniec    "  400.00 " 1" : #9 0.02 460.614 13.3099 5 0.23 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 100 0 0 1 4.3592 0.147 5.8123 0.9799 0
ieeeg1       58 "Polaniec    "  400.00 " 1" : #9 25 0 0 0.15 0.1 -0.1 0.6233 0 0.1918 1 0 0.8325 0.3394 0 0.4 0.3212 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       58 "Polaniec    "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       58 "Polaniec    "  400.00 " 2" : #9 mva=100 6.0447 0.0473 1.4238 0.0736 3.10607 0 1.8511 1.7632 0.1956 0.7488 0.1433 0.1054 0.0934 2.2908 0 0 0
esst4b       58 "Polaniec    "  400.00 " 2" : #9 0 13.7017 3.3737 0.01 1 -1 1 0 1 -1 0 5.1826 0 0 0.0418 0 7.155 999
ieeeg1       58 "Polaniec    "  400.00 " 2" : #9 20 0 0 0.5 0.3705 -0.3705 1.0934 0 0.2966 0.3013 0 6.3769 0.2013 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       58 "Polaniec    "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       58 "Polaniec    "  400.00 " 3" : #9 mva=100 7.2541 0.0306 0.7764 0.0655 4.37838 0 2.2944 2.1764 0.5232 0.6734 0.3728 0.2836 0.0622 1.6026 0 0 0
esac6a       58 "Polaniec    "  400.00 " 3" : #9 0.02 529.189 24.4113 3 0.1426 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 100 0 0 1 5.2854 0.1332 7.0472 0.8878 0
ieeeg1       58 "Polaniec    "  400.00 " 3" : #9 20 0.2111 0 0.5 0.1 -0.1 1.1925 0 0.4549 0.3119 0 7.5701 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       58 "Polaniec    "  400.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       59 "Pulawy      "  220.00 " 1" : #9 mva=100 7.6599 0.0326 1.0831 0.0446 2.29564 0 2.3677 2.2447 0.254 0.4243 0.1842 0.1371 0.1496 3.527 0 0 0
esac1a       59 "Pulawy      "  220.00 " 1" : #9 0 0 0 750 0.02 16.9648 -16.9648 0.9615 0.0158 1 0.2 0.4 1 5.3313 0.2239 7.1083 2.0151 9 -9 0
ieeeg1       59 "Pulawy      "  220.00 " 1" : #9 20 0.2 0 0.15 2 -2 0.6587 0 0.3522 0.3255 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       59 "Pulawy      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       78 "Jaworzno    "  220.00 " 1" : #9 mva=100 8.5379 0.0206 0.5761 0.0601 4.28927 0 2.0601 1.958 0.1939 0.6663 0.142 0.1044 0.108 2.6105 0 0 0
esst4b       78 "Jaworzno    "  220.00 " 1" : #9 0 38.4883 1.9183 0.01 6 -6 1 0 1 -1 0 1 0 0 0.1181 0 6.6022 999
ieeeg1       78 "Jaworzno    "  220.00 " 1" : #9 25 0.2 0 0.1 0.1 -0.1 1.0366 0 0.13 0.2682 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       78 "Jaworzno    "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       78 "Jaworzno    "  220.00 " 2" : #9 mva=100 4.4895 0.0596 1.1036 0.0448 1.75634 0 1.8226 1.7366 0.3521 0.6019 0.2529 0.1905 0.1059 2.5641 0 0 0
esac1a       78 "Jaworzno    "  220.00 " 2" : #9 0.02 0 0 337.358 0.02 15.5171 -15.5171 1.1609 0.0136 1 0.2 1 1 2.6575 0.079 3.5433 0.7106 9 -9 0
ieeeg1       78 "Jaworzno    "  220.00 " 2" : #9 20 0 0 0.2 0.1 -0.1 0.9709 0 0.1513 1 0 10 0.3606 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       78 "Jaworzno    "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       79 "Jaworzno    "  220.00 " 1" : #9 mva=100 8.5461 0.0424 1.3998 0.0581 1.61095 0 2.3485 2.2268 0.5495 0.4964 0.3912 0.298 0.1897 4.4092 0 0 0
esst4b       79 "Jaworzno    "  220.00 " 1" : #9 0 1.4447 5.3441 0.01 6 -6 1 0 1 -1 0 6.2082 0 0 0.0459 0 8.2734 999
ieeeg1       79 "Jaworzno    "  220.00 " 1" : #9 20 0.2 0 0.15 0.1 -0.1 1.3474 0 0.2704 0.3074 0 0.8371 0.4046 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       79 "Jaworzno    "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       79 "Jaworzno    "  220.00 " 2" : #9 mva=100 8.9011 0.0247 1.35 0.0428 1.65084 0 1.5147 1.4496 0.313 0.4906 0.2255 0.1693 0.1545 3.6335 0 0 0
ieeet1       79 "Jaworzno    "  220.00 " 2" : #9 0.06 400 0.055 1 -1 0 0.3486 0.08 0.35 0 2.8195 0.1663 3.7593 0.4347 0
ieeeg1       79 "Jaworzno    "  220.00 " 2" : #9 20 0.3 0 0.3 0.1 -0.1 1.0618 0 0.3407 1 0 0.5957 0.1968 0 0.5 0.3547 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       79 "Jaworzno    "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       79 "Jaworzno    "  220.00 " 3" : #9 mva=100 8.6051 0.0378 1.2335 0.063 4.25322 0 1.483 1.4201 0.2221 0.3581 0.1618 0.1198 0.0581 1.5126 0 0 0
ieeet1       79 "Jaworzno    "  220.00 " 3" : #9 0 400 0.2 1 -1 0 0.5 0.0979 1 0 2.2014 0.1195 2.9352 0.3821 0
ieeeg1       79 "Jaworzno    "  220.00 " 3" : #9 20 0.2504 0 0.2 0.1 -0.1 1.2103 0 0.1574 0.342 0 10 0 0 0.4 0.4569 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       79 "Jaworzno    "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       82 "Opole       "  400.00 " 1" : #9 mva=100 7.1574 0.0422 1.3406 0.0478 2.27363 0 1.8247 1.7386 0.3566 0.7604 0.2561 0.193 0.1345 3.1929 0 0 0
exac1        82 "Opole       "  400.00 " 1" : #9 0 0 0 400 0.02 6.1029 -6.1029 1.1 0.035 1 0.2359 0.5 1 3.3131 0.0351 4.4175 0.1754 6.1029 -6.1029
ieeeg1       82 "Opole       "  400.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.5114 0 0.1038 0.2739 0 7.6221 0.1174 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       82 "Opole       "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou       82 "Opole       "  400.00 " 2" : #9 mva=100 7.459 0.0348 0.6869 0.0619 2.10542 0 1.7427 1.6621 0.2135 0.2044 0.1558 0.1151 0.0917 2.2522 0 0 0
esst4b       82 "Opole       "  400.00 " 2" : #9 0 4.5028 3.7495 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0802 0 7.5811 999
ieeeg1       82 "Opole       "  400.00 " 2" : #9 20 0 0 0.3 2 -2 1.0901 0 0.3674 1 0 0 0.705 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       82 "Opole       "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      104 "laziska     "  220.00 " 1" : #9 mva=100 6.9895 0.0357 1.2714 0.0707 4.49264 0 1.8842 1.794 0.2615 0.5511 0.1894 0.1412 0.1179 2.8295 0 0 0
ieeet1      104 "laziska     "  220.00 " 1" : #9 0 400 0.0363 1 -1 0 0.5 0.0709 1 0 2.3853 0.0669 3.1804 0.3231 0
ieeeg1      104 "laziska     "  220.00 " 1" : #9 20 0.3 0 0.2 0.1 -0.1 0.5342 0 0.1576 1 0 5.7532 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      104 "laziska     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      105 "laziska     "  220.00 " 1" : #9 mva=100 7.733 0.0494 1.3348 0.0789 3.67225 0 1.5487 1.4813 0.2599 0.416 0.1883 0.1404 0.1155 2.7758 0 0 0
ieeet1      105 "laziska     "  220.00 " 1" : #9 0 25 0.2 1 -1 0 0.9473 0.0975 1 0 2.5217 0.4998 3.3623 0.8091 0
ieeeg1      105 "laziska     "  220.00 " 1" : #9 20 0 0 0.15 0.441 -0.441 0.5599 0 0.171 0.3213 0 4.9429 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      105 "laziska     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      106 "lagisza     "  220.00 " 1" : #9 mva=100 7.1692 0.0435 0.855 0.054 1.81638 0 2.1428 2.0351 0.4196 0.4223 0.3002 0.2273 0.1395 3.3037 0 0 0
exac1       106 "lagisza     "  220.00 " 1" : #9 0.005 0 0 2876 0.02 7.6982 -7.6982 0.4474 0.035 1 0.293 0.5 1 3.0588 0.0733 4.0784 0.3664 7.6982 -7.6982
ieeeg1      106 "lagisza     "  220.00 " 1" : #9 20 0.2 0 0.1 0.3349 -0.3349 0.9988 0 0.1153 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      106 "lagisza     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      107 "lagisza     "  220.00 " 1" : #9 mva=100 7.7547 0.024 1.2528 0.0647 1.91977 0 1.8901 1.7996 0.4203 0.7307 0.3007 0.2277 0.1373 3.2563 0 0 0
esac6a      107 "lagisza     "  220.00 " 1" : #9 0.02 453.476 12.6904 2 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 1 0.225 22.5 1 3.068 0.1439 4.0907 0.9592 0
ieeeg1      107 "lagisza     "  220.00 " 1" : #9 14.1739 0 0 0.1 2 -2 1.2032 0 0.4771 0.3237 0 0.0559 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      107 "lagisza     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      116 "Siersza     "  220.00 " 1" : #9 mva=100 7.0874 0.0416 1.2718 0.0482 5.03679 0 1.8063 1.7215 0.1949 0.419 0.1428 0.105 0.1533 3.6074 0 0 0
esst4b      116 "Siersza     "  220.00 " 1" : #9 0 5.3502 1.6767 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0612 0 6.1614 999
ieeeg1      116 "Siersza     "  220.00 " 1" : #9 11.4362 0 0 0.3 0.1 -0.1 0.7622 0 0.197 0.2754 0 0.5864 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      116 "Siersza     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      117 "Siersza     "  220.00 " 1" : #9 mva=100 5.9887 0.0375 0.9841 0.0704 2.16255 0 2.2063 2.0943 0.2932 0.617 0.2117 0.1585 0.1455 3.4355 0 0 0
esst4b      117 "Siersza     "  220.00 " 1" : #9 0 9.3748 1.3242 0.01 6 -6 1 0 4.6 -4.6 0 4.8552 0 0 0.0851 0 6.6999 999
ieeeg1      117 "Siersza     "  220.00 " 1" : #9 20 0.2178 0 0.1 0.1 -0.1 0.7794 0 0.2032 0.3022 0 1.5545 0.228 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      117 "Siersza     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      118 "Skawina     "  220.00 " 1" : #9 mva=100 6.7304 0.0217 0.8028 0.0756 4.31966 0 2.1516 2.0433 0.5026 0.5111 0.3583 0.2724 0.055 1.4449 0 0 0
ieeet1      118 "Skawina     "  220.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.7235 0.08 0.35 0 4.2794 0.0427 5.7059 0.2959 0
ieeeg1      118 "Skawina     "  220.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.4607 0 0.1371 1 0 0 0.2563 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      118 "Skawina     "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      125 "Rybnik      "  220.00 " 1" : #9 mva=100 6.6273 0.0566 1.2093 0.0633 2.59262 0 1.6379 1.5645 0.2685 0.5013 0.1943 0.145 0.1203 2.8807 0 0 0
esac1a      125 "Rybnik      "  220.00 " 1" : #9 0.02 0 0 375.815 0.02 50 -50 0.9608 0.014 1 0.2 1 1 2.1613 0.2806 2.8818 2.5258 9 -9 0
ieeeg1      125 "Rybnik      "  220.00 " 1" : #9 20 0 0 0.3 0.2393 -0.2393 1.1686 0 0.3797 1 0 0.7347 0.1469 0 0.4 0.4144 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      125 "Rybnik      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      126 "Rybnik      "  220.00 " 1" : #9 mva=100 9.71 0.0277 1.0215 0.0511 3.0868 0 1.942 1.8479 0.3917 0.3681 0.2807 0.2121 0.1584 3.7205 0 0 0
esst4b      126 "Rybnik      "  220.00 " 1" : #9 0 24.0585 7.6677 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0933 0 7.128 999
ieeeg1      126 "Rybnik      "  220.00 " 1" : #9 11.1942 0.2 0 0.3 2 -2 1.0408 0 0.4307 1 0 4.7027 0.2399 0 0.4 0.4788 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      126 "Rybnik      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      126 "Rybnik      "  220.00 " 2" : #9 mva=100 6.2099 0.0292 0.6752 0.0667 1.7243 0 1.9303 1.837 0.4218 0.487 0.3018 0.2285 0.1459 3.4454 0 0 0
esac1a      126 "Rybnik      "  220.00 " 2" : #9 0 0 0 219.36 0.1 15.2296 -15.2296 0.9135 0.0186 1 0.2 1 1 4.0909 0.3246 5.4546 2.9211 9 -9 0
ieeeg1      126 "Rybnik      "  220.00 " 2" : #9 10.7337 0.2 0 0.1 2 -2 0.9189 0 0.3243 0.2582 0 10 0.681 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      126 "Rybnik      "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      127 "Rybnik      "  400.00 " 1" : #9 mva=100 6.5758 0.0212 1.0033 0.0552 1.80485 0 2.3415 2.2203 0.3272 0.6002 0.2355 0.177 0.0618 1.595 0 0 0
ieeet1      127 "Rybnik      "  400.00 " 1" : #9 0.02 400 0.0523 1 -1 0 0.5 0.0713 0.35 0 4.3704 0.1189 5.8272 0.3814 0
ieeeg1      127 "Rybnik      "  400.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 0.6751 0 0.3276 0.3256 0 8.8201 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      127 "Rybnik      "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      127 "Rybnik      "  400.00 " 2" : #9 mva=100 7.5399 0.0445 1.0917 0.0495 3.36449 0 2.3124 2.1932 0.2826 0.6529 0.2042 0.1527 0.0522 1.384 0 0 0
esst4b      127 "Rybnik      "  400.00 " 2" : #9 0 12.7647 5.8172 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0894 0 6.4768 999
ieeeg1      127 "Rybnik      "  400.00 " 2" : #9 20 0 0 0.1 0.1 -0.1 1.0244 0 0.4473 0.2958 0 0 0.4456 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      127 "Rybnik      "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      134 "Adamow      "  220.00 " 1" : #9 mva=100 4.6391 0.0501 1.2791 0.0746 3.34314 0 1.611 1.5395 0.2123 0.2809 0.155 0.1145 0.1996 4.6263 0 0 0
esst4b      134 "Adamow      "  220.00 " 1" : #9 0 19.8764 6.7186 0.01 6 -6 1 0 1 -1 0 5.8599 0 0 0.1175 0 7.6695 999
ieeeg1      134 "Adamow      "  220.00 " 1" : #9 20 0 0 0.2 0.4115 -0.4115 0.7845 0 0.2233 0.2864 0 1.4796 0.212 0 0.5 0.368 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      134 "Adamow      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      134 "Adamow      "  220.00 " 2" : #9 mva=100 7.3679 0.0317 1.0244 0.0648 2.52253 0 1.7942 1.7102 0.2846 0.4749 0.2056 0.1538 0.0585 1.5215 0 0 0
esac6a      134 "Adamow      "  220.00 " 2" : #9 0 583.695 20.9437 2 0.127 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 3.9375 0.057 5.25 0.3798 0
ieeeg1      134 "Adamow      "  220.00 " 2" : #9 20 0.2 0 0.2 0.2325 -0.2325 0.7622 0 0.2819 0.3147 0 5.2376 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      134 "Adamow      "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      135 "Adamow      "  220.00 " 1" : #9 mva=100 7.7768 0.0397 1.1395 0.0757 2.49049 0 2.2159 2.1033 0.3825 0.7283 0.2742 0.2071 0.0683 1.7369 0 0 0
ieeet1      135 "Adamow      "  220.00 " 1" : #9 0.02 400 0.045 7 -7 0 0.5 0.1145 0.35 0 3.8157 0.0371 5.0876 0.2896 0
ieeeg1      135 "Adamow      "  220.00 " 1" : #9 10.3936 0.3 0 0.15 0.4371 -0.4371 1.0206 0 0.3872 0.2522 0 0 0.1896 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      135 "Adamow      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      146 "Konin       "  220.00 " 1" : #9 mva=100 8.869 0.0394 1.0312 0.0664 3.89606 0 1.6706 1.595 0.3158 0.3704 0.2275 0.1708 0.1987 4.6053 0 0 0
esac6a      146 "Konin       "  220.00 " 1" : #9 0.02 527.866 23.0353 5 0.23 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 0 10 0.225 22.5 1 5.2446 0.0654 6.9928 0.4358 0
ieeeg1      146 "Konin       "  220.00 " 1" : #9 20 0.2 0 0.5 0.2333 -0.2333 1.5113 0 0.2413 0.3143 0 5.0261 0 0 0.4 0.516 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      146 "Konin       "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      146 "Konin       "  220.00 " 2" : #9 mva=100 9.5871 0.0484 0.5189 0.0657 3.60471 0 1.9815 1.8847 0.2361 0.2239 0.1716 0.1274 0.0843 2.089 0 0 0
esac6a      146 "Konin       "  220.00 " 2" : #9 0 504.639 24.8111 3 0.2156 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 1 0 0 1 4.9181 0.0905 6.5575 0.6031 0
ieeeg1      146 "Konin       "  220.00 " 2" : #9 17.8702 0 0 0.2 0.3753 -0.3753 1.529 0 0.1154 0.2909 0 6.4075 0.1141 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      146 "Konin       "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      147 "Konin       "  220.00 " 1" : #9 mva=100 8.8086 0.0219 1.3735 0.0605 2.0107 0 1.959 1.8638 0.3365 0.5912 0.242 0.182 0.1853 4.3118 0 0 0
esac1a      147 "Konin       "  220.00 " 1" : #9 0 0 0 750 0.02 13.0885 -13.0885 1.0087 0.0229 1 0.2 0.4 1 2.433 0.0883 3.244 0.7951 9 -9 0
ieeeg1      147 "Konin       "  220.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.0949 0 0.4457 0.3017 0 9.4783 0.4 0 0.4 0.4522 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      147 "Konin       "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      148 "Dolna Odra  "  220.00 " 1" : #9 mva=100 4.9966 0.057 1.0273 0.0647 2.37285 0 1.9677 1.8719 0.3516 0.7444 0.2525 0.1902 0.0844 2.0911 0 0 0
exac1       148 "Dolna Odra  "  220.00 " 1" : #9 0 0 0 400 0.02 7.1961 -7.1961 0.7152 0.08 1 0.2201 0.5 1 2.051 0.0641 2.7347 0.3204 7.1961 -7.1961
ieeeg1      148 "Dolna Odra  "  220.00 " 1" : #9 18.8586 0.2 0 0.3 0.1 -0.1 0.7047 0 0.4676 0.3238 0 1.39 0.2882 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      148 "Dolna Odra  "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      148 "Dolna Odra  "  220.00 " 2" : #9 mva=100 5.5664 0.0516 1.0931 0.0479 3.84549 0 1.634 1.5609 0.3065 0.6156 0.221 0.1657 0.0666 1.6999 0 0 0
esac1a      148 "Dolna Odra  "  220.00 " 2" : #9 0 0.02 0 362.528 0.02 13.367 -13.367 1.0454 0.0225 1 0.2 1 1 2.4391 0.236 3.2522 2.124 9 -9 0
ieeeg1      148 "Dolna Odra  "  220.00 " 2" : #9 13.6575 0.2 0 0.5 0.1726 -0.1726 0.9096 0 0.4107 1 0 10 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      148 "Dolna Odra  "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      148 "Dolna Odra  "  220.00 " 3" : #9 mva=100 8.3683 0.04 1.0311 0.0679 1.87426 0 1.4423 1.3822 0.2116 0.5008 0.1545 0.1141 0.1083 2.6169 0 0 0
esac1a      148 "Dolna Odra  "  220.00 " 3" : #9 0 0 0 750 0.02 15.2941 -15.2941 0.836 0.0122 1 0.2 1 1 3.1443 0.0228 4.1925 0.2054 9 -9 0
ieeeg1      148 "Dolna Odra  "  220.00 " 3" : #9 10 0.3 0 0.2 0.3324 -0.3324 1.1037 0 0.3233 0.3333 0 6.606 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      148 "Dolna Odra  "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      148 "Dolna Odra  "  220.00 " 4" : #9 mva=100 6.4263 0.0377 1.1045 0.0717 2.06744 0 2.4146 2.2884 0.4042 0.4348 0.2894 0.2189 0.1985 4.6008 0 0 0
esac6a      148 "Dolna Odra  "  220.00 " 4" : #9 0 550.261 17.6578 3 0.23 0.9 100 -100 100 -100 1 0 0.25 1 0 10 0.225 22.5 1 4.6061 0.0433 6.1415 0.2884 0
ieeeg1      148 "Dolna Odra  "  220.00 " 4" : #9 18.6859 0 0 0.2 0.1 -0.1 0.6715 0 0.2127 0.2531 0 3.2729 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      148 "Dolna Odra  "  220.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      150 "Dolna Odra  "  400.00 " 1" : #9 mva=100 9.132 0.0518 0.517 0.0508 4.54762 0 1.6572 1.5825 0.2947 0.5441 0.2127 0.1593 0.0278 0.8456 0 0 0
exac1       150 "Dolna Odra  "  400.00 " 1" : #9 0 0 0 400 0.02 7.151 -7.151 0.7556 0.035 1 0.2027 0.5 1 1.6604 0.0902 2.2139 0.4512 7.151 -7.151
ieeeg1      150 "Dolna Odra  "  400.00 " 1" : #9 20 0 0 0.1 0.2616 -0.2616 1.8821 0 0.3595 1 0 0 0.312 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      150 "Dolna Odra  "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      151 "Dolna Odra  "  400.00 " 1" : #9 mva=100 4.5632 0.057 0.7142 0.0481 4.86243 0 1.5068 1.4423 0.2919 0.4151 0.2107 0.1578 0.0736 1.8535 0 0 0
ieeet1      151 "Dolna Odra  "  400.00 " 1" : #9 0 25 0.0562 7 -7 0 0.5 0.1165 1 0 3.818 0.0104 5.0907 0.2597 0
ieeeg1      151 "Dolna Odra  "  400.00 " 1" : #9 20 0 0 0.1 2 -2 0.8777 0 0.2373 1 0 4.23 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      151 "Dolna Odra  "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      151 "Dolna Odra  "  400.00 " 2" : #9 mva=100 6.0013 0.0252 0.9946 0.0423 2.44936 0 1.9048 1.8132 0.3256 0.2101 0.2343 0.1761 0.0682 1.7346 0 0 0
esac1a      151 "Dolna Odra  "  400.00 " 2" : #9 0 0.02 0 750 0.1 50 -50 1.1732 0.0196 1 0.2 0.4 1 2.6139 0.366 3.4852 3.2943 9 -9 0
ieeeg1      151 "Dolna Odra  "  400.00 " 2" : #9 20 0 0 0.3 0.2692 -0.2692 0.7405 0 0.1712 0.2673 0 0 0.3458 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      151 "Dolna Odra  "  400.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      155 "Turow       "  220.00 " 1" : #9 mva=100 6.9994 0.0246 1.2063 0.0512 1.90549 0 2.4112 2.2853 0.4299 0.2373 0.3074 0.2329 0.0476 1.2816 0 0 0
ieeet1      155 "Turow       "  220.00 " 1" : #9 0.06 400 0.0445 7 -7 0 0.5 0.1166 0.35 0 2.9985 0.0579 3.998 0.313 0
ieeeg1      155 "Turow       "  220.00 " 1" : #9 19.6041 0.2 0 0.15 0.1 -0.1 0.747 0 0.164 0.3028 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      155 "Turow       "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      155 "Turow       "  220.00 " 2" : #9 mva=100 8.0827 0.0216 1.4532 0.0528 3.47913 0 1.7721 1.6895 0.2512 0.6425 0.1822 0.1357 0.0484 1.3004 0 0 0
ieeet1      155 "Turow       "  220.00 " 2" : #9 0.06 400 0.0533 1 -1 0 0.6377 0.0634 1 0 3.582 0.1585 4.7759 0.4259 0
ieeeg1      155 "Turow       "  220.00 " 2" : #9 10 0.3 0 0.15 1 -1 1.594 0 0.1927 0.2928 0 0 0.17 0 0.5 0.3405 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      155 "Turow       "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      155 "Turow       "  220.00 " 3" : #9 mva=100 9.4809 0.0454 1.2324 0.0412 3.64361 0 2.1855 2.0749 0.4376 0.6685 0.3128 0.2371 0.1768 4.1248 0 0 0
esst4b      155 "Turow       "  220.00 " 3" : #9 0 40.08 1.0905 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0786 0 8.0984 999
ieeeg1      155 "Turow       "  220.00 " 3" : #9 25 0 0 0.1 2 -2 0.8088 0 0.119 1 0 3.4267 0.1015 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      155 "Turow       "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      155 "Turow       "  220.00 " 4" : #9 mva=100 4.2795 0.0481 0.8712 0.0677 1.71056 0 1.8407 1.7535 0.3214 0.2479 0.2314 0.1738 0.1701 3.9773 0 0 0
ieeet1      155 "Turow       "  220.00 " 4" : #9 0 25 0.2 1 -1 0 0.3588 0.08 1 0 3.5227 0.372 4.6969 0.6656 0
ieeeg1      155 "Turow       "  220.00 " 4" : #9 20 0 0 0.3 0.1 -0.1 0.5871 0 0.4257 0.3435 0 6.6569 0.4 0 0.5 0.4374 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      155 "Turow       "  220.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      156 "Turow       "  220.00 " 1" : #9 mva=100 7.5043 0.0479 1.0927 0.0613 1.87445 0 1.8621 1.7735 0.3979 0.4342 0.285 0.2155 0.0713 1.8045 0 0 0
esac6a      156 "Turow       "  220.00 " 1" : #9 0.02 478.302 11.3108 2 0.1195 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 0 100 0.225 22.5 1 5.6202 0.0591 7.4936 0.3938 0
ieeeg1      156 "Turow       "  220.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 0.9607 0 0.3296 0.3206 0 10 0.2337 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      156 "Turow       "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      156 "Turow       "  220.00 " 2" : #9 mva=100 6.5084 0.0245 0.8881 0.0741 2.47735 0 2.1481 2.04 0.1868 0.2686 0.1371 0.1006 0.048 1.292 0 0 0
exac1       156 "Turow       "  220.00 " 2" : #9 0.02 0 0 400 0.02 5.0643 -5.0643 0.7514 0.02 1 0.2576 0.5 1 2.2283 0.0651 2.9711 0.3255 5.0643 -5.0643
ieeeg1      156 "Turow       "  220.00 " 2" : #9 19.7046 0 0 0.1 0.1 -0.1 0.5176 0 0.285 0.3375 0 10 0.1569 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      156 "Turow       "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      156 "Turow       "  220.00 " 3" : #9 mva=100 5.447 0.0465 1.4428 0.0406 4.63054 0 2.0672 1.9646 0.1962 0.6224 0.1437 0.1057 0.0829 2.0597 0 0 0
esac1a      156 "Turow       "  220.00 " 3" : #9 0.02 0.02 0 230.654 0.1 50 -50 1.0646 0.0162 1 0.2 0.4 1 5.1004 0.3455 6.8005 3.1098 9 -9 0
ieeeg1      156 "Turow       "  220.00 " 3" : #9 20 0.2 0 0.2 0.1 -0.1 0.5195 0 0.4532 0.2602 0 8.6676 0.3449 0 0.4 0.4025 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      156 "Turow       "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      156 "Turow       "  220.00 " 4" : #9 mva=100 6.3988 0.0474 1.256 0.0568 4.22628 0 1.5704 1.5015 0.1729 0.5571 0.1273 0.093 0.0243 0.7692 0 0 0
esac1a      156 "Turow       "  220.00 " 4" : #9 0.02 0.02 0 298.576 0.1 50 -50 0.929 0.0109 1 0.2 0.4 1 3.4975 0.1781 4.6633 1.6028 9 -9 0
ieeeg1      156 "Turow       "  220.00 " 4" : #9 20 0.2 0 0.3 0.1 -0.1 1.0055 0 0.2832 1 0 10 0.2477 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      156 "Turow       "  220.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      159 "Turow       "  400.00 " 1" : #9 mva=100 6.7982 0.03 0.8189 0.0584 4.37517 0 2.2607 2.145 0.3063 0.2848 0.2209 0.1656 0.1979 4.5898 0 0 0
esac6a      159 "Turow       "  400.00 " 1" : #9 0 466.78 13.5308 2 0.128 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 4.7086 0.0343 6.2781 0.2289 0
ieeeg1      159 "Turow       "  400.00 " 1" : #9 20 0 0 0.2 0.3478 -0.3478 1.4467 0 0.2492 0.3326 0 7.3301 0.749 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      159 "Turow       "  400.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      165 "Patnow      "  220.00 " 1" : #9 mva=100 6.1209 0.0317 0.7537 0.0791 3.03387 0 1.5122 1.4473 0.2204 0.3732 0.1606 0.1189 0.0572 1.4934 0 0 0
exac1       165 "Patnow      "  220.00 " 1" : #9 0 0 0 400 0.02 5.0087 -5.0087 0.6866 0.08 1 0.2599 0.5 1 3.6119 0.0841 4.8159 0.4205 5.0087 -5.0087
ieeeg1      165 "Patnow      "  220.00 " 1" : #9 20 0.3 0 0.1 0.1661 -0.1661 0.5257 0 0.1841 0.272 0 0 0.1949 0 0.4 0.599 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      165 "Patnow      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      165 "Patnow      "  220.00 " 2" : #9 mva=100 9.2479 0.0323 1.308 0.0494 2.7145 0 1.9506 1.856 0.2766 0.235 0.2 0.1494 0.156 3.6678 0 0 0
esst4b      165 "Patnow      "  220.00 " 2" : #9 0 45.5868 4.2364 0.01 1 -1 1 0 1 -1 0 4.4372 0 0 0.1077 0 8.2077 999
ieeeg1      165 "Patnow      "  220.00 " 2" : #9 13.2215 0 0 0.5 0.4814 -0.4814 0.7996 0 0.4117 0.3285 0 9.3296 0.2398 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      165 "Patnow      "  220.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      165 "Patnow      "  220.00 " 3" : #9 mva=100 5.2448 0.0292 0.9286 0.0505 3.1375 0 2.027 1.9272 0.4274 0.6482 0.3057 0.2315 0.1876 4.3625 0 0 0
ieeet1      165 "Patnow      "  220.00 " 3" : #9 0 25 0.0589 1 -1 0 0.5 0.0549 1 0 4.3082 0.0603 5.7443 0.3157 0
ieeeg1      165 "Patnow      "  220.00 " 3" : #9 13.9324 0 0 0.15 0.4261 -0.4261 1.0035 0 0.4571 0.2962 0 9.5069 0.3958 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      165 "Patnow      "  220.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      166 "Patnow      "  220.00 " 1" : #9 mva=100 8.5262 0.051 1.1135 0.0732 2.24612 0 2.0884 1.9844 0.3631 0.7952 0.2606 0.1965 0.0319 0.9379 0 0 0
esst4b      166 "Patnow      "  220.00 " 1" : #9 0 0.9338 1.2156 0.01 6 -6 1 0 1 -1 0 7.0118 0 0 0.0855 0 7.5387 999
ieeeg1      166 "Patnow      "  220.00 " 1" : #9 25 0.2 0 0.1 0.1 -0.1 0.7485 0 0.3369 1 0 2.0642 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      166 "Patnow      "  220.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      215 "215         "  110.00 " 1" : #9 mva=100 5.1716 0.0278 0.6034 0.0686 2.58402 0 1.5822 1.5126 0.276 0.4453 0.1996 0.1491 0.119 2.852 0 0 0
esst4b      215 "215         "  110.00 " 1" : #9 0 2.328 2.2757 0.01 6 -6 1 0 4.6 -4.6 0 7.7912 0 0 0.0772 0 7.796 999
ieeeg1      215 "215         "  110.00 " 1" : #9 20 0.2 0 0.5 0.2973 -0.2973 0.813 0 0.2371 0.3463 0 10 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      215 "215         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      215 "215         "  110.00 " 2" : #9 mva=100 6.4996 0.0551 1.2164 0.0492 3.27153 0 1.8082 1.7232 0.1726 0.4305 0.1272 0.0929 0.1131 2.7236 0 0 0
esst4b      215 "215         "  110.00 " 2" : #9 0 4.5983 0.997 0.01 1 -1 1 0 1 -1 0 7.3471 0 0 0.0938 0 5.5368 999
ieeeg1      215 "215         "  110.00 " 2" : #9 25 0.2929 0 0.2 0.4027 -0.4027 0.5974 0 0.2178 0.3425 0 3.9316 0.2312 0 0.4 0.5505 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      215 "215         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      215 "215         "  110.00 " 3" : #9 mva=100 4.8979 0.0514 1.2481 0.0436 4.03915 0 1.1794 1.1371 0.1145 0.4456 0.0865 0.0613 0.1143 2.749 0 0 0
esac6a      215 "215         "  110.00 " 3" : #9 0 583.318 14.0664 3 0.1884 0.9 100 -100 100 -100 1 0 0 0 100 1 0 0 1 5.5856 0.1217 7.4475 0.8113 0
ieeeg1      215 "215         "  110.00 " 3" : #9 17.9222 0 0 0.15 2 -2 1.1912 0 0.1803 0.2654 0 10 0.1246 0 0.4 0.5846 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      215 "215         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      215 "215         "  110.00 " 4" : #9 mva=100 9.391 0.0581 0.983 0.0542 4.71233 0 1.2781 1.2291 0.2249 0.3674 0.1638 0.1213 0.1439 3.4014 0 0 0
esst4b      215 "215         "  110.00 " 4" : #9 0 0.4168 1.9528 0.01 6 -6 1 0 4.6 -4.6 0 4.2179 0 0 0.0721 0 8.5597 999
ieeeg1      215 "215         "  110.00 " 4" : #9 20 0.3 0 0.1 0.4374 -0.4374 1.9588 0 0.4529 0.3365 0 9.9047 0 0 0.5 0.3263 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      215 "215         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      219 "219         "  110.00 " 1" : #9 mva=100 9.9144 0.0573 1.3352 0.0518 1.10617 0 1.0481 1.0148 0.1943 0.3699 0.1423 0.1047 0.0373 1.0565 0 0 0
esac6a      219 "219         "  110.00 " 1" : #9 0.02 444.4 11.5051 3 0.23 0.9 100 -100 100 -100 0.5 0 0.25 1 0 1 0.225 22.5 1 5.6283 0.0671 7.5044 0.4471 0
ieeeg1      219 "219         "  110.00 " 1" : #9 20 0.2871 0 0.2 2 -2 0.7351 0 0.2395 0.2577 0 9.6646 0.6663 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      219 "219         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      221 "221         "  110.00 " 1" : #9 mva=100 8.6947 0.0527 1.2573 0.0617 4.09195 0 2.4503 2.3217 0.347 0.7189 0.2493 0.1878 0.1759 4.1058 0 0 0
esst4b      221 "221         "  110.00 " 1" : #9 0 8.1987 3.3517 0.01 6 -6 1 0 4.6 -4.6 0 6.3733 0 0 0.0862 0 6.3177 999
ieeeg1      221 "221         "  110.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 1.8293 0 0.1931 0.3496 0 4.7375 0.5287 0 0.4 0.4591 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      221 "221         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      222 "222         "  110.00 " 1" : #9 mva=100 6.3949 0.0527 1.2223 0.0597 4.60059 0 2.412 2.286 0.4829 0.7265 0.3446 0.2617 0.1123 2.7046 0 0 0
esst4b      222 "222         "  110.00 " 1" : #9 0 0.6759 4.2782 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0639 0 6.1287 999
ieeeg1      222 "222         "  110.00 " 1" : #9 20 0.2702 0 0.3 0.1 -0.1 1.0881 0 0.2955 0.282 0 0 0.2068 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      222 "222         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      223 "223         "  110.00 " 1" : #9 mva=100 8.6195 0.0597 0.9673 0.0509 1.58241 0 1.3024 1.2518 0.1823 0.216 0.1339 0.0981 0.0782 1.9545 0 0 0
ieeet1      223 "223         "  110.00 " 1" : #9 0 25 0.0596 1 -1 0 0.9359 0.08 1 0 4.1269 0.0471 5.5026 0.3009 0
ieeeg1      223 "223         "  110.00 " 1" : #9 13.17 0.2 0 0.2 0.1 -0.1 1.2149 0 0.1831 0.3391 0 0 0.1182 0 0.5 0.4737 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      223 "223         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      229 "229         "  110.00 " 1" : #9 mva=100 9.6445 0.0358 0.6328 0.0628 3.57766 0 2.1946 2.0834 0.5181 0.3838 0.3692 0.2809 0.0835 2.0715 0 0 0
esac6a      229 "229         "  110.00 " 1" : #9 0 418.422 11.577 3 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.8912 0.0926 5.1883 0.6175 0
ieeeg1      229 "229         "  110.00 " 1" : #9 12.4538 0 0 0.1 0.1 -0.1 0.9545 0 0.1672 1 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      229 "229         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      230 "230         "  110.00 " 1" : #9 mva=100 9.8885 0.0467 0.9413 0.0525 5.12174 0 1.4834 1.4205 0.1786 0.5836 0.1313 0.0961 0.1245 2.9743 0 0 0
ieeet1      230 "230         "  110.00 " 1" : #9 0 400 0.0451 1 -1 0 0.6908 0.0326 1 0 3.6169 0.1663 4.8225 0.4347 0
ieeeg1      230 "230         "  110.00 " 1" : #9 25 0 0 0.2 0.4569 -0.4569 0.9832 0 0.4085 0.2738 0 6.9034 0 0 0.5 0.5957 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      230 "230         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      239 "239         "  110.00 " 1" : #9 mva=100 4.1974 0.0466 1.4125 0.0492 3.49604 0 1.8206 1.7347 0.3607 0.3921 0.259 0.1952 0.0952 2.3299 0 0 0
ieeet1      239 "239         "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.706 0.1061 1 0 3.5615 0.055 4.7487 0.3097 0
ieeeg1      239 "239         "  110.00 " 1" : #9 25 0.3 0 0.5 0.1 -0.1 1.1111 0 0.4403 1 0 9.0197 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      239 "239         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      246 "Belchatow   "   22.00 " 1" : #9 mva=100 8.57 0.0258 1.1312 0.0655 3.45454 0 2.1971 2.0857 0.4651 0.2016 0.3321 0.2521 0.1585 3.7213 0 0 0
esac6a      246 "Belchatow   "   22.00 " 1" : #9 0.02 544.489 13.8523 2 0.1119 0.2 100 -100 100 -100 1 0 0.25 1 0 1 0.225 22.5 1 3.8422 0.0569 5.1229 0.3797 0
ieeeg1      246 "Belchatow   "   22.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 0.8064 0 0.3613 0.2734 0 4.5338 0.2735 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      246 "Belchatow   "   22.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      291 "291         "  110.00 " 1" : #9 mva=100 6.3512 0.0365 1.2022 0.0734 4.12266 0 2.3512 2.2294 0.4725 0.5352 0.3373 0.2561 0.1695 3.9635 0 0 0
ieeet1      291 "291         "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.3473 0.08 1 0 3.8046 0.0829 5.0728 0.3411 0
ieeeg1      291 "291         "  110.00 " 1" : #9 20 0.2691 0 0.15 2 -2 0.9692 0 0.3335 1 0 0 0.6459 0 0.5 0.5735 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      291 "291         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      294 "294         "  110.00 " 1" : #9 mva=100 4.189 0.0553 0.8304 0.0402 5.85755 0 2.2944 2.1764 0.2631 0.4177 0.1905 0.1421 0.0474 1.2772 0 0 0
esst4b      294 "294         "  110.00 " 1" : #9 0 27.6635 3.5973 0.01 6 -6 1 0 1 -1 0 5.8268 0 0 0.1054 0 7.4961 999
ieeeg1      294 "294         "  110.00 " 1" : #9 13.0886 0 0 0.1 0.1 -0.1 1.1897 0 0.3254 0.2693 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      294 "294         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      299 "299         "  110.00 " 1" : #9 mva=100 5.9545 0.0477 1.0513 0.0659 4.91769 0 1.8558 1.7676 0.2017 0.6395 0.1476 0.1087 0.0925 2.2696 0 0 0
esst4b      299 "299         "  110.00 " 1" : #9 0 3.7855 1.1467 0.01 6 -6 1 0 1 -1 0 6.7604 0 0 0.1191 0 7.96 999
ieeeg1      299 "299         "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 0.6358 0 0.2416 0.3424 0 2.0996 0.1433 0 0.4 0.5735 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      299 "299         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      306 "306         "  110.00 " 1" : #9 mva=100 7.5591 0.0417 1.227 0.0489 5.92242 0 2.1508 2.0425 0.4876 0.7234 0.3479 0.2643 0.0813 2.0226 0 0 0
esst4b      306 "306         "  110.00 " 1" : #9 0 0.2524 6.7215 0.01 6 -6 1 0 1 -1 0 7.2499 0 0 0.0439 0 7.2761 999
ieeeg1      306 "306         "  110.00 " 1" : #9 25 0.2012 0 0.1 1 -1 1.0159 0 0.3208 0.3341 0 0 0.3156 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      306 "306         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      306 "306         "  110.00 " 2" : #9 mva=100 8.7448 0.0351 0.8913 0.0743 3.14785 0 1.1217 1.0834 0.1089 0.4432 0.0825 0.0582 0.1585 3.7229 0 0 0
ieeet1      306 "306         "  110.00 " 2" : #9 0 400 0.2 7 -7 0 0.5 0.0352 1 0 3.3603 0.0811 4.4804 0.339 0
ieeeg1      306 "306         "  110.00 " 2" : #9 20 0 0 0.3 0.1 -0.1 0.8183 0 0.2907 1 0 5.9371 0.1887 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      306 "306         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      306 "306         "  110.00 " 3" : #9 mva=100 7.8964 0.05 0.6507 0.0518 4.68347 0 2.3386 2.2176 0.2791 0.6213 0.2018 0.1508 0.1805 4.2053 0 0 0
esac1a      306 "306         "  110.00 " 3" : #9 0 0 0 750 0.02 10.7536 -10.7536 0.8243 0.0235 1 0.2 0.4 1 3.6539 0.2651 4.8719 2.3861 9 -9 0
ieeeg1      306 "306         "  110.00 " 3" : #9 20 0 0 0.15 0.1 -0.1 0.6194 0 0.1743 0.305 0 8.8978 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      306 "306         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      306 "306         "  110.00 " 4" : #9 mva=100 5.6251 0.0329 1.4054 0.0578 5.68015 0 2.2302 2.1165 0.2168 0.6397 0.1581 0.1169 0.0519 1.3778 0 0 0
esac6a      306 "306         "  110.00 " 4" : #9 0.02 485.573 19.8731 3 0.2449 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 0 10 0.225 22.5 1 3.2884 0.0027 4.3845 0.0179 0
ieeeg1      306 "306         "  110.00 " 4" : #9 20 0.2841 0 0.5 0.1 -0.1 1.3117 0 0.2036 1 0 10 0.257 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      306 "306         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      306 "306         "  110.00 " 5" : #9 mva=100 8.7335 0.0393 0.7495 0.0735 5.2797 0 1.0663 1.0317 0.2124 0.3284 0.155 0.1145 0.0678 1.7255 0 0 0
ieeet1      306 "306         "  110.00 " 5" : #9 0 25 0.2 1 -1 0 0.5207 0.0999 1 0 2.9286 0.3693 3.9048 0.6625 0
ieeeg1      306 "306         "  110.00 " 5" : #9 20 0 0 0.1 0.2154 -0.2154 0.7173 0 0.2798 0.3277 0 4.9696 0 0 0.4 0.3452 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      306 "306         "  110.00 " 5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      307 "307         "  110.00 " 1" : #9 mva=100 7.6184 0.0428 1.3675 0.0701 1.31072 0 1.8004 1.7159 0.2343 0.5163 0.1704 0.1264 0.1894 4.4019 0 0 0
esst4b      307 "307         "  110.00 " 1" : #9 0 24.5271 0.0345 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0708 0 5.5579 999
ieeeg1      307 "307         "  110.00 " 1" : #9 10 0 0 0.1 0.4087 -0.4087 1.1679 0 0.2232 0.3032 0 0 0.3024 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      307 "307         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      307 "307         "  110.00 " 2" : #9 mva=100 4.8829 0.0471 0.5491 0.057 3.65064 0 1.6283 1.5556 0.3656 0.6827 0.2624 0.1979 0.0258 0.8027 0 0 0
esac1a      307 "307         "  110.00 " 2" : #9 0 0 0 750 0.02 19.1047 -19.1047 0.8419 0.0228 1 0.2 1 1 3.0634 0.0291 4.0846 0.2615 9 -9 0
ieeeg1      307 "307         "  110.00 " 2" : #9 20 0.3 0 0.15 0.1 -0.1 0.9347 0 0.4217 0.3451 0 2.4704 0.1595 0 0.4 0.4266 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      307 "307         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      308 "308         "  110.00 " 1" : #9 mva=100 6.4487 0.0282 0.9076 0.0714 2.55883 0 1.9557 1.8607 0.2211 0.6351 0.1612 0.1193 0.1664 3.8946 0 0 0
esac6a      308 "308         "  110.00 " 1" : #9 0.02 581.875 21.1289 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 1 0 0 1 4.3279 0.0577 5.7705 0.385 0
ieeeg1      308 "308         "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 0.7721 0 0.4343 0.2945 0 7.746 0.2891 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      308 "308         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      308 "308         "  110.00 " 2" : #9 mva=100 6.7582 0.0586 0.8072 0.0435 4.00937 0 1.3803 1.3244 0.2645 0.3153 0.1915 0.1429 0.0251 0.7873 0 0 0
esac1a      308 "308         "  110.00 " 2" : #9 0.02 0.02 0 750 0.02 50 -50 1.1772 0.0123 1 0.2 1 1 4.3311 0.031 5.7749 0.2793 9 -9 0
ieeeg1      308 "308         "  110.00 " 2" : #9 10 0.3 0 0.3 1 -1 1.217 0 0.23 1 0 10 0.3146 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      308 "308         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      310 "310         "  110.00 " 1" : #9 mva=100 5.2315 0.0531 1.0527 0.0548 2.9834 0 1.8779 1.7882 0.2465 0.6924 0.1789 0.1331 0.1121 2.7004 0 0 0
ieeet1      310 "310         "  110.00 " 1" : #9 0.06 400 0.2 1 -1 0 0.6171 0.0669 0.35 0 3.4085 0.1155 4.5446 0.3777 0
ieeeg1      310 "310         "  110.00 " 1" : #9 20 0.3 0 0.3 0.1 -0.1 0.563 0 0.313 0.2902 0 3.702 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      310 "310         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      310 "310         "  110.00 " 2" : #9 mva=100 9.4795 0.03 0.8601 0.0719 2.60667 0 2.3534 2.2314 0.3843 0.3742 0.2755 0.2081 0.0648 1.6595 0 0 0
exac1       310 "310         "  110.00 " 2" : #9 0.005 0 0 2876 0.1 10.3179 -10.3179 0.7662 0.08 1 0.2923 0.5 1 2.1401 0.0772 2.8535 0.386 10.3179 -10.3179
ieeeg1      310 "310         "  110.00 " 2" : #9 25 0.2084 0 0.2 0.1 -0.1 1.0076 0 0.2075 1 0 1.4016 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      310 "310         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      311 "311         "  110.00 " 1" : #9 mva=100 6.4835 0.0428 1.4241 0.04 2.85323 0 2.3722 2.2489 0.4034 0.6007 0.2889 0.2185 0.1354 3.2126 0 0 0
esac1a      311 "311         "  110.00 " 1" : #9 0 0 0 235.448 0.02 50 -50 0.8934 0.0188 1 0.2 0.4 1 3.6162 0.1673 4.8216 1.5053 9 -9 0
ieeeg1      311 "311         "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.5459 0 0.1673 1 0 8.7788 0.1813 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      311 "311         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      319 "319         "  110.00 " 1" : #9 mva=100 5.8781 0.0482 0.7306 0.0409 5.22224 0 2.1455 2.0376 0.3398 0.4368 0.2443 0.1839 0.1004 2.4437 0 0 0
ieeet1      319 "319         "  110.00 " 1" : #9 0 25 0.046 1 -1 0 0.5 0.0865 1 0 1.6705 0.0268 2.2273 0.2781 0
ieeeg1      319 "319         "  110.00 " 1" : #9 20 0.3 0 0.2 0.1 -0.1 1.2077 0 0.3841 1 0 1.6664 0 0 0.4 0.4855 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      319 "319         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      345 "345         "  110.00 " 1" : #9 mva=100 6.9627 0.0522 1.0022 0.0724 4.81572 0 1.9406 1.8466 0.1828 0.7667 0.1343 0.0984 0.0396 1.1054 0 0 0
ieeet1      345 "345         "  110.00 " 1" : #9 0.06 400 0.2 7 -7 0 0.5 0.0992 1 0 3.1965 0.0129 4.262 0.2625 0
ieeeg1      345 "345         "  110.00 " 1" : #9 15.0374 0 0 0.15 0.1528 -0.1528 0.5303 0 0.108 0.2889 0 7.6308 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      345 "345         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      362 "362         "  110.00 " 1" : #9 mva=100 6.4681 0.0598 0.7478 0.0463 3.98765 0 2.2718 2.1553 0.3128 0.6429 0.2254 0.1691 0.1347 3.1985 0 0 0
ieeet1      362 "362         "  110.00 " 1" : #9 0.06 400 0.2 1 -1 0 0.7428 0.08 1 0 3.0403 0.3994 4.0537 0.6963 0
ieeeg1      362 "362         "  110.00 " 1" : #9 16.3787 0 0 0.5 2 -2 0.6141 0 0.1153 0.2595 0 7.3278 0.3729 0 0.5 0.3385 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      362 "362         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      363 "363         "  110.00 " 1" : #9 mva=100 8.4208 0.0377 0.628 0.064 4.81895 0 2.3452 2.2238 0.2483 0.3771 0.1802 0.1341 0.1205 2.8858 0 0 0
exac1       363 "363         "  110.00 " 1" : #9 0 0 0 400 0.02 7.4972 -7.4972 1.1 0.08 1 0.249 0.5 1 4.8842 0.025 6.5123 0.1249 7.4972 -7.4972
ieeeg1      363 "363         "  110.00 " 1" : #9 10 0.3 0 0.2 0.1 -0.1 0.76 0 0.3909 0.3466 0 1.0687 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      363 "363         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      364 "364         "  110.00 " 1" : #9 mva=100 6.1794 0.041 1.2903 0.0678 2.22373 0 1.1317 1.0926 0.1919 0.3341 0.1406 0.1033 0.0821 2.0401 0 0 0
exac1       364 "364         "  110.00 " 1" : #9 0 0 0 400 0.02 8.3097 -8.3097 0.3635 0.035 1 0.2067 0.5 1 4.9984 0.0783 6.6645 0.3915 8.3097 -8.3097
ieeeg1      364 "364         "  110.00 " 1" : #9 12.0657 0.2 0 0.2 0.1 -0.1 0.7831 0 0.2797 1 0 10 0.3999 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      364 "364         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      364 "364         "  110.00 " 2" : #9 mva=100 8.7638 0.0285 1.0232 0.0433 1.21475 0 1.2569 1.2093 0.1578 0.4828 0.1168 0.0848 0.1711 4 0 0 0
ieeet1      364 "364         "  110.00 " 2" : #9 0.06 25 0.2 1 -1 0 0.3287 0.1026 0.35 0 2.3788 0.1755 3.1718 0.445 0
ieeeg1      364 "364         "  110.00 " 2" : #9 20 0 0 0.1 0.4642 -0.4642 0.6096 0 0.3295 0.2818 0 10 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      364 "364         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      365 "365         "  110.00 " 1" : #9 mva=100 9.7947 0.0408 0.7531 0.0616 1.75313 0 1.2059 1.1618 0.1603 0.2227 0.1185 0.0861 0.1542 3.6272 0 0 0
esst4b      365 "365         "  110.00 " 1" : #9 0 1.9782 5.4967 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.105 0 7.5643 999
ieeeg1      365 "365         "  110.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 1.0703 0 0.3902 0.2553 0 6.4558 0.7797 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      365 "365         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      365 "365         "  110.00 " 2" : #9 mva=100 5.7742 0.0223 1.2722 0.0508 4.19309 0 1.3178 1.2662 0.2572 0.2505 0.1864 0.1389 0.0679 1.7291 0 0 0
esst4b      365 "365         "  110.00 " 2" : #9 0 40.1945 5.8657 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0611 0 5.4897 999
ieeeg1      365 "365         "  110.00 " 2" : #9 10.9146 0 0 0.5 0.1 -0.1 0.7039 0 0.1827 0.3281 0 5.8773 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      365 "365         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      368 "368         "  110.00 " 1" : #9 mva=100 8.6895 0.0317 0.7112 0.0486 3.03029 0 1.5724 1.5034 0.1426 0.2487 0.1061 0.0765 0.0498 1.3314 0 0 0
esac6a      368 "368         "  110.00 " 1" : #9 0 595.229 14.4399 3 0.2415 0.9 100 -100 100 -100 1 0 0.25 1 100 10 0.225 22.5 1 3.8308 0.0391 5.1077 0.2604 0
ieeeg1      368 "368         "  110.00 " 1" : #9 20 0 0 0.1 0.3227 -0.3227 0.9993 0 0.1979 0.2977 0 5.5619 0.5096 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      368 "368         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      382 "Ostroleka   "  110.00 " 1" : #9 mva=100 6.4853 0.0353 1.053 0.0446 2.55266 0 1.505 1.4406 0.2173 0.3641 0.1585 0.1172 0.1665 3.8975 0 0 0
esac6a      382 "Ostroleka   "  110.00 " 1" : #9 0 460.186 22.4669 3 0.1815 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 100 0 0 1 4.8719 0.0511 6.4959 0.3404 0
ieeeg1      382 "Ostroleka   "  110.00 " 1" : #9 11.1611 0.2 0 0.2 0.1 -0.1 0.7485 0 0.2552 0.3092 0 10 0.2829 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      382 "Ostroleka   "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      382 "Ostroleka   "  110.00 " 2" : #9 mva=100 4.0028 0.0385 1.1469 0.0542 2.21032 0 1.5293 1.4632 0.2958 0.5136 0.2135 0.1599 0.0224 0.7278 0 0 0
esac6a      382 "Ostroleka   "  110.00 " 2" : #9 0.02 460.133 22.4096 3 0.2019 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 100 0 0 1 3.2962 0.0659 4.395 0.4392 0
ieeeg1      382 "Ostroleka   "  110.00 " 2" : #9 16.9628 0.2 0 0.3 0.3833 -0.3833 0.638 0 0.2848 1 0 0 0.4 0 0.4 0.3611 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      382 "Ostroleka   "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      382 "Ostroleka   "  110.00 " 3" : #9 mva=100 5.606 0.041 1.4417 0.0705 2.68205 0 1.1346 1.0954 0.2115 0.2761 0.1544 0.114 0.1675 3.9202 0 0 0
esac1a      382 "Ostroleka   "  110.00 " 3" : #9 0 0 0 228.386 0.02 50 -50 0.9827 0.0172 1 0.2 1 1 1.6162 0.2635 2.1549 2.3716 9 -9 0
ieeeg1      382 "Ostroleka   "  110.00 " 3" : #9 20 0.2 0 0.1 0.1 -0.1 1.0377 0 0.1572 0.3258 0 5.2733 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      382 "Ostroleka   "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      383 "Ostroleka   "  110.00 " 1" : #9 mva=100 7.7432 0.0412 0.5603 0.0521 2.15627 0 1.7563 1.6748 0.2863 0.4665 0.2068 0.1547 0.1253 2.9916 0 0 0
ieeet1      383 "Ostroleka   "  110.00 " 1" : #9 0.06 400 0.0275 1 -1 0 0.5 0.1081 1 0 2.4548 0.0152 3.2731 0.2651 0
ieeeg1      383 "Ostroleka   "  110.00 " 1" : #9 20 0.3 0 0.3 0.1516 -0.1516 1.0656 0 0.2693 0.2654 0 9.4717 0.199 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      383 "Ostroleka   "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      383 "Ostroleka   "  110.00 " 2" : #9 mva=100 8.8417 0.0413 0.7784 0.06 4.44345 0 1.1165 1.0785 0.1469 0.2628 0.1091 0.0789 0.1634 3.8287 0 0 0
ieeet1      383 "Ostroleka   "  110.00 " 2" : #9 0.06 400 0.0496 1 -1 0 0.7634 0.037 1 0 4.3955 0.1868 5.8607 0.4577 0
ieeeg1      383 "Ostroleka   "  110.00 " 2" : #9 20 0 0 0.3 0.1 -0.1 1.0377 0 0.2658 1 0 8.0846 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      383 "Ostroleka   "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      386 "386         "  110.00 " 1" : #9 mva=100 6.9196 0.0273 1.2224 0.0629 3.79481 0 1.0864 1.0504 0.117 0.3169 0.0882 0.0626 0.0994 2.4212 0 0 0
esac1a      386 "386         "  110.00 " 1" : #9 0 0 0 371.113 0.02 12.2686 -12.2686 1.003 0.0195 1 0.2 0.4 1 5.5212 0.398 7.3616 3.5821 9 -9 0
ieeeg1      386 "386         "  110.00 " 1" : #9 20 0 0 0.5 0.1039 -0.1039 1.3638 0 0.2488 0.3361 0 7.8978 0.4982 0 0.4 0.4712 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      386 "386         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      395 "395         "  110.00 " 1" : #9 mva=100 4.4426 0.0564 1.1976 0.0594 2.98682 0 1.2333 1.1873 0.1175 0.2241 0.0886 0.0629 0.1148 2.7602 0 0 0
esst4b      395 "395         "  110.00 " 1" : #9 0 1.3997 6.5761 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0747 0 6.921 999
ieeeg1      395 "395         "  110.00 " 1" : #9 20 0.2 0 0.1 1 -1 0.6925 0 0.133 0.3308 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      395 "395         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      421 "421         "  110.00 " 1" : #9 mva=100 7.1313 0.024 0.8158 0.0655 4.17341 0 1.54 1.4732 0.2204 0.2018 0.1607 0.1189 0.1018 2.474 0 0 0
exac1       421 "421         "  110.00 " 1" : #9 0.005 0 0 400 0.02 10.898 -10.898 0.3282 0.08 1 0.2527 0.5 1 4.145 0.0905 5.5267 0.4524 10.898 -10.898
ieeeg1      421 "421         "  110.00 " 1" : #9 20 0 0 0.1 2 -2 0.9605 0 0.4386 0.2583 0 8.6512 0.2396 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      421 "421         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      426 "426         "  110.00 " 1" : #9 mva=100 8.3333 0.0251 1.3686 0.0467 1.36477 0 1.9993 1.9013 0.3431 0.5732 0.2466 0.1856 0.1325 3.149 0 0 0
exac1       426 "426         "  110.00 " 1" : #9 0.005 0 0 400 0.02 10.7081 -10.7081 1.1 0.035 1 0.2123 0.5 1 2.956 0.0373 3.9413 0.1865 10.7081 -10.7081
ieeeg1      426 "426         "  110.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 0.8869 0 0.3629 1 0 10 0.1236 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      426 "426         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      431 "431         "  110.00 " 1" : #9 mva=100 7.6541 0.0381 0.6367 0.0506 5.07131 0 1.411 1.353 0.136 0.5516 0.1015 0.0729 0.1268 3.0256 0 0 0
exac1       431 "431         "  110.00 " 1" : #9 0 0 0 400 0.02 8.3791 -8.3791 1.1 0.035 1 0.2715 0.5 1 4.8699 0.0008 6.4932 0.004 8.3791 -8.3791
ieeeg1      431 "431         "  110.00 " 1" : #9 20 0 0 0.1 0.2921 -0.2921 1.1116 0 0.1656 1 0 0 0.3138 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      431 "431         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      440 "440         "  110.00 " 1" : #9 mva=100 4.3413 0.0378 1.125 0.0662 1.40755 0 2.109 2.0036 0.3566 0.4847 0.2561 0.193 0.0605 1.5666 0 0 0
esac6a      440 "440         "  110.00 " 1" : #9 0 501.041 14.0457 3 0.23 0.9 100 -100 100 -100 3.215 0 0.25 1 100 1 0.225 22.5 1 3.4469 0.1375 4.5958 0.9169 0
ieeeg1      440 "440         "  110.00 " 1" : #9 10 0.2734 0 0.1 0.1 -0.1 1.1467 0 0.385 0.3246 0 2.6442 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      440 "440         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      447 "447         "  110.00 " 1" : #9 mva=100 9.3417 0.0566 1.247 0.058 4.81918 0 1.2529 1.2056 0.1955 0.4237 0.1432 0.1053 0.14 3.3148 0 0 0
ieeet1      447 "447         "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5237 0.08 1 0 4.0629 0.495 5.4172 0.8037 0
ieeeg1      447 "447         "  110.00 " 1" : #9 19.1218 0.3 0 0.1 0.2496 -0.2496 0.683 0 0.3359 0.3191 0 1.5444 0.1592 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      447 "447         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      447 "447         "  110.00 " 2" : #9 mva=100 9.4907 0.0333 0.6762 0.0561 3.22021 0 1.1889 1.146 0.1931 0.4195 0.1415 0.104 0.0372 1.0544 0 0 0
ieeet1      447 "447         "  110.00 " 2" : #9 0 25 0.2 1 -1 0 0.5 0.08 0.35 0 3.5202 0.0273 4.6936 0.2786 0
ieeeg1      447 "447         "  110.00 " 2" : #9 19.444 0 0 0.2 2 -2 0.6238 0 0.2376 0.2529 0 10 0.3091 0 0.4 0.5497 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      447 "447         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      449 "449         "  110.00 " 1" : #9 mva=100 7.4379 0.046 0.813 0.0587 3.44675 0 1.749 1.668 0.2924 0.4357 0.2111 0.1581 0.0759 1.9047 0 0 0
esac6a      449 "449         "  110.00 " 1" : #9 0 552.154 21.4295 3 0.0868 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 5.6042 0.1283 7.4722 0.8554 0
ieeeg1      449 "449         "  110.00 " 1" : #9 20 0.2499 0 0.2 2 -2 0.9644 0 0.403 0.3074 0 0 0.2196 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      449 "449         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      463 "463         "  110.00 " 1" : #9 mva=100 5.3138 0.0299 1.1065 0.0516 1.5483 0 2.3121 2.1929 0.3473 0.2386 0.2495 0.1879 0.1746 4.0758 0 0 0
esst4b      463 "463         "  110.00 " 1" : #9 0 51.6089 5.5238 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0462 0 8.1229 999
ieeeg1      463 "463         "  110.00 " 1" : #9 13.931 0.2259 0 0.5 0.1 -0.1 0.6798 0 0.2898 1 0 4.0391 0.6854 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      463 "463         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      482 "482         "  110.00 " 1" : #9 mva=100 5.803 0.0409 1.2745 0.0693 5.42791 0 2.2716 2.1551 0.3424 0.7626 0.2461 0.1852 0.0774 1.9376 0 0 0
esst4b      482 "482         "  110.00 " 1" : #9 0 26.1072 4.0816 0.01 1 -1 1 0 4.6 -4.6 0 6.3592 0 0 0.1148 0 8.3071 999
ieeeg1      482 "482         "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.867 0 0.1668 0.3296 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      482 "482         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      490 "490         "  110.00 " 1" : #9 mva=100 6.5122 0.0484 1.2333 0.0629 5.36472 0 1.8429 1.7556 0.2614 0.205 0.1894 0.1412 0.1578 3.7057 0 0 0
esst4b      490 "490         "  110.00 " 1" : #9 0 24.8273 6.2341 0.01 6 -6 1 0 1 -1 0 5.2081 0 0 0.0843 0 8.0657 999
ieeeg1      490 "490         "  110.00 " 1" : #9 10 0 0 0.2 0.1 -0.1 1.7907 0 0.3141 0.274 0 0 0.1983 0 0.5 0.5655 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      490 "490         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      522 "522         "  110.00 " 1" : #9 mva=100 4.4112 0.0523 0.9266 0.0797 2.1906 0 2.1311 2.0242 0.195 0.3188 0.1428 0.105 0.0338 0.979 0 0 0
ieeet1      522 "522         "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 2.6113 0.1034 3.4818 0.364 0
ieeeg1      522 "522         "  110.00 " 1" : #9 18.0618 0.2 0 0.15 0.1 -0.1 1.456 0 0.1012 0.2514 0 2.0494 0.1185 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      522 "522         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      533 "533         "  110.00 " 1" : #9 mva=100 6.6582 0.0258 1.3554 0.0649 5.41656 0 1.991 1.8936 0.417 0.652 0.2984 0.2259 0.0416 1.151 0 0 0
esst4b      533 "533         "  110.00 " 1" : #9 0 0.6537 2.4082 0.01 6 -6 1 0 1 -1 0 5.916 0 0 0.0472 0 5.0458 999
ieeeg1      533 "533         "  110.00 " 1" : #9 25 0.3 0 0.1 0.2057 -0.2057 0.7387 0 0.1287 1 0 0 0.5978 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      533 "533         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      534 "534         "  110.00 " 1" : #9 mva=100 4.1453 0.0436 0.5292 0.0636 2.76598 0 1.4117 1.3536 0.1659 0.2265 0.1225 0.0892 0.0625 1.6099 0 0 0
esac1a      534 "534         "  110.00 " 1" : #9 0 0 0 220.113 0.02 17.8645 -17.8645 0.9084 0.0151 1 0.2 1 1 3.6509 0.377 4.8678 3.3933 9 -9 0
ieeeg1      534 "534         "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 0.7425 0 0.4652 0.3079 0 10 0.3899 0 0.4 0.4953 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      534 "534         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      534 "534         "  110.00 " 2" : #9 mva=100 4.126 0.0538 1.3335 0.0545 4.1602 0 2.061 1.9588 0.3962 0.7615 0.2838 0.2145 0.063 1.6208 0 0 0
esac6a      534 "534         "  110.00 " 2" : #9 0.02 539.334 21.267 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 4.4086 0.1408 5.8781 0.9388 0
ieeeg1      534 "534         "  110.00 " 2" : #9 18.5752 0.2442 0 0.1 1 -1 0.8699 0 0.3326 0.3072 0 8.6672 0.4 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      534 "534         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      534 "534         "  110.00 " 3" : #9 mva=100 7.0539 0.0232 1.1995 0.0597 2.20936 0 2.0519 1.9504 0.4493 0.3978 0.321 0.2434 0.0224 0.7268 0 0 0
esst4b      534 "534         "  110.00 " 3" : #9 0 29.9854 3.6459 0.01 1 -1 1 0 4.6 -4.6 0 5.2662 0 0 0.1115 0 6.157 999
ieeeg1      534 "534         "  110.00 " 3" : #9 10 0 0 0.1 1 -1 0.5295 0 0.4975 0.2917 0 0 0.2396 0 0.5 0.3675 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      534 "534         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      534 "534         "  110.00 " 4" : #9 mva=100 9.3441 0.0357 0.7851 0.0548 2.87139 0 1.2746 1.2258 0.2342 0.2399 0.1703 0.1264 0.0734 1.8496 0 0 0
ieeet1      534 "534         "  110.00 " 4" : #9 0.06 25 0.0245 1 -1 0 0.9239 0.1105 0.35 0 3.9447 0.06 5.2596 0.3153 0
ieeeg1      534 "534         "  110.00 " 4" : #9 20 0 0 0.1 0.1 -0.1 0.9942 0 0.1083 0.3209 0 9.7563 0 0 0.5 0.5728 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      534 "534         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      534 "534         "  110.00 " 5" : #9 mva=100 9.6039 0.0383 0.8179 0.0733 3.87654 0 1.3128 1.2615 0.2755 0.2827 0.1992 0.1488 0.1726 4.0319 0 0 0
exac1       534 "534         "  110.00 " 5" : #9 0 0 0 400 0.02 11.1736 -11.1736 1.1 0.035 1 0.2453 0.5 1 1.6113 0.0302 2.1484 0.151 11.1736 -11.1736
ieeeg1      534 "534         "  110.00 " 5" : #9 20 0 0 0.15 0.2373 -0.2373 1.9244 0 0.4586 0.2756 0 10 0.2746 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      534 "534         "  110.00 " 5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      535 "535         "  110.00 " 1" : #9 mva=100 8.3187 0.0564 0.778 0.0472 5.39405 0 1.8017 1.7172 0.2538 0.5925 0.1841 0.1371 0.0991 2.4162 0 0 0
esst4b      535 "535         "  110.00 " 1" : #9 0 29.368 4.6343 0.01 1 -1 1 0 1 -1 0 6.9993 0 0 0.0603 0 7.0109 999
ieeeg1      535 "535         "  110.00 " 1" : #9 10 0 0 0.1 0.1 -0.1 0.6025 0 0.3404 0.2872 0 5.0139 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      535 "535         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      535 "535         "  110.00 " 2" : #9 mva=100 6.6936 0.0423 1.4533 0.0602 3.45094 0 1.4418 1.3817 0.2587 0.5309 0.1875 0.1397 0.0424 1.1688 0 0 0
exac1       535 "535         "  110.00 " 2" : #9 0 0 0 400 0.02 7.249 -7.249 0.4896 0.035 1 0.2764 0.5 1 3.8632 0.0856 5.1509 0.4281 7.249 -7.249
ieeeg1      535 "535         "  110.00 " 2" : #9 20 0.2 0 0.2 0.1 -0.1 0.5129 0 0.3367 0.3193 0 9.9873 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      535 "535         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      535 "535         "  110.00 " 3" : #9 mva=100 7.7291 0.0555 1.2908 0.0406 4.21514 0 2.4547 2.3258 0.3007 0.2177 0.2169 0.1626 0.1021 2.4808 0 0 0
ieeet1      535 "535         "  110.00 " 3" : #9 0.02 400 0.0599 7 -7 0 0.8255 0.08 1 0 4.1316 0.0013 5.5088 0.2494 0
ieeeg1      535 "535         "  110.00 " 3" : #9 20 0 0 0.15 2 -2 0.5169 0 0.1957 0.3444 0 9.8155 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      535 "535         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      535 "535         "  110.00 " 4" : #9 mva=100 9.8605 0.0345 1.1739 0.0631 3.60344 0 1.7027 1.6249 0.1701 0.5659 0.1254 0.0915 0.1323 3.145 0 0 0
esst4b      535 "535         "  110.00 " 4" : #9 0 0.1374 1.2265 0.01 1 -1 1 0 1 -1 0 1 0 0 0.1145 0 7.1052 999
ieeeg1      535 "535         "  110.00 " 4" : #9 20 0.2 0 0.2 2 -2 1.0647 0 0.3553 0.2635 0 0.3509 0.5326 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      535 "535         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      549 "549         "  110.00 " 1" : #9 mva=100 6.7342 0.0494 0.922 0.0717 5.03479 0 2.3856 2.2614 0.3851 0.5007 0.2761 0.2085 0.1249 2.9838 0 0 0
esst4b      549 "549         "  110.00 " 1" : #9 0 28.7181 2.5032 0.01 6 -6 1 0 4.6 -4.6 0 5.7673 0 0 0.1245 0 8.6796 999
ieeeg1      549 "549         "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 0.6981 0 0.3684 0.2779 0 0 0 0 0.4 0.4743 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      549 "549         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      557 "557         "  110.00 " 1" : #9 mva=100 9.5112 0.0336 1.3983 0.0699 2.52215 0 1.5596 1.4915 0.3345 0.4312 0.2406 0.181 0.1656 3.8771 0 0 0
exac1       557 "557         "  110.00 " 1" : #9 0 0 0 400 0.02 10.2334 -10.2334 1.1 0.08 1 0.2153 0.5 1 4.1488 0.0278 5.5317 0.1391 10.2334 -10.2334
ieeeg1      557 "557         "  110.00 " 1" : #9 16.9316 0 0 0.5 0.2169 -0.2169 1.1698 0 0.4901 0.3264 0 8.0363 0.1699 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      557 "557         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      557 "557         "  110.00 " 2" : #9 mva=100 6.8992 0.0205 1.1425 0.0633 4.21854 0 1.4017 1.3443 0.1381 0.4832 0.103 0.0741 0.1682 3.9348 0 0 0
esac6a      557 "557         "  110.00 " 2" : #9 0.02 502.005 24.0658 3 0.2022 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 4.5863 0.086 6.115 0.5735 0
ieeeg1      557 "557         "  110.00 " 2" : #9 20 0.2 0 0.2 0.2437 -0.2437 1.1737 0 0.2521 0.2691 0 10 0.2201 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      557 "557         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      557 "557         "  110.00 " 3" : #9 mva=100 6.3875 0.0563 1.2443 0.0522 2.89996 0 1.2201 1.1751 0.2152 0.3466 0.157 0.116 0.0843 2.0906 0 0 0
esac1a      557 "557         "  110.00 " 3" : #9 0 0 0 324.537 0.1 50 -50 1.1919 0.0148 1 0.2 0.4 1 2.2936 0.0821 3.0581 0.7389 9 -9 0
ieeeg1      557 "557         "  110.00 " 3" : #9 20 0 0 0.1 0.4389 -0.4389 0.9856 0 0.4354 0.268 0 10 0.2454 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      557 "557         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      557 "557         "  110.00 " 4" : #9 mva=100 6.5185 0.0591 1.498 0.0719 4.95522 0 1.7742 1.6916 0.2155 0.6749 0.1572 0.1162 0.0678 1.7259 0 0 0
ieeet1      557 "557         "  110.00 " 4" : #9 0 25 0.2 7 -7 0 0.5 0.08 1 0 3.5729 0.1033 4.7639 0.364 0
ieeeg1      557 "557         "  110.00 " 4" : #9 25 0.2 0 0.1 2 -2 0.5273 0 0.4105 0.3235 0 1.7252 0.2573 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      557 "557         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      557 "557         "  110.00 " 5" : #9 mva=100 8.1794 0.0374 1.0689 0.042 3.88867 0 2.0793 1.9759 0.2517 0.4792 0.1826 0.1359 0.0717 1.8116 0 0 0
ieeet1      557 "557         "  110.00 " 5" : #9 0 400 0.0228 7 -7 0 0.5094 0.08 1 0 2.9665 0.1989 3.9553 0.4712 0
ieeeg1      557 "557         "  110.00 " 5" : #9 25 0.2 0 0.15 2 -2 0.9371 0 0.1632 0.2691 0 5.163 0.7858 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      557 "557         "  110.00 " 5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      558 "558         "  110.00 " 1" : #9 mva=100 6.4949 0.0324 0.5103 0.0702 5.82505 0 1.9082 1.8165 0.4226 0.3426 0.3023 0.2289 0.0631 1.6242 0 0 0
ieeet1      558 "558         "  110.00 " 1" : #9 0 25 0.0391 1 -1 0 0.5054 0.0342 1 0 3.6098 0.2488 4.8131 0.5272 0
ieeeg1      558 "558         "  110.00 " 1" : #9 20 0.2 0 0.1 0.4547 -0.4547 0.7223 0 0.4145 1 0 8.4448 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      558 "558         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      558 "558         "  110.00 " 2" : #9 mva=100 8.7034 0.0316 0.9001 0.0582 5.53587 0 1.9806 1.8839 0.4454 0.2094 0.3183 0.2413 0.0387 1.0875 0 0 0
esac6a      558 "558         "  110.00 " 2" : #9 0.02 538.103 12.4196 3 0.23 0.9 100 -100 100 -100 1 0 0 0 100 10 0 0 1 5.9735 0.0171 7.9647 0.1141 0
ieeeg1      558 "558         "  110.00 " 2" : #9 20 0 0 0.1 0.1 -0.1 0.6212 0 0.418 0.3346 0 7.6101 0 0 0.4 0.5635 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      558 "558         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      558 "558         "  110.00 " 3" : #9 mva=100 7.7909 0.0378 1.1798 0.0796 2.74894 0 1.6213 1.549 0.3384 0.2478 0.2433 0.1831 0.0538 1.4187 0 0 0
esac1a      558 "558         "  110.00 " 3" : #9 0 0.02 0 750 0.02 14.1059 -14.1059 1.0813 0.0238 1 0.2 0.4 1 2.3099 0.0968 3.0799 0.8713 9 -9 0
ieeeg1      558 "558         "  110.00 " 3" : #9 18.0614 0 0 0.1 0.1 -0.1 1.6591 0 0.2174 0.2652 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      558 "558         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      558 "558         "  110.00 " 4" : #9 mva=100 4.4923 0.021 0.7617 0.0422 2.7897 0 2.2178 2.105 0.5039 0.4164 0.3593 0.2732 0.0337 0.9756 0 0 0
esac6a      558 "558         "  110.00 " 4" : #9 0.02 496.786 23.5816 5 0.23 0.9 100 -100 100 -100 1 0 0.25 1 0 10 0.225 22.5 1 5.2807 0.0571 7.0409 0.3805 0
ieeeg1      558 "558         "  110.00 " 4" : #9 25 0.2018 0 0.15 0.4366 -0.4366 0.696 0 0.3627 0.2887 0 0.6722 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      558 "558         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      569 "569         "  110.00 " 1" : #9 mva=100 9.2201 0.0559 0.7847 0.061 1.16159 0 1.4293 1.37 0.2722 0.2637 0.1969 0.147 0.1648 3.8612 0 0 0
esac6a      569 "569         "  110.00 " 1" : #9 0.02 570.144 14.3765 3 0.1598 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 100 0 0 1 3.6046 0.084 4.8062 0.56 0
ieeeg1      569 "569         "  110.00 " 1" : #9 20 0.2 0 0.3 1 -1 0.801 0 0.4986 0.2724 0 8.0534 0.112 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      569 "569         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      581 "581         "  110.00 " 1" : #9 mva=100 5.6617 0.056 0.9428 0.0614 1.0095 0 1.2227 1.1775 0.1895 0.3388 0.139 0.102 0.0999 2.4335 0 0 0
esac6a      581 "581         "  110.00 " 1" : #9 0.02 441.452 20.5684 2 0.1562 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 100 0 0 1 4.2647 0.0285 5.6863 0.1899 0
ieeeg1      581 "581         "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 0.9153 0 0.3129 0.3047 0 2.507 0 0 0.4 0.5221 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      581 "581         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      594 "594         "  110.00 " 1" : #9 mva=100 5.0819 0.0564 0.5326 0.0797 4.46887 0 2.4068 2.2812 0.4046 0.7137 0.2897 0.2191 0.0721 1.8205 0 0 0
ieeet1      594 "594         "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.791 0.11 0.35 0 2.8696 0.1673 3.8261 0.4358 0
ieeeg1      594 "594         "  110.00 " 1" : #9 20 0 0 0.2 2 -2 1.0047 0 0.3777 1 0 1.2662 0.278 0 0.4 0.5462 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      594 "594         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      601 "601         "  110.00 " 1" : #9 mva=100 5.1247 0.0571 1.0893 0.0743 1.33667 0 1.4984 1.4344 0.2531 0.6278 0.1836 0.1367 0.1917 4.4525 0 0 0
esst4b      601 "601         "  110.00 " 1" : #9 0 21.2089 1.2169 0.01 1 -1 1 0 1 -1 0 5.7375 0 0 0.0485 0 5.8493 999
ieeeg1      601 "601         "  110.00 " 1" : #9 20 0.2 0 0.1 0.1076 -0.1076 0.7841 0 0.4569 1 0 1.6858 0.1908 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      601 "601         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      622 "622         "  110.00 " 1" : #9 mva=100 4.255 0.048 1.1822 0.0686 5.3818 0 1.4466 1.3862 0.2 0.3163 0.1463 0.1078 0.1432 3.386 0 0 0
ieeet1      622 "622         "  110.00 " 1" : #9 0 400 0.0214 7 -7 0 0.5027 0.0332 0.35 0 2.4222 0 3.2296 0.248 0
ieeeg1      622 "622         "  110.00 " 1" : #9 10.3014 0 0 0.1 0.1 -0.1 1.1412 0 0.2336 0.3108 0 0 0.5008 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      622 "622         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      622 "622         "  110.00 " 2" : #9 mva=100 8.7755 0.0563 0.8265 0.0754 4.36755 0 1.9195 1.8269 0.3624 0.473 0.2601 0.1961 0.0226 0.733 0 0 0
exac1       622 "622         "  110.00 " 2" : #9 0 0 0 400 0.02 5.7093 -5.7093 1.1 0.08 1 0.2425 0.5 1 4.7428 0.0323 6.3238 0.1617 5.7093 -5.7093
ieeeg1      622 "622         "  110.00 " 2" : #9 20 0 0 0.5 0.2637 -0.2637 0.8398 0 0.1636 0.2519 0 6.478 0.4165 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      622 "622         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      626 "626         "  110.00 " 1" : #9 mva=100 7.9272 0.0254 1.3263 0.0683 4.17722 0 2.0998 1.995 0.3022 0.62 0.218 0.1634 0.0933 2.2879 0 0 0
esac6a      626 "626         "  110.00 " 1" : #9 0.02 441.34 19.5218 3 0.23 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 0 1 0.225 22.5 1 3.3263 0.1014 4.4351 0.676 0
ieeeg1      626 "626         "  110.00 " 1" : #9 20 0.2 0 0.1 0.4767 -0.4767 1.6914 0 0.1117 0.2547 0 2.5931 0.4 0 0.4 0.481 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      626 "626         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      630 "630         "  110.00 " 1" : #9 mva=100 6.0601 0.0292 1.4854 0.0508 3.55255 0 1.8091 1.7241 0.2903 0.2574 0.2096 0.1569 0.0385 1.0829 0 0 0
esst4b      630 "630         "  110.00 " 1" : #9 0 4.7129 2.6606 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0713 0 5.598 999
ieeeg1      630 "630         "  110.00 " 1" : #9 20 0.3 0 0.2 0.1 -0.1 1.0635 0 0.3524 0.2572 0 8.5848 0.1177 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      630 "630         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      631 "631         "  110.00 " 1" : #9 mva=100 9.849 0.0206 0.672 0.0723 2.26688 0 1.3808 1.3249 0.2746 0.3001 0.1986 0.1484 0.1381 3.2736 0 0 0
esac1a      631 "631         "  110.00 " 1" : #9 0 0 0 362.328 0.1 50 -50 1.0817 0.023 1 0.2 0.4 1 4.3393 0.2606 5.7858 2.3452 9 -9 0
ieeeg1      631 "631         "  110.00 " 1" : #9 10 0.2 0 0.1 0.152 -0.152 1.092 0 0.2059 0.331 0 7.6155 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      631 "631         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      655 "655         "  110.00 " 1" : #9 mva=100 4.5629 0.0476 1.4602 0.0459 3.95651 0 2.3375 2.2166 0.2675 0.7528 0.1937 0.1445 0.1002 2.4396 0 0 0
esst4b      655 "655         "  110.00 " 1" : #9 0 37.284 7.1717 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0753 0 8.2852 999
ieeeg1      655 "655         "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.9879 0 0.4052 1 0 5.8117 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      655 "655         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      660 "Kozienice   "  110.00 " 1" : #9 mva=100 8.578 0.0431 1.3204 0.0699 4.2661 0 2.383 2.259 0.5205 0.739 0.3709 0.2822 0.1401 3.3176 0 0 0
ieeet1      660 "Kozienice   "  110.00 " 1" : #9 0.02 400 0.0388 1 -1 0 0.5 0.08 1 0 4.1161 0.1148 5.4881 0.3768 0
ieeeg1      660 "Kozienice   "  110.00 " 1" : #9 25 0.2 0 0.1 1 -1 1.6142 0 0.2706 0.2825 0 0.5632 0.4693 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      660 "Kozienice   "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      661 "Kozienice   "  110.00 " 1" : #9 mva=100 9.6411 0.0251 1.0652 0.0749 1.80921 0 2.1744 2.0646 0.3575 0.7225 0.2567 0.1935 0.0571 1.4908 0 0 0
esst4b      661 "Kozienice   "  110.00 " 1" : #9 0 4.2166 7.3885 0.01 6 -6 1 0 4.6 -4.6 0 4.923 0 0 0.0463 0 6.6769 999
ieeeg1      661 "Kozienice   "  110.00 " 1" : #9 25 0.2455 0 0.3 0.3531 -0.3531 1.0354 0 0.3761 0.3405 0 1.4362 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      661 "Kozienice   "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      667 "667         "  110.00 " 1" : #9 mva=100 6.257 0.0464 0.7188 0.0601 3.58993 0 2.3857 2.2615 0.2067 0.4531 0.151 0.1114 0.1112 2.6815 0 0 0
ieeet1      667 "667         "  110.00 " 1" : #9 0.06 400 0.0536 1 -1 0 0.7006 0.0804 1 0 2.2082 0.1031 2.9443 0.3637 0
ieeeg1      667 "667         "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 0.8404 0 0.1362 0.313 0 8.253 0.3196 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      667 "667         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      671 "671         "  110.00 " 1" : #9 mva=100 5.5698 0.0519 1.4576 0.0777 3.55886 0 2.425 2.2981 0.2481 0.3315 0.18 0.1339 0.0907 2.2296 0 0 0
esac6a      671 "671         "  110.00 " 1" : #9 0.02 465.758 12.9647 3 0.1018 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 100 10 0.225 22.5 1 4.2671 0.0457 5.6894 0.3049 0
ieeeg1      671 "671         "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 0.5608 0 0.3799 0.2882 0 0 0.1419 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      671 "671         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      673 "673         "  110.00 " 1" : #9 mva=100 5.5056 0.0339 1.4887 0.0762 2.21548 0 1.4225 1.3637 0.2816 0.5084 0.2035 0.1522 0.1166 2.7998 0 0 0
esst4b      673 "673         "  110.00 " 1" : #9 0 25.5623 1.7269 0.01 6 -6 1 0 1 -1 0 4.6201 0 0 0.1143 0 7.5522 999
ieeeg1      673 "673         "  110.00 " 1" : #9 20 0 0 0.2 2 -2 0.6432 0 0.1853 0.2749 0 4.2391 0 0 0.4 0.4118 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      673 "673         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      681 "681         "  110.00 " 1" : #9 mva=100 8.4776 0.0315 0.6506 0.0737 2.20377 0 1.5107 1.4459 0.1829 0.4782 0.1344 0.0985 0.0936 2.2946 0 0 0
esac6a      681 "681         "  110.00 " 1" : #9 0.02 573.878 22.5089 2 0.0882 0.9 100 -100 100 -100 1 0 0.25 1 100 1 0.225 22.5 1 3.3253 0.0082 4.4337 0.0546 0
ieeeg1      681 "681         "  110.00 " 1" : #9 25 0 0 0.15 0.1 -0.1 1.2356 0 0.2132 0.2734 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      681 "681         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      681 "681         "  110.00 " 2" : #9 mva=100 9.098 0.0546 0.7136 0.0645 1.18036 0 2.0681 1.9655 0.2184 0.3462 0.1592 0.1178 0.0744 1.8717 0 0 0
esac1a      681 "681         "  110.00 " 2" : #9 0 0 0 750 0.02 50 -50 0.8657 0.024 1 0.2 1 1 5.9702 0.0183 7.9603 0.1649 9 -9 0
ieeeg1      681 "681         "  110.00 " 2" : #9 25 0 0 0.2 0.3128 -0.3128 1.1544 0 0.2311 1 0 10 0.3838 0 0.5 0.5667 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      681 "681         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      687 "687         "  110.00 " 1" : #9 mva=100 8.1425 0.0589 1.4621 0.0479 4.04324 0 1.2923 1.2423 0.1381 0.2495 0.103 0.0741 0.0314 0.9261 0 0 0
esac1a      687 "687         "  110.00 " 1" : #9 0.02 0.02 0 750 0.1 50 -50 0.9245 0.0191 1 0.2 0.4 1 3.4159 0.1368 4.5545 1.2313 9 -9 0
ieeeg1      687 "687         "  110.00 " 1" : #9 19.4713 0.2 0 0.2 0.1 -0.1 1.1571 0 0.3418 1 0 0 0.2604 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      687 "687         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      699 "699         "  110.00 " 1" : #9 mva=100 8.3443 0.0287 0.5503 0.0788 1.73191 0 2.1033 1.9983 0.2586 0.5318 0.1874 0.1396 0.123 2.9417 0 0 0
ieeet1      699 "699         "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.5 0.08 0.35 0 2.2546 0.0734 3.0061 0.3303 0
ieeeg1      699 "699         "  110.00 " 1" : #9 20 0.2032 0 0.1 0.3549 -0.3549 1.2184 0 0.3098 1 0 5.6035 0 0 0.4 0.4694 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      699 "699         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      702 "702         "  110.00 " 1" : #9 mva=100 4.5496 0.037 1.1503 0.0721 5.35323 0 1.0498 1.0163 0.1934 0.407 0.1417 0.1042 0.1156 2.779 0 0 0
ieeet1      702 "702         "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.2461 0.08 0.35 0 3.8377 0.0038 5.1169 0.2523 0
ieeeg1      702 "702         "  110.00 " 1" : #9 18.6557 0.3 0 0.1 2 -2 0.7183 0 0.1652 0.2954 0 6.2837 0.2784 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      702 "702         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      712 "712         "  110.00 " 1" : #9 mva=100 4.1698 0.0342 0.5204 0.0708 3.82928 0 1.1926 1.1494 0.115 0.3527 0.0868 0.0615 0.1862 4.3315 0 0 0
esac1a      712 "712         "  110.00 " 1" : #9 0 0 0 750 0.1 18.2913 -18.2913 1.0141 0.0153 1 0.2 0.4 1 1.3629 0.0048 1.8172 0.043 9 -9 0
ieeeg1      712 "712         "  110.00 " 1" : #9 25 0.2 0 0.1 0.1 -0.1 0.7238 0 0.3865 1 0 0 0.1257 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      712 "712         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      718 "718         "  110.00 " 1" : #9 mva=100 5.5671 0.0574 0.7336 0.0645 2.35333 0 2.2417 2.1273 0.2219 0.489 0.1617 0.1197 0.1823 4.2451 0 0 0
esst4b      718 "718         "  110.00 " 1" : #9 0 3.6485 2.0735 0.01 1 -1 1 0 1 -1 0 7.2896 0 0 0.119 0 8.4343 999
ieeeg1      718 "718         "  110.00 " 1" : #9 20 0.2 0 0.3 1 -1 1.0744 0 0.1657 0.3269 0 6.245 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      718 "718         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      722 "722         "  110.00 " 1" : #9 mva=100 4.151 0.0413 1.4495 0.046 5.97504 0 2.3108 2.1917 0.2356 0.2114 0.1713 0.1271 0.1305 3.1051 0 0 0
esac1a      722 "722         "  110.00 " 1" : #9 0 0.02 0 273.675 0.1 13.8731 -13.8731 0.8553 0.0161 1 0.2 1 1 4.1977 0.1695 5.5969 1.5259 9 -9 0
ieeeg1      722 "722         "  110.00 " 1" : #9 10 0 0 0.2 2 -2 1.7578 0 0.2786 0.2708 0 0.4377 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      722 "722         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      731 "731         "  110.00 " 1" : #9 mva=100 6.7243 0.0212 1.2685 0.0767 3.42229 0 2.2605 2.1448 0.458 0.5066 0.3271 0.2482 0.1648 3.8609 0 0 0
ieeet1      731 "731         "  110.00 " 1" : #9 0.06 400 0.0258 1 -1 0 0.5 0.054 1 0 1.6214 0.1291 2.1619 0.3929 0
ieeeg1      731 "731         "  110.00 " 1" : #9 12.9392 0 0 0.1 0.1 -0.1 0.5104 0 0.4957 0.3038 0 7.0265 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      731 "731         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      736 "Polaniec    "  110.00 " 1" : #9 mva=100 8.5897 0.0575 1.0273 0.0499 3.08454 0 1.7843 1.7009 0.1949 0.3794 0.1428 0.105 0.1162 2.7924 0 0 0
esst4b      736 "Polaniec    "  110.00 " 1" : #9 0 2.9619 6.5618 0.01 6 -6 1 0 4.6 -4.6 0 5.3521 0 0 0.1202 0 5.361 999
ieeeg1      736 "Polaniec    "  110.00 " 1" : #9 25 0.2 0 0.1 2 -2 1.5693 0 0.3355 0.272 0 0 0.3814 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      736 "Polaniec    "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      740 "740         "  110.00 " 1" : #9 mva=100 7.9746 0.0356 0.6458 0.0631 5.91561 0 2.0231 1.9235 0.411 0.4136 0.2942 0.2226 0.1062 2.5714 0 0 0
esst4b      740 "740         "  110.00 " 1" : #9 0 42.1756 7.9831 0.01 1 -1 1 0 1 -1 0 7.0522 0 0 0.0538 0 5.3988 999
ieeeg1      740 "740         "  110.00 " 1" : #9 20 0 0 0.2 0.1128 -0.1128 1.1385 0 0.2942 1 0 6.2062 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      740 "740         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      747 "747         "  110.00 " 1" : #9 mva=100 8.8693 0.025 0.8269 0.0642 3.91787 0 1.8185 1.7328 0.2744 0.4382 0.1984 0.1482 0.169 3.9538 0 0 0
esac6a      747 "747         "  110.00 " 1" : #9 0.02 549.291 22.7991 2 0.23 0.2 100 -100 100 -100 1 0 0 0 0 1 0 0 1 5.0595 0.1383 6.746 0.9221 0
ieeeg1      747 "747         "  110.00 " 1" : #9 20 0 0 0.5 2 -2 1.6177 0 0.2303 0.308 0 0.6479 0.3645 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      747 "747         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      759 "759         "  110.00 " 1" : #9 mva=100 5.8938 0.0368 1.0712 0.0502 2.42174 0 1.3152 1.2637 0.1988 0.4713 0.1455 0.1071 0.068 1.7319 0 0 0
esac1a      759 "759         "  110.00 " 1" : #9 0.02 0 0 212.876 0.1 50 -50 1.1734 0.0153 1 0.2 0.4 1 4.4469 0.0139 5.9293 0.1249 9 -9 0
ieeeg1      759 "759         "  110.00 " 1" : #9 10 0 0 0.1 0.1 -0.1 0.7506 0 0.3313 0.2832 0 1.1515 0.3116 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      759 "759         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      760 "760         "  110.00 " 1" : #9 mva=100 5.3814 0.0465 0.8993 0.0789 1.86597 0 1.1463 1.1063 0.2043 0.3131 0.1494 0.1101 0.171 3.9971 0 0 0
ieeet1      760 "760         "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.1094 0.35 0 3.4013 0.1949 4.5351 0.4667 0
ieeeg1      760 "760         "  110.00 " 1" : #9 10 0 0 0.5 0.2669 -0.2669 1.1671 0 0.1431 1 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      760 "760         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      778 "778         "  110.00 " 1" : #9 mva=100 7.6664 0.0273 0.637 0.0751 2.56291 0 1.2593 1.2115 0.1174 0.4442 0.0885 0.0628 0.17 3.9759 0 0 0
esst4b      778 "778         "  110.00 " 1" : #9 0 15.7783 4.0196 0.01 6 -6 1 0 4.6 -4.6 0 5.3458 0 0 0.0498 0 5.0916 999
ieeeg1      778 "778         "  110.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 0.5816 0 0.1371 0.2504 0 10 0.7734 0 0.5 0.4792 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      778 "778         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      780 "780         "  110.00 " 1" : #9 mva=100 5.0448 0.054 1.3119 0.0738 4.45986 0 1.1074 1.07 0.1659 0.3191 0.1225 0.0892 0.1963 4.5527 0 0 0
ieeet1      780 "780         "  110.00 " 1" : #9 0 400 0.0485 1 -1 0 0.7466 0.116 1 0 2.0984 0.0096 2.7979 0.2588 0
ieeeg1      780 "780         "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 0.5393 0 0.3298 1 0 10 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      780 "780         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      783 "783         "  110.00 " 1" : #9 mva=100 9.2289 0.0338 1.4538 0.0753 4.36053 0 2.1234 2.017 0.3124 0.2175 0.2251 0.1689 0.1111 2.6784 0 0 0
esac6a      783 "783         "  110.00 " 1" : #9 0.02 488.771 22.0641 2 0.208 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 1 0 0 1 3.7037 0.1467 4.9383 0.9779 0
ieeeg1      783 "783         "  110.00 " 1" : #9 12.0469 0.2545 0 0.5 0.256 -0.256 1.0393 0 0.4468 1 0 7.0466 0.4045 0 0.4 0.5309 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      783 "783         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      788 "788         "  110.00 " 1" : #9 mva=100 6.3994 0.0499 0.9538 0.0788 1.7541 0 1.1996 1.1559 0.2065 0.3593 0.1509 0.1113 0.1315 3.1278 0 0 0
esst4b      788 "788         "  110.00 " 1" : #9 0 37.9835 7.1199 0.01 6 -6 1 0 1 -1 0 7.0201 0 0 0.1123 0 8.0379 999
ieeeg1      788 "788         "  110.00 " 1" : #9 20 0 0 0.5 1 -1 0.9449 0 0.459 0.2935 0 4.8957 0.3647 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      788 "788         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      803 "Stalowa Wola"  110.00 " 1" : #9 mva=100 9.409 0.0582 0.5336 0.0515 3.43454 0 1.9981 1.9002 0.4269 0.7226 0.3053 0.2313 0.1135 2.7318 0 0 0
esst4b      803 "Stalowa Wola"  110.00 " 1" : #9 0 0.3582 7.8402 0.01 6 -6 1 0 1 -1 0 7.5917 0 0 0.0724 0 8.8331 999
ieeeg1      803 "Stalowa Wola"  110.00 " 1" : #9 20 0.2 0 0.3 0.3826 -0.3826 0.7135 0 0.2854 1 0 0 0.2351 0 0.5 0.4011 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      803 "Stalowa Wola"  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      804 "Stalowa Wola"  110.00 " 1" : #9 mva=100 8.29 0.0283 0.9314 0.0655 5.04083 0 1.8669 1.7779 0.2693 0.4051 0.1949 0.1455 0.1837 4.2767 0 0 0
esac1a      804 "Stalowa Wola"  110.00 " 1" : #9 0 0 0 261.453 0.02 10.3019 -10.3019 1.1057 0.013 1 0.2 1 1 2.2591 0.1315 3.0122 1.1837 9 -9 0
ieeeg1      804 "Stalowa Wola"  110.00 " 1" : #9 20 0.2 0 0.1 0.4855 -0.4855 1.235 0 0.1424 0.3003 0 9.8738 0.3589 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      804 "Stalowa Wola"  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      809 "809         "  110.00 " 1" : #9 mva=100 6.3476 0.0325 1.4567 0.0795 5.27586 0 1.2584 1.2108 0.183 0.2806 0.1344 0.0985 0.0572 1.4936 0 0 0
ieeet1      809 "809         "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.08 1 0 1.6525 0.5005 2.2034 0.8098 0
ieeeg1      809 "809         "  110.00 " 1" : #9 20 0.2995 0 0.2 2 -2 0.9063 0 0.2429 0.2613 0 7.9622 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      809 "809         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      815 "815         "  110.00 " 1" : #9 mva=100 4.3408 0.0369 1.0155 0.0547 1.83319 0 1.8334 1.7467 0.3379 0.4945 0.2429 0.1828 0.1071 2.592 0 0 0
esst4b      815 "815         "  110.00 " 1" : #9 0 0.7649 6.1161 0.01 6 -6 1 0 4.6 -4.6 0 5.3649 0 0 0.0747 0 5.6835 999
ieeeg1      815 "815         "  110.00 " 1" : #9 20 0.2502 0 0.3 0.1 -0.1 0.9373 0 0.1613 1 0 10 0.114 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      815 "815         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      834 "834         "  110.00 " 1" : #9 mva=100 7.3669 0.0426 1.0448 0.0521 5.76913 0 1.6538 1.5794 0.3357 0.5724 0.2414 0.1816 0.0805 2.0052 0 0 0
ieeet1      834 "834         "  110.00 " 1" : #9 0 25 0.0237 7 -7 0 0.5 0.08 1 0 3.1803 0.1131 4.2404 0.375 0
ieeeg1      834 "834         "  110.00 " 1" : #9 20 0 0 0.1 2 -2 1.1096 0 0.4097 1 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      834 "834         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      840 "840         "  110.00 " 1" : #9 mva=100 5.7054 0.043 1.1857 0.067 3.6205 0 1.98 1.8834 0.1772 0.361 0.1304 0.0954 0.1836 4.2739 0 0 0
esst4b      840 "840         "  110.00 " 1" : #9 0 18.9845 4.2911 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0402 0 6.5243 999
ieeeg1      840 "840         "  110.00 " 1" : #9 20 0 0 0.2 0.1472 -0.1472 0.5422 0 0.1667 1 0 9.7089 0.1523 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      840 "840         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      840 "840         "  110.00 " 2" : #9 mva=100 4.8807 0.0588 1.0467 0.0701 2.39813 0 2.4907 2.3594 0.2537 0.5597 0.1839 0.137 0.1948 4.5204 0 0 0
ieeet1      840 "840         "  110.00 " 2" : #9 0.06 25 0.2 1 -1 0 0.5 0.08 0.35 0 3.6227 0.1738 4.8303 0.4431 0
ieeeg1      840 "840         "  110.00 " 2" : #9 20 0.2 0 0.3 0.1 -0.1 1.2198 0 0.3402 0.2524 0 0 0.1471 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      840 "840         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      844 "844         "  110.00 " 1" : #9 mva=100 8.4401 0.0232 1.0155 0.0598 1.3958 0 2.1162 2.0103 0.3026 0.5097 0.2182 0.1636 0.1162 2.7904 0 0 0
exac1       844 "844         "  110.00 " 1" : #9 0 0 0 400 0.02 6.5917 -6.5917 0.306 0.02 1 0.2674 0.5 1 1.5458 0.0257 2.0611 0.1286 6.5917 -6.5917
ieeeg1      844 "844         "  110.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 0.8278 0 0.4975 0.27 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      844 "844         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      848 "848         "  110.00 " 1" : #9 mva=100 4.4777 0.0261 1.1717 0.0645 2.22227 0 1.1196 1.0814 0.1225 0.2929 0.092 0.0656 0.1993 4.6199 0 0 0
esst4b      848 "848         "  110.00 " 1" : #9 0 23.871 3.2403 0.01 1 -1 1 0 1 -1 0 1 0 0 0.032 0 5.9001 999
ieeeg1      848 "848         "  110.00 " 1" : #9 13.1387 0 0 0.2 0.1 -0.1 0.9312 0 0.4509 0.292 0 0 0.3001 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      848 "848         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      854 "854         "  110.00 " 1" : #9 mva=100 6.4055 0.0359 1.4335 0.053 3.84233 0 1.3493 1.2955 0.1762 0.4716 0.1297 0.0948 0.0224 0.729 0 0 0
ieeet1      854 "854         "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.8599 0.08 1 0 4.4543 0.5573 5.9391 0.8735 0
ieeeg1      854 "854         "  110.00 " 1" : #9 10 0 0 0.1 0.1 -0.1 1.2078 0 0.1102 0.2904 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      854 "854         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      873 "873         "  110.00 " 1" : #9 mva=100 6.0476 0.0252 1.0733 0.06 4.81917 0 1.178 1.1358 0.1507 0.2994 0.1118 0.0809 0.1203 2.8805 0 0 0
esst4b      873 "873         "  110.00 " 1" : #9 0 35.5656 5.8791 0.01 1 -1 1 0 1 -1 0 1 0 0 0.106 0 7.0175 999
ieeeg1      873 "873         "  110.00 " 1" : #9 20 0 0 0.2 1 -1 0.8651 0 0.3276 0.3477 0 9.2335 0.1604 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      873 "873         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      876 "876         "  110.00 " 1" : #9 mva=100 8.1809 0.0378 0.9795 0.0543 5.48914 0 2.474 2.3438 0.2967 0.5187 0.2141 0.1604 0.0579 1.5093 0 0 0
exac1       876 "876         "  110.00 " 1" : #9 0 0 0 400 0.02 11.0189 -11.0189 0.7797 0.08 1 0.2241 0.5 1 2.6957 0.0143 3.5942 0.0716 11.0189 -11.0189
ieeeg1      876 "876         "  110.00 " 1" : #9 20 0.3 0 0.5 0.1 -0.1 0.786 0 0.4735 0.3204 0 0.0023 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      876 "876         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      896 "896         "  110.00 " 1" : #9 mva=100 8.6347 0.0417 0.5843 0.0451 2.79533 0 1.9257 1.8327 0.4283 0.6998 0.3063 0.232 0.1115 2.6877 0 0 0
exac1       896 "896         "  110.00 " 1" : #9 0 0 0 400 0.02 7.4549 -7.4549 1.1 0.035 1 0.2784 0.5 1 2.4484 0.0485 3.2646 0.2427 7.4549 -7.4549
ieeeg1      896 "896         "  110.00 " 1" : #9 20 0.2357 0 0.1 1 -1 0.7414 0 0.4146 1 0 7.6242 0.2783 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      896 "896         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      896 "896         "  110.00 " 2" : #9 mva=100 9.087 0.0405 0.9043 0.0486 3.30226 0 2.4786 2.3481 0.199 0.6007 0.1456 0.1072 0.0483 1.2976 0 0 0
esst4b      896 "896         "  110.00 " 2" : #9 0 10.8668 5.211 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0396 0 6.836 999
ieeeg1      896 "896         "  110.00 " 2" : #9 19.3594 0 0 0.2 0.1 -0.1 1.2663 0 0.4318 0.2772 0 5.0835 0.2896 0 0.5 0.5196 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      896 "896         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      896 "896         "  110.00 " 3" : #9 mva=100 8.8265 0.0587 0.7699 0.0572 5.63137 0 2.4761 2.3458 0.244 0.6099 0.1772 0.1317 0.1848 4.3006 0 0 0
ieeet1      896 "896         "  110.00 " 3" : #9 0.06 25 0.2 7 -7 0 0.9774 0.0975 1 0 3.0771 0.032 4.1029 0.284 0
ieeeg1      896 "896         "  110.00 " 3" : #9 20 0 0 0.1 0.1072 -0.1072 0.6074 0 0.1432 0.2508 0 0 0.1494 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      896 "896         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      902 "902         "  110.00 " 1" : #9 mva=100 4.6361 0.0309 1.3101 0.0637 4.0999 0 1.3706 1.3153 0.2524 0.3726 0.1831 0.1363 0.0927 2.275 0 0 0
ieeet1      902 "902         "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.08 0.35 0 2.6075 0.0451 3.4767 0.2986 0
ieeeg1      902 "902         "  110.00 " 1" : #9 10 0 0 0.3 0.1695 -0.1695 0.5228 0 0.1583 1 0 6.8118 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      902 "902         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      903 "903         "  110.00 " 1" : #9 mva=100 9.0383 0.054 0.6195 0.0566 2.43977 0 1.8783 1.7886 0.3528 0.3219 0.2534 0.1909 0.1848 4.3006 0 0 0
ieeet1      903 "903         "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.9175 0.08 1 0 4.0409 0.094 5.3878 0.3535 0
ieeeg1      903 "903         "  110.00 " 1" : #9 10 0.2 0 0.5 0.1 -0.1 0.5866 0 0.1175 0.3164 0 4.4449 0.2793 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      903 "903         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      952 "952         "  110.00 " 1" : #9 mva=100 5.245 0.0342 1.2149 0.0605 1.48031 0 1.6411 1.5674 0.194 0.5232 0.1421 0.1045 0.1838 4.2784 0 0 0
esst4b      952 "952         "  110.00 " 1" : #9 0 15.6001 4.8649 0.01 6 -6 1 0 4.6 -4.6 0 6.4499 0 0 0.0771 0 5.5702 999
ieeeg1      952 "952         "  110.00 " 1" : #9 20 0.3 0 0.1 2 -2 0.5641 0 0.2804 0.2644 0 10 0.4063 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      952 "952         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      958 "958         "  110.00 " 1" : #9 mva=100 5.524 0.0564 1.1477 0.0601 2.52427 0 1.4397 1.3797 0.289 0.3066 0.2087 0.1562 0.1396 3.307 0 0 0
ieeet1      958 "958         "  110.00 " 1" : #9 0 25 0.0486 1 -1 0 0.5 0.08 1 0 4.283 0.3067 5.7107 0.5923 0
ieeeg1      958 "958         "  110.00 " 1" : #9 10 0.2718 0 0.1 2 -2 0.7875 0 0.2698 0.3182 0 0.9277 0.2909 0 0.4 0.3822 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      958 "958         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      972 "972         "  110.00 " 1" : #9 mva=100 7.83 0.0559 0.8158 0.0666 1.70105 0 1.402 1.3446 0.2482 0.2304 0.1801 0.134 0.1578 3.7071 0 0 0
esac6a      972 "972         "  110.00 " 1" : #9 0 424.481 16.5684 3 0.23 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 100 0 0 1 5.1999 0.017 6.9333 0.1133 0
ieeeg1      972 "972         "  110.00 " 1" : #9 16.1301 0.2 0 0.1 0.4423 -0.4423 0.9343 0 0.3636 0.2554 0 8.6309 0 0 0.5 0.4147 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      972 "972         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      972 "972         "  110.00 " 2" : #9 mva=100 4.5467 0.047 0.7311 0.0408 1.83426 0 2.278 2.1611 0.5055 0.5544 0.3604 0.274 0.1333 3.1682 0 0 0
esst4b      972 "972         "  110.00 " 2" : #9 0 37.6271 7.9111 0.01 1 -1 1 0 1 -1 0 5.5639 0 0 0.0925 0 7.6428 999
ieeeg1      972 "972         "  110.00 " 2" : #9 20 0 0 0.15 0.3572 -0.3572 0.6985 0 0.1468 1 0 2.1294 0.1287 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      972 "972         "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      972 "972         "  110.00 " 3" : #9 mva=100 9.5949 0.029 1.0345 0.0683 3.73928 0 2.0153 1.9163 0.2495 0.3382 0.181 0.1347 0.1835 4.2717 0 0 0
ieeet1      972 "972         "  110.00 " 3" : #9 0.06 25 0.2 7 -7 0 0.7369 0.08 1 0 2.0516 0.2845 2.7354 0.5674 0
ieeeg1      972 "972         "  110.00 " 3" : #9 20 0.2 0 0.15 0.1 -0.1 0.9803 0 0.1604 0.2842 0 0 0.3219 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      972 "972         "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      972 "972         "  110.00 " 4" : #9 mva=100 4.2651 0.0317 1.4509 0.0786 3.16938 0 2.132 2.025 0.2049 0.3034 0.1498 0.1104 0.082 2.0386 0 0 0
ieeet1      972 "972         "  110.00 " 4" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 4.306 0.4919 5.7414 0.8002 0
ieeeg1      972 "972         "  110.00 " 4" : #9 17.3358 0.2 0 0.5 1 -1 0.8021 0 0.2775 0.313 0 7.0719 0.7848 0 0.4 0.4537 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      972 "972         "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      973 "973         "  110.00 " 1" : #9 mva=100 5.5299 0.0277 0.9969 0.0582 4.77718 0 1.6959 1.6186 0.2461 0.5135 0.1786 0.1329 0.0258 0.8036 0 0 0
esac6a      973 "973         "  110.00 " 1" : #9 0.02 496.84 17.0553 3 0.1123 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 1 0 0 1 5.0235 0.058 6.698 0.3865 0
ieeeg1      973 "973         "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.1655 0 0.3156 0.3067 0 0 0.1838 0 0.4 0.4397 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      973 "973         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      977 "977         "  110.00 " 1" : #9 mva=100 6.5253 0.0539 0.6909 0.0676 4.21263 0 1.1225 1.0841 0.1176 0.2178 0.0886 0.0629 0.1211 2.8985 0 0 0
esac1a      977 "977         "  110.00 " 1" : #9 0 0 0 292.883 0.1 50 -50 1.1325 0.0142 1 0.2 1 1 5.3453 0.0159 7.127 0.1434 9 -9 0
ieeeg1      977 "977         "  110.00 " 1" : #9 20 0 0 0.1 0.3632 -0.3632 0.9718 0 0.2475 0.3347 0 0 0.2234 0 0.5 0.3314 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      977 "977         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      986 "986         "  110.00 " 1" : #9 mva=100 7.3966 0.0476 1.0119 0.047 3.71884 0 2.3489 2.2272 0.4196 0.4232 0.3002 0.2273 0.1032 2.5046 0 0 0
ieeet1      986 "986         "  110.00 " 1" : #9 0 25 0.2 7 -7 0 0.5 0.08 0.35 0 2.0545 0.4463 2.7394 0.7489 0
ieeeg1      986 "986         "  110.00 " 1" : #9 12.6597 0 0 0.2 0.1 -0.1 1.7364 0 0.1972 0.3034 0 0.4732 0 0 0.4 0.3394 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      986 "986         "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      998 "Opole       "  110.00 " 1" : #9 mva=100 9.5638 0.0387 0.7043 0.0793 3.45515 0 1.9294 1.8362 0.1853 0.2263 0.136 0.0997 0.1538 3.6194 0 0 0
esac1a      998 "Opole       "  110.00 " 1" : #9 0 0 0 750 0.1 10.1553 -10.1553 0.9163 0.0206 1 0.2 1 1 5.5699 0.342 7.4265 3.0781 9 -9 0
ieeeg1      998 "Opole       "  110.00 " 1" : #9 20 0.3 0 0.3 0.4979 -0.4979 0.5096 0 0.2629 0.2585 0 2.9159 0.386 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      998 "Opole       "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou      999 "Opole       "  110.00 " 1" : #9 mva=100 7.2945 0.038 0.6108 0.0575 3.80919 0 1.6474 1.5734 0.1943 0.3711 0.1424 0.1047 0.1217 2.9125 0 0 0
esac6a      999 "Opole       "  110.00 " 1" : #9 0.02 539.28 16.1537 2 0.1963 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.8575 0.0145 5.1434 0.0968 0
ieeeg1      999 "Opole       "  110.00 " 1" : #9 20 0 0 0.15 0.1 -0.1 0.5954 0 0.1904 0.2607 0 10 0 0 0.4 0.4589 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest      999 "Opole       "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1002 "1002        "  110.00 " 1" : #9 mva=100 5.1088 0.0223 1.1474 0.0511 1.78139 0 2.2397 2.1254 0.4259 0.7575 0.3046 0.2307 0.0749 1.8827 0 0 0
esac1a     1002 "1002        "  110.00 " 1" : #9 0 0.02 0 238.684 0.02 50 -50 0.9949 0.0149 1 0.2 1 1 3.4811 0.1362 4.6414 1.2255 9 -9 0
ieeeg1     1002 "1002        "  110.00 " 1" : #9 20 0.2508 0 0.2 0.2111 -0.2111 0.7074 0 0.4871 0.3266 0 2.9096 0.3346 0 0.5 0.5926 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1002 "1002        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1003 "1003        "  110.00 " 1" : #9 mva=100 9.2922 0.0363 1.3546 0.0432 2.16552 0 1.9796 1.883 0.3248 0.2333 0.2338 0.1757 0.0895 2.203 0 0 0
esst4b     1003 "1003        "  110.00 " 1" : #9 0 4.7034 1.961 0.01 6 -6 1 0 1 -1 0 5.3039 0 0 0.0577 0 6.5136 999
ieeeg1     1003 "1003        "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 0.9777 0 0.2264 1 0 0 0 0 0.4 0.3288 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1003 "1003        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1004 "1004        "  110.00 " 1" : #9 mva=100 7.0092 0.0281 0.6661 0.0485 4.1221 0 1.8369 1.75 0.4228 0.2818 0.3025 0.229 0.1256 2.9984 0 0 0
esst4b     1004 "1004        "  110.00 " 1" : #9 0 41.4111 6.9973 0.01 6 -6 1 0 4.6 -4.6 0 7.5642 0 0 0.0874 0 5.2877 999
ieeeg1     1004 "1004        "  110.00 " 1" : #9 20 0.2 0 0.5 2 -2 0.8299 0 0.2026 0.2519 0 8.7472 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1004 "1004        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1007 "1007        "  110.00 " 1" : #9 mva=100 9.509 0.0349 0.9598 0.067 4.09844 0 1.8134 1.7281 0.2305 0.3978 0.1677 0.1244 0.1045 2.5346 0 0 0
esac1a     1007 "1007        "  110.00 " 1" : #9 0 0 0 750 0.02 50 -50 0.8297 0.0108 1 0.2 1 1 2.8249 0.2515 3.7665 2.2632 9 -9 0
ieeeg1     1007 "1007        "  110.00 " 1" : #9 20 0 0 0.5 2 -2 1.057 0 0.4385 0.346 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1007 "1007        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1010 "1010        "  110.00 " 1" : #9 mva=100 4.2685 0.0597 0.7525 0.0549 3.50383 0 1.0461 1.0129 0.1327 0.2939 0.0992 0.0711 0.0757 1.9008 0 0 0
ieeet1     1010 "1010        "  110.00 " 1" : #9 0.06 400 0.0341 1 -1 0 0.5 0.1072 0.35 0 1.6915 0.1879 2.2553 0.4589 0
ieeeg1     1010 "1010        "  110.00 " 1" : #9 10 0.2893 0 0.1 2 -2 0.5626 0 0.336 0.2663 0 1.3861 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1010 "1010        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1012 "1012        "  110.00 " 1" : #9 mva=100 7.1065 0.0202 0.9393 0.0736 3.62373 0 2.4048 2.2793 0.3353 0.5964 0.2411 0.1814 0.0787 1.9673 0 0 0
esac6a     1012 "1012        "  110.00 " 1" : #9 0 591.813 16.1636 2 0.1077 0.2 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 0 1 0.225 22.5 1 4.2766 0.0024 5.7021 0.0158 0
ieeeg1     1012 "1012        "  110.00 " 1" : #9 20 0 0 0.3 0.3258 -0.3258 0.9744 0 0.1377 0.3294 0 10 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1012 "1012        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1012 "1012        "  110.00 " 2" : #9 mva=100 6.376 0.0508 1.0122 0.0615 3.20328 0 1.8614 1.7729 0.3712 0.7704 0.2663 0.2009 0.0636 1.6333 0 0 0
ieeet1     1012 "1012        "  110.00 " 2" : #9 0 25 0.2 7 -7 0 0.5311 0.08 1 0 1.9952 0.1717 2.6603 0.4407 0
ieeeg1     1012 "1012        "  110.00 " 2" : #9 20 0 0 0.15 0.4839 -0.4839 1.1017 0 0.2683 1 0 0.063 0 0 0.5 0.3242 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1012 "1012        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1021 "1021        "  110.00 " 1" : #9 mva=100 8.1743 0.0576 1.1603 0.0406 1.66264 0 1.2534 1.2061 0.2029 0.4009 0.1484 0.1093 0.0999 2.4318 0 0 0
ieeet1     1021 "1021        "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.4242 0.08 1 0 2.9315 0.1104 3.9087 0.3719 0
ieeeg1     1021 "1021        "  110.00 " 1" : #9 18.2904 0.2 0 0.1 0.1 -0.1 1.16 0 0.2784 0.3216 0 5.9478 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1021 "1021        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1022 "1022        "  110.00 " 1" : #9 mva=100 6.5089 0.0509 1.4867 0.0573 1.56946 0 2.2354 2.1214 0.2493 0.5448 0.1809 0.1346 0.1697 3.9687 0 0 0
esac1a     1022 "1022        "  110.00 " 1" : #9 0 0 0 750 0.02 12.0588 -12.0588 0.9517 0.0293 1 0.2 1 1 5.3777 0.3181 7.1702 2.8625 9 -9 0
ieeeg1     1022 "1022        "  110.00 " 1" : #9 20 0.2871 0 0.1 1 -1 0.8435 0 0.2898 0.34 0 9.0168 0.2455 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1022 "1022        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1023 "1023        "  110.00 " 1" : #9 mva=100 5.298 0.0501 1.2975 0.0427 3.79293 0 2.2184 2.1056 0.3912 0.4868 0.2803 0.2118 0.0718 1.8149 0 0 0
esst4b     1023 "1023        "  110.00 " 1" : #9 0 45.1145 3.531 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0502 0 8.427 999
ieeeg1     1023 "1023        "  110.00 " 1" : #9 19.6791 0 0 0.2 2 -2 0.988 0 0.3405 0.2939 0 0.0209 0.3025 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1023 "1023        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1032 "1032        "  110.00 " 1" : #9 mva=100 8.8551 0.0508 1.3043 0.0586 4.12262 0 1.2811 1.2319 0.2589 0.4972 0.1876 0.1398 0.1984 4.6003 0 0 0
ieeet1     1032 "1032        "  110.00 " 1" : #9 0.06 400 0.2 7 -7 0 0.833 0.1003 0.35 0 4.0005 0.1388 5.334 0.4038 0
ieeeg1     1032 "1032        "  110.00 " 1" : #9 20 0.2182 0 0.2 1 -1 0.5615 0 0.306 1 0 0.1552 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1032 "1032        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1076 "1076        "  110.00 " 1" : #9 mva=100 7.7056 0.0513 1.4947 0.0644 2.17375 0 1.4943 1.4307 0.3307 0.2343 0.2379 0.1789 0.1348 3.2014 0 0 0
esst4b     1076 "1076        "  110.00 " 1" : #9 0 0.809 6.3932 0.01 6 -6 1 0 1 -1 0 1 0 0 0.0371 0 7.2117 999
ieeeg1     1076 "1076        "  110.00 " 1" : #9 14.1374 0 0 0.15 0.1 -0.1 0.7474 0 0.4411 0.2696 0 0 0.3129 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1076 "1076        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1108 "1108        "  110.00 " 1" : #9 mva=100 7.9005 0.057 1.4189 0.0637 5.28826 0 2.4637 2.3342 0.3071 0.5618 0.2214 0.166 0.0621 1.6014 0 0 0
esac6a     1108 "1108        "  110.00 " 1" : #9 0.02 573.477 12.5524 2 0.0922 0.2 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 1 0 0 1 4.1025 0.1468 5.47 0.9784 0
ieeeg1     1108 "1108        "  110.00 " 1" : #9 20 0.2 0 0.2 0.4755 -0.4755 0.7434 0 0.1189 0.3148 0 0.1831 0.3226 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1108 "1108        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1110 "1110        "  110.00 " 1" : #9 mva=100 4.1119 0.0277 1.3525 0.0626 2.66161 0 2.1358 2.0285 0.2849 0.5221 0.2059 0.154 0.1784 4.1592 0 0 0
esst4b     1110 "1110        "  110.00 " 1" : #9 0 24.9557 7.6756 0.01 6 -6 1 0 1 -1 0 7.7167 0 0 0.0681 0 7.6209 999
ieeeg1     1110 "1110        "  110.00 " 1" : #9 13.2828 0 0 0.3 0.1 -0.1 1.1496 0 0.3178 0.3191 0 0 0.4239 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1110 "1110        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1111 "1111        "  110.00 " 1" : #9 mva=100 6.9288 0.0585 0.5468 0.0713 2.16018 0 1.6548 1.5802 0.1759 0.315 0.1294 0.0946 0.0713 1.8038 0 0 0
exac1      1111 "1111        "  110.00 " 1" : #9 0 0 0 2876 0.02 5.258 -5.258 1.1 0.035 1 0.299 0.5 1 3.8415 0.0785 5.122 0.3924 5.258 -5.258
ieeeg1     1111 "1111        "  110.00 " 1" : #9 20 0 0 0.1 0.1946 -0.1946 0.9886 0 0.2096 0.274 0 0 0.2222 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1111 "1111        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1111 "1111        "  110.00 " 2" : #9 mva=100 4.8237 0.0385 1.4911 0.0568 5.64408 0 1.2679 1.2196 0.1843 0.4331 0.1353 0.0992 0.1503 3.5408 0 0 0
esac6a     1111 "1111        "  110.00 " 2" : #9 0.02 448.471 12.3977 3 0.1423 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 1 0.225 22.5 1 3.0218 0.0084 4.029 0.0558 0
ieeeg1     1111 "1111        "  110.00 " 2" : #9 20 0.3 0 0.1 1 -1 1.7915 0 0.4463 0.2711 0 0 0.2347 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1111 "1111        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1112 "1112        "  110.00 " 1" : #9 mva=100 7.6575 0.0542 0.9233 0.0579 1.08064 0 2.3498 2.228 0.3171 0.5647 0.2284 0.1715 0.0334 0.9706 0 0 0
ieeet1     1112 "1112        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5 0.0892 0.35 0 2.0399 0.1981 2.7199 0.4704 0
ieeeg1     1112 "1112        "  110.00 " 1" : #9 20 0.2 0 0.2 0.1 -0.1 1.2862 0 0.3588 0.3009 0 10 0 0 0.4 0.3862 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1112 "1112        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1114 "1114        "  110.00 " 1" : #9 mva=100 5.6585 0.0516 0.5694 0.0564 5.59882 0 1.5284 1.4624 0.2091 0.3377 0.1527 0.1127 0.1536 3.6134 0 0 0
ieeet1     1114 "1114        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.4604 0.08 0.35 0 3.4379 0.2153 4.5838 0.4897 0
ieeeg1     1114 "1114        "  110.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 1.0612 0 0.3844 0.3446 0 10 0.1445 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1114 "1114        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1129 "1129        "  110.00 " 1" : #9 mva=100 5.9444 0.0329 0.7058 0.0401 2.67596 0 2.4472 2.3188 0.3068 0.5575 0.2212 0.1659 0.087 2.1489 0 0 0
ieeet1     1129 "1129        "  110.00 " 1" : #9 0 400 0.0548 1 -1 0 0.9264 0.0875 0.35 0 1.8802 0.1479 2.5069 0.4141 0
ieeeg1     1129 "1129        "  110.00 " 1" : #9 18.4672 0.2 0 0.15 2 -2 0.8466 0 0.1683 0.3452 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1129 "1129        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1151 "1151        "  110.00 " 1" : #9 mva=100 6.4932 0.0457 0.9497 0.0573 3.31365 0 1.5779 1.5086 0.3154 0.4508 0.2272 0.1706 0.1786 4.163 0 0 0
esst4b     1151 "1151        "  110.00 " 1" : #9 0 54.8679 0.0678 0.01 1 -1 1 0 1 -1 0 5.4199 0 0 0.1102 0 6.3462 999
ieeeg1     1151 "1151        "  110.00 " 1" : #9 20 0.2599 0 0.2 1 -1 1.0097 0 0.4195 0.2638 0 0 0.4 0 0.5 0.412 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1151 "1151        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1152 "1152        "  110.00 " 1" : #9 mva=100 4.275 0.0324 1.2729 0.0528 2.59113 0 1.7117 1.6333 0.2444 0.5326 0.1774 0.1319 0.0543 1.4303 0 0 0
esst4b     1152 "1152        "  110.00 " 1" : #9 0 50.8118 4.001 0.01 1 -1 1 0 1 -1 0 4.8039 0 0 0.0686 0 6.7548 999
ieeeg1     1152 "1152        "  110.00 " 1" : #9 18.7025 0 0 0.1 2 -2 0.5282 0 0.2655 0.3357 0 4.2187 0.1051 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1152 "1152        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1153 "1153        "  110.00 " 1" : #9 mva=100 8.5099 0.0275 1.245 0.062 4.59606 0 1.0639 1.0294 0.1063 0.387 0.0807 0.0568 0.1242 2.9676 0 0 0
esst4b     1153 "1153        "  110.00 " 1" : #9 0 1.2495 1.7785 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.1046 0 6.886 999
ieeeg1     1153 "1153        "  110.00 " 1" : #9 25 0 0 0.3 1 -1 1.0612 0 0.3208 0.3366 0 9.9575 0.2901 0 0.5 0.5911 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1153 "1153        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1166 "1166        "  110.00 " 1" : #9 mva=100 9.7838 0.0555 0.5244 0.0628 3.63698 0 1.5175 1.4522 0.1358 0.2286 0.1014 0.0728 0.0254 0.7928 0 0 0
esst4b     1166 "1166        "  110.00 " 1" : #9 0 34.2492 1.0243 0.01 1 -1 1 0 1 -1 0 1 0 0 0.096 0 8.2858 999
ieeeg1     1166 "1166        "  110.00 " 1" : #9 10 0.2516 0 0.2 2 -2 0.8209 0 0.3266 1 0 7.7782 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1166 "1166        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1178 "1178        "  110.00 " 1" : #9 mva=100 7.9965 0.0311 1.1263 0.0488 2.45961 0 2.0834 1.9798 0.1946 0.4674 0.1425 0.1048 0.0277 0.845 0 0 0
esst4b     1178 "1178        "  110.00 " 1" : #9 0 57.2609 7.3922 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0887 0 5.9582 999
ieeeg1     1178 "1178        "  110.00 " 1" : #9 20 0.2593 0 0.5 2 -2 1.5075 0 0.2265 0.2998 0 4.3758 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1178 "1178        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1178 "1178        "  110.00 " 2" : #9 mva=100 5.3178 0.0371 0.9638 0.0534 3.47872 0 1.9036 1.8121 0.3575 0.208 0.2567 0.1935 0.1228 2.937 0 0 0
ieeet1     1178 "1178        "  110.00 " 2" : #9 0.06 400 0.0446 7 -7 0 0.5 0.0947 1 0 1.8206 0.029 2.4275 0.2805 0
ieeeg1     1178 "1178        "  110.00 " 2" : #9 20 0 0 0.1 0.3247 -0.3247 0.7503 0 0.1657 0.3226 0 10 0.4 0 0.4 0.3362 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1178 "1178        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1178 "1178        "  110.00 " 3" : #9 mva=100 7.1906 0.0483 1.0173 0.0414 1.23197 0 2.2557 2.1403 0.4844 0.6045 0.3456 0.2625 0.0618 1.5938 0 0 0
ieeet1     1178 "1178        "  110.00 " 3" : #9 0 400 0.2 1 -1 0 0.2781 0.0794 0.35 0 4.2245 0.1463 5.6327 0.4122 0
ieeeg1     1178 "1178        "  110.00 " 3" : #9 20 0 0 0.2 0.1 -0.1 0.7998 0 0.3659 0.2878 0 1.3374 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1178 "1178        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1179 "1179        "  110.00 " 1" : #9 mva=100 9.9415 0.0545 1.2256 0.0713 1.74038 0 1.1811 1.1387 0.1335 0.4691 0.0998 0.0716 0.1494 3.5212 0 0 0
esac1a     1179 "1179        "  110.00 " 1" : #9 0 0 0 750 0.02 17.7204 -17.7204 1.1092 0.0108 1 0.2 1 1 5.4893 0.0702 7.3191 0.6321 9 -9 0
ieeeg1     1179 "1179        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 0.6605 0 0.226 0.2862 0 10 0.1158 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1179 "1179        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1179 "1179        "  110.00 " 2" : #9 mva=100 5.3166 0.0443 0.8692 0.0524 2.9591 0 1.8071 1.7222 0.2265 0.7533 0.1649 0.1222 0.1811 4.2192 0 0 0
esst4b     1179 "1179        "  110.00 " 2" : #9 0 41.9177 4.0364 0.01 1 -1 1 0 1 -1 0 4.8798 0 0 0.1067 0 5.8233 999
ieeeg1     1179 "1179        "  110.00 " 2" : #9 20 0.2 0 0.5 0.1 -0.1 0.56 0 0.4044 0.3459 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1179 "1179        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1187 "1187        "  110.00 " 1" : #9 mva=100 9.162 0.0297 0.6333 0.0752 5.15036 0 1.2512 1.204 0.1459 0.2618 0.1084 0.0783 0.1502 3.5397 0 0 0
ieeet1     1187 "1187        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.2895 0.022 1 0 3.6281 0.3563 4.8374 0.648 0
ieeeg1     1187 "1187        "  110.00 " 1" : #9 20 0 0 0.1 0.1878 -0.1878 0.9937 0 0.4469 0.2561 0 9.5293 0.5194 0 0.4 0.4743 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1187 "1187        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1187 "1187        "  110.00 " 2" : #9 mva=100 6.9404 0.0287 1.3376 0.0463 1.43337 0 2.3309 2.2104 0.4613 0.4508 0.3294 0.25 0.0508 1.3523 0 0 0
ieeet1     1187 "1187        "  110.00 " 2" : #9 0 25 0.2 7 -7 0 0.5 0.0852 0.35 0 4.4908 0.4995 5.9877 0.8087 0
ieeeg1     1187 "1187        "  110.00 " 2" : #9 20 0.3 0 0.2 1 -1 1.3273 0 0.2705 0.3071 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1187 "1187        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1188 "1188        "  110.00 " 1" : #9 mva=100 8.88 0.0439 1.2248 0.0749 3.78307 0 1.516 1.4509 0.2078 0.2557 0.1518 0.112 0.1936 4.4943 0 0 0
esac1a     1188 "1188        "  110.00 " 1" : #9 0 0 0 239.352 0.1 14.4241 -14.4241 0.9041 0.0128 1 0.2 0.4 1 1.267 0.3773 1.6894 3.3961 9 -9 0
ieeeg1     1188 "1188        "  110.00 " 1" : #9 20 0 0 0.1 1 -1 0.706 0 0.4841 0.2898 0 0 0.2763 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1188 "1188        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1226 "1226        "  110.00 " 1" : #9 mva=100 8.7591 0.0318 0.7597 0.05 5.15275 0 1.736 1.656 0.2295 0.249 0.167 0.1238 0.0895 2.2046 0 0 0
esac6a     1226 "1226        "  110.00 " 1" : #9 0.02 542.769 13.9014 3 0.2085 0.9 100 -100 100 -100 1 0 0.25 1 100 10 0.225 22.5 1 4.4974 0.0735 5.9965 0.49 0
ieeeg1     1226 "1226        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.1145 0 0.1547 0.3145 0 1.0381 0.4386 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1226 "1226        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1245 "1245        "  110.00 " 1" : #9 mva=100 5.0193 0.0449 1.0883 0.042 2.41314 0 1.4549 1.3939 0.2461 0.284 0.1786 0.1328 0.0874 2.157 0 0 0
esac1a     1245 "1245        "  110.00 " 1" : #9 0 0 0 750 0.02 50 -50 0.9745 0.0217 1 0.2 0.4 1 4.9076 0.329 6.5435 2.9613 9 -9 0
ieeeg1     1245 "1245        "  110.00 " 1" : #9 20 0 0 0.1 0.2332 -0.2332 1.1662 0 0.1106 1 0 0 0 0 0.4 0.3242 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1245 "1245        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1246 "1246        "  110.00 " 1" : #9 mva=100 8.5503 0.0324 0.9822 0.0476 1.25348 0 1.9257 1.8328 0.4291 0.7491 0.3069 0.2324 0.0812 2.0224 0 0 0
ieeet1     1246 "1246        "  110.00 " 1" : #9 0.06 400 0.0252 1 -1 0 0.5 0.0313 1 0 2.8455 0.0668 3.7939 0.323 0
ieeeg1     1246 "1246        "  110.00 " 1" : #9 25 0.2 0 0.5 0.1295 -0.1295 0.8442 0 0.4853 0.2932 0 8.3278 0.1395 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1246 "1246        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1247 "1247        "  110.00 " 1" : #9 mva=100 8.4176 0.0425 1.3181 0.0744 4.31918 0 2.0359 1.9354 0.3408 0.4474 0.245 0.1844 0.0955 2.3354 0 0 0
esac6a     1247 "1247        "  110.00 " 1" : #9 0.02 492.718 18.4813 3 0.102 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.4679 0.1147 4.6238 0.7644 0
ieeeg1     1247 "1247        "  110.00 " 1" : #9 25 0.2 0 0.1 0.1 -0.1 1.2859 0 0.4222 0.341 0 0 0 0 0.4 0.5503 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1247 "1247        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1279 "1279        "  110.00 " 1" : #9 mva=100 6.0075 0.0566 1.3092 0.0747 2.36331 0 1.6363 1.563 0.2785 0.563 0.2014 0.1505 0.1271 3.0301 0 0 0
esac6a     1279 "1279        "  110.00 " 1" : #9 0.02 433.712 21.881 3 0.23 0.2 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 100 10 0.225 22.5 1 3.0156 0.1426 4.0208 0.9505 0
ieeeg1     1279 "1279        "  110.00 " 1" : #9 17.7879 0.3 0 0.1 0.1 -0.1 0.6729 0 0.3917 0.3102 0 10 0 0 0.5 0.3945 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1279 "1279        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1285 "1285        "  110.00 " 1" : #9 mva=100 8.1381 0.0487 0.955 0.0729 4.93458 0 2.2987 2.1804 0.3043 0.4706 0.2194 0.1645 0.1674 3.9173 0 0 0
esst4b     1285 "1285        "  110.00 " 1" : #9 0 7.1404 3.4231 0.01 1 -1 1 0 4.6 -4.6 0 7.1559 0 0 0.078 0 8.767 999
ieeeg1     1285 "1285        "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 1.1324 0 0.2635 0.3227 0 2.3112 0.3043 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1285 "1285        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1286 "laziska     "  110.00 " 1" : #9 mva=100 7.0799 0.0392 0.6812 0.052 1.9646 0 2.279 2.1621 0.4577 0.394 0.3269 0.248 0.038 1.0704 0 0 0
esac6a     1286 "laziska     "  110.00 " 1" : #9 0 576.544 20.2804 5 0.23 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 1 0 0 1 5.6299 0.0086 7.5066 0.057 0
ieeeg1     1286 "laziska     "  110.00 " 1" : #9 20 0.2 0 0.3 0.3291 -0.3291 0.6928 0 0.4731 1 0 7.7118 0.2599 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1286 "laziska     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1287 "laziska     "  110.00 " 1" : #9 mva=100 9.1823 0.0544 1.2825 0.0536 1.79709 0 2.4007 2.2755 0.3217 0.5363 0.2316 0.174 0.0871 2.1521 0 0 0
esac6a     1287 "laziska     "  110.00 " 1" : #9 0.02 520.375 15.6867 3 0.1966 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 100 0 0 1 5.9967 0.0107 7.9956 0.071 0
ieeeg1     1287 "laziska     "  110.00 " 1" : #9 10 0.2 0 0.3 0.2199 -0.2199 0.8794 0 0.3344 1 0 4.3534 0.3227 0 0.4 0.5863 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1287 "laziska     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1296 "1296        "  110.00 " 1" : #9 mva=100 6.6803 0.0521 0.7857 0.0421 3.5643 0 2.3247 2.2047 0.3808 0.3859 0.273 0.2062 0.1359 3.2251 0 0 0
esac6a     1296 "1296        "  110.00 " 1" : #9 0.02 455.382 16.9885 5 0.2386 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 10 0 0 1 3.8109 0.1072 5.0812 0.7143 0
ieeeg1     1296 "1296        "  110.00 " 1" : #9 20 0 0 0.15 0.1 -0.1 0.9634 0 0.4997 0.3106 0 0.3907 0.1483 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1296 "1296        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1330 "1330        "  110.00 " 1" : #9 mva=100 4.498 0.0482 1.178 0.0636 3.45466 0 1.0788 1.0434 0.1603 0.2722 0.1185 0.0862 0.1733 4.0473 0 0 0
ieeet1     1330 "1330        "  110.00 " 1" : #9 0 400 0.0375 7 -7 0 0.7753 0.0605 1 0 3.6817 0.0705 4.9089 0.3271 0
ieeeg1     1330 "1330        "  110.00 " 1" : #9 20 0.3 0 0.5 0.1 -0.1 1.2024 0 0.3139 0.2804 0 0 0.6273 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1330 "1330        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1341 "1341        "  110.00 " 1" : #9 mva=100 8.9209 0.0258 1.0709 0.0693 1.357 0 1.7375 1.6573 0.1613 0.5148 0.1192 0.0867 0.1368 3.2438 0 0 0
esst4b     1341 "1341        "  110.00 " 1" : #9 0 23.5474 6.8969 0.01 1 -1 1 0 1 -1 0 5.5578 0 0 0.1112 0 6.0299 999
ieeeg1     1341 "1341        "  110.00 " 1" : #9 11.3538 0 0 0.1 0.1 -0.1 1.5936 0 0.4794 0.2508 0 0.6363 0.2969 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1341 "1341        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1342 "1342        "  110.00 " 1" : #9 mva=100 7.8076 0.0511 1.2992 0.0529 1.71744 0 1.9874 1.8903 0.3903 0.2636 0.2797 0.2113 0.0411 1.1398 0 0 0
esac6a     1342 "1342        "  110.00 " 1" : #9 0.02 508.475 22.672 3 0.2164 0.9 100 -100 100 -100 0.5 0 0 0 0 10 0 0 1 3.3285 0.1189 4.438 0.793 0
ieeeg1     1342 "1342        "  110.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 0.5262 0 0.1072 0.3452 0 0 0.3812 0 0.5 0.4571 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1342 "1342        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1350 "lagisza     "  110.00 " 1" : #9 mva=100 9.8629 0.0238 1.4342 0.07 1.37834 0 1.315 1.2635 0.2121 0.3487 0.1549 0.1144 0.1957 4.5394 0 0 0
esac6a     1350 "lagisza     "  110.00 " 1" : #9 0.02 438.748 13.6114 3 0.2118 0.9 100 -100 100 -100 1 0 0 0 0 10 0 0 1 5.3468 0.0281 7.129 0.1876 0
ieeeg1     1350 "lagisza     "  110.00 " 1" : #9 10 0 0 0.5 0.2985 -0.2985 0.9322 0 0.3559 0.2787 0 7.3856 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1350 "lagisza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1350 "lagisza     "  110.00 " 2" : #9 mva=100 6.2098 0.032 0.9746 0.0666 2.19835 0 1.5424 1.4755 0.2057 0.3515 0.1504 0.1109 0.1651 3.8661 0 0 0
esac1a     1350 "lagisza     "  110.00 " 2" : #9 0 0 0 203.817 0.1 50 -50 0.8292 0.0224 1 0.2 1 1 1.9497 0.3547 2.5995 3.1927 9 -9 0
ieeeg1     1350 "lagisza     "  110.00 " 2" : #9 25 0 0 0.1 0.1 -0.1 0.7437 0 0.1312 0.3045 0 9.5431 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1350 "lagisza     "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1351 "lagisza     "  110.00 " 1" : #9 mva=100 5.2277 0.057 1.1396 0.0657 3.48417 0 1.6917 1.6146 0.2056 0.3586 0.1503 0.1108 0.0865 2.1369 0 0 0
esac1a     1351 "lagisza     "  110.00 " 1" : #9 0.02 0.02 0 750 0.02 50 -50 1.1536 0.0284 1 0.2 1 1 4.2392 0.0765 5.6523 0.6883 9 -9 0
ieeeg1     1351 "lagisza     "  110.00 " 1" : #9 20 0.3 0 0.15 0.2987 -0.2987 1.0961 0 0.4726 1 0 0 0.2945 0 0.4 0.5164 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1351 "lagisza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1352 "lagisza     "  110.00 " 1" : #9 mva=100 8.9002 0.0471 1.0034 0.0466 3.31508 0 2.1644 2.0552 0.4257 0.231 0.3045 0.2306 0.0835 2.0715 0 0 0
ieeet1     1352 "lagisza     "  110.00 " 1" : #9 0.02 400 0.0412 1 -1 0 0.5 0.08 1 0 3.6666 0.111 4.8888 0.3726 0
ieeeg1     1352 "lagisza     "  110.00 " 1" : #9 25 0.2283 0 0.5 2 -2 0.9661 0 0.3964 0.2956 0 8.5834 0.4 0 0.4 0.4495 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1352 "lagisza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1362 "laziska     "  110.00 " 1" : #9 mva=100 5.0687 0.0546 0.5003 0.0576 2.10833 0 1.5661 1.4976 0.2686 0.5641 0.1944 0.1451 0.1281 3.0532 0 0 0
ieeet1     1362 "laziska     "  110.00 " 1" : #9 0.06 25 0.0587 1 -1 0 0.5 0.08 1 0 3.6705 0.1006 4.894 0.361 0
ieeeg1     1362 "laziska     "  110.00 " 1" : #9 17.5314 0.2 0 0.1 0.1 -0.1 1.4959 0 0.4227 0.2641 0 6.7594 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1362 "laziska     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1362 "laziska     "  110.00 " 2" : #9 mva=100 4.6612 0.0289 1.4991 0.08 2.9051 0 2.4417 2.3137 0.3987 0.5322 0.2855 0.2159 0.1084 2.6192 0 0 0
esst4b     1362 "laziska     "  110.00 " 2" : #9 0 12.8896 4.3342 0.01 6 -6 1 0 1 -1 0 7.519 0 0 0.0985 0 6.7776 999
ieeeg1     1362 "laziska     "  110.00 " 2" : #9 20 0 0 0.1 0.1 -0.1 0.5364 0 0.1782 0.3166 0 0.3228 0.3103 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1362 "laziska     "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1373 "1373        "  110.00 " 1" : #9 mva=100 8.9828 0.0212 0.5204 0.0613 3.42802 0 2.3235 2.2036 0.2774 0.6268 0.2006 0.1499 0.1634 3.8295 0 0 0
ieeet1     1373 "1373        "  110.00 " 1" : #9 0 400 0.0477 1 -1 0 0.5 0.0438 1 0 2.0141 0.1035 2.6855 0.3642 0
ieeeg1     1373 "1373        "  110.00 " 1" : #9 20 0 0 0.5 0.3664 -0.3664 0.9426 0 0.1271 0.3153 0 3.712 0.1231 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1373 "1373        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1373 "1373        "  110.00 " 2" : #9 mva=100 6.4241 0.059 1.1432 0.0669 1.43399 0 1.3194 1.2676 0.203 0.2081 0.1485 0.1094 0.097 2.3687 0 0 0
esst4b     1373 "1373        "  110.00 " 2" : #9 0 15.3258 0.0877 0.01 1 -1 1 0 1 -1 0 5.0319 0 0 0.0604 0 8.9501 999
ieeeg1     1373 "1373        "  110.00 " 2" : #9 20 0 0 0.1 0.1 -0.1 0.98 0 0.4415 1 0 6.5957 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1373 "1373        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1374 "1374        "  110.00 " 1" : #9 mva=100 4.8298 0.0203 1.1043 0.0451 1.86417 0 1.3269 1.2746 0.1816 0.3295 0.1334 0.0977 0.0973 2.375 0 0 0
ieeet1     1374 "1374        "  110.00 " 1" : #9 0.06 25 0.2 7 -7 0 0.9852 0.0826 0.35 0 4.1584 0.1251 5.5446 0.3885 0
ieeeg1     1374 "1374        "  110.00 " 1" : #9 25 0 0 0.1 0.2853 -0.2853 1.145 0 0.4759 1 0 5.5049 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1374 "1374        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1375 "1375        "  110.00 " 1" : #9 mva=100 4.9632 0.0419 0.9409 0.0405 4.90014 0 2.3919 2.2673 0.5461 0.6613 0.3889 0.2961 0.0635 1.6311 0 0 0
ieeet1     1375 "1375        "  110.00 " 1" : #9 0.06 25 0.0485 1 -1 0 0.4439 0.08 1 0 4.2072 0.045 5.6096 0.2985 0
ieeeg1     1375 "1375        "  110.00 " 1" : #9 10 0 0 0.1 1 -1 0.7976 0 0.166 0.3074 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1375 "1375        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1415 "1415        "  110.00 " 1" : #9 mva=100 5.1309 0.0384 0.7667 0.0751 1.96869 0 1.3404 1.2872 0.1806 0.5024 0.1327 0.0972 0.0317 0.9326 0 0 0
esst4b     1415 "1415        "  110.00 " 1" : #9 0 6.355 3.7115 0.01 6 -6 1 0 1 -1 0 1 0 0 0.1098 0 8.381 999
ieeeg1     1415 "1415        "  110.00 " 1" : #9 20 0.2072 0 0.1 0.1749 -0.1749 0.7085 0 0.2029 0.3399 0 7.6661 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1415 "1415        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1416 "1416        "  110.00 " 1" : #9 mva=100 4.6105 0.0209 1.2354 0.0732 2.75037 0 2.3943 2.2695 0.497 0.3526 0.3545 0.2694 0.0922 2.2635 0 0 0
esac6a     1416 "1416        "  110.00 " 1" : #9 0.02 527.106 16.0936 2 0.2315 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 4.7458 0.0811 6.3278 0.5405 0
ieeeg1     1416 "1416        "  110.00 " 1" : #9 20 0 0 0.3 1 -1 1.0731 0 0.3056 0.2508 0 0 0.1263 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1416 "1416        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1416 "1416        "  110.00 " 2" : #9 mva=100 8.1069 0.0435 1.2567 0.0434 4.53866 0 1.3718 1.3164 0.2907 0.5163 0.2099 0.1571 0.1254 2.9944 0 0 0
esac6a     1416 "1416        "  110.00 " 2" : #9 0.02 594.143 24.6419 2 0.2185 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 100 0.225 22.5 1 3.6956 0.12 4.9275 0.7997 0
ieeeg1     1416 "1416        "  110.00 " 2" : #9 25 0.2 0 0.1 0.1 -0.1 1.4965 0 0.2226 0.3218 0 0 0.1393 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1416 "1416        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1429 "1429        "  110.00 " 1" : #9 mva=100 7.3126 0.0475 1.1481 0.0482 2.48526 0 1.9234 1.8306 0.2152 0.4882 0.157 0.1161 0.1229 2.9377 0 0 0
ieeet1     1429 "1429        "  110.00 " 1" : #9 0.02 25 0.2 1 -1 0 0.906 0.08 1 0 3.7381 0.1131 4.9841 0.375 0
ieeeg1     1429 "1429        "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.7381 0 0.4542 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1429 "1429        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1433 "1433        "  110.00 " 1" : #9 mva=100 4.336 0.0448 1.3847 0.0562 3.44474 0 1.4085 1.3507 0.3016 0.5006 0.2176 0.1631 0.0283 0.8572 0 0 0
esst4b     1433 "1433        "  110.00 " 1" : #9 0 4.6774 1.7567 0.01 6 -6 1 0 1 -1 0 7.2176 0 0 0.0705 0 7.4389 999
ieeeg1     1433 "1433        "  110.00 " 1" : #9 10.953 0.2055 0 0.3 0.416 -0.416 0.7673 0 0.3383 0.3306 0 2.7736 0 0 0.4 0.4179 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1433 "1433        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1434 "1434        "  110.00 " 1" : #9 mva=100 8.3593 0.0289 0.8624 0.0746 3.35891 0 2.3209 2.2011 0.3134 0.2683 0.2258 0.1695 0.0336 0.9752 0 0 0
esst4b     1434 "1434        "  110.00 " 1" : #9 0 4.5272 7.2043 0.01 1 -1 1 0 1 -1 0 7.6513 0 0 0.0576 0 6.1353 999
ieeeg1     1434 "1434        "  110.00 " 1" : #9 10.2771 0.3 0 0.15 0.1 -0.1 1.1083 0 0.4352 0.3163 0 0 0 0 0.4 0.5402 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1434 "1434        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1435 "1435        "  110.00 " 1" : #9 mva=100 8.19 0.0598 1.2572 0.0557 2.06524 0 1.5982 1.5275 0.2972 0.5274 0.2145 0.1607 0.1905 4.4254 0 0 0
ieeet1     1435 "1435        "  110.00 " 1" : #9 0 25 0.032 1 -1 0 0.5 0.0972 0.35 0 4.1073 0.1494 5.4764 0.4157 0
ieeeg1     1435 "1435        "  110.00 " 1" : #9 20 0 0 0.1 2 -2 0.6149 0 0.4501 0.3185 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1435 "1435        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1436 "1436        "  110.00 " 1" : #9 mva=100 6.7787 0.042 1.3158 0.0647 2.85823 0 1.9033 1.8119 0.418 0.7248 0.2991 0.2264 0.0354 1.0131 0 0 0
esac6a     1436 "1436        "  110.00 " 1" : #9 0 598.257 19.8826 2 0.23 0.9 100 -100 100 -100 3.215 0 0 0 0 100 0 0 1 5.7241 0.0289 7.6322 0.1928 0
ieeeg1     1436 "1436        "  110.00 " 1" : #9 12.6463 0 0 0.3 0.1506 -0.1506 1.5168 0 0.25 1 0 2.9841 0.4244 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1436 "1436        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1444 "1444        "  110.00 " 1" : #9 mva=100 8.7853 0.0346 1.1103 0.046 5.17329 0 2.1849 2.0743 0.4545 0.3905 0.3247 0.2463 0.1351 3.2082 0 0 0
exac1      1444 "1444        "  110.00 " 1" : #9 0 0 0 400 0.02 7.8732 -7.8732 1.1 0.02 1 0.2012 0.5 1 1.5247 0.0914 2.0329 0.457 7.8732 -7.8732
ieeeg1     1444 "1444        "  110.00 " 1" : #9 14.6865 0.2 0 0.3 0.1 -0.1 1.5015 0 0.181 0.2943 0 3.5062 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1444 "1444        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1494 "1494        "  110.00 " 1" : #9 mva=100 9.9755 0.0536 1.2331 0.043 5.38798 0 2.3713 2.2481 0.5018 0.7633 0.3578 0.272 0.1285 3.0614 0 0 0
esst4b     1494 "1494        "  110.00 " 1" : #9 0 3.9648 1.1176 0.01 6 -6 1 0 4.6 -4.6 0 4.623 0 0 0.0576 0 5.8757 999
ieeeg1     1494 "1494        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 0.8764 0 0.3354 1 0 7.2813 0.1777 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1494 "1494        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1518 "1518        "  110.00 " 1" : #9 mva=100 6.0135 0.0581 1.3465 0.0575 5.60457 0 1.2435 1.1969 0.225 0.2571 0.1638 0.1214 0.1085 2.6217 0 0 0
esst4b     1518 "1518        "  110.00 " 1" : #9 0 0.2431 7.6976 0.01 6 -6 1 0 4.6 -4.6 0 6.7477 0 0 0.0746 0 8.3449 999
ieeeg1     1518 "1518        "  110.00 " 1" : #9 20 0.2 0 0.3 1 -1 1.6448 0 0.1367 1 0 4.632 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1518 "1518        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1519 "1519        "  110.00 " 1" : #9 mva=100 5.4993 0.0394 1.062 0.0407 5.11305 0 1.5448 1.4777 0.339 0.4992 0.2438 0.1834 0.1542 3.6275 0 0 0
ieeet1     1519 "1519        "  110.00 " 1" : #9 0 400 0.2 7 -7 0 0.7908 0.08 1 0 3.128 0.023 4.1707 0.2738 0
ieeeg1     1519 "1519        "  110.00 " 1" : #9 10 0 0 0.3 0.1 -0.1 0.813 0 0.3189 1 0 2.789 0.1667 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1519 "1519        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1520 "1520        "  110.00 " 1" : #9 mva=100 8.5444 0.0226 0.8892 0.0645 1.90259 0 1.7597 1.6781 0.2009 0.5537 0.147 0.1083 0.135 3.2058 0 0 0
esac1a     1520 "1520        "  110.00 " 1" : #9 0.02 0 0 355.026 0.02 14.5644 -14.5644 1.1957 0.0273 1 0.2 1 1 3.7718 0.3647 5.029 3.2824 9 -9 0
ieeeg1     1520 "1520        "  110.00 " 1" : #9 20 0.2 0 0.1 2 -2 0.9779 0 0.4769 1 0 1.835 0.7813 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1520 "1520        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1521 "1521        "  110.00 " 1" : #9 mva=100 4.6959 0.0238 1.0091 0.0748 4.21687 0 2.3595 2.2371 0.2739 0.6305 0.1981 0.148 0.1674 3.9183 0 0 0
esst4b     1521 "1521        "  110.00 " 1" : #9 0 44.6665 1.849 0.01 1 -1 1 0 1 -1 0 1 0 0 0.115 0 7.449 999
ieeeg1     1521 "1521        "  110.00 " 1" : #9 15.6725 0 0 0.1 0.3589 -0.3589 0.7212 0 0.2045 1 0 3.7413 0.4429 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1521 "1521        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1543 "1543        "  110.00 " 1" : #9 mva=100 9.9692 0.0342 1.4803 0.0607 2.36028 0 1.0698 1.0349 0.1174 0.3637 0.0885 0.0628 0.1648 3.8609 0 0 0
esst4b     1543 "1543        "  110.00 " 1" : #9 0 48.4559 5.6667 0.01 6 -6 1 0 1 -1 0 7.3691 0 0 0.1042 0 8.3707 999
ieeeg1     1543 "1543        "  110.00 " 1" : #9 20 0.2902 0 0.1 0.1 -0.1 1.0697 0 0.2745 0.2639 0 6.4437 0.1142 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1543 "1543        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1546 "1546        "  110.00 " 1" : #9 mva=100 4.1349 0.0351 0.9763 0.0595 1.50976 0 1.6093 1.5378 0.2993 0.5163 0.2159 0.1618 0.0881 2.1721 0 0 0
esst4b     1546 "1546        "  110.00 " 1" : #9 0 56.0286 1.615 0.01 6 -6 1 0 1 -1 0 5.6159 0 0 0.0854 0 6.1355 999
ieeeg1     1546 "1546        "  110.00 " 1" : #9 14.6839 0.2 0 0.5 0.3453 -0.3453 0.7031 0 0.2149 0.275 0 0.7583 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1546 "1546        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1547 "1547        "  110.00 " 1" : #9 mva=100 5.6193 0.0251 1.0342 0.0745 3.49179 0 1.3663 1.3113 0.2409 0.3545 0.175 0.13 0.1439 3.4014 0 0 0
esac1a     1547 "1547        "  110.00 " 1" : #9 0 0 0 302.668 0.02 50 -50 1.1389 0.0292 1 0.2 1 1 4.7763 0.1468 6.3683 1.3211 9 -9 0
ieeeg1     1547 "1547        "  110.00 " 1" : #9 25 0 0 0.3 0.1912 -0.1912 0.9151 0 0.2501 0.2799 0 1.3288 0.1186 0 0.4 0.5696 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1547 "1547        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1580 "1580        "  110.00 " 1" : #9 mva=100 5.675 0.0449 1.4097 0.048 1.07278 0 1.662 1.5869 0.2629 0.2116 0.1904 0.142 0.1146 2.7562 0 0 0
exac1      1580 "1580        "  110.00 " 1" : #9 0 0 0 400 0.02 7.9956 -7.9956 1.1 0.08 1 0.2876 0.5 1 4.9728 0.006 6.6304 0.0299 7.9956 -7.9956
ieeeg1     1580 "1580        "  110.00 " 1" : #9 17.5688 0.236 0 0.3 2 -2 1.4314 0 0.4975 0.2689 0 10 0.2381 0 0.4 0.4463 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1580 "1580        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1594 "1594        "  110.00 " 1" : #9 mva=100 9.6131 0.0498 0.5783 0.0563 2.76075 0 1.8029 1.7183 0.2335 0.4694 0.1698 0.126 0.0256 0.7974 0 0 0
esac1a     1594 "1594        "  110.00 " 1" : #9 0 0 0 384.97 0.1 18.557 -18.556999 0.8448 0.0245 1 0.2 1 1 5.6817 0.122 7.5756 1.098 9 -9 0
ieeeg1     1594 "1594        "  110.00 " 1" : #9 20 0 0 0.15 0.1 -0.1 0.8716 0 0.4422 0.3252 0 2.6643 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1594 "1594        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1647 "1647        "  110.00 " 1" : #9 mva=100 5.701 0.0413 0.5322 0.0501 1.04002 0 1.5642 1.4958 0.1388 0.2798 0.1034 0.0744 0.1426 3.3721 0 0 0
ieeet1     1647 "1647        "  110.00 " 1" : #9 0 25 0.0247 1 -1 0 0.5 0.08 0.35 0 2.5812 0.1696 3.4417 0.4384 0
ieeeg1     1647 "1647        "  110.00 " 1" : #9 11.0101 0.2 0 0.1 1 -1 1.0035 0 0.1865 0.2583 0 7.4032 0 0 0.4 0.4908 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1647 "1647        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1647 "1647        "  110.00 " 2" : #9 mva=100 5.9775 0.0248 1.0919 0.0769 5.08198 0 2.456 2.327 0.3332 0.6524 0.2396 0.1802 0.0344 0.9916 0 0 0
ieeet1     1647 "1647        "  110.00 " 2" : #9 0 400 0.0411 7 -7 0 0.5717 0.08 1 0 2.916 0.1697 3.888 0.4385 0
ieeeg1     1647 "1647        "  110.00 " 2" : #9 13.0781 0.2185 0 0.3 0.4159 -0.4159 0.9701 0 0.4451 0.3359 0 4.5515 0.3195 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1647 "1647        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1647 "1647        "  110.00 " 3" : #9 mva=100 4.5375 0.0472 1.0012 0.0421 1.90215 0 2.0316 1.9315 0.2981 0.293 0.2151 0.1611 0.1151 2.7667 0 0 0
ieeet1     1647 "1647        "  110.00 " 3" : #9 0 400 0.2 1 -1 0 0.9923 0.0704 1 0 2.9254 0.0459 3.9006 0.2995 0
ieeeg1     1647 "1647        "  110.00 " 3" : #9 20 0.279 0 0.1 0.1 -0.1 0.5623 0 0.2353 1 0 10 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1647 "1647        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1647 "1647        "  110.00 " 4" : #9 mva=100 8.9482 0.0477 0.825 0.0475 1.44535 0 1.1469 1.1068 0.1567 0.4429 0.116 0.0842 0.1634 3.8305 0 0 0
esac6a     1647 "1647        "  110.00 " 4" : #9 0.02 525.772 17.1177 3 0.23 0.9 100 -100 100 -100 1 0 0.25 1 100 1 0.225 22.5 1 5.5868 0.0946 7.4491 0.6306 0
ieeeg1     1647 "1647        "  110.00 " 4" : #9 20 0.2 0 0.1 0.3364 -0.3364 1.0534 0 0.2057 0.2788 0 0 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1647 "1647        "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1647 "1647        "  110.00 " 5" : #9 mva=100 9.8681 0.0249 1.4727 0.0512 4.35523 0 1.6832 1.6067 0.1993 0.3751 0.1459 0.1074 0.1588 3.7279 0 0 0
ieeet1     1647 "1647        "  110.00 " 5" : #9 0.02 25 0.0472 1 -1 0 0.5 0.1119 1 0 4.1097 0.2296 5.4796 0.5057 0
ieeeg1     1647 "1647        "  110.00 " 5" : #9 10 0 0 0.5 0.1 -0.1 0.8879 0 0.1413 0.3352 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1647 "1647        "  110.00 " 5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1648 "1648        "  110.00 " 1" : #9 mva=100 6.2348 0.0411 1.231 0.0649 5.13387 0 1.6142 1.5424 0.1487 0.2833 0.1104 0.0799 0.1109 2.6756 0 0 0
esac6a     1648 "1648        "  110.00 " 1" : #9 0.02 590.458 17.1548 5 0.1839 0.2 9.08 -9.08 9.08 -9.08 0.5 0 0 0 100 10 0 0 1 3.159 0.0384 4.212 0.2563 0
ieeeg1     1648 "1648        "  110.00 " 1" : #9 20 0 0 0.1 1 -1 1.0966 0 0.462 0.3258 0 0 0.2748 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1648 "1648        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1675 "Siersza     "  110.00 " 1" : #9 mva=100 5.5686 0.0393 0.8752 0.0539 1.68604 0 2.2316 2.1179 0.3902 0.241 0.2796 0.2113 0.062 1.5991 0 0 0
esac1a     1675 "Siersza     "  110.00 " 1" : #9 0.02 0 0 750 0.02 18.1235 -18.123501 1.0546 0.0219 1 0.2 0.4 1 5.7999 0.0199 7.7332 0.1793 9 -9 0
ieeeg1     1675 "Siersza     "  110.00 " 1" : #9 20 0 0 0.2 2 -2 0.6843 0 0.2645 0.2877 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1675 "Siersza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1676 "Siersza     "  110.00 " 1" : #9 mva=100 5.0847 0.0569 0.5665 0.0796 2.87675 0 1.7548 1.6735 0.2052 0.4039 0.15 0.1106 0.0774 1.9372 0 0 0
esst4b     1676 "Siersza     "  110.00 " 1" : #9 0 9.6761 4.2637 0.01 1 -1 1 0 1 -1 0 1 0 0 0.1013 0 7.213 999
ieeeg1     1676 "Siersza     "  110.00 " 1" : #9 20 0.2 0 0.5 0.2661 -0.2661 0.9217 0 0.3838 1 0 9.1484 0 0 0.4 0.4742 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1676 "Siersza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1676 "Siersza     "  110.00 " 2" : #9 mva=100 4.4242 0.0488 1.2399 0.0468 2.30401 0 1.6239 1.5514 0.2749 0.3711 0.1988 0.1485 0.0521 1.3804 0 0 0
ieeet1     1676 "Siersza     "  110.00 " 2" : #9 0 400 0.2 1 -1 0 0.6751 0.0931 0.35 0 4.0862 0.1132 5.4482 0.3751 0
ieeeg1     1676 "Siersza     "  110.00 " 2" : #9 25 0 0 0.3 0.2567 -0.2567 1.6223 0 0.3685 0.2837 0 2.7273 0.4 0 0.4 0.3705 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1676 "Siersza     "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1677 "Siersza     "  110.00 " 1" : #9 mva=100 7.2695 0.0576 0.5456 0.0661 3.3474 0 2.0961 1.9916 0.3311 0.3877 0.2382 0.1791 0.1076 2.6022 0 0 0
esst4b     1677 "Siersza     "  110.00 " 1" : #9 0 1.8744 3.9147 0.01 6 -6 1 0 4.6 -4.6 0 4.1237 0 0 0.0762 0 6.9658 999
ieeeg1     1677 "Siersza     "  110.00 " 1" : #9 20 0.3 0 0.2 0.3101 -0.3101 1.0591 0 0.2722 0.3198 0 3.027 0.7043 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1677 "Siersza     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1687 "1687        "  110.00 " 1" : #9 mva=100 8.6754 0.0491 0.5417 0.0736 5.40564 0 1.3577 1.3033 0.1883 0.3151 0.1382 0.1014 0.1652 3.8702 0 0 0
esac1a     1687 "1687        "  110.00 " 1" : #9 0.02 0 0 258.32 0.1 13.8996 -13.8996 0.9032 0.0234 1 0.2 1 1 2.3772 0.0155 3.1696 0.1398 9 -9 0
ieeeg1     1687 "1687        "  110.00 " 1" : #9 16.8787 0 0 0.3 0.1 -0.1 0.949 0 0.322 1 0 4.0458 0.3379 0 0.4 0.3916 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1687 "1687        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1687 "1687        "  110.00 " 2" : #9 mva=100 4.1255 0.0555 0.8064 0.0643 5.65295 0 2.4054 2.2799 0.2458 0.2661 0.1784 0.1327 0.1395 3.3034 0 0 0
esac6a     1687 "1687        "  110.00 " 2" : #9 0.02 415.27 10.7819 3 0.23 0.2 100 -100 100 -100 1 0 0.25 1 100 100 0.225 22.5 1 5.7045 0.1323 7.6061 0.8818 0
ieeeg1     1687 "1687        "  110.00 " 2" : #9 10 0.2 0 0.1 0.1 -0.1 0.7854 0 0.3513 0.3167 0 0 0.3426 0 0.4 0.3969 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1687 "1687        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1688 "Skawina     "  110.00 " 1" : #9 mva=100 6.7385 0.0415 0.8711 0.0489 2.98127 0 1.9087 1.8169 0.2166 0.6705 0.1579 0.1168 0.0383 1.0771 0 0 0
esac1a     1688 "Skawina     "  110.00 " 1" : #9 0 0 0 750 0.1 12.5165 -12.5165 0.9689 0.0215 1 0.2 1 1 1.1869 0.1376 1.5826 1.238 9 -9 0
ieeeg1     1688 "Skawina     "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.5512 0 0.3564 0.3312 0 8.3292 0.5275 0 0.5 0.5938 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1688 "Skawina     "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1688 "Skawina     "  110.00 " 2" : #9 mva=100 7.4427 0.0475 1.1179 0.0771 5.24046 0 2.4433 2.3152 0.262 0.4003 0.1898 0.1415 0.0728 1.8375 0 0 0
ieeet1     1688 "Skawina     "  110.00 " 2" : #9 0 400 0.05 1 -1 0 0.5 0.08 1 0 4.0288 0.0431 5.3718 0.2964 0
ieeeg1     1688 "Skawina     "  110.00 " 2" : #9 10 0.214 0 0.2 0.1 -0.1 1.1682 0 0.4352 0.3461 0 9.4298 0.6208 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1688 "Skawina     "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1688 "Skawina     "  110.00 " 3" : #9 mva=100 8.3275 0.0287 1.457 0.0584 1.67552 0 2.0393 1.9386 0.2328 0.248 0.1693 0.1256 0.0821 2.0417 0 0 0
esst4b     1688 "Skawina     "  110.00 " 3" : #9 0 37.5349 0.0312 0.01 6 -6 1 0 1 -1 0 7.7246 0 0 0.0654 0 8.5742 999
ieeeg1     1688 "Skawina     "  110.00 " 3" : #9 20 0.2 0 0.1 0.4011 -0.4011 0.8267 0 0.1576 0.2592 0 8.4078 0.2687 0 0.4 0.425 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1688 "Skawina     "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1688 "Skawina     "  110.00 " 4" : #9 mva=100 8.0454 0.0534 1.0644 0.0612 2.13137 0 1.8935 1.8027 0.3159 0.2078 0.2276 0.1709 0.0413 1.1435 0 0 0
esac1a     1688 "Skawina     "  110.00 " 4" : #9 0 0.02 0 366.398 0.1 15.5443 -15.5443 1.1061 0.024 1 0.2 0.4 1 4.361 0.0275 5.8146 0.2473 9 -9 0
ieeeg1     1688 "Skawina     "  110.00 " 4" : #9 20 0.2 0 0.5 2 -2 1.1657 0 0.4329 0.2716 0 7.8103 0.416 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1688 "Skawina     "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1688 "Skawina     "  110.00 " 5" : #9 mva=100 4.4997 0.0428 1.3022 0.0494 2.88753 0 1.4195 1.3609 0.1496 0.4168 0.111 0.0803 0.1041 2.5242 0 0 0
esst4b     1688 "Skawina     "  110.00 " 5" : #9 0 0.5568 5.5574 0.01 1 -1 1 0 4.6 -4.6 0 5.128 0 0 0.0867 0 8.9864 999
ieeeg1     1688 "Skawina     "  110.00 " 5" : #9 20 0 0 0.5 0.1 -0.1 0.9172 0 0.4457 0.3195 0 10 0.1758 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1688 "Skawina     "  110.00 " 5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1742 "1742        "  110.00 " 1" : #9 mva=100 5.1434 0.0327 1.3709 0.0793 2.12005 0 1.8545 1.7664 0.3355 0.3882 0.2413 0.1815 0.0328 0.956 0 0 0
exac1      1742 "1742        "  110.00 " 1" : #9 0 0 0 400 0.02 7.0073 -7.0073 0.4095 0.02 1 0.2708 0.5 1 4.678 0.0707 6.2373 0.3533 7.0073 -7.0073
ieeeg1     1742 "1742        "  110.00 " 1" : #9 20 0.2822 0 0.2 0.1 -0.1 1.2321 0 0.4354 1 0 8.3467 0.3987 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1742 "1742        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1749 "1749        "  110.00 " 1" : #9 mva=100 5.08 0.0277 0.5558 0.0794 3.76299 0 1.2172 1.1724 0.1658 0.4622 0.1223 0.0891 0.0468 1.2648 0 0 0
esac1a     1749 "1749        "  110.00 " 1" : #9 0 0.02 0 211.214 0.02 50 -50 1.0848 0.0151 1 0.2 0.4 1 1.1857 0.3075 1.5809 2.7672 9 -9 0
ieeeg1     1749 "1749        "  110.00 " 1" : #9 20 0 0 0.1 0.1792 -0.1792 0.5594 0 0.1845 0.2749 0 0 0.4456 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1749 "1749        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1760 "1760        "  110.00 " 1" : #9 mva=100 4.9585 0.0299 0.7207 0.0476 4.6284 0 1.2694 1.221 0.1275 0.2248 0.0955 0.0683 0.1195 2.8633 0 0 0
esac6a     1760 "1760        "  110.00 " 1" : #9 0.02 446.247 18.0729 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.0865 0.1456 4.1153 0.9704 0
ieeeg1     1760 "1760        "  110.00 " 1" : #9 25 0.2391 0 0.3 0.1 -0.1 0.8721 0 0.3606 0.272 0 9.9245 0.2709 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1760 "1760        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1774 "1774        "  110.00 " 1" : #9 mva=100 7.6011 0.0549 1.4175 0.064 5.00827 0 1.485 1.422 0.287 0.5197 0.2073 0.1551 0.0552 1.4503 0 0 0
esac1a     1774 "1774        "  110.00 " 1" : #9 0.02 0 0 317.253 0.02 17.7896 -17.7896 1.03 0.0207 1 0.2 0.4 1 1.7498 0.3275 2.3331 2.9474 9 -9 0
ieeeg1     1774 "1774        "  110.00 " 1" : #9 10 0.2908 0 0.1 0.1 -0.1 0.6028 0 0.454 1 0 7.2291 0 0 0.4 0.4044 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1774 "1774        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1779 "1779        "  110.00 " 1" : #9 mva=100 4.3022 0.0467 1.1845 0.0472 4.63922 0 1.9688 1.8729 0.3957 0.4803 0.2835 0.2143 0.0943 2.3091 0 0 0
ieeet1     1779 "1779        "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.5 0.0652 0.35 0 3.0602 0.0498 4.0803 0.3039 0
ieeeg1     1779 "1779        "  110.00 " 1" : #9 20 0.2 0 0.5 0.1 -0.1 0.8685 0 0.2172 0.2745 0 6.8945 0.4 0 0.4 0.3261 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1779 "1779        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1798 "1798        "  110.00 " 1" : #9 mva=100 5.5057 0.0594 1.3343 0.0409 4.18099 0 1.2687 1.2203 0.1416 0.4123 0.1054 0.076 0.0234 0.7499 0 0 0
ieeet1     1798 "1798        "  110.00 " 1" : #9 0.06 400 0.0413 1 -1 0 0.9469 0.08 1 0 2.0845 0.3001 2.7794 0.5848 0
ieeeg1     1798 "1798        "  110.00 " 1" : #9 20 0.2872 0 0.1 2 -2 0.9622 0 0.3939 1 0 0.8318 0.2376 0 0.5 0.4852 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1798 "1798        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1799 "1799        "  110.00 " 1" : #9 mva=100 7.1034 0.0263 0.7533 0.0784 4.81498 0 2.3746 2.2511 0.3017 0.2451 0.2176 0.1631 0.0403 1.1211 0 0 0
esac1a     1799 "1799        "  110.00 " 1" : #9 0 0.02 0 750 0.02 12.5119 -12.5119 1.1334 0.0128 1 0.2 1 1 4.8398 0.2052 6.4531 1.8472 9 -9 0
ieeeg1     1799 "1799        "  110.00 " 1" : #9 20 0.3 0 0.15 2 -2 1.5701 0 0.1991 0.3408 0 0.4323 0.2672 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1799 "1799        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1841 "Rybnik      "  110.00 " 1" : #9 mva=100 6.481 0.0386 0.785 0.0517 3.84678 0 1.6029 1.5318 0.3549 0.2608 0.2549 0.1921 0.1488 3.5094 0 0 0
ieeet1     1841 "Rybnik      "  110.00 " 1" : #9 0 25 0.0348 1 -1 0 0.6871 0.0879 0.35 0 4.2953 0.0328 5.7271 0.2848 0
ieeeg1     1841 "Rybnik      "  110.00 " 1" : #9 10 0.2 0 0.1 1 -1 0.7498 0 0.3133 0.3106 0 2.6569 0 0 0.4 0.5982 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1841 "Rybnik      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1841 "Rybnik      "  110.00 " 2" : #9 mva=100 9.8006 0.0509 1.0527 0.0719 1.68234 0 1.4957 1.432 0.2669 0.6008 0.1932 0.1442 0.0922 2.2624 0 0 0
esst4b     1841 "Rybnik      "  110.00 " 2" : #9 0 34.0744 2.3887 0.01 6 -6 1 0 1 -1 0 6.3409 0 0 0.0924 0 6.4247 999
ieeeg1     1841 "Rybnik      "  110.00 " 2" : #9 17.2008 0.2 0 0.3 0.1 -0.1 0.747 0 0.1285 0.2667 0 6.3702 0.4 0 0.4 0.408 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1841 "Rybnik      "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1843 "Rybnik      "  110.00 " 1" : #9 mva=100 7.9588 0.0401 0.9888 0.0781 1.81253 0 1.7174 1.6386 0.3086 0.3152 0.2225 0.1669 0.188 4.3718 0 0 0
ieeet1     1843 "Rybnik      "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.0737 1 0 2.4939 0.2682 3.3252 0.5491 0
ieeeg1     1843 "Rybnik      "  110.00 " 1" : #9 20 0 0 0.1 2 -2 0.6847 0 0.2891 0.2767 0 7.6141 0.1738 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1843 "Rybnik      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1847 "1847        "  110.00 " 1" : #9 mva=100 4.6985 0.0417 0.7346 0.0497 4.24375 0 1.6331 1.56 0.2207 0.6947 0.1608 0.119 0.0728 1.8356 0 0 0
ieeet1     1847 "1847        "  110.00 " 1" : #9 0 25 0.0428 1 -1 0 0.5 0.0978 1 0 3.4455 0.1912 4.594 0.4626 0
ieeeg1     1847 "1847        "  110.00 " 1" : #9 20 0 0 0.1 1 -1 0.6437 0 0.4857 0.2803 0 0 0.1416 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1847 "1847        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1849 "1849        "  110.00 " 1" : #9 mva=100 5.3646 0.035 1.1996 0.076 4.2039 0 1.9153 1.8231 0.2179 0.7693 0.1589 0.1175 0.1755 4.095 0 0 0
esst4b     1849 "1849        "  110.00 " 1" : #9 0 3.2201 2.4077 0.01 1 -1 1 0 1 -1 0 1 0 0 0.1171 0 7.4632 999
ieeeg1     1849 "1849        "  110.00 " 1" : #9 20 0 0 0.5 0.4496 -0.4496 1.1666 0 0.1711 0.3357 0 2.9784 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1849 "1849        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1852 "1852        "  110.00 " 1" : #9 mva=100 4.7494 0.0391 1.4533 0.05 2.91022 0 1.4608 1.3994 0.2146 0.6024 0.1566 0.1157 0.1134 2.7302 0 0 0
esst4b     1852 "1852        "  110.00 " 1" : #9 0 46.885 0.8845 0.01 6 -6 1 0 1 -1 0 5.7689 0 0 0.0969 0 7.2802 999
ieeeg1     1852 "1852        "  110.00 " 1" : #9 11.4387 0.3 0 0.3 2 -2 0.8665 0 0.1347 0.2623 0 8.1317 0.4 0 0.4 0.4331 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1852 "1852        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1865 "1865        "  110.00 " 1" : #9 mva=100 8.5557 0.0575 0.9879 0.0569 1.1227 0 2.2529 2.1377 0.3116 0.5653 0.2245 0.1685 0.098 2.3919 0 0 0
ieeet1     1865 "1865        "  110.00 " 1" : #9 0 25 0.2 7 -7 0 0.5 0.08 1 0 2.022 0.3134 2.696 0.5998 0
ieeeg1     1865 "1865        "  110.00 " 1" : #9 20 0.2 0 0.5 2 -2 1.1235 0 0.1054 0.2684 0 3.7122 0 0 0.4 0.4169 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1865 "1865        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1877 "1877        "  110.00 " 1" : #9 mva=100 5.2294 0.0229 1.0505 0.0604 3.79969 0 1.1785 1.1363 0.2425 0.4694 0.1761 0.1309 0.0494 1.3219 0 0 0
esst4b     1877 "1877        "  110.00 " 1" : #9 0 4.0519 7.6423 0.01 1 -1 1 0 1 -1 0 6.0542 0 0 0.117 0 7.3298 999
ieeeg1     1877 "1877        "  110.00 " 1" : #9 20 0.2 0 0.3 1 -1 0.9339 0 0.2635 0.2672 0 2.2369 0.545 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1877 "1877        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1877 "1877        "  110.00 " 2" : #9 mva=100 9.6001 0.0295 0.8917 0.0706 1.3342 0 1.3598 1.3053 0.159 0.4057 0.1176 0.0854 0.0505 1.3464 0 0 0
esst4b     1877 "1877        "  110.00 " 2" : #9 0 59.8601 6.5712 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0448 0 8.0081 999
ieeeg1     1877 "1877        "  110.00 " 2" : #9 10 0 0 0.2 1 -1 1.6614 0 0.1531 0.3441 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1877 "1877        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1878 "1878        "  110.00 " 1" : #9 mva=100 9.4322 0.034 1.4914 0.0629 2.22325 0 1.747 1.6662 0.194 0.4153 0.1421 0.1045 0.1337 3.1772 0 0 0
esst4b     1878 "1878        "  110.00 " 1" : #9 0 2.9497 0.0276 0.01 6 -6 1 0 4.6 -4.6 0 6.7364 0 0 0.1136 0 6.0993 999
ieeeg1     1878 "1878        "  110.00 " 1" : #9 20 0.3 0 0.2 2 -2 1.4739 0 0.1784 1 0 2.6637 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1878 "1878        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1878 "1878        "  110.00 " 2" : #9 mva=100 7.3591 0.0467 0.7681 0.0542 5.42046 0 1.479 1.4163 0.2612 0.2213 0.1892 0.1411 0.0971 2.3713 0 0 0
ieeet1     1878 "1878        "  110.00 " 2" : #9 0 400 0.0335 1 -1 0 0.5863 0.0818 1 0 4.2466 0.4067 5.6621 0.7045 0
ieeeg1     1878 "1878        "  110.00 " 2" : #9 13.7664 0.2 0 0.1 0.1 -0.1 0.6531 0 0.4967 1 0 7.5971 0.3978 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1878 "1878        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1885 "1885        "  110.00 " 1" : #9 mva=100 4.4596 0.0468 1.2459 0.0555 5.08998 0 1.8263 1.7401 0.2411 0.5263 0.1751 0.1301 0.1569 3.6859 0 0 0
esac6a     1885 "1885        "  110.00 " 1" : #9 0.02 405.673 10.792 5 0.2484 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 3.9658 0.0604 5.2878 0.4024 0
ieeeg1     1885 "1885        "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 0.7395 0 0.4492 0.2964 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1885 "1885        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1911 "1911        "  110.00 " 1" : #9 mva=100 8.8341 0.0258 1.0497 0.0617 1.98647 0 1.3681 1.313 0.1895 0.4351 0.139 0.102 0.0349 1.003 0 0 0
exac1      1911 "1911        "  110.00 " 1" : #9 0 0 0 400 0.02 8.7799 -8.7799 1.1 0.08 1 0.2079 0.5 1 3.433 0.0935 4.5774 0.4676 8.7799 -8.7799
ieeeg1     1911 "1911        "  110.00 " 1" : #9 25 0.2 0 0.1 0.1475 -0.1475 0.7956 0 0.4349 0.259 0 6.2534 0 0 0.4 0.5812 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1911 "1911        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1912 "1912        "  110.00 " 1" : #9 mva=100 4.0207 0.0411 0.5476 0.0701 5.38522 0 2.1205 2.0143 0.1922 0.2306 0.1409 0.1035 0.1734 4.0507 0 0 0
ieeet1     1912 "1912        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.6721 0.0896 1 0 3.2211 0.4914 4.2948 0.7996 0
ieeeg1     1912 "1912        "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 0.5969 0 0.2575 1 0 1.2064 0.3938 0 0.4 0.5988 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1912 "1912        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1930 "1930        "  110.00 " 1" : #9 mva=100 5.6531 0.046 0.8991 0.0461 3.05188 0 1.41 1.352 0.2924 0.581 0.2111 0.158 0.1491 3.5159 0 0 0
esac6a     1930 "1930        "  110.00 " 1" : #9 0.02 551.122 19.4362 3 0.23 0.9 100 -100 100 -100 0.5 0 0 0 100 1 0 0 1 4.5624 0.0534 6.0831 0.356 0
ieeeg1     1930 "1930        "  110.00 " 1" : #9 18.4572 0 0 0.5 0.1 -0.1 1.1544 0 0.1992 1 0 0 0.5091 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1930 "1930        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1932 "Adamow      "  110.00 " 1" : #9 mva=100 5.2233 0.025 0.5371 0.0669 4.27041 0 1.5 1.4359 0.2458 0.2056 0.1785 0.1327 0.15 3.5345 0 0 0
esst4b     1932 "Adamow      "  110.00 " 1" : #9 0 47.8826 4.6312 0.01 6 -6 1 0 1 -1 0 7.4616 0 0 0.0875 0 6.7939 999
ieeeg1     1932 "Adamow      "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 1.8307 0 0.4612 0.2505 0 4.7272 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1932 "Adamow      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1933 "Adamow      "  110.00 " 1" : #9 mva=100 6.7387 0.0507 1.4537 0.0474 3.74145 0 2.1284 2.0216 0.1828 0.5271 0.1343 0.0984 0.156 3.6678 0 0 0
esac1a     1933 "Adamow      "  110.00 " 1" : #9 0 0.02 0 277.739 0.02 11.1873 -11.1873 0.9771 0.0279 1 0.2 1 1 4.9313 0.0866 6.5751 0.7793 9 -9 0
ieeeg1     1933 "Adamow      "  110.00 " 1" : #9 20 0.3 0 0.1 2 -2 0.9461 0 0.2054 1 0 10 0 0 0.4 0.5083 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1933 "Adamow      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1949 "1949        "  110.00 " 1" : #9 mva=100 5.0445 0.0259 1.3734 0.0721 2.98617 0 1.2929 1.2429 0.2396 0.3387 0.1741 0.1293 0.0383 1.0777 0 0 0
ieeet1     1949 "1949        "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.5 0.08 0.35 0 4.1361 0.3862 5.5148 0.6815 0
ieeeg1     1949 "1949        "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 1.1261 0 0.2353 0.3335 0 0 0.2121 0 0.5 0.5298 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1949 "1949        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1952 "1952        "  110.00 " 1" : #9 mva=100 6.9824 0.0453 0.8891 0.0531 4.20153 0 1.7647 1.6827 0.3572 0.4461 0.2565 0.1933 0.1691 3.9558 0 0 0
exac1      1952 "1952        "  110.00 " 1" : #9 0 0 0 400 0.02 7.7149 -7.7149 0.546 0.08 1 0.2836 0.5 1 2.6485 0.0688 3.5314 0.3441 7.7149 -7.7149
ieeeg1     1952 "1952        "  110.00 " 1" : #9 20 0.2 0 0.2 0.1 -0.1 0.9138 0 0.2764 1 0 8.9437 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1952 "1952        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1962 "1962        "  110.00 " 1" : #9 mva=100 5.2595 0.0276 0.7668 0.0527 4.47288 0 1.6486 1.5744 0.3081 0.6133 0.2221 0.1666 0.0476 1.2814 0 0 0
esac6a     1962 "1962        "  110.00 " 1" : #9 0.02 443.736 18.0165 5 0.2275 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 0 1 0.225 22.5 1 3.3182 0.1241 4.4243 0.827 0
ieeeg1     1962 "1962        "  110.00 " 1" : #9 20 0.3 0 0.1 2 -2 0.8015 0 0.3758 1 0 4.6009 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1962 "1962        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1967 "1967        "  110.00 " 1" : #9 mva=100 8.2577 0.0586 1.4136 0.0451 4.78446 0 2.4383 2.3105 0.2655 0.3976 0.1922 0.1434 0.0365 1.0382 0 0 0
ieeet1     1967 "1967        "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.5 0.0842 0.35 0 3.443 0.494 4.5906 0.8025 0
ieeeg1     1967 "1967        "  110.00 " 1" : #9 25 0 0 0.1 1 -1 1.1334 0 0.116 0.3297 0 0 0.6618 0 0.4 0.3366 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1967 "1967        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1969 "1969        "  110.00 " 1" : #9 mva=100 9.6296 0.0423 1.4435 0.0512 3.27766 0 1.4981 1.4341 0.1538 0.599 0.1139 0.0826 0.1676 3.9218 0 0 0
ieeet1     1969 "1969        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.3493 0.08 1 0 1.8195 0.5954 2.426 0.9163 0
ieeeg1     1969 "1969        "  110.00 " 1" : #9 20 0.3 0 0.3 0.3702 -0.3702 1.2335 0 0.4517 0.2573 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1969 "1969        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1969 "1969        "  110.00 " 2" : #9 mva=100 4.3069 0.0343 0.9074 0.0487 4.98034 0 1.5694 1.5006 0.2546 0.4447 0.1846 0.1375 0.1181 2.8338 0 0 0
esst4b     1969 "1969        "  110.00 " 2" : #9 0 10.8194 0.1838 0.01 1 -1 1 0 1 -1 0 4.3527 0 0 0.0581 0 8.2063 999
ieeeg1     1969 "1969        "  110.00 " 2" : #9 15.055 0.2 0 0.5 0.3736 -0.3736 0.9085 0 0.1074 0.2696 0 0.1441 0.7425 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1969 "1969        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1970 "1970        "  110.00 " 1" : #9 mva=100 9.0322 0.0252 1.4544 0.0511 2.25439 0 1.233 1.1871 0.1639 0.2826 0.121 0.0881 0.1919 4.4557 0 0 0
esst4b     1970 "1970        "  110.00 " 1" : #9 0 5.5487 4.8918 0.01 6 -6 1 0 1 -1 0 5.9896 0 0 0.1241 0 5.0869 999
ieeeg1     1970 "1970        "  110.00 " 1" : #9 18.3865 0 0 0.1 0.1 -0.1 0.9465 0 0.234 0.3385 0 5.3168 0.1787 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1970 "1970        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1970 "1970        "  110.00 " 2" : #9 mva=100 9.1871 0.0372 0.6225 0.0525 5.87033 0 1.8369 1.75 0.1908 0.3009 0.1399 0.1028 0.1535 3.6127 0 0 0
esac6a     1970 "1970        "  110.00 " 2" : #9 0.02 466.973 23.0501 2 0.1672 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 4.9882 0.1363 6.6509 0.9084 0
ieeeg1     1970 "1970        "  110.00 " 2" : #9 20 0.3 0 0.1 2 -2 0.9731 0 0.173 1 0 0.87 0.2478 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1970 "1970        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     1996 "Dolna Odra  "  110.00 " 1" : #9 mva=100 8.6632 0.0234 0.5191 0.0689 2.7876 0 2.1528 2.0444 0.385 0.529 0.276 0.2085 0.152 3.578 0 0 0
ieeet1     1996 "Dolna Odra  "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.4912 0.08 1 0 4.3618 0.0401 5.8157 0.2931 0
ieeeg1     1996 "Dolna Odra  "  110.00 " 1" : #9 25 0 0 0.3 0.3244 -0.3244 0.6298 0 0.1737 0.2548 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     1996 "Dolna Odra  "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2006 "2006        "  110.00 " 1" : #9 mva=100 8.2375 0.0423 1.3326 0.0587 1.26963 0 2.0893 1.9852 0.3404 0.3741 0.2448 0.1842 0.1785 4.1611 0 0 0
esst4b     2006 "2006        "  110.00 " 1" : #9 0 0.8016 0.4843 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.1218 0 7.1064 999
ieeeg1     2006 "2006        "  110.00 " 1" : #9 19.1649 0.2 0 0.1 0.3491 -0.3491 0.7785 0 0.1093 0.3272 0 2.8662 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2006 "2006        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2006 "2006        "  110.00 " 2" : #9 mva=100 6.5796 0.0488 1.1575 0.0798 1.52421 0 1.4062 1.3485 0.2399 0.4462 0.1743 0.1295 0.068 1.732 0 0 0
esac1a     2006 "2006        "  110.00 " 2" : #9 0 0 0 203.987 0.02 50 -50 1.1341 0.0288 1 0.2 0.4 1 4.0539 0.1327 5.4052 1.1939 9 -9 0
ieeeg1     2006 "2006        "  110.00 " 2" : #9 20 0.2 0 0.3 0.1 -0.1 1.0157 0 0.1362 0.3242 0 0 0.3158 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2006 "2006        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2007 "2007        "  110.00 " 1" : #9 mva=100 7.6748 0.0441 1.2582 0.0768 1.55054 0 1.7974 1.7131 0.3942 0.5079 0.2824 0.2135 0.0213 0.7045 0 0 0
esst4b     2007 "2007        "  110.00 " 1" : #9 0 27.0027 4.1283 0.01 1 -1 1 0 1 -1 0 1 0 0 0.1024 0 8.8198 999
ieeeg1     2007 "2007        "  110.00 " 1" : #9 10 0 0 0.1 0.1 -0.1 0.9531 0 0.446 0.2525 0 4.83 0.3424 0 0.4 0.3038 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2007 "2007        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2012 "2012        "  110.00 " 1" : #9 mva=100 8.4464 0.0462 1.0117 0.0411 1.89132 0 1.5957 1.5251 0.2243 0.6392 0.1634 0.121 0.1324 3.1483 0 0 0
exac1      2012 "2012        "  110.00 " 1" : #9 0.005 0 0 400 0.02 9.9573 -9.9573 0.5277 0.035 1 0.2545 0.5 1 2.168 0.0661 2.8907 0.3306 9.9573 -9.9573
ieeeg1     2012 "2012        "  110.00 " 1" : #9 20 0.2 0 0.1 0.4984 -0.4984 0.7355 0 0.4992 0.2895 0 5.0149 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2012 "2012        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2016 "2016        "  110.00 " 1" : #9 mva=100 6.1674 0.0456 1.4095 0.0547 3.33042 0 1.6581 1.5833 0.3027 0.2846 0.2183 0.1637 0.1363 3.2329 0 0 0
ieeet1     2016 "2016        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.9188 0.1036 1 0 1.6541 0.1197 2.2055 0.3824 0
ieeeg1     2016 "2016        "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.061 0 0.3227 0.2845 0 3.2301 0.2854 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2016 "2016        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2018 "2018        "  110.00 " 1" : #9 mva=100 8.2907 0.0379 1.2492 0.0567 4.95996 0 2.4213 2.2947 0.5167 0.2234 0.3683 0.2801 0.0425 1.1707 0 0 0
esac1a     2018 "2018        "  110.00 " 1" : #9 0.02 0.02 0 373.882 0.02 50 -50 1.1435 0.0165 1 0.2 1 1 2.3792 0.0234 3.1723 0.2105 9 -9 0
ieeeg1     2018 "2018        "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 1.1613 0 0.4719 0.2682 0 0 0 0 0.5 0.4718 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2018 "2018        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2019 "2019        "  110.00 " 1" : #9 mva=100 7.5304 0.038 0.7286 0.0522 4.10777 0 2.281 2.1639 0.4305 0.4496 0.3079 0.2332 0.1746 4.077 0 0 0
ieeet1     2019 "2019        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.0822 0.35 0 3.7747 0.046 5.0329 0.2996 0
ieeeg1     2019 "2019        "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.0203 0 0.4486 1 0 5.8428 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2019 "2019        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2019 "2019        "  110.00 " 2" : #9 mva=100 7.0447 0.0351 0.9321 0.0557 1.24702 0 1.8088 1.7238 0.3778 0.2388 0.2709 0.2045 0.1136 2.7348 0 0 0
ieeet1     2019 "2019        "  110.00 " 2" : #9 0 25 0.0339 1 -1 0 0.5 0.0864 0.35 0 3.7471 0.1412 4.9961 0.4065 0
ieeeg1     2019 "2019        "  110.00 " 2" : #9 25 0 0 0.1 0.2094 -0.2094 0.9853 0 0.4483 0.2638 0 6.5399 0.232 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2019 "2019        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2019 "2019        "  110.00 " 3" : #9 mva=100 9.2619 0.0595 0.9697 0.0512 4.78991 0 1.868 1.779 0.3391 0.5392 0.2438 0.1835 0.1418 3.3549 0 0 0
esac6a     2019 "2019        "  110.00 " 3" : #9 0 442.983 14.8615 2 0.23 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 100 100 0 0 1 3.1875 0.0019 4.2499 0.0128 0
ieeeg1     2019 "2019        "  110.00 " 3" : #9 20 0.2 0 0.3 0.1674 -0.1674 1.172 0 0.273 1 0 9.0489 0.23 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2019 "2019        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2019 "2019        "  110.00 " 4" : #9 mva=100 8.4252 0.049 0.5893 0.0658 1.03977 0 2.4014 2.2762 0.3286 0.2246 0.2364 0.1777 0.1701 3.9771 0 0 0
esst4b     2019 "2019        "  110.00 " 4" : #9 0 59.9479 3.1627 0.01 6 -6 1 0 4.6 -4.6 0 7.9783 0 0 0.0804 0 8.4454 999
ieeeg1     2019 "2019        "  110.00 " 4" : #9 25 0 0 0.2 0.1 -0.1 1.1784 0 0.2386 0.2845 0 3.513 0.3314 0 0.5 0.5622 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2019 "2019        "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2020 "2020        "  110.00 " 1" : #9 mva=100 8.1601 0.0246 0.6935 0.0787 2.74204 0 1.238 1.1918 0.1647 0.2862 0.1216 0.0885 0.0873 2.1545 0 0 0
esac1a     2020 "2020        "  110.00 " 1" : #9 0 0 0 750 0.1 50 -50 1.0175 0.0212 1 0.2 0.4 1 2.3307 0.161 3.1076 1.4491 9 -9 0
ieeeg1     2020 "2020        "  110.00 " 1" : #9 25 0.2441 0 0.1 0.1134 -0.1134 1.0524 0 0.3557 1 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2020 "2020        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2020 "2020        "  110.00 " 2" : #9 mva=100 5.3668 0.0474 0.6936 0.0702 2.49048 0 2.4263 2.2994 0.4739 0.5599 0.3383 0.2568 0.0437 1.1954 0 0 0
ieeet1     2020 "2020        "  110.00 " 2" : #9 0.02 25 0.0326 1 -1 0 0.4973 0.0614 0.35 0 3.6113 0.1314 4.8151 0.3956 0
ieeeg1     2020 "2020        "  110.00 " 2" : #9 25 0.2348 0 0.3 0.4364 -0.4364 1.4663 0 0.1553 0.3332 0 0 0.1289 0 0.5 0.4182 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2020 "2020        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2032 "2032        "  110.00 " 1" : #9 mva=100 7.8608 0.0317 1.2258 0.0655 1.58955 0 2.156 2.0474 0.3802 0.2689 0.2726 0.2058 0.096 2.3475 0 0 0
esac6a     2032 "2032        "  110.00 " 1" : #9 0.02 429.088 14.5753 3 0.1662 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 100 0 0 1 3.6596 0.1306 4.8795 0.8706 0
ieeeg1     2032 "2032        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 0.8489 0 0.2911 0.2801 0 5.7858 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2032 "2032        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2040 "2040        "  110.00 " 1" : #9 mva=100 5.5486 0.0229 0.8928 0.0501 2.10331 0 1.8662 1.7773 0.4095 0.7489 0.2931 0.2218 0.0953 2.332 0 0 0
esst4b     2040 "2040        "  110.00 " 1" : #9 0 28.7174 6.9312 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.1018 0 8.8707 999
ieeeg1     2040 "2040        "  110.00 " 1" : #9 25 0 0 0.2 0.1 -0.1 1.2091 0 0.1128 0.2875 0 9.8769 0 0 0.4 0.5113 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2040 "2040        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2044 "2044        "  110.00 " 1" : #9 mva=100 8.4512 0.045 1.0288 0.0577 2.40571 0 1.4303 1.3709 0.2377 0.4387 0.1728 0.1283 0.1323 3.1459 0 0 0
esst4b     2044 "2044        "  110.00 " 1" : #9 0 35.5951 5.4156 0.01 1 -1 1 0 1 -1 0 4.9008 0 0 0.1035 0 7.9902 999
ieeeg1     2044 "2044        "  110.00 " 1" : #9 10 0.2 0 0.3 1 -1 0.5826 0 0.3805 0.2597 0 10 0.3179 0 0.5 0.3659 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2044 "2044        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2046 "Konin (conected to Huta Aluminium station)"  110.00 " 1" : #9 mva=100 9.7992 0.0575 1.0185 0.0531 3.17791 0 2.0144 1.9154 0.3737 0.4889 0.2681 0.2023 0.1882 4.3764 0 0 0
ieeet1     2046 "Konin (conected to Huta Aluminium station)"  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.5 0.08 0.35 0 3.8356 0.041 5.1141 0.294 0
ieeeg1     2046 "Konin (conected to Huta Aluminium station)"  110.00 " 1" : #9 14.7623 0 0 0.1 0.1 -0.1 1.6357 0 0.1735 1 0 10 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2046 "Konin (conected to Huta Aluminium station)"  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2051 "2051        "  110.00 " 1" : #9 mva=100 7.3417 0.0376 1.4311 0.0751 3.73527 0 2.0894 1.9853 0.2651 0.6312 0.1919 0.1432 0.0244 0.7725 0 0 0
ieeet1     2051 "2051        "  110.00 " 1" : #9 0.02 25 0.2 1 -1 0 0.5 0.03 1 0 2.1788 0.1076 2.905 0.3687 0
ieeeg1     2051 "2051        "  110.00 " 1" : #9 17.6039 0.2137 0 0.3 0.1 -0.1 0.9302 0 0.2157 0.2755 0 10 0 0 0.4 0.3724 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2051 "2051        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2059 "2059        "  110.00 " 1" : #9 mva=100 4.2094 0.05 1.4895 0.0632 3.60927 0 1.2422 1.1957 0.1339 0.3952 0.1 0.0718 0.1545 3.6336 0 0 0
esst4b     2059 "2059        "  110.00 " 1" : #9 0 4.112 4.0359 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0858 0 8.9897 999
ieeeg1     2059 "2059        "  110.00 " 1" : #9 10 0 0 0.3 0.1 -0.1 1.3141 0 0.3548 0.293 0 7.5923 0 0 0.4 0.3571 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2059 "2059        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2061 "2061        "  110.00 " 1" : #9 mva=100 6.9163 0.0289 0.6445 0.0685 1.2934 0 1.6464 1.5724 0.329 0.3917 0.2367 0.178 0.1995 4.6233 0 0 0
ieeet1     2061 "2061        "  110.00 " 1" : #9 0 400 0.2 7 -7 0 0.5 0.0845 0.35 0 3.4258 0.0138 4.5677 0.2635 0
ieeeg1     2061 "2061        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1805 -0.1805 1.7758 0 0.1886 0.2794 0 7.2842 0.12 0 0.4 0.4324 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2061 "2061        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2063 "2063        "  110.00 " 1" : #9 mva=100 5.7035 0.032 0.5681 0.0458 4.09631 0 2.4625 2.3331 0.228 0.389 0.166 0.123 0.0517 1.3715 0 0 0
esac6a     2063 "2063        "  110.00 " 1" : #9 0 430.801 11.4293 2 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 1 0.225 22.5 1 3.9828 0.1332 5.3105 0.8879 0
ieeeg1     2063 "2063        "  110.00 " 1" : #9 25 0.2 0 0.2 0.1 -0.1 0.5253 0 0.4471 0.2531 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2063 "2063        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2067 "2067        "  110.00 " 1" : #9 mva=100 8.2331 0.0462 1.3468 0.0789 5.81354 0 1.566 1.4975 0.2276 0.464 0.1657 0.1228 0.1602 3.7599 0 0 0
esac6a     2067 "2067        "  110.00 " 1" : #9 0.02 437.264 15.6858 3 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 3.475 0.0376 4.6333 0.2509 0
ieeeg1     2067 "2067        "  110.00 " 1" : #9 10 0 0 0.5 0.1 -0.1 0.9168 0 0.4344 0.3493 0 9.5715 0.1737 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2067 "2067        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2068 "2068        "  110.00 " 1" : #9 mva=100 7.7976 0.0578 1.0322 0.048 1.64263 0 2.0855 1.9817 0.2172 0.3908 0.1584 0.1171 0.1319 3.1374 0 0 0
esac6a     2068 "2068        "  110.00 " 1" : #9 0.02 402.675 19.2311 3 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 10 0.225 22.5 1 5.2061 0.0735 6.9415 0.4899 0
ieeeg1     2068 "2068        "  110.00 " 1" : #9 20 0.2 0 0.1 0.2319 -0.2319 0.6919 0 0.1824 1 0 7.1148 0.1095 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2068 "2068        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2068 "2068        "  110.00 " 2" : #9 mva=100 4.0014 0.0539 0.995 0.0753 4.08093 0 2.4301 2.3029 0.5147 0.3355 0.3669 0.279 0.1455 3.437 0 0 0
esst4b     2068 "2068        "  110.00 " 2" : #9 0 3.6883 0.8245 0.01 1 -1 1 0 1 -1 0 7.5409 0 0 0.0718 0 8.5586 999
ieeeg1     2068 "2068        "  110.00 " 2" : #9 16.9503 0.3 0 0.2 0.4135 -0.4135 1.1751 0 0.1531 0.2697 0 10 0.4 0 0.5 0.3698 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2068 "2068        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2072 "2072        "  110.00 " 1" : #9 mva=100 7.6937 0.0288 1.2022 0.0731 4.72852 0 1.7301 1.6504 0.3425 0.6782 0.2462 0.1853 0.0706 1.789 0 0 0
esac1a     2072 "2072        "  110.00 " 1" : #9 0 0 0 335.711 0.02 50 -50 1.1354 0.0166 1 0.2 1 1 3.9561 0.137 5.2748 1.2327 9 -9 0
ieeeg1     2072 "2072        "  110.00 " 1" : #9 10 0.2784 0 0.15 0.1896 -0.1896 0.7169 0 0.2568 0.3249 0 10 0.4 0 0.5 0.3343 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2072 "2072        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2076 "2076        "  110.00 " 1" : #9 mva=100 7.8242 0.0571 1.1605 0.0617 2.56664 0 1.9368 1.8431 0.2815 0.4877 0.2035 0.1521 0.1366 3.24 0 0 0
esac1a     2076 "2076        "  110.00 " 1" : #9 0.02 0 0 750 0.02 12.4135 -12.4135 0.8095 0.0235 1 0.2 1 1 5.332 0.336 7.1093 3.0241 9 -9 0
ieeeg1     2076 "2076        "  110.00 " 1" : #9 16.0198 0 0 0.3 0.1 -0.1 0.8659 0 0.302 0.3296 0 7.3882 0.2902 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2076 "2076        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2083 "2083        "  110.00 " 1" : #9 mva=100 7.552 0.0305 1.4543 0.0473 2.8261 0 1.0365 1.0039 0.1335 0.3938 0.0997 0.0716 0.1305 3.1049 0 0 0
ieeet1     2083 "2083        "  110.00 " 1" : #9 0 400 0.0362 1 -1 0 0.9015 0.08 1 0 3.2711 0.4453 4.3615 0.7478 0
ieeeg1     2083 "2083        "  110.00 " 1" : #9 25 0.2 0 0.5 0.4638 -0.4638 0.7398 0 0.1456 0.2589 0 3.2919 0.1042 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2083 "2083        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2095 "Konin       "  110.00 " 1" : #9 mva=100 8.8741 0.0424 1.146 0.0743 2.83896 0 2.0397 1.939 0.4218 0.644 0.3017 0.2285 0.0339 0.9806 0 0 0
esac6a     2095 "Konin       "  110.00 " 1" : #9 0 570.701 11.6772 3 0.1474 0.9 100 -100 100 -100 1 0 0 0 100 10 0 0 1 5.3076 0.0306 7.0768 0.2038 0
ieeeg1     2095 "Konin       "  110.00 " 1" : #9 20 0 0 0.15 1 -1 0.8099 0 0.2243 0.3215 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2095 "Konin       "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2095 "Konin       "  110.00 " 2" : #9 mva=100 5.3087 0.0576 0.7416 0.07 3.69241 0 1.9138 1.8216 0.365 0.5068 0.262 0.1976 0.1815 4.227 0 0 0
ieeet1     2095 "Konin       "  110.00 " 2" : #9 0 25 0.0229 1 -1 0 0.5 0.08 0.35 0 2.8384 0.0796 3.7845 0.3374 0
ieeeg1     2095 "Konin       "  110.00 " 2" : #9 25 0.3 0 0.15 0.1 -0.1 0.8748 0 0.4492 0.2559 0 0 0 0 0.4 0.4137 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2095 "Konin       "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2095 "Konin       "  110.00 " 3" : #9 mva=100 8.4927 0.0459 0.5223 0.0448 4.85803 0 1.1589 1.118 0.1722 0.2507 0.1269 0.0926 0.1609 3.7739 0 0 0
ieeet1     2095 "Konin       "  110.00 " 3" : #9 0 400 0.026 7 -7 0 0.9367 0.08 0.35 0 2.9953 0.164 3.9938 0.4321 0
ieeeg1     2095 "Konin       "  110.00 " 3" : #9 12.9371 0.3 0 0.15 1 -1 1.0893 0 0.1692 0.3012 0 5.9228 0.1988 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2095 "Konin       "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2096 "Konin       "  110.00 " 1" : #9 mva=100 4.6278 0.0522 1.1628 0.0776 2.82303 0 1.2987 1.2483 0.1793 0.4172 0.1319 0.0965 0.0851 2.1081 0 0 0
esst4b     2096 "Konin       "  110.00 " 1" : #9 0 5.5088 5.7022 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0657 0 8.212 999
ieeeg1     2096 "Konin       "  110.00 " 1" : #9 20 0.2029 0 0.1 0.291 -0.291 0.7731 0 0.2625 0.2616 0 10 0.5278 0 0.4 0.3377 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2096 "Konin       "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2096 "Konin       "  110.00 " 2" : #9 mva=100 7.6275 0.0327 0.6908 0.0411 5.35691 0 1.3618 1.3071 0.2005 0.5576 0.1467 0.108 0.186 4.3263 0 0 0
esac6a     2096 "Konin       "  110.00 " 2" : #9 0 570.208 19.6676 3 0.1659 0.9 100 -100 100 -100 3.215 0 0 0 0 10 0 0 1 5.8978 0.1193 7.8638 0.7956 0
ieeeg1     2096 "Konin       "  110.00 " 2" : #9 20 0.2 0 0.1 2 -2 1.8957 0 0.3163 1 0 9.7308 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2096 "Konin       "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2098 "Konin       "   15.00 " 1" : #9 mva=100 5.817 0.0201 1.4383 0.0463 5.13922 0 1.5171 1.4519 0.1621 0.5717 0.1198 0.0872 0.0956 2.3377 0 0 0
ieeet1     2098 "Konin       "   15.00 " 1" : #9 0 25 0.0459 1 -1 0 0.5 0.08 0.35 0 2.0418 0.5417 2.7224 0.856 0
ieeeg1     2098 "Konin       "   15.00 " 1" : #9 13.7245 0.2972 0 0.2 0.3186 -0.3186 0.9825 0 0.164 1 0 5.7394 0.1367 0 0.4 0.5773 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2098 "Konin       "   15.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2101 "2101        "  110.00 " 1" : #9 mva=100 7.1854 0.0425 0.8501 0.0785 1.12454 0 2.4832 2.3524 0.27 0.3052 0.1954 0.1458 0.1984 4.599 0 0 0
esac1a     2101 "2101        "  110.00 " 1" : #9 0 0 0 279.829 0.1 50 -50 1.0966 0.0192 1 0.2 0.4 1 1.0668 0.1436 1.4224 1.292 9 -9 0
ieeeg1     2101 "2101        "  110.00 " 1" : #9 25 0.3 0 0.5 0.1 -0.1 0.7374 0 0.3089 0.2987 0 9.5004 0.7098 0 0.4 0.5472 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2101 "2101        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2123 "2123        "  110.00 " 1" : #9 mva=100 7.3461 0.0536 0.6615 0.0445 1.65383 0 1.2223 1.1771 0.1389 0.2134 0.1036 0.0745 0.0607 1.5698 0 0 0
esst4b     2123 "2123        "  110.00 " 1" : #9 0 0.8565 4.2098 0.01 6 -6 1 0 1 -1 0 6.0148 0 0 0.1225 0 5.0835 999
ieeeg1     2123 "2123        "  110.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 1.0618 0 0.4451 1 0 0 0.3555 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2123 "2123        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2128 "2128        "  110.00 " 1" : #9 mva=100 6.9429 0.0403 1.2207 0.0764 4.96742 0 1.3506 1.2967 0.212 0.293 0.1547 0.1143 0.0993 2.4195 0 0 0
esac6a     2128 "2128        "  110.00 " 1" : #9 0.02 574.151 16.5399 3 0.1035 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.8247 0.0653 5.0996 0.4351 0
ieeeg1     2128 "2128        "  110.00 " 1" : #9 18.6284 0.3 0 0.1 0.3489 -0.3489 0.5113 0 0.1288 0.3019 0 2.9154 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2128 "2128        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2136 "2136        "  110.00 " 1" : #9 mva=100 8.0572 0.0428 1.0338 0.0702 4.46179 0 1.0171 0.9859 0.1255 0.2952 0.0941 0.0672 0.1536 3.6142 0 0 0
ieeet1     2136 "2136        "  110.00 " 1" : #9 0 25 0.0287 1 -1 0 0.9577 0.076 1 0 2.3501 0.0795 3.1334 0.3372 0
ieeeg1     2136 "2136        "  110.00 " 1" : #9 18.6982 0.2 0 0.3 2 -2 1.9728 0 0.1157 0.2897 0 0 0.1863 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2136 "2136        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2145 "2145        "  110.00 " 1" : #9 mva=100 7.2714 0.032 0.5935 0.0432 3.09264 0 1.562 1.4937 0.3086 0.5868 0.2224 0.1669 0.0596 1.5456 0 0 0
esac6a     2145 "2145        "  110.00 " 1" : #9 0.02 540.429 11.2841 3 0.1668 0.9 100 -100 100 -100 1 0 0 0 100 10 0 0 1 5.6344 0.0245 7.5125 0.1635 0
ieeeg1     2145 "2145        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.0604 0 0.4426 0.3232 0 0 0.1385 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2145 "2145        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2180 "2180        "  110.00 " 1" : #9 mva=100 8.3093 0.0533 1.2631 0.0757 5.39752 0 1.1239 1.0854 0.1378 0.3711 0.1028 0.0739 0.1532 3.6051 0 0 0
esst4b     2180 "2180        "  110.00 " 1" : #9 0 8.5007 2.88 0.01 1 -1 1 0 4.6 -4.6 0 6.4977 0 0 0.0905 0 7.0911 999
ieeeg1     2180 "2180        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 0.8082 0 0.3892 0.3247 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2180 "2180        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2181 "2181        "  110.00 " 1" : #9 mva=100 5.9435 0.0482 1.0459 0.0483 2.82675 0 1.8763 1.7867 0.4273 0.5029 0.3056 0.2315 0.1562 3.6708 0 0 0
ieeet1     2181 "2181        "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.7928 0.08 1 0 4.2094 0.0442 5.6126 0.2977 0
ieeeg1     2181 "2181        "  110.00 " 1" : #9 20 0.3 0 0.5 0.1 -0.1 0.5314 0 0.4271 0.2732 0 4.0712 0.1221 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2181 "2181        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2206 "2206        "  110.00 " 1" : #9 mva=100 4.3352 0.0252 0.9958 0.0421 3.88601 0 1.9267 1.8337 0.2572 0.2919 0.1864 0.1389 0.0268 0.8253 0 0 0
esac1a     2206 "2206        "  110.00 " 1" : #9 0.02 0.02 0 750 0.02 19.9134 -19.913401 0.9848 0.0228 1 0.2 0.4 1 1.8628 0.3202 2.4837 2.8814 9 -9 0
ieeeg1     2206 "2206        "  110.00 " 1" : #9 20 0.3 0 0.2 0.1 -0.1 0.8212 0 0.1663 0.271 0 7.7405 0.6612 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2206 "2206        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2207 "2207        "  110.00 " 1" : #9 mva=100 5.3284 0.0586 0.5632 0.0457 3.67115 0 1.4593 1.398 0.1466 0.4861 0.1089 0.0787 0.1221 2.9201 0 0 0
exac1      2207 "2207        "  110.00 " 1" : #9 0 0 0 2876 0.02 8.559 -8.559 1.1 0.035 1 0.2808 0.5 1 4.3696 0.0417 5.8261 0.2087 8.559 -8.559
ieeeg1     2207 "2207        "  110.00 " 1" : #9 10 0 0 0.15 0.1 -0.1 1.77 0 0.3542 0.3201 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2207 "2207        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2209 "2209        "  110.00 " 1" : #9 mva=100 7.9859 0.032 0.8612 0.0521 5.08631 0 1.1212 1.0829 0.2057 0.3278 0.1503 0.1109 0.0242 0.7672 0 0 0
esac6a     2209 "2209        "  110.00 " 1" : #9 0.02 467.25 24.0637 5 0.1343 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 100 0 0 1 3.9524 0.0132 5.2698 0.0879 0
ieeeg1     2209 "2209        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 0.6241 0 0.2355 0.2758 0 1.7802 0.1152 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2209 "2209        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2212 "2212        "  110.00 " 1" : #9 mva=100 7.749 0.0488 0.7246 0.0668 2.02393 0 1.2971 1.2468 0.1395 0.2383 0.1039 0.0748 0.1356 3.2177 0 0 0
esac6a     2212 "2212        "  110.00 " 1" : #9 0 515.692 21.0242 3 0.1522 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 10 0.225 22.5 1 4.0988 0.126 5.465 0.8403 0
ieeeg1     2212 "2212        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 1.2281 0 0.4044 0.3336 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2212 "2212        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2218 "Patnow      "  110.00 " 1" : #9 mva=100 8.2843 0.0305 0.5598 0.08 4.67891 0 2.1884 2.0776 0.413 0.5587 0.2956 0.2237 0.1178 2.8267 0 0 0
esst4b     2218 "Patnow      "  110.00 " 1" : #9 0 22.2921 5.0208 0.01 6 -6 1 0 4.6 -4.6 0 5.3243 0 0 0.0448 0 6.4112 999
ieeeg1     2218 "Patnow      "  110.00 " 1" : #9 15.5693 0 0 0.2 2 -2 0.9313 0 0.313 0.2593 0 1.5338 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2218 "Patnow      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2219 "Patnow      "  110.00 " 1" : #9 mva=100 8.3942 0.0474 1.1607 0.0462 4.25802 0 2.2058 2.0938 0.3339 0.4996 0.2401 0.1806 0.0382 1.0756 0 0 0
esst4b     2219 "Patnow      "  110.00 " 1" : #9 0 2.3143 3.3465 0.01 1 -1 1 0 1 -1 0 5.7853 0 0 0.1028 0 7.4966 999
ieeeg1     2219 "Patnow      "  110.00 " 1" : #9 16.8237 0 0 0.2 0.4278 -0.4278 1.8528 0 0.3259 1 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2219 "Patnow      "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2231 "2231        "  110.00 " 1" : #9 mva=100 9.9106 0.033 0.7705 0.0564 3.69444 0 2.262 2.1462 0.4963 0.334 0.3539 0.269 0.0237 0.7565 0 0 0
esst4b     2231 "2231        "  110.00 " 1" : #9 0 18.7116 5.9637 0.01 6 -6 1 0 4.6 -4.6 0 5.6217 0 0 0.1138 0 7.6136 999
ieeeg1     2231 "2231        "  110.00 " 1" : #9 10 0 0 0.15 0.2444 -0.2444 0.8926 0 0.2673 0.2863 0 0 0.4 0 0.4 0.4371 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2231 "2231        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2232 "2232        "  110.00 " 1" : #9 mva=100 7.5996 0.0469 1.3116 0.0421 5.4312 0 2.2533 2.1381 0.4876 0.3186 0.3478 0.2643 0.0864 2.1358 0 0 0
ieeet1     2232 "2232        "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.5104 0.08 1 0 3.2594 0.1509 4.3458 0.4174 0
ieeeg1     2232 "2232        "  110.00 " 1" : #9 20 0 0 0.5 0.3811 -0.3811 0.9337 0 0.1516 0.2712 0 5.3659 0.3882 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2232 "2232        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2239 "2239        "  110.00 " 1" : #9 mva=100 7.1611 0.0592 1.3161 0.0774 3.64989 0 2.2765 2.1597 0.4838 0.6315 0.3452 0.2622 0.0394 1.1008 0 0 0
esac6a     2239 "2239        "  110.00 " 1" : #9 0.02 545.52 19.3606 3 0.1856 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 3.422 0.107 4.5626 0.7131 0
ieeeg1     2239 "2239        "  110.00 " 1" : #9 15.2337 0.2 0 0.1 0.1 -0.1 0.7527 0 0.2064 0.3201 0 7.0417 0.5515 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2239 "2239        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2257 "2257        "  110.00 " 1" : #9 mva=100 9.9553 0.0388 1.2472 0.0719 4.80667 0 1.4394 1.3795 0.2219 0.5406 0.1617 0.1197 0.0424 1.1682 0 0 0
ieeet1     2257 "2257        "  110.00 " 1" : #9 0 400 0.0283 7 -7 0 0.5 0.0692 0.35 0 2.771 0.2856 3.6946 0.5686 0
ieeeg1     2257 "2257        "  110.00 " 1" : #9 25 0 0 0.1 2 -2 1.6363 0 0.4746 0.265 0 10 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2257 "2257        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2257 "2257        "  110.00 " 2" : #9 mva=100 8.5358 0.0306 0.8814 0.0769 1.82959 0 1.8003 1.7159 0.3074 0.7575 0.2216 0.1662 0.0953 2.3313 0 0 0
exac1      2257 "2257        "  110.00 " 2" : #9 0.005 0 0 400 0.02 10.2148 -10.2148 1.1 0.08 1 0.2424 0.5 1 4.5298 0.0338 6.0398 0.169 10.2148 -10.2148
ieeeg1     2257 "2257        "  110.00 " 2" : #9 13.2233 0.2731 0 0.15 0.126 -0.126 1.1488 0 0.4659 0.2688 0 5.9344 0.333 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2257 "2257        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2258 "2258        "  110.00 " 1" : #9 mva=100 7.7905 0.0252 1.1786 0.0782 5.19481 0 1.2135 1.1689 0.1897 0.3186 0.1392 0.1022 0.043 1.1821 0 0 0
esst4b     2258 "2258        "  110.00 " 1" : #9 0 6.1444 7.2465 0.01 1 -1 1 0 1 -1 0 7.2126 0 0 0.0574 0 6.9973 999
ieeeg1     2258 "2258        "  110.00 " 1" : #9 25 0.2 0 0.1 2 -2 1.1149 0 0.4245 1 0 3.6402 0.3752 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2258 "2258        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2269 "2269        "  110.00 " 1" : #9 mva=100 8.8729 0.05 0.5855 0.0528 1.44718 0 1.1857 1.143 0.1378 0.2382 0.1027 0.0739 0.0601 1.5577 0 0 0
esac1a     2269 "2269        "  110.00 " 1" : #9 0 0.02 0 325.759 0.1 18.5186 -18.5186 1.1552 0.0171 1 0.2 1 1 1.4325 0.0795 1.91 0.7159 9 -9 0
ieeeg1     2269 "2269        "  110.00 " 1" : #9 20 0.2743 0 0.1 0.2599 -0.2599 0.5481 0 0.428 0.2721 0 4.9025 0.1947 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2269 "2269        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2277 "2277        "  110.00 " 1" : #9 mva=100 4.707 0.0408 1.2139 0.0504 3.11154 0 2.0045 1.9062 0.1953 0.3573 0.143 0.1052 0.134 3.1835 0 0 0
esac6a     2277 "2277        "  110.00 " 1" : #9 0 413.7 14.009 2 0.23 0.9 100 -100 100 -100 0.5 0 0 0 0 1 0 0 1 4.9585 0.0258 6.6113 0.1719 0
ieeeg1     2277 "2277        "  110.00 " 1" : #9 25 0.3 0 0.2 0.4342 -0.4342 1.1302 0 0.331 0.2763 0 0.9821 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2277 "2277        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2282 "2282        "  110.00 " 1" : #9 mva=100 4.8695 0.0231 1.2757 0.0452 2.07212 0 1.9678 1.8719 0.3237 0.3601 0.233 0.1751 0.1107 2.6696 0 0 0
esst4b     2282 "2282        "  110.00 " 1" : #9 0 0.8191 1.2491 0.01 6 -6 1 0 1 -1 0 6.2793 0 0 0.0772 0 5.4478 999
ieeeg1     2282 "2282        "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 1.1304 0 0.4433 0.3441 0 0 0.2898 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2282 "2282        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2285 "2285        "  110.00 " 1" : #9 mva=100 8.0389 0.0291 0.513 0.0745 2.165 0 2.1043 1.9992 0.3872 0.3139 0.2775 0.2096 0.1907 4.4297 0 0 0
ieeet1     2285 "2285        "  110.00 " 1" : #9 0.06 400 0.021 1 -1 0 0.5 0.0771 1 0 2.8346 0.0388 3.7795 0.2915 0
ieeeg1     2285 "2285        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 0.6731 0 0.264 0.2625 0 4.3767 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2285 "2285        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2297 "2297        "  110.00 " 1" : #9 mva=100 8.6834 0.0481 1.3743 0.071 3.90595 0 2.2673 2.1512 0.2235 0.717 0.1628 0.1206 0.1041 2.525 0 0 0
esac1a     2297 "2297        "  110.00 " 1" : #9 0 0 0 333.095 0.02 50 -50 0.8374 0.0181 1 0.2 0.4 1 4.0486 0.0591 5.3982 0.5318 9 -9 0
ieeeg1     2297 "2297        "  110.00 " 1" : #9 25 0 0 0.2 0.1 -0.1 0.5142 0 0.3205 0.3189 0 10 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2297 "2297        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2299 "2299        "  110.00 " 1" : #9 mva=100 8.4784 0.0454 0.6841 0.0708 5.84201 0 2.093 1.9887 0.2647 0.2994 0.1917 0.143 0.1364 3.2365 0 0 0
ieeet1     2299 "2299        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.7621 0.08 1 0 4.147 0.0276 5.5294 0.279 0
ieeeg1     2299 "2299        "  110.00 " 1" : #9 20 0.2544 0 0.1 0.1 -0.1 1.2297 0 0.1426 0.2664 0 0.3289 0.4 0 0.4 0.4037 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2299 "2299        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2300 "2300        "  110.00 " 1" : #9 mva=100 8.8443 0.0313 1.4851 0.0684 4.51388 0 2.2351 2.1212 0.5212 0.2952 0.3714 0.2826 0.0515 1.3687 0 0 0
esst4b     2300 "2300        "  110.00 " 1" : #9 0 4.5632 1.9085 0.01 6 -6 1 0 1 -1 0 6.8718 0 0 0.0581 0 6.9972 999
ieeeg1     2300 "2300        "  110.00 " 1" : #9 25 0 0 0.1 0.473 -0.473 0.777 0 0.118 0.2628 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2300 "2300        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2302 "2302        "  110.00 " 1" : #9 mva=100 6.1125 0.0444 0.9414 0.0707 1.85379 0 1.8861 1.7959 0.3768 0.4076 0.2702 0.204 0.0882 2.1745 0 0 0
esst4b     2302 "2302        "  110.00 " 1" : #9 0 0.7586 1.3417 0.01 1 -1 1 0 1 -1 0 7.5313 0 0 0.0888 0 5.2158 999
ieeeg1     2302 "2302        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1481 -0.1481 0.8731 0 0.102 0.3245 0 4.9971 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2302 "2302        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2304 "2304        "  110.00 " 1" : #9 mva=100 7.7713 0.0382 1.4621 0.0488 2.95291 0 2.0109 1.9122 0.3407 0.2462 0.2449 0.1843 0.1294 3.0824 0 0 0
ieeet1     2304 "2304        "  110.00 " 1" : #9 0.02 400 0.0442 7 -7 0 0.5055 0.0792 1 0 1.8181 0.1177 2.4241 0.3802 0
ieeeg1     2304 "2304        "  110.00 " 1" : #9 20 0.2 0 0.2 0.1 -0.1 0.5272 0 0.3822 0.2837 0 2.9403 0.328 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2304 "2304        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2308 "2308        "  110.00 " 1" : #9 mva=100 7.4053 0.0356 0.9834 0.0432 3.80757 0 2.4061 2.2805 0.4272 0.3216 0.3055 0.2314 0.1781 4.1528 0 0 0
exac1      2308 "2308        "  110.00 " 1" : #9 0 0 0 400 0.02 12.2529 -12.2529 1.1 0.02 1 0.289 0.5 1 1.1521 0.0574 1.5361 0.2869 12.2529 -12.2529
ieeeg1     2308 "2308        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.3864 0 0.3257 1 0 2.3216 0.3897 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2308 "2308        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2312 "2312        "  110.00 " 1" : #9 mva=100 9.655 0.0266 1.4561 0.0792 5.72263 0 1.0635 1.029 0.1549 0.2821 0.1147 0.0832 0.0647 1.6593 0 0 0
exac1      2312 "2312        "  110.00 " 1" : #9 0 0 0 400 0.02 10.8071 -10.8071 1.1 0.035 1 0.2254 0.5 1 2.8338 0.0822 3.7784 0.4111 10.8071 -10.8071
ieeeg1     2312 "2312        "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 0.9935 0 0.392 1 0 2.4235 0 0 0.4 0.5569 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2312 "2312        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2314 "2314        "  110.00 " 1" : #9 mva=100 9.3082 0.0239 1.0751 0.0727 1.37934 0 2.454 2.3251 0.4208 0.203 0.3011 0.2279 0.0266 0.8193 0 0 0
esst4b     2314 "2314        "  110.00 " 1" : #9 0 23.4949 0.1827 0.01 6 -6 1 0 4.6 -4.6 0 4.8874 0 0 0.0947 0 6.1179 999
ieeeg1     2314 "2314        "  110.00 " 1" : #9 10 0 0 0.3 0.1275 -0.1275 0.9224 0 0.3205 0.3435 0 1.0806 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2314 "2314        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2315 "2315        "  110.00 " 1" : #9 mva=100 7.6975 0.0429 0.8615 0.0539 1.32276 0 1.1588 1.1179 0.1391 0.3612 0.1037 0.0746 0.1701 3.977 0 0 0
esac6a     2315 "2315        "  110.00 " 1" : #9 0 477.328 18.9383 3 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 1 0.225 22.5 1 4.2065 0.0621 5.6086 0.4139 0
ieeeg1     2315 "2315        "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 0.9968 0 0.3063 0.317 0 6.5988 0.3412 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2315 "2315        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2325 "2325        "  110.00 " 1" : #9 mva=100 5.518 0.0252 1.4354 0.0798 3.80609 0 2.0268 1.927 0.261 0.5427 0.1891 0.141 0.0962 2.3524 0 0 0
esst4b     2325 "2325        "  110.00 " 1" : #9 0 2.0304 1.7516 0.01 6 -6 1 0 1 -1 0 7.7906 0 0 0.0486 0 5.3152 999
ieeeg1     2325 "2325        "  110.00 " 1" : #9 20 0.3 0 0.15 0.1 -0.1 1.0862 0 0.2529 1 0 0 0.1852 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2325 "2325        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2326 "2326        "  110.00 " 1" : #9 mva=100 5.7524 0.0432 0.8618 0.0548 4.35714 0 1.071 1.0361 0.1704 0.2371 0.1256 0.0917 0.0581 1.5123 0 0 0
esac1a     2326 "2326        "  110.00 " 1" : #9 0.02 0 0 750 0.1 50 -50 1.0194 0.0255 1 0.2 0.4 1 3.151 0.0299 4.2014 0.2689 9 -9 0
ieeeg1     2326 "2326        "  110.00 " 1" : #9 20 0.3 0 0.1 0.1 -0.1 0.9568 0 0.3229 0.3455 0 0.2867 0.4 0 0.4 0.3243 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2326 "2326        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2332 "2332        "  110.00 " 1" : #9 mva=100 9.2303 0.0237 0.6157 0.0534 3.64977 0 1.9921 1.8946 0.2136 0.6311 0.1559 0.1152 0.1879 4.3695 0 0 0
esac1a     2332 "2332        "  110.00 " 1" : #9 0 0 0 327.617 0.02 50 -50 0.8537 0.0152 1 0.2 0.4 1 1.4519 0.1262 1.9358 1.1357 9 -9 0
ieeeg1     2332 "2332        "  110.00 " 1" : #9 10 0 0 0.1 1 -1 0.7055 0 0.2493 0.3091 0 3.087 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2332 "2332        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2334 "2334        "  110.00 " 1" : #9 mva=100 7.0937 0.0591 1.0344 0.0626 4.74699 0 2.1983 2.0869 0.4033 0.3217 0.2888 0.2184 0.1756 4.0984 0 0 0
exac1      2334 "2334        "  110.00 " 1" : #9 0.02 0 0 2876 0.02 8.19 -8.19 1.1 0.02 1 0.2086 0.5 1 1.4232 0.0969 1.8976 0.4847 8.19 -8.19
ieeeg1     2334 "2334        "  110.00 " 1" : #9 20 0.2 0 0.1 2 -2 1.0648 0 0.2139 0.3348 0 10 0.3592 0 0.5 0.5102 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2334 "2334        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2334 "2334        "  110.00 " 2" : #9 mva=100 6.1603 0.0411 1.1889 0.0429 5.14859 0 1.473 1.4108 0.2686 0.2829 0.1944 0.1451 0.1345 3.1937 0 0 0
exac1      2334 "2334        "  110.00 " 2" : #9 0 0 0 400 0.02 11.7815 -11.7815 0.5441 0.035 1 0.2846 0.5 1 3.2459 0.0439 4.3279 0.2195 11.7815 -11.7815
ieeeg1     2334 "2334        "  110.00 " 2" : #9 20 0 0 0.3 2 -2 0.7934 0 0.4498 0.2548 0 0 0 0 0.4 0.3881 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2334 "2334        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2334 "2334        "  110.00 " 3" : #9 mva=100 7.4032 0.0491 1.1172 0.0421 4.1437 0 1.3125 1.2612 0.2291 0.5091 0.1667 0.1236 0.0504 1.3442 0 0 0
esac1a     2334 "2334        "  110.00 " 3" : #9 0.02 0 0 200.035 0.1 50 -50 0.9618 0.028 1 0.2 1 1 5.4241 0.1435 7.2321 1.2911 9 -9 0
ieeeg1     2334 "2334        "  110.00 " 3" : #9 20 0 0 0.1 0.1 -0.1 1.0302 0 0.3464 0.3382 0 6.2631 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2334 "2334        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2337 "2337        "  110.00 " 1" : #9 mva=100 9.6965 0.0589 0.7803 0.0621 4.53497 0 1.3517 1.2977 0.248 0.235 0.18 0.1339 0.1266 3.0201 0 0 0
exac1      2337 "2337        "  110.00 " 1" : #9 0.005 0 0 400 0.1 10.9152 -10.9152 0.7303 0.08 1 0.2983 0.5 1 3.7783 0.0394 5.0377 0.1969 10.9152 -10.9152
ieeeg1     2337 "2337        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 1.2072 0 0.4173 0.2757 0 7.9246 0 0 0.5 0.3976 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2337 "2337        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2349 "Turow (connected to Turow Elektrownia station)"  110.00 " 1" : #9 mva=100 7.0053 0.0416 1.1623 0.0545 4.45101 0 2.2037 2.0919 0.4171 0.2831 0.2985 0.2259 0.1921 4.4608 0 0 0
esst4b     2349 "Turow (connected to Turow Elektrownia station)"  110.00 " 1" : #9 0 3.6306 5.8232 0.01 6 -6 1 0 4.6 -4.6 0 7.6687 0 0 0.1177 0 5.1412 999
ieeeg1     2349 "Turow (connected to Turow Elektrownia station)"  110.00 " 1" : #9 20 0.2 0 0.15 2 -2 0.531 0 0.4374 0.3362 0 9.7546 0.2912 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2349 "Turow (connected to Turow Elektrownia station)"  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2360 "2360        "  110.00 " 1" : #9 mva=100 4.359 0.0479 0.6026 0.0644 2.10019 0 1.7745 1.6918 0.2395 0.2559 0.174 0.1293 0.1771 4.1305 0 0 0
exac1      2360 "2360        "  110.00 " 1" : #9 0 0 0 400 0.02 11.4359 -11.4359 0.58 0.08 1 0.2346 0.5 1 4.6963 0.0862 6.2618 0.4308 11.4359 -11.4359
ieeeg1     2360 "2360        "  110.00 " 1" : #9 10 0.2 0 0.3 0.1 -0.1 0.8063 0 0.491 0.3482 0 10 0.6789 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2360 "2360        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2360 "2360        "  110.00 " 2" : #9 mva=100 5.7515 0.0229 1.2598 0.0405 1.88558 0 2.3772 2.2536 0.4264 0.7429 0.305 0.231 0.0586 1.5243 0 0 0
ieeet1     2360 "2360        "  110.00 " 2" : #9 0 25 0.0565 1 -1 0 0.5 0.0302 0.35 0 4.2365 0.3942 5.6487 0.6904 0
ieeeg1     2360 "2360        "  110.00 " 2" : #9 20 0.2016 0 0.1 0.1 -0.1 1.1816 0 0.1034 0.3253 0 5.2609 0.4 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2360 "2360        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2361 "2361        "  110.00 " 1" : #9 mva=100 4.5611 0.0592 1.0263 0.0532 1.85035 0 1.6556 1.5809 0.1511 0.5109 0.1121 0.0811 0.0647 1.6585 0 0 0
esac6a     2361 "2361        "  110.00 " 1" : #9 0.02 515.234 21.7129 3 0.2206 0.2 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 100 0.225 22.5 1 3.3784 0.1037 4.5045 0.6916 0
ieeeg1     2361 "2361        "  110.00 " 1" : #9 18.5258 0 0 0.15 0.4574 -0.4574 0.7341 0 0.262 0.2631 0 8.3274 0.4936 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2361 "2361        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2366 "2366        "  110.00 " 1" : #9 mva=100 9.6299 0.0442 1.1189 0.0604 3.62119 0 1.5232 1.4576 0.3043 0.5053 0.2194 0.1645 0.1749 4.0816 0 0 0
esac1a     2366 "2366        "  110.00 " 1" : #9 0 0 0 319.984 0.02 50 -50 0.9317 0.0211 1 0.2 0.4 1 3.2823 0.2961 4.3764 2.6649 9 -9 0
ieeeg1     2366 "2366        "  110.00 " 1" : #9 18.8021 0.2091 0 0.1 0.1 -0.1 1.2027 0 0.2585 0.2564 0 1.8807 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2366 "2366        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2367 "2367        "  110.00 " 1" : #9 mva=100 4.0697 0.0586 1.3133 0.071 5.61214 0 1.4799 1.4172 0.2197 0.4024 0.1601 0.1185 0.1956 4.5377 0 0 0
esac1a     2367 "2367        "  110.00 " 1" : #9 0 0 0 363.496 0.1 14.4117 -14.4117 0.9646 0.0231 1 0.2 1 1 5.1919 0.3072 6.9225 2.7647 9 -9 0
ieeeg1     2367 "2367        "  110.00 " 1" : #9 25 0.2 0 0.15 0.421 -0.421 0.7774 0 0.3765 0.2807 0 0.8634 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2367 "2367        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2370 "2370        "  110.00 " 1" : #9 mva=100 9.4602 0.0428 0.7452 0.0577 1.95351 0 1.9531 1.8583 0.3896 0.5119 0.2792 0.211 0.1173 2.816 0 0 0
ieeet1     2370 "2370        "  110.00 " 1" : #9 0 25 0.0498 1 -1 0 0.5 0.08 1 0 2.5183 0.4943 3.3578 0.8028 0
ieeeg1     2370 "2370        "  110.00 " 1" : #9 10.688 0.2553 0 0.1 2 -2 1.8627 0 0.2896 0.2811 0 0 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2370 "2370        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2372 "2372        "  110.00 " 1" : #9 mva=100 4.4297 0.0262 1.4277 0.0436 5.95121 0 1.318 1.2663 0.2802 0.3657 0.2025 0.1514 0.0928 2.2773 0 0 0
esst4b     2372 "2372        "  110.00 " 1" : #9 0 35.8314 1.2671 0.01 6 -6 1 0 1 -1 0 6.0764 0 0 0.0935 0 6.6549 999
ieeeg1     2372 "2372        "  110.00 " 1" : #9 10 0.2387 0 0.1 0.1 -0.1 0.5933 0 0.2331 1 0 0 0 0 0.5 0.5517 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2372 "2372        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2376 "2376        "  110.00 " 1" : #9 mva=100 8.516 0.0266 1.3009 0.0401 2.76021 0 1.7935 1.7095 0.2565 0.7344 0.186 0.1385 0.1642 3.8482 0 0 0
esst4b     2376 "2376        "  110.00 " 1" : #9 0 4.3833 0.1052 0.01 6 -6 1 0 4.6 -4.6 0 7.9187 0 0 0.0317 0 5.3171 999
ieeeg1     2376 "2376        "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 0.7784 0 0.4892 0.3124 0 0 0.2448 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2376 "2376        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2386 "2386        "  110.00 " 1" : #9 mva=100 7.1974 0.0334 1.0334 0.0484 1.81796 0 1.1434 1.1036 0.1933 0.2259 0.1416 0.1041 0.061 1.5763 0 0 0
esst4b     2386 "2386        "  110.00 " 1" : #9 0 8.4856 7.3772 0.01 6 -6 1 0 1 -1 0 5.9051 0 0 0.092 0 8.9804 999
ieeeg1     2386 "2386        "  110.00 " 1" : #9 25 0.246 0 0.2 0.2538 -0.2538 1.0316 0 0.2564 0.3316 0 9.1525 0 0 0.5 0.4014 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2386 "2386        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2438 "2438        "  110.00 " 1" : #9 mva=100 4.5881 0.0465 0.5607 0.0659 4.39108 0 2.1155 2.0097 0.2875 0.6931 0.2076 0.1554 0.1007 2.45 0 0 0
exac1      2438 "2438        "  110.00 " 1" : #9 0.005 0 0 400 0.1 9.963 -9.963 0.6935 0.02 1 0.2791 0.5 1 3.2699 0.0082 4.3598 0.0409 9.963 -9.963
ieeeg1     2438 "2438        "  110.00 " 1" : #9 20 0 0 0.1 0.1869 -0.1869 0.7422 0 0.4233 0.3464 0 3.1489 0.2279 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2438 "2438        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2438 "2438        "  110.00 " 2" : #9 mva=100 9.2578 0.0397 1.3833 0.0522 2.21293 0 2.0751 1.972 0.2725 0.688 0.1972 0.1472 0.1538 3.6185 0 0 0
esac6a     2438 "2438        "  110.00 " 2" : #9 0.02 563.235 22.124 3 0.2263 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0.25 1 0 10 0.225 22.5 1 4.715 0.1461 6.2867 0.9738 0
ieeeg1     2438 "2438        "  110.00 " 2" : #9 25 0.2 0 0.1 0.1 -0.1 0.9095 0 0.4901 0.291 0 0 0 0 0.5 0.5904 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2438 "2438        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2438 "2438        "  110.00 " 3" : #9 mva=100 7.2577 0.0542 0.7114 0.0702 5.32232 0 1.0842 1.0484 0.1857 0.2037 0.1363 0.1 0.0322 0.9436 0 0 0
ieeet1     2438 "2438        "  110.00 " 3" : #9 0.06 400 0.2 7 -7 0 0.1014 0.0246 1 0 3.6178 0.0323 4.8237 0.2842 0
ieeeg1     2438 "2438        "  110.00 " 3" : #9 20 0.2 0 0.2 0.1 -0.1 0.6735 0 0.3563 0.2565 0 3.163 0.6622 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2438 "2438        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2445 "2445        "  110.00 " 1" : #9 mva=100 5.0853 0.0361 1.0287 0.0707 2.80059 0 2.2196 2.1067 0.4255 0.3038 0.3043 0.2305 0.1904 4.4244 0 0 0
esac1a     2445 "2445        "  110.00 " 1" : #9 0 0 0 750 0.02 13.1002 -13.1002 1.0584 0.0237 1 0.2 1 1 2.6732 0.0688 3.5643 0.6189 9 -9 0
ieeeg1     2445 "2445        "  110.00 " 1" : #9 20 0 0 0.15 1 -1 1.6843 0 0.3825 0.2572 0 9.7437 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2445 "2445        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2446 "2446        "  110.00 " 1" : #9 mva=100 5.671 0.0405 0.774 0.068 3.80407 0 2.398 2.273 0.5674 0.3965 0.4037 0.3077 0.1723 4.0256 0 0 0
esst4b     2446 "2446        "  110.00 " 1" : #9 0 0.8604 2.8403 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.1192 0 5.3302 999
ieeeg1     2446 "2446        "  110.00 " 1" : #9 20 0 0 0.5 0.1975 -0.1975 1.433 0 0.4819 1 0 2.6922 0.3411 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2446 "2446        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2455 "2455        "  110.00 " 1" : #9 mva=100 4.5826 0.0302 0.5208 0.0594 3.85872 0 2.1716 2.0619 0.2269 0.7737 0.1652 0.1224 0.1266 3.0211 0 0 0
ieeet1     2455 "2455        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.8302 0.0925 1 0 1.53 0.1447 2.0399 0.4104 0
ieeeg1     2455 "2455        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 1.5558 0 0.3655 0.3171 0 0.8609 0 0 0.4 0.507 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2455 "2455        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2458 "2458        "  110.00 " 1" : #9 mva=100 9.5727 0.0519 0.8105 0.058 3.07635 0 1.1952 1.1518 0.1133 0.3146 0.0856 0.0606 0.0575 1.4998 0 0 0
esac6a     2458 "2458        "  110.00 " 1" : #9 0.02 448.697 10.0777 3 0.23 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 10 0 0 1 5.3364 0.0948 7.1152 0.6319 0
ieeeg1     2458 "2458        "  110.00 " 1" : #9 20 0.2771 0 0.3 0.1 -0.1 0.8581 0 0.2937 0.339 0 0 0 0 0.4 0.345 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2458 "2458        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2458 "2458        "  110.00 " 2" : #9 mva=100 6.2126 0.034 1.2263 0.0675 3.35334 0 2.4113 2.2854 0.4947 0.7244 0.3528 0.2681 0.0947 2.3178 0 0 0
ieeet1     2458 "2458        "  110.00 " 2" : #9 0 400 0.2 1 -1 0 0.8419 0.1129 0.35 0 3.7745 0.1251 5.0326 0.3884 0
ieeeg1     2458 "2458        "  110.00 " 2" : #9 20 0.3 0 0.1 0.1 -0.1 1.9164 0 0.4962 0.2604 0 9.4364 0 0 0.5 0.3328 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2458 "2458        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2458 "2458        "  110.00 " 3" : #9 mva=100 8.1981 0.0425 0.8044 0.0537 3.52609 0 2.3818 2.2578 0.3699 0.7327 0.2654 0.2002 0.164 3.8424 0 0 0
esac6a     2458 "2458        "  110.00 " 3" : #9 0 517.717 11.9247 3 0.2146 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 5.7218 0.1009 7.629 0.6727 0
ieeeg1     2458 "2458        "  110.00 " 3" : #9 20 0 0 0.1 0.1 -0.1 1.1569 0 0.2618 0.3194 0 9.6812 0.1519 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2458 "2458        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2459 "2459        "  110.00 " 1" : #9 mva=100 5.4394 0.0502 0.5398 0.0743 1.06707 0 2.4287 2.3016 0.3185 0.6834 0.2294 0.1723 0.1186 2.8434 0 0 0
ieeet1     2459 "2459        "  110.00 " 1" : #9 0.02 25 0.2 1 -1 0 0.5 0.0995 1 0 1.6718 0.0458 2.229 0.2994 0
ieeeg1     2459 "2459        "  110.00 " 1" : #9 13.9935 0.2 0 0.2 0.1 -0.1 0.5338 0 0.2429 0.2784 0 5.1152 0.1208 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2459 "2459        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2459 "2459        "  110.00 " 2" : #9 mva=100 4.7186 0.0372 1.1633 0.0674 4.29148 0 2.4332 2.3058 0.2108 0.6058 0.1539 0.1136 0.1129 2.7197 0 0 0
esst4b     2459 "2459        "  110.00 " 2" : #9 0 45.984 3.1255 0.01 6 -6 1 0 4.6 -4.6 0 4.0673 0 0 0.0449 0 5.7266 999
ieeeg1     2459 "2459        "  110.00 " 2" : #9 20 0.2 0 0.3 0.1 -0.1 1.0245 0 0.1576 0.2909 0 7.4143 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2459 "2459        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2461 "2461        "  110.00 " 1" : #9 mva=100 7.5406 0.0548 1.0843 0.0697 1.46149 0 2.1345 2.0273 0.2713 0.4831 0.1963 0.1466 0.022 0.718 0 0 0
esac1a     2461 "2461        "  110.00 " 1" : #9 0 0 0 750 0.1 12.1022 -12.1022 1.1983 0.0282 1 0.2 1 1 2.8828 0.3512 3.8437 3.1611 9 -9 0
ieeeg1     2461 "2461        "  110.00 " 1" : #9 19.2254 0.2301 0 0.15 0.1046 -0.1046 0.8207 0 0.2172 0.3295 0 2.3793 0.3289 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2461 "2461        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2462 "2462        "  110.00 " 1" : #9 mva=100 7.9856 0.044 1.3014 0.0497 5.7711 0 1.7535 1.6722 0.2674 0.333 0.1936 0.1445 0.0901 2.217 0 0 0
ieeet1     2462 "2462        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5924 0.1088 1 0 4.3258 0.0112 5.7677 0.2606 0
ieeeg1     2462 "2462        "  110.00 " 1" : #9 25 0.2 0 0.1 0.1 -0.1 1.296 0 0.4259 0.3058 0 0 0.1954 0 0.4 0.3481 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2462 "2462        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2467 "2467        "  110.00 " 1" : #9 mva=100 9.6696 0.0497 0.8356 0.0636 5.66203 0 1.6396 1.566 0.3607 0.2358 0.2589 0.1952 0.0935 2.2923 0 0 0
exac1      2467 "2467        "  110.00 " 1" : #9 0.005 0 0 2876 0.1 12.4501 -12.4501 1.1 0.08 1 0.2303 0.5 1 1.2944 0.0667 1.7259 0.3336 12.4501 -12.4501
ieeeg1     2467 "2467        "  110.00 " 1" : #9 15.5335 0.2 0 0.1 0.1 -0.1 1.2357 0 0.1472 1 0 6.0564 0.3306 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2467 "2467        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2475 "2475        "  110.00 " 1" : #9 mva=100 6.6676 0.0415 1.2232 0.0629 5.04907 0 2.3322 2.2117 0.2795 0.2138 0.2021 0.151 0.144 3.4038 0 0 0
exac1      2475 "2475        "  110.00 " 1" : #9 0 0 0 400 0.02 8.7412 -8.7412 1.1 0.035 1 0.299 0.5 1 4.9317 0.051 6.5756 0.2549 8.7412 -8.7412
ieeeg1     2475 "2475        "  110.00 " 1" : #9 20 0 0 0.5 0.258 -0.258 1.9499 0 0.3769 0.3302 0 2.1903 0.2811 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2475 "2475        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2478 "2478        "  110.00 " 1" : #9 mva=100 8.3674 0.0444 0.5107 0.0714 3.40573 0 2.3094 2.1904 0.3972 0.6402 0.2845 0.2151 0.1928 4.4766 0 0 0
esac1a     2478 "2478        "  110.00 " 1" : #9 0 0.02 0 283.68 0.1 12.3166 -12.3166 1.0365 0.0281 1 0.2 1 1 2.6475 0.0467 3.53 0.4207 9 -9 0
ieeeg1     2478 "2478        "  110.00 " 1" : #9 20 0 0 0.5 0.3151 -0.3151 0.9175 0 0.1493 0.3213 0 7.046 0.3054 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2478 "2478        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2479 "2479        "  110.00 " 1" : #9 mva=100 4.7839 0.0413 0.7953 0.0475 2.05007 0 2.1177 2.0117 0.28 0.3694 0.2024 0.1513 0.0283 0.8572 0 0 0
esst4b     2479 "2479        "  110.00 " 1" : #9 0 3.1148 6.8643 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0983 0 5.8662 999
ieeeg1     2479 "2479        "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 0.682 0 0.1716 0.3461 0 10 0 0 0.5 0.3199 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2479 "2479        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2480 "2480        "  110.00 " 1" : #9 mva=100 9.131 0.0264 1.1165 0.0548 3.62418 0 1.3326 1.2799 0.1235 0.3904 0.0928 0.0662 0.0885 2.1815 0 0 0
esac6a     2480 "2480        "  110.00 " 1" : #9 0.02 493.165 17.2011 2 0.1936 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 3.9238 0.1115 5.2318 0.7432 0
ieeeg1     2480 "2480        "  110.00 " 1" : #9 20 0 0 0.2 0.1 -0.1 0.945 0 0.2012 0.2792 0 10 0.5078 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2480 "2480        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2489 "2489        "  110.00 " 1" : #9 mva=100 8.888 0.0474 0.6254 0.057 1.52173 0 2.4059 2.2804 0.5725 0.6785 0.4074 0.3105 0.1989 4.6107 0 0 0
exac1      2489 "2489        "  110.00 " 1" : #9 0.005 0 0 400 0.02 9.6483 -9.6483 0.3286 0.035 1 0.2194 0.5 1 3.5111 0.0103 4.6815 0.0517 9.6483 -9.6483
ieeeg1     2489 "2489        "  110.00 " 1" : #9 20 0.2 0 0.2 0.1 -0.1 1.1834 0 0.2882 0.269 0 0 0 0 0.5 0.576 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2489 "2489        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2490 "2490        "  110.00 " 1" : #9 mva=100 4.1272 0.0238 1.231 0.054 5.89372 0 1.4265 1.3674 0.1817 0.4629 0.1335 0.0978 0.1889 4.3902 0 0 0
ieeet1     2490 "2490        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5669 0.08 0.35 0 2.5008 0.472 3.3344 0.7778 0
ieeeg1     2490 "2490        "  110.00 " 1" : #9 20 0.3 0 0.3 0.1 -0.1 0.7907 0 0.1678 0.343 0 0 0.1276 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2490 "2490        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2491 "2491        "  110.00 " 1" : #9 mva=100 6.136 0.02 0.6932 0.0768 4.88968 0 2.0564 1.9545 0.4387 0.595 0.3136 0.2377 0.0921 2.2622 0 0 0
ieeet1     2491 "2491        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.3616 0.1008 0.35 0 1.5125 0.0601 2.0166 0.3155 0
ieeeg1     2491 "2491        "  110.00 " 1" : #9 25 0 0 0.1 0.3256 -0.3256 0.6205 0 0.2496 0.3444 0 5.901 0.3051 0 0.4 0.492 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2491 "2491        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2493 "2493        "  110.00 " 1" : #9 mva=100 5.2928 0.0535 1.3998 0.0772 2.8141 0 2.3198 2.2001 0.2632 0.4128 0.1906 0.1422 0.0228 0.7374 0 0 0
esst4b     2493 "2493        "  110.00 " 1" : #9 0 18.3344 4.2325 0.01 6 -6 1 0 1 -1 0 7.4408 0 0 0.1085 0 5.5647 999
ieeeg1     2493 "2493        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 0.8716 0 0.1818 0.2694 0 0 0.2274 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2493 "2493        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2496 "2496        "  110.00 " 1" : #9 mva=100 4.3711 0.0539 0.6566 0.0768 2.99839 0 1.8706 1.7814 0.2066 0.7917 0.151 0.1114 0.0248 0.7805 0 0 0
esac6a     2496 "2496        "  110.00 " 1" : #9 0.02 529.337 19.2186 3 0.1123 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 0 100 0.225 22.5 1 3.9496 0.0527 5.2662 0.3516 0
ieeeg1     2496 "2496        "  110.00 " 1" : #9 20 0.2 0 0.1 0.1 -0.1 0.5271 0 0.1041 0.3366 0 0 0.3099 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2496 "2496        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2499 "2499        "  110.00 " 1" : #9 mva=100 5.5238 0.0506 1.423 0.0789 1.84008 0 1.4339 1.3744 0.2068 0.4049 0.1511 0.1115 0.1844 4.2927 0 0 0
esac6a     2499 "2499        "  110.00 " 1" : #9 0.02 468.299 21.446 5 0.1067 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 100 100 0 0 1 3.5961 0.0504 4.7948 0.3359 0
ieeeg1     2499 "2499        "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 1.1633 0 0.2678 0.2537 0 4.218 0.4 0 0.5 0.4961 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2499 "2499        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2508 "2508        "  110.00 " 1" : #9 mva=100 4.534 0.0278 1.4602 0.0639 3.30156 0 2.3642 2.2415 0.2389 0.6308 0.1736 0.1289 0.0451 1.2283 0 0 0
esst4b     2508 "2508        "  110.00 " 1" : #9 0 6.3594 1.203 0.01 6 -6 1 0 4.6 -4.6 0 7.0545 0 0 0.1114 0 8.9184 999
ieeeg1     2508 "2508        "  110.00 " 1" : #9 12.0912 0 0 0.2 0.1 -0.1 0.6285 0 0.1163 1 0 0 0.1652 0 0.5 0.3902 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2508 "2508        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2508 "2508        "  110.00 " 2" : #9 mva=100 6.2885 0.048 0.8681 0.0595 3.0039 0 2.1378 2.0305 0.3202 0.2709 0.2306 0.1732 0.1515 3.5677 0 0 0
esst4b     2508 "2508        "  110.00 " 2" : #9 0 32.019 6.201 0.01 6 -6 1 0 1 -1 0 5.3281 0 0 0.1075 0 6.4563 999
ieeeg1     2508 "2508        "  110.00 " 2" : #9 10 0.2 0 0.1 0.1 -0.1 0.9492 0 0.1719 0.3302 0 1.1117 0.2438 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2508 "2508        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2508 "2508        "  110.00 " 3" : #9 mva=100 7.6994 0.038 0.9883 0.0702 1.56696 0 2.1839 2.0734 0.2059 0.2512 0.1505 0.111 0.0902 2.2189 0 0 0
esac6a     2508 "2508        "  110.00 " 3" : #9 0 474.331 19.5152 5 0.23 0.2 100 -100 100 -100 0.5 0 0 0 0 10 0 0 1 4.5156 0.0072 6.0208 0.0481 0
ieeeg1     2508 "2508        "  110.00 " 3" : #9 20 0.227 0 0.5 0.1 -0.1 1.1819 0 0.1039 0.274 0 1.2602 0 0 0.4 0.5068 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2508 "2508        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2509 "2509        "  110.00 " 1" : #9 mva=100 7.516 0.0274 1.2591 0.0698 4.45407 0 2.2603 2.1446 0.299 0.4452 0.2157 0.1617 0.1454 3.4343 0 0 0
esac6a     2509 "2509        "  110.00 " 1" : #9 0.02 433.208 20.5795 3 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 3.9032 0.0463 5.2043 0.3087 0
ieeeg1     2509 "2509        "  110.00 " 1" : #9 20 0.2 0 0.2 0.4856 -0.4856 0.9267 0 0.4327 0.3269 0 0 0 0 0.4 0.3362 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2509 "2509        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2509 "2509        "  110.00 " 2" : #9 mva=100 7.7271 0.0419 0.6576 0.0552 4.25967 0 1.1872 1.1444 0.2482 0.3166 0.1801 0.134 0.0813 2.0235 0 0 0
ieeet1     2509 "2509        "  110.00 " 2" : #9 0.02 400 0.0366 1 -1 0 0.5 0.0741 1 0 2.6223 0.1477 3.4964 0.4138 0
ieeeg1     2509 "2509        "  110.00 " 2" : #9 20 0 0 0.1 1 -1 1.079 0 0.1632 0.2736 0 1.1845 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2509 "2509        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2517 "2517        "  110.00 " 1" : #9 mva=100 8.2622 0.0364 1.0048 0.0525 2.97374 0 2.475 2.3448 0.2524 0.5797 0.1831 0.1363 0.1248 2.9816 0 0 0
exac1      2517 "2517        "  110.00 " 1" : #9 0 0 0 400 0.02 9.9068 -9.9068 0.4941 0.08 1 0.2649 0.5 1 2.6268 0.0938 3.5024 0.4691 9.9068 -9.9068
ieeeg1     2517 "2517        "  110.00 " 1" : #9 20 0.3 0 0.3 0.1 -0.1 1.9002 0 0.2504 0.2632 0 10 0.4 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2517 "2517        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2522 "2522        "  110.00 " 1" : #9 mva=100 6.4218 0.0409 0.7362 0.0463 4.63091 0 2.268 2.1518 0.3066 0.4567 0.2211 0.1658 0.1056 2.5586 0 0 0
ieeet1     2522 "2522        "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.6061 0.1134 0.35 0 3.6841 0.3128 4.9121 0.5991 0
ieeeg1     2522 "2522        "  110.00 " 1" : #9 14.6197 0 0 0.2 0.1 -0.1 0.6277 0 0.3402 0.3082 0 10 0.2962 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2522 "2522        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2534 "2534        "  110.00 " 1" : #9 mva=100 6.0008 0.0202 1.3738 0.0622 5.59337 0 1.7866 1.7031 0.2328 0.3249 0.1693 0.1256 0.182 4.2379 0 0 0
esst4b     2534 "2534        "  110.00 " 1" : #9 0 5.2843 2.452 0.01 1 -1 1 0 1 -1 0 4.0755 0 0 0.0877 0 8.4048 999
ieeeg1     2534 "2534        "  110.00 " 1" : #9 20 0 0 0.5 0.1 -0.1 0.9602 0 0.4355 0.283 0 0 0.1846 0 0.4 0.4471 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2534 "2534        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2537 "2537        "  110.00 " 1" : #9 mva=100 5.1208 0.0221 0.6713 0.0607 3.48316 0 2.1873 2.0766 0.4751 0.2972 0.3391 0.2575 0.0226 0.7315 0 0 0
esac6a     2537 "2537        "  110.00 " 1" : #9 0.02 563.693 20.0372 5 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 10 0 0 1 3.9786 0.0506 5.3048 0.3373 0
ieeeg1     2537 "2537        "  110.00 " 1" : #9 10 0 0 0.5 0.3742 -0.3742 0.5018 0 0.4118 0.277 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2537 "2537        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2554 "2554        "  110.00 " 1" : #9 mva=100 7.8038 0.0338 1.1613 0.0633 5.79656 0 2.0659 1.9634 0.33 0.6885 0.2375 0.1785 0.0553 1.4523 0 0 0
ieeet1     2554 "2554        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.895 0.107 1 0 2.0771 0.0642 2.7694 0.3201 0
ieeeg1     2554 "2554        "  110.00 " 1" : #9 10 0.3 0 0.1 0.1908 -0.1908 1.5116 0 0.1947 0.2896 0 1.6685 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2554 "2554        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2555 "2555        "  110.00 " 1" : #9 mva=100 5.8076 0.0212 0.7078 0.0418 4.65041 0 1.7687 1.6864 0.2758 0.6607 0.1995 0.149 0.0325 0.951 0 0 0
esac1a     2555 "2555        "  110.00 " 1" : #9 0 0 0 320.535 0.1 11.7695 -11.7695 0.8309 0.0167 1 0.2 0.4 1 1.8976 0.023 2.5301 0.2074 9 -9 0
ieeeg1     2555 "2555        "  110.00 " 1" : #9 25 0.2736 0 0.1 0.291 -0.291 0.5987 0 0.4012 0.3046 0 0 0.5806 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2555 "2555        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2562 "2562        "  110.00 " 1" : #9 mva=100 8.86 0.0291 0.5489 0.0776 3.91829 0 1.2624 1.2145 0.1407 0.2033 0.1048 0.0755 0.0646 1.6567 0 0 0
esac6a     2562 "2562        "  110.00 " 1" : #9 0.02 497.87 24.9 3 0.1735 0.9 100 -100 100 -100 1 0 0.25 1 100 10 0.225 22.5 1 4.6133 0.009 6.1511 0.0603 0
ieeeg1     2562 "2562        "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 0.6271 0 0.4781 0.279 0 1.7586 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2562 "2562        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2566 "2566        "  110.00 " 1" : #9 mva=100 5.848 0.0219 0.6473 0.0674 4.49191 0 2.1206 2.0144 0.3196 0.6085 0.2301 0.1728 0.0635 1.6325 0 0 0
ieeet1     2566 "2566        "  110.00 " 1" : #9 0.02 25 0.0228 7 -7 0 0.5 0.0747 1 0 4.0119 0.0048 5.3492 0.2534 0
ieeeg1     2566 "2566        "  110.00 " 1" : #9 10 0.3 0 0.1 0.2117 -0.2117 0.8674 0 0.3245 0.2636 0 2.6791 0.2274 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2566 "2566        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2570 "2570        "  110.00 " 1" : #9 mva=100 5.1097 0.0514 1.4784 0.0531 1.82715 0 1.8175 1.7319 0.1919 0.6578 0.1406 0.1033 0.0615 1.5872 0 0 0
ieeet1     2570 "2570        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.9296 0.08 0.35 0 1.7258 0.1057 2.301 0.3666 0
ieeeg1     2570 "2570        "  110.00 " 1" : #9 20 0.2 0 0.15 0.4321 -0.4321 0.9527 0 0.3464 1 0 7.7547 0.156 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2570 "2570        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2576 "2576        "  110.00 " 1" : #9 mva=100 4.6652 0.0367 1.2213 0.0672 4.90041 0 1.6632 1.5881 0.2422 0.2761 0.1759 0.1307 0.0501 1.3367 0 0 0
ieeet1     2576 "2576        "  110.00 " 1" : #9 0 400 0.2 7 -7 0 0.5 0.08 1 0 2.3492 0.134 3.1322 0.3984 0
ieeeg1     2576 "2576        "  110.00 " 1" : #9 18.4088 0.2 0 0.5 2 -2 0.8099 0 0.3727 0.269 0 0 0.7143 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2576 "2576        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2579 "2579        "  110.00 " 1" : #9 mva=100 9.9128 0.0485 1.0936 0.0513 2.51634 0 1.4853 1.4222 0.2452 0.3518 0.178 0.1324 0.1125 2.709 0 0 0
esst4b     2579 "2579        "  110.00 " 1" : #9 0 2.3671 4.1454 0.01 6 -6 1 0 1 -1 0 5.87 0 0 0.0786 0 7.6025 999
ieeeg1     2579 "2579        "  110.00 " 1" : #9 20 0.277 0 0.1 0.3841 -0.3841 1.0417 0 0.1377 0.3381 0 5.9812 0.2651 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2579 "2579        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2580 "2580        "  110.00 " 1" : #9 mva=100 4.6197 0.0348 1.3304 0.0593 2.73737 0 2.4037 2.2783 0.4588 0.4379 0.3277 0.2486 0.1171 2.8118 0 0 0
exac1      2580 "2580        "  110.00 " 1" : #9 0 0 0 2876 0.02 10.0284 -10.0284 0.3225 0.035 1 0.2067 0.5 1 4.3196 0.004 5.7595 0.0201 10.0284 -10.0284
ieeeg1     2580 "2580        "  110.00 " 1" : #9 25 0 0 0.3 1 -1 0.5565 0 0.1117 0.2743 0 8.0939 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2580 "2580        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2582 "2582        "  110.00 " 1" : #9 mva=100 9.3154 0.0559 1.0318 0.0654 1.58711 0 1.0222 0.9906 0.1377 0.2695 0.1027 0.0739 0.0452 1.2288 0 0 0
ieeet1     2582 "2582        "  110.00 " 1" : #9 0.06 25 0.2 1 -1 0 0.7726 0.0944 0.35 0 1.7417 0.0485 2.3223 0.3025 0
ieeeg1     2582 "2582        "  110.00 " 1" : #9 25 0 0 0.2 0.1 -0.1 0.9441 0 0.393 0.2888 0 1.3627 0.3847 0 0.5 0.4349 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2582 "2582        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2583 "2583        "  110.00 " 1" : #9 mva=100 8.8111 0.0404 0.7235 0.0769 1.68606 0 1.7165 1.6377 0.3428 0.6303 0.2464 0.1855 0.0435 1.1924 0 0 0
ieeet1     2583 "2583        "  110.00 " 1" : #9 0 400 0.2 7 -7 0 0.2352 0.0273 1 0 3.9279 0.1937 5.2372 0.4654 0
ieeeg1     2583 "2583        "  110.00 " 1" : #9 20 0 0 0.2 0.1467 -0.1467 1.2734 0 0.1983 0.2599 0 8.2944 0.2431 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2583 "2583        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2587 "2587        "  110.00 " 1" : #9 mva=100 5.9772 0.0565 0.6771 0.0601 3.94485 0 1.0327 1.0004 0.1849 0.2001 0.1358 0.0996 0.0302 0.9005 0 0 0
ieeet1     2587 "2587        "  110.00 " 1" : #9 0 400 0.2 7 -7 0 0.8211 0.0824 1 0 3.4323 0.1057 4.5764 0.3667 0
ieeeg1     2587 "2587        "  110.00 " 1" : #9 20 0.2317 0 0.1 0.2893 -0.2893 0.768 0 0.3036 0.305 0 0 0.7605 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2587 "2587        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2590 "2590        "  110.00 " 1" : #9 mva=100 4.0006 0.0207 1.1726 0.044 4.01775 0 1.044 1.0109 0.1868 0.3272 0.1371 0.1006 0.0545 1.4345 0 0 0
esac6a     2590 "2590        "  110.00 " 1" : #9 0 566.619 13.5557 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 10 0.225 22.5 1 5.1621 0.0398 6.8829 0.2655 0
ieeeg1     2590 "2590        "  110.00 " 1" : #9 25 0.2388 0 0.5 0.1 -0.1 0.5986 0 0.2745 0.2541 0 6.423 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2590 "2590        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2597 "2597        "  110.00 " 1" : #9 mva=100 4.4363 0.0438 1.3901 0.0655 5.23569 0 1.9721 1.876 0.4367 0.4107 0.3122 0.2366 0.1842 4.287 0 0 0
esst4b     2597 "2597        "  110.00 " 1" : #9 0 45.0783 2.9758 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0487 0 7.0615 999
ieeeg1     2597 "2597        "  110.00 " 1" : #9 25 0.2 0 0.5 0.1 -0.1 0.5086 0 0.2452 0.2881 0 6.1207 0.3914 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2597 "2597        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2603 "2603        "  110.00 " 1" : #9 mva=100 9.5215 0.0579 0.8811 0.0616 2.1197 0 2.4665 2.3368 0.5045 0.7833 0.3597 0.2735 0.0762 1.9107 0 0 0
exac1      2603 "2603        "  110.00 " 1" : #9 0 0 0 400 0.02 7.4344 -7.4344 1.1 0.035 1 0.2478 0.5 1 3.2237 0.0433 4.2983 0.2164 7.4344 -7.4344
ieeeg1     2603 "2603        "  110.00 " 1" : #9 16.1548 0.2 0 0.3 1 -1 1.1532 0 0.3012 0.3145 0 4.2253 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2603 "2603        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2615 "2615        "  110.00 " 1" : #9 mva=100 7.6519 0.0249 0.7817 0.0706 3.19966 0 1.6803 1.604 0.1951 0.7012 0.1429 0.1051 0.1094 2.6411 0 0 0
ieeet1     2615 "2615        "  110.00 " 1" : #9 0.06 25 0.2 7 -7 0 0.8038 0.08 1 0 3.2718 0.5868 4.3624 0.9067 0
ieeeg1     2615 "2615        "  110.00 " 1" : #9 20 0.2 0 0.5 0.3784 -0.3784 1.0286 0 0.3091 1 0 8.9194 0.2182 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2615 "2615        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2616 "2616        "  110.00 " 1" : #9 mva=100 9.3194 0.058 0.6818 0.0476 2.11292 0 1.3629 1.3081 0.1494 0.2401 0.1109 0.0802 0.1976 4.5831 0 0 0
ieeet1     2616 "2616        "  110.00 " 1" : #9 0.02 400 0.2 1 -1 0 0.8713 0.08 1 0 4.1841 0.1655 5.5788 0.4338 0
ieeeg1     2616 "2616        "  110.00 " 1" : #9 20 0.25 0 0.2 0.1 -0.1 0.7129 0 0.2965 0.2606 0 2.1952 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2616 "2616        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2617 "2617        "  110.00 " 1" : #9 mva=100 7.8345 0.0428 1.2944 0.046 1.27707 0 1.5099 1.4452 0.1529 0.2722 0.1134 0.0821 0.1465 3.4589 0 0 0
esac1a     2617 "2617        "  110.00 " 1" : #9 0 0 0 750 0.02 18.8322 -18.832199 0.8124 0.0198 1 0.2 1 1 4.7521 0.3449 6.3362 3.104 9 -9 0
ieeeg1     2617 "2617        "  110.00 " 1" : #9 20 0 0 0.3 0.1 -0.1 1.1586 0 0.1836 0.3278 0 4.818 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2617 "2617        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2634 "2634        "  110.00 " 1" : #9 mva=100 6.5547 0.0422 0.6546 0.0406 2.38791 0 2.1226 2.0163 0.4226 0.5082 0.3023 0.2289 0.0898 2.2106 0 0 0
esst4b     2634 "2634        "  110.00 " 1" : #9 0 57.8718 7.0341 0.01 1 -1 1 0 4.6 -4.6 0 1 0 0 0.1222 0 6.9075 999
ieeeg1     2634 "2634        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.2297 0 0.3199 0.305 0 4.281 0.6414 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2634 "2634        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2637 "2637        "  110.00 " 1" : #9 mva=100 5.184 0.0522 0.745 0.0698 3.3173 0 1.598 1.5273 0.3471 0.3927 0.2494 0.1878 0.1922 4.4641 0 0 0
esac1a     2637 "2637        "  110.00 " 1" : #9 0 0 0 353.573 0.02 16.8757 -16.8757 0.8731 0.0207 1 0.2 0.4 1 2.2564 0.1065 3.0085 0.9588 9 -9 0
ieeeg1     2637 "2637        "  110.00 " 1" : #9 19.3144 0 0 0.2 0.1 -0.1 1.2317 0 0.3304 0.2991 0 0 0.1907 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2637 "2637        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2641 "2641        "  110.00 " 1" : #9 mva=100 6.6789 0.0219 1.3507 0.0558 1.85152 0 2.0187 1.9194 0.2191 0.2723 0.1597 0.1182 0.1795 4.1845 0 0 0
exac1      2641 "2641        "  110.00 " 1" : #9 0.005 0 0 400 0.02 10.8748 -10.8748 0.4117 0.035 1 0.2572 0.5 1 1.5039 0.0136 2.0053 0.068 10.8748 -10.8748
ieeeg1     2641 "2641        "  110.00 " 1" : #9 10 0 0 0.1 1 -1 0.6076 0 0.3413 0.347 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2641 "2641        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2652 "2652        "  110.00 " 1" : #9 mva=100 7.6452 0.0218 1.1473 0.0599 5.4388 0 1.1462 1.1062 0.2033 0.3421 0.1487 0.1096 0.1584 3.7192 0 0 0
esac6a     2652 "2652        "  110.00 " 1" : #9 0 504.869 23.2527 2 0.226 0.9 100 -100 100 -100 1 0 0.25 1 0 1 0.225 22.5 1 3.5235 0.1161 4.6981 0.7743 0
ieeeg1     2652 "2652        "  110.00 " 1" : #9 25 0 0 0.1 0.1 -0.1 1.9597 0 0.1122 0.3325 0 0 0.3102 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2652 "2652        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2657 "2657        "  110.00 " 1" : #9 mva=100 7.7009 0.0327 1.1383 0.0662 2.48976 0 1.0602 1.026 0.1305 0.3042 0.0976 0.0699 0.1359 3.2249 0 0 0
esac6a     2657 "2657        "  110.00 " 1" : #9 0.02 538.651 16.736 3 0.0925 0.2 100 -100 100 -100 1 0 0.25 1 100 10 0.225 22.5 1 5.1506 0.0679 6.8675 0.453 0
ieeeg1     2657 "2657        "  110.00 " 1" : #9 20 0 0 0.3 0.1944 -0.1944 1.2612 0 0.4794 1 0 0 0.3337 0 0.5 0.5881 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2657 "2657        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2662 "2662        "  110.00 " 1" : #9 mva=100 7.7493 0.0248 1.3616 0.0506 5.91026 0 2.3309 2.2104 0.4926 0.2026 0.3514 0.267 0.1997 4.6287 0 0 0
exac1      2662 "2662        "  110.00 " 1" : #9 0 0 0 400 0.02 9.5792 -9.5792 0.6772 0.035 1 0.2056 0.5 1 4.8121 0.07 6.4161 0.3499 9.5792 -9.5792
ieeeg1     2662 "2662        "  110.00 " 1" : #9 20 0 0 0.2 0.3096 -0.3096 0.7997 0 0.2868 0.2661 0 10 0.4 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2662 "2662        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2666 "2666        "  110.00 " 1" : #9 mva=100 9.0412 0.0503 0.8925 0.0557 3.62158 0 1.91 1.8181 0.4102 0.3978 0.2936 0.2222 0.1826 4.2517 0 0 0
esac6a     2666 "2666        "  110.00 " 1" : #9 0.02 419.617 14.2141 2 0.0985 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 10 0.225 22.5 1 5.1253 0.0022 6.8337 0.0149 0
ieeeg1     2666 "2666        "  110.00 " 1" : #9 25 0.2 0 0.1 0.3413 -0.3413 1.2845 0 0.3232 1 0 3.5192 0.1291 0 0.4 0.5479 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2666 "2666        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2671 "2671        "  110.00 " 1" : #9 mva=100 6.4692 0.0416 1.1195 0.0713 2.79085 0 2.397 2.2721 0.4582 0.391 0.3273 0.2483 0.0778 1.9473 0 0 0
esst4b     2671 "2671        "  110.00 " 1" : #9 0 5.751 1.187 0.01 6 -6 1 0 4.6 -4.6 0 7.7888 0 0 0.084 0 7.725 999
ieeeg1     2671 "2671        "  110.00 " 1" : #9 20 0 0 0.1 0.1 -0.1 1.6035 0 0.105 0.2628 0 10 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2671 "2671        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2676 "2676        "  110.00 " 1" : #9 mva=100 4.2468 0.055 0.6926 0.0778 5.88965 0 1.4814 1.4186 0.192 0.4989 0.1407 0.1034 0.061 1.5765 0 0 0
esac6a     2676 "2676        "  110.00 " 1" : #9 0.02 550.669 12.7558 3 0.1574 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 1 0 0 1 5.7283 0.0208 7.6378 0.1388 0
ieeeg1     2676 "2676        "  110.00 " 1" : #9 20 0 0 0.5 0.3491 -0.3491 0.7543 0 0.146 1 0 3.5313 0.2427 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2676 "2676        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2684 "2684        "  110.00 " 1" : #9 mva=100 5.3481 0.0553 0.8981 0.0426 2.8195 0 2.4608 2.3315 0.3189 0.2339 0.2297 0.1725 0.1792 4.1767 0 0 0
esst4b     2684 "2684        "  110.00 " 1" : #9 0 10.2823 5.9844 0.01 6 -6 1 0 4.6 -4.6 0 5.7232 0 0 0.0558 0 8.5027 999
ieeeg1     2684 "2684        "  110.00 " 1" : #9 25 0.2176 0 0.2 0.1 -0.1 1.1112 0 0.1961 1 0 9.7402 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2684 "2684        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2688 "2688        "  110.00 " 1" : #9 mva=100 5.2203 0.0215 0.6441 0.0709 4.66274 0 2.346 2.2245 0.2797 0.7305 0.2022 0.1511 0.1932 4.4851 0 0 0
ieeet1     2688 "2688        "  110.00 " 1" : #9 0 25 0.0397 1 -1 0 0.5 0.0264 1 0 3.7078 0.0822 4.9437 0.3403 0
ieeeg1     2688 "2688        "  110.00 " 1" : #9 20 0.2 0 0.15 0.1 -0.1 0.5545 0 0.4948 0.3135 0 5.6236 0.1935 0 0.4 0.3334 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2688 "2688        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2693 "2693        "  110.00 " 1" : #9 mva=100 4.2479 0.0369 0.8683 0.0645 3.7479 0 2.3222 2.2023 0.2214 0.217 0.1614 0.1194 0.072 1.8199 0 0 0
ieeet1     2693 "2693        "  110.00 " 1" : #9 0 400 0.2 1 -1 0 0.9842 0.0781 1 0 2.247 0.1628 2.996 0.4307 0
ieeeg1     2693 "2693        "  110.00 " 1" : #9 20 0.2 0 0.15 0.1 -0.1 0.7233 0 0.388 0.3286 0 4.5585 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2693 "2693        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2704 "2704        "  110.00 " 1" : #9 mva=100 9.5117 0.0424 1.4257 0.0508 1.71768 0 2.2551 2.1398 0.2362 0.4271 0.1717 0.1274 0.1329 3.1577 0 0 0
esst4b     2704 "2704        "  110.00 " 1" : #9 0 49.0216 2.9112 0.01 6 -6 1 0 4.6 -4.6 0 4.8533 0 0 0.1154 0 5.5445 999
ieeeg1     2704 "2704        "  110.00 " 1" : #9 20 0.3 0 0.1 0.3446 -0.3446 0.644 0 0.2247 1 0 5.3966 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2704 "2704        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2706 "2706        "  110.00 " 1" : #9 mva=100 5.9805 0.0479 1.3738 0.0531 1.64912 0 1.5964 1.5258 0.1841 0.534 0.1352 0.0991 0.1233 2.9471 0 0 0
esst4b     2706 "2706        "  110.00 " 1" : #9 0 3.8771 0.5653 0.01 1 -1 1 0 4.6 -4.6 0 4.9735 0 0 0.0826 0 8.6783 999
ieeeg1     2706 "2706        "  110.00 " 1" : #9 20 0.2 0 0.3 0.1 -0.1 1.1236 0 0.4979 0.3425 0 2.4645 0.6429 0 0.4 0.5596 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2706 "2706        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2710 "2710        "  110.00 " 1" : #9 mva=100 5.345 0.0442 0.9391 0.073 2.48514 0 1.1868 1.144 0.2193 0.4618 0.1599 0.1183 0.1434 3.3902 0 0 0
esac1a     2710 "2710        "  110.00 " 1" : #9 0.02 0 0 221.783 0.02 50 -50 0.9983 0.0167 1 0.2 1 1 1.3806 0.315 1.8408 2.8349 9 -9 0
ieeeg1     2710 "2710        "  110.00 " 1" : #9 25 0.2 0 0.15 1 -1 0.9377 0 0.2969 0.3295 0 2.7934 0 0 0.4 0.4736 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2710 "2710        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2710 "2710        "  110.00 " 2" : #9 mva=100 7.4858 0.0278 1.3353 0.0663 1.68147 0 1.3142 1.2627 0.2273 0.2176 0.1655 0.1226 0.0919 2.2575 0 0 0
ieeet1     2710 "2710        "  110.00 " 2" : #9 0 400 0.2 7 -7 0 0.1755 0.08 1 0 3.5929 0.0315 4.7905 0.2834 0
ieeeg1     2710 "2710        "  110.00 " 2" : #9 10 0.2081 0 0.1 0.1305 -0.1305 0.9567 0 0.1528 1 0 10 0.2411 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2710 "2710        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2710 "2710        "  110.00 " 3" : #9 mva=100 9.0327 0.033 1.4906 0.0631 3.32084 0 1.4003 1.343 0.1541 0.4116 0.1142 0.0828 0.1186 2.8451 0 0 0
ieeet1     2710 "2710        "  110.00 " 3" : #9 0 400 0.2 7 -7 0 0.5 0.1044 1 0 1.5185 0.2761 2.0247 0.5579 0
ieeeg1     2710 "2710        "  110.00 " 3" : #9 20 0 0 0.1 0.3995 -0.3995 0.5126 0 0.1752 0.2783 0 10 0.1331 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2710 "2710        "  110.00 " 3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2710 "2710        "  110.00 " 4" : #9 mva=100 5.9909 0.0294 0.9232 0.0711 2.94631 0 2.2409 2.1265 0.1873 0.6202 0.1374 0.1009 0.0692 1.7566 0 0 0
esst4b     2710 "2710        "  110.00 " 4" : #9 0 3.9032 7.7882 0.01 1 -1 1 0 4.6 -4.6 0 4.3453 0 0 0.0667 0 5.3735 999
ieeeg1     2710 "2710        "  110.00 " 4" : #9 20 0.29 0 0.1 0.1001 -0.1001 1.3258 0 0.3631 0.2856 0 8.5477 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2710 "2710        "  110.00 " 4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2711 "2711        "  110.00 " 1" : #9 mva=100 4.3715 0.0219 0.5401 0.0434 2.13911 0 1.03 0.9978 0.1316 0.2085 0.0984 0.0706 0.101 2.4577 0 0 0
esst4b     2711 "2711        "  110.00 " 1" : #9 0 51.4742 0.3266 0.01 1 -1 1 0 1 -1 0 1 0 0 0.0647 0 7.4913 999
ieeeg1     2711 "2711        "  110.00 " 1" : #9 25 0 0 0.15 0.1 -0.1 1.0072 0 0.413 0.3208 0 8.5532 0.6254 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2711 "2711        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2711 "2711        "  110.00 " 2" : #9 mva=100 9.7708 0.0396 0.5262 0.0487 4.02258 0 1.2101 1.1657 0.2523 0.307 0.183 0.1362 0.0834 2.0702 0 0 0
ieeet1     2711 "2711        "  110.00 " 2" : #9 0.02 25 0.2 1 -1 0 0.5 0.09 0.35 0 3.3974 0.2526 4.5299 0.5315 0
ieeeg1     2711 "2711        "  110.00 " 2" : #9 14.2291 0 0 0.2 0.1 -0.1 1.3486 0 0.1994 1 0 10 0.1936 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2711 "2711        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2725 "2725        "  110.00 " 1" : #9 mva=100 7.7909 0.0429 1.3549 0.0442 2.3613 0 2.2281 2.1146 0.3481 0.2082 0.2501 0.1884 0.1587 3.7252 0 0 0
ieeet1     2725 "2725        "  110.00 " 1" : #9 0 25 0.2 1 -1 0 0.5 0.0817 1 0 2.49 0.175 3.32 0.4444 0
ieeeg1     2725 "2725        "  110.00 " 1" : #9 20 0.2 0 0.3 2 -2 0.5658 0 0.421 0.3054 0 7.2863 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2725 "2725        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2729 "2729        "  110.00 " 1" : #9 mva=100 8.1393 0.0457 0.924 0.0455 3.88497 0 1.3236 1.2715 0.282 0.4326 0.2038 0.1524 0.0231 0.7434 0 0 0
ieeet1     2729 "2729        "  110.00 " 1" : #9 0.06 25 0.0458 1 -1 0 0.5 0.1026 1 0 3.9713 0.3787 5.2951 0.6731 0
ieeeg1     2729 "2729        "  110.00 " 1" : #9 20 0 0 0.15 0.1571 -0.1571 1.2931 0 0.4846 0.2629 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2729 "2729        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2729 "2729        "  110.00 " 2" : #9 mva=100 9.9192 0.0575 0.7178 0.0523 1.82581 0 2.2738 2.1572 0.3879 0.5589 0.278 0.21 0.151 3.5575 0 0 0
esac6a     2729 "2729        "  110.00 " 2" : #9 0.02 486.389 15.0304 2 0.1404 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 10 0 0 1 5.3253 0.0007 7.1004 0.0044 0
ieeeg1     2729 "2729        "  110.00 " 2" : #9 20 0.2735 0 0.5 0.1 -0.1 0.5674 0 0.4034 0.3126 0 3.195 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2729 "2729        "  110.00 " 2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2730 "2730        "  110.00 " 1" : #9 mva=100 6.2614 0.0529 1.0983 0.0614 2.65259 0 1.2228 1.1776 0.1724 0.2379 0.127 0.0927 0.0896 2.2059 0 0 0
esst4b     2730 "2730        "  110.00 " 1" : #9 0 4.4773 6.3045 0.01 1 -1 1 0 4.6 -4.6 0 6.1286 0 0 0.0589 0 7.1283 999
ieeeg1     2730 "2730        "  110.00 " 1" : #9 20 0.253 0 0.5 0.1183 -0.1183 1.0814 0 0.1973 1 0 2.4857 0.3765 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2730 "2730        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou     2740 "2740        "  110.00 " 1" : #9 mva=100 9.6299 0.033 1.3612 0.076 3.99591 0 1.2275 1.1819 0.1617 0.441 0.1195 0.0869 0.1768 4.1247 0 0 0
ieeet1     2740 "2740        "  110.00 " 1" : #9 0 400 0.0519 1 -1 0 0.6599 0.1031 1 0 3.0883 0.1014 4.1177 0.3619 0
ieeeg1     2740 "2740        "  110.00 " 1" : #9 20 0.2 0 0.5 0.1327 -0.1327 0.52 0 0.3036 0.3059 0 2.4362 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest     2740 "2740        "  110.00 " 1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
