% Case saved by PowerWorld Simulator, version 24, build date March 14, 2025
function mpc = Texas2k_series25_case1_summerpeak
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	20.78	5.32	0.00	0.00	1	1.0184284	55.167917	115.00	1	1.100	0.900	6.17	0.00	0	0
1002	1	27.08	4.37	0.00	0.00	1	1.0190604	62.748804	115.00	1	1.100	0.900	6.17	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	1.0239463	62.646079	115.00	1	1.100	0.900	6.17	0.00	0	0
1004	1	0.00	0.00	0.00	0.00	1	1.0245764	59.653955	230.00	1	1.100	0.900	6.17	0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	1.0211096	51.759179	115.00	1	1.100	0.900	6.17	0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0292618	53.640699	13.80	1	1.100	0.900	6.17	0.00	0	0
1007	1	10.48	7.93	0.00	9.43	1	1.0300000	63.751416	115.00	1	1.100	0.900	6.17	0.00	0	0
1008	2	0.00	0.00	0.00	0.00	1	1.0269480	75.646845	115.00	1	1.100	0.900	6.17	0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0267791	80.885775	13.80	1	1.100	0.900	6.17	0.00	0	0
1010	1	0.00	0.00	0.00	-4.17	1	1.0300000	64.488409	115.00	1	1.100	0.900	6.17	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0301093	67.313409	22.00	1	1.100	0.900	6.17	0.00	0	0
1012	1	2.99	0.85	0.00	9.50	1	1.0177312	55.015839	115.00	1	1.100	0.900	6.17	0.00	0	0
1013	1	29.38	8.34	0.00	0.00	1	1.0054203	70.459069	115.00	1	1.100	0.900	6.17	0.00	0	0
1014	1	2.22	0.63	0.00	0.00	1	1.0097527	75.300731	115.00	1	1.100	0.900	6.17	0.00	0	0
1015	1	7.51	2.13	0.00	0.00	1	1.0320313	63.482318	115.00	1	1.100	0.900	6.17	0.00	0	0
1016	1	2.89	0.82	0.00	30.00	1	1.0285425	57.494596	115.00	1	1.100	0.900	6.17	0.00	0	0
1017	1	34.67	-0.91	0.00	0.00	1	1.0176559	55.593443	115.00	1	1.100	0.900	6.17	0.00	0	0
1018	1	0.08	0.02	0.00	0.00	1	1.0158502	55.520838	115.00	1	1.100	0.900	6.17	0.00	0	0
1019	1	61.78	17.50	0.00	0.00	1	1.0136512	53.663705	115.00	1	1.100	0.900	6.17	0.00	0	0
1020	1	0.00	0.00	0.00	75.96	1	1.0300000	49.782834	115.00	1	1.100	0.900	6.17	0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0400000	55.574491	13.80	1	1.100	0.900	6.17	0.00	0	0
1022	1	0.00	0.00	0.00	0.00	1	1.0322790	65.236471	115.00	1	1.100	0.900	6.17	0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0400000	71.680495	13.80	1	1.100	0.900	6.17	0.00	0	0
1024	2	63.94	17.86	0.00	0.00	1	1.0135814	56.227174	115.00	1	1.100	0.900	6.17	0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0235112	50.982592	115.00	1	1.100	0.900	6.17	0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0400000	55.766073	13.80	1	1.100	0.900	6.17	0.00	0	0
1027	1	101.42	10.09	0.00	75.00	1	1.0166313	51.518985	115.00	1	1.100	0.900	6.17	0.00	0	0
1028	1	10.53	4.00	0.00	0.00	1	1.0326430	66.657055	115.00	1	1.100	0.900	6.17	0.00	0	0
1029	1	131.33	23.57	0.00	40.00	1	1.0127116	53.097015	115.00	1	1.100	0.900	6.17	0.00	0	0
1030	1	24.63	0.24	0.00	0.00	1	1.0324225	68.482942	115.00	1	1.100	0.900	6.17	0.00	0	0
1031	1	9.25	4.22	0.00	0.00	1	1.0136373	66.393745	115.00	1	1.100	0.900	6.17	0.00	0	0
1032	1	0.00	0.00	0.00	0.00	1	1.0120316	69.830096	115.00	1	1.100	0.900	6.17	0.00	0	0
1033	2	0.00	0.00	0.00	250.00	1	1.0192431	65.746540	230.00	1	1.100	0.900	6.17	0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0184709	50.790626	115.00	1	1.100	0.900	6.17	0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0285544	53.387072	13.80	1	1.100	0.900	6.17	0.00	0	0
1036	1	24.12	3.85	0.00	0.00	1	1.0106148	71.756805	115.00	1	1.100	0.900	6.17	0.00	0	0
1037	1	102.24	28.97	0.00	105.80	1	1.0200000	54.645250	115.00	1	1.100	0.900	6.17	0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0312805	73.844371	115.00	1	1.100	0.900	6.17	0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0400000	82.003673	22.00	1	1.100	0.900	6.17	0.00	0	0
1040	1	56.23	12.57	0.00	0.00	1	1.0196165	54.226520	115.00	1	1.100	0.900	6.17	0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0182163	51.541908	115.00	1	1.100	0.900	6.17	0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0400000	58.211955	13.80	1	1.100	0.900	6.17	0.00	0	0
1044	1	23.03	2.65	0.00	0.00	1	1.0183460	56.244803	115.00	1	1.100	0.900	6.17	0.00	0	0
1045	1	112.79	63.27	0.00	0.00	1	1.0089757	53.716767	115.00	1	1.100	0.900	6.17	0.00	0	0
1046	1	11.09	2.03	0.00	12.00	1	1.0278682	62.256154	115.00	1	1.100	0.900	6.17	0.00	0	0
1047	1	0.00	0.00	0.00	331.41	1	1.0400000	65.826608	115.00	1	1.100	0.900	6.17	0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	1.0400000	73.584764	18.00	1	1.100	0.900	6.17	0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	1.0400000	68.983721	18.00	1	1.100	0.900	6.17	0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0400000	70.105623	18.00	1	1.100	0.900	6.17	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0400000	71.520921	18.00	1	1.100	0.900	6.17	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0400000	74.195266	18.00	1	1.100	0.900	6.17	0.00	0	0
1053	1	0.00	0.00	0.00	0.00	1	1.0161266	62.772855	230.00	1	1.100	0.900	6.17	0.00	0	0
1054	1	17.02	4.25	0.00	0.00	1	1.0240620	56.698009	115.00	1	1.100	0.900	6.17	0.00	0	0
1055	1	3.98	1.13	0.00	0.00	1	1.0137750	61.568831	115.00	1	1.100	0.900	6.17	0.00	0	0
1056	1	0.00	0.00	0.00	76.59	1	1.0300000	53.569895	115.00	1	1.100	0.900	6.17	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0400000	61.078456	18.00	1	1.100	0.900	6.17	0.00	0	0
1058	1	18.07	0.22	0.00	0.00	1	1.0240766	71.531699	115.00	1	1.100	0.900	6.17	0.00	0	0
1061	1	0.00	0.00	0.00	0.00	1	1.0189710	51.570745	115.00	1	1.100	0.900	6.17	0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0400000	57.110954	13.80	1	1.100	0.900	6.17	0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0400000	58.180062	13.80	1	1.100	0.900	6.17	0.00	0	0
1064	1	162.00	35.07	0.00	0.00	1	1.0092381	53.667473	115.00	1	1.100	0.900	6.17	0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0183560	51.592172	115.00	1	1.100	0.900	6.17	0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0400000	59.406509	13.80	1	1.100	0.900	6.17	0.00	0	0
1067	2	101.55	28.77	0.00	0.00	1	1.0175244	51.375970	115.00	1	1.100	0.900	6.17	0.00	0	0
1068	1	80.94	16.50	0.00	35.69	1	1.0200000	58.903988	115.00	1	1.100	0.900	6.17	0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0240697	74.092110	115.00	1	1.100	0.900	6.17	0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0240697	74.092110	13.80	1	1.100	0.900	6.17	0.00	0	0
1071	1	91.46	25.91	0.00	0.00	1	1.0171324	54.795409	115.00	1	1.100	0.900	6.17	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0400000	58.239237	18.00	1	1.100	0.900	6.17	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0400000	55.834692	18.00	1	1.100	0.900	6.17	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0400000	58.069074	18.00	1	1.100	0.900	6.17	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0400000	57.611807	18.00	1	1.100	0.900	6.17	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	1.0400000	60.591089	18.00	1	1.100	0.900	6.17	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	1.0400000	56.508437	18.00	1	1.100	0.900	6.17	0.00	0	0
1079	1	0.00	0.00	0.00	0.00	1	1.0002462	28.885068	500.00	1	1.100	0.900	6.17	0.00	0	0
1081	1	0.00	0.00	0.00	500.00	1	1.0232200	56.689561	230.00	1	1.100	0.900	6.17	0.00	0	0
1082	1	0.00	0.00	0.00	0.00	1	1.0257928	73.901332	115.00	1	1.100	0.900	6.17	0.00	0	0
1083	1	39.95	11.32	0.00	20.19	1	1.0300000	73.051019	115.00	1	1.100	0.900	6.17	0.00	0	0
1084	1	0.00	0.00	0.00	0.00	1	1.0152308	49.585314	115.00	1	1.100	0.900	6.17	0.00	0	0
1085	1	22.78	6.03	0.00	0.00	1	1.0061613	64.729206	115.00	1	1.100	0.900	6.17	0.00	0	0
1086	1	43.68	11.24	0.00	30.00	1	1.0074651	80.346276	115.00	1	1.100	0.900	6.17	0.00	0	0
1087	1	0.91	0.26	0.00	18.34	1	1.0300000	66.665968	115.00	1	1.100	0.900	6.17	0.00	0	0
1088	1	0.00	0.00	0.00	0.00	1	1.0103050	68.478107	115.00	1	1.100	0.900	6.17	0.00	0	0
1089	1	43.57	23.14	0.00	0.00	1	0.9857338	58.237956	115.00	1	1.100	0.900	6.17	0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0182374	59.513772	115.00	1	1.100	0.900	6.17	0.00	0	0
1091	1	18.43	3.29	0.00	0.00	1	1.0302976	55.411169	161.00	1	1.100	0.900	6.17	0.00	0	0
1093	1	153.57	27.79	0.00	0.00	1	1.0124245	58.705541	230.00	1	1.100	0.900	6.17	0.00	0	0
1094	1	57.59	16.90	0.00	0.00	1	0.9943671	61.764707	115.00	1	1.100	0.900	6.17	0.00	0	0
1095	1	0.00	0.00	0.00	0.00	1	0.9937607	44.888853	500.00	1	1.100	0.900	6.17	0.00	0	0
1096	1	146.12	72.93	0.00	1050.00	1	1.0019736	48.685184	230.00	1	1.100	0.900	6.17	0.00	0	0
1097	1	69.42	-7.58	0.00	0.00	1	1.0196675	50.754273	115.00	1	1.100	0.900	6.17	0.00	0	0
1099	1	175.68	85.54	0.00	0.00	1	1.0094060	58.726628	230.00	1	1.100	0.900	6.17	0.00	0	0
1100	1	53.58	24.03	0.00	0.00	1	1.0149379	55.577875	115.00	1	1.100	0.900	6.17	0.00	0	0
1101	1	128.12	52.27	0.00	0.00	1	1.0161386	55.988705	230.00	1	1.100	0.900	6.17	0.00	0	0
1102	1	114.01	45.73	0.00	151.86	1	1.0400000	53.757130	115.00	1	1.100	0.900	6.17	0.00	0	0
1103	1	140.63	-10.05	0.00	0.00	1	1.0078156	52.399824	230.00	1	1.100	0.900	6.17	0.00	0	0
1104	1	125.19	86.93	0.00	80.00	1	1.0147589	51.224909	115.00	1	1.100	0.900	6.17	0.00	0	0
1105	1	114.69	41.56	0.00	0.00	1	1.0080842	55.240591	230.00	1	1.100	0.900	6.17	0.00	0	0
1106	1	62.69	25.52	0.00	0.00	1	1.0110821	55.847608	115.00	1	1.100	0.900	6.17	0.00	0	0
1107	1	133.45	33.91	0.00	0.00	1	1.0061145	51.150553	230.00	1	1.100	0.900	6.17	0.00	0	0
1108	1	125.99	52.80	0.00	0.00	1	1.0138371	51.073180	115.00	1	1.100	0.900	6.17	0.00	0	0
1109	1	184.67	48.39	0.00	0.00	1	1.0171833	55.994306	230.00	1	1.100	0.900	6.17	0.00	0	0
1110	1	110.09	45.17	0.00	0.00	1	1.0079964	54.437762	115.00	1	1.100	0.900	6.17	0.00	0	0
1111	1	173.45	55.26	0.00	0.00	1	1.0106043	45.811982	230.00	1	1.100	0.900	6.17	0.00	0	0
1112	1	144.51	111.62	0.00	0.00	1	0.9867208	47.770816	115.00	1	1.100	0.900	6.17	0.00	0	0
1113	1	142.18	75.88	0.00	0.00	1	1.0030525	51.877485	230.00	1	1.100	0.900	6.17	0.00	0	0
1114	1	90.83	49.49	0.00	60.00	1	1.0174276	50.626398	115.00	1	1.100	0.900	6.17	0.00	0	0
1115	1	182.49	55.26	0.00	250.00	1	1.0198566	54.885301	230.00	1	1.100	0.900	6.17	0.00	0	0
1116	1	81.15	55.04	0.00	0.00	1	0.9979857	51.369548	115.00	1	1.100	0.900	6.17	0.00	0	0
1117	1	197.47	28.72	0.00	0.00	1	1.0132798	54.009466	230.00	1	1.100	0.900	6.17	0.00	0	0
1118	1	72.53	20.79	0.00	0.00	1	1.0063796	51.362987	115.00	1	1.100	0.900	6.17	0.00	0	0
1119	1	152.36	-8.43	0.00	0.00	1	1.0077337	49.156925	230.00	1	1.100	0.900	6.17	0.00	0	0
1120	1	66.25	22.58	0.00	0.00	1	1.0121730	50.871484	115.00	1	1.100	0.900	6.17	0.00	0	0
1121	1	197.50	8.39	0.00	0.00	1	1.0086656	53.463951	230.00	1	1.100	0.900	6.17	0.00	0	0
1122	1	66.80	26.41	0.00	0.00	1	1.0025562	50.972813	115.00	1	1.100	0.900	6.17	0.00	0	0
1123	1	191.83	48.51	0.00	0.00	1	1.0032573	51.946923	230.00	1	1.100	0.900	6.17	0.00	0	0
1124	1	81.10	19.25	0.00	0.00	1	1.0137704	50.632252	115.00	1	1.100	0.900	6.17	0.00	0	0
1125	1	182.98	58.43	0.00	0.00	1	1.0146497	57.159879	230.00	1	1.100	0.900	6.17	0.00	0	0
1126	1	70.19	29.82	0.00	0.00	1	1.0066669	58.178600	115.00	1	1.100	0.900	6.17	0.00	0	0
1127	1	172.59	54.00	0.00	0.00	1	1.0111722	54.180161	230.00	1	1.100	0.900	6.17	0.00	0	0
1128	1	109.99	55.68	0.00	200.00	1	1.0319777	54.323309	115.00	1	1.100	0.900	6.17	0.00	0	0
1129	1	177.24	45.10	0.00	0.00	1	1.0196282	56.461150	230.00	1	1.100	0.900	6.17	0.00	0	0
1130	1	67.79	39.53	0.00	0.00	1	1.0156655	54.777683	115.00	1	1.100	0.900	6.17	0.00	0	0
1131	1	153.87	23.80	0.00	0.00	1	1.0106405	53.901298	230.00	1	1.100	0.900	6.17	0.00	0	0
1132	1	104.68	16.73	0.00	0.00	1	1.0199000	52.684076	115.00	1	1.100	0.900	6.17	0.00	0	0
1133	1	152.56	83.09	0.00	0.00	1	1.0057467	51.467875	230.00	1	1.100	0.900	6.17	0.00	0	0
1134	1	52.39	-7.53	0.00	0.00	1	1.0167054	51.288572	115.00	1	1.100	0.900	6.17	0.00	0	0
2001	2	87.84	22.68	0.00	0.00	2	1.0138669	8.314643	161.00	1	1.100	0.900	6.17	0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0259784	0.978221	500.00	1	1.100	0.900	6.17	0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0186990	0.045051	161.00	1	1.100	0.900	6.17	0.00	0	0
2007	1	16.12	2.70	0.00	0.00	2	1.0142419	5.465871	161.00	1	1.100	0.900	6.17	0.00	0	0
2008	1	12.43	2.28	0.00	0.00	2	1.0394629	59.250280	161.00	1	1.100	0.900	6.17	0.00	0	0
2009	1	57.37	11.09	0.00	120.00	2	1.0258745	25.560079	161.00	1	1.100	0.900	6.17	0.00	0	0
2010	1	67.54	16.15	0.00	0.00	2	1.0321347	38.439020	161.00	1	1.100	0.900	6.17	0.00	0	0
2011	1	0.00	0.00	0.00	0.00	2	1.0418832	54.647729	500.00	1	1.100	0.900	6.17	0.00	0	0
2012	1	0.00	0.00	0.00	27.69	2	1.0400000	59.200431	161.00	1	1.100	0.900	6.17	0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0400000	57.983812	18.00	1	1.100	0.900	6.17	0.00	0	0
2014	1	41.39	3.21	0.00	0.00	2	1.0362436	57.701886	161.00	1	1.100	0.900	6.17	0.00	0	0
2015	1	8.75	1.33	0.00	0.00	2	1.0161839	3.066754	161.00	1	1.100	0.900	6.17	0.00	0	0
2016	1	71.93	26.49	0.00	0.00	2	1.0184045	-3.755410	161.00	1	1.100	0.900	6.17	0.00	0	0
2017	1	0.00	0.00	0.00	-200.00	2	1.0399139	53.600176	500.00	1	1.100	0.900	6.17	0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0325087	56.985740	161.00	1	1.100	0.900	6.17	0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0400000	57.286541	20.00	1	1.100	0.900	6.17	0.00	0	0
2020	1	47.97	13.59	0.00	0.00	2	1.0216413	24.980946	161.00	1	1.100	0.900	6.17	0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0330411	4.368816	500.00	1	1.100	0.900	6.17	0.00	0	0
2022	1	13.39	3.28	0.00	0.00	2	1.0217990	7.192906	161.00	1	1.100	0.900	6.17	0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0400000	8.118911	13.80	1	1.100	0.900	6.17	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0400000	9.227557	13.80	1	1.100	0.900	6.17	0.00	0	0
2025	1	67.72	11.23	0.00	0.00	2	1.0216285	25.120768	161.00	1	1.100	0.900	6.17	0.00	0	0
2026	1	27.71	6.82	0.00	0.00	2	1.0257020	52.923899	161.00	1	1.100	0.900	6.17	0.00	0	0
2027	1	6.35	1.01	0.00	0.00	2	1.0224570	11.191387	161.00	1	1.100	0.900	6.17	0.00	0	0
2028	1	19.06	4.03	0.00	0.00	2	1.0207763	24.396043	161.00	1	1.100	0.900	6.17	0.00	0	0
2029	1	3.82	0.91	0.00	0.00	2	1.0417727	59.183586	161.00	1	1.100	0.900	6.17	0.00	0	0
2030	1	70.51	12.28	0.00	0.00	2	1.0046338	1.371233	161.00	1	1.100	0.900	6.17	0.00	0	0
2031	1	9.44	2.40	0.00	0.00	2	1.0282229	52.231045	161.00	1	1.100	0.900	6.17	0.00	0	0
2032	1	5.65	0.95	0.00	0.00	2	1.0161788	5.887064	161.00	1	1.100	0.900	6.17	0.00	0	0
2033	1	19.65	3.93	0.00	0.00	2	1.0107924	2.370850	161.00	1	1.100	0.900	6.17	0.00	0	0
2034	1	7.41	1.15	0.00	0.00	2	1.0215953	-2.094166	161.00	1	1.100	0.900	6.17	0.00	0	0
2035	1	8.45	1.76	0.00	0.00	2	1.0258962	38.429595	161.00	1	1.100	0.900	6.17	0.00	0	0
2036	1	66.08	11.78	0.00	0.00	2	1.0217127	25.468043	161.00	1	1.100	0.900	6.17	0.00	0	0
2037	1	4.48	1.52	0.00	0.00	2	1.0277198	5.005527	161.00	1	1.100	0.900	6.17	0.00	0	0
2038	1	4.19	3.26	0.00	0.00	2	1.0133263	0.065207	161.00	1	1.100	0.900	6.17	0.00	0	0
2039	1	8.26	1.58	0.00	0.00	2	1.0044983	6.599036	161.00	1	1.100	0.900	6.17	0.00	0	0
2040	1	16.75	4.51	0.00	0.00	2	1.0214373	7.881581	161.00	1	1.100	0.900	6.17	0.00	0	0
2041	1	0.00	0.00	0.00	0.00	2	1.0422141	61.094289	161.00	1	1.100	0.900	6.17	0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0400000	66.277720	18.00	1	1.100	0.900	6.17	0.00	0	0
2043	1	7.85	-0.63	0.00	0.00	2	1.0213654	-2.087365	161.00	1	1.100	0.900	6.17	0.00	0	0
2044	1	41.32	7.76	0.00	0.00	2	1.0212791	-1.429892	161.00	1	1.100	0.900	6.17	0.00	0	0
2045	1	23.61	6.40	0.00	0.00	2	1.0213784	24.890512	161.00	1	1.100	0.900	6.17	0.00	0	0
2046	1	35.74	23.80	0.00	0.00	2	1.0223657	-2.028074	161.00	1	1.100	0.900	6.17	0.00	0	0
2047	1	20.15	4.24	0.00	0.00	2	1.0193923	-0.206275	161.00	1	1.100	0.900	6.17	0.00	0	0
2048	1	9.44	1.82	0.00	0.00	2	1.0292602	54.699710	161.00	1	1.100	0.900	6.17	0.00	0	0
2049	1	17.25	3.28	0.00	0.00	2	1.0292174	35.126828	161.00	1	1.100	0.900	6.17	0.00	0	0
2050	1	3.66	1.04	0.00	0.00	2	1.0209852	12.068193	161.00	1	1.100	0.900	6.17	0.00	0	0
2051	1	33.68	5.06	0.00	46.33	2	1.0200000	15.053881	161.00	1	1.100	0.900	6.17	0.00	0	0
2052	1	39.67	5.00	0.00	0.00	2	1.0355798	58.327244	161.00	1	1.100	0.900	6.17	0.00	0	0
2053	1	56.93	8.25	0.00	0.00	2	0.9999892	14.244720	161.00	1	1.100	0.900	6.17	0.00	0	0
2054	1	0.00	0.00	0.00	750.00	2	1.0239082	24.003773	500.00	1	1.100	0.900	6.17	0.00	0	0
2055	1	90.64	1.75	0.00	0.00	2	1.0214031	24.886476	161.00	1	1.100	0.900	6.17	0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0392810	59.765193	161.00	1	1.100	0.900	6.17	0.00	0	0
2060	1	5.52	0.88	0.00	0.00	2	1.0139269	5.600564	161.00	1	1.100	0.900	6.17	0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0384340	41.869713	161.00	1	1.100	0.900	6.17	0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0400000	46.669496	18.00	1	1.100	0.900	6.17	0.00	0	0
2063	2	82.36	18.59	0.00	39.37	2	1.0299889	-1.536356	161.00	1	1.100	0.900	6.17	0.00	0	0
2064	1	11.42	3.22	0.00	0.00	2	1.0173971	6.344765	161.00	1	1.100	0.900	6.17	0.00	0	0
2065	1	103.15	22.20	0.00	94.65	2	1.0300000	2.353251	161.00	1	1.100	0.900	6.17	0.00	0	0
2066	1	10.42	2.77	0.00	0.00	2	1.0198197	44.845241	161.00	1	1.100	0.900	6.17	0.00	0	0
2067	1	63.88	15.29	0.00	0.00	2	1.0214269	25.174332	161.00	1	1.100	0.900	6.17	0.00	0	0
2068	1	7.81	1.63	0.00	0.00	2	1.0264430	26.057572	161.00	1	1.100	0.900	6.17	0.00	0	0
2069	1	34.61	6.21	0.00	114.24	2	1.0300000	-4.758483	161.00	1	1.100	0.900	6.17	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	1.0244327	25.706272	161.00	1	1.100	0.900	6.17	0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0400000	31.663532	18.00	1	1.100	0.900	6.17	0.00	0	0
2072	1	14.30	2.75	0.00	0.00	2	1.0215398	-3.324158	161.00	1	1.100	0.900	6.17	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	1.0249588	50.158357	161.00	1	1.100	0.900	6.17	0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	1.0182911	53.070184	115.00	1	1.100	0.900	6.17	0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	1.0249588	50.158357	24.00	1	1.100	0.900	6.17	0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0296188	7.000559	161.00	1	1.100	0.900	6.17	0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0400000	14.937308	13.80	1	1.100	0.900	6.17	0.00	0	0
2079	1	6.22	1.27	0.00	0.00	2	1.0223116	44.905148	161.00	1	1.100	0.900	6.17	0.00	0	0
2080	1	27.45	13.98	0.00	0.00	2	1.0143804	10.838746	161.00	1	1.100	0.900	6.17	0.00	0	0
2081	1	4.54	1.26	0.00	0.00	2	1.0118384	-0.015552	161.00	1	1.100	0.900	6.17	0.00	0	0
2082	2	66.45	16.73	0.00	0.00	2	1.0220368	25.435250	161.00	1	1.100	0.900	6.17	0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	1.0400000	28.801046	20.00	1	1.100	0.900	6.17	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	1.0400000	30.203081	20.00	1	1.100	0.900	6.17	0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	1.0400000	31.204112	20.00	1	1.100	0.900	6.17	0.00	0	0
2086	1	3.31	0.62	0.00	0.00	2	1.0078704	8.202677	161.00	1	1.100	0.900	6.17	0.00	0	0
2087	1	8.72	2.24	0.00	0.00	2	1.0278974	50.566738	161.00	1	1.100	0.900	6.17	0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	1.0235704	25.342809	161.00	1	1.100	0.900	6.17	0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0382531	29.384523	24.00	1	1.100	0.900	6.17	0.00	0	0
2090	1	2.42	0.69	0.00	0.00	2	1.0230837	10.454253	161.00	1	1.100	0.900	6.17	0.00	0	0
2091	2	19.99	11.46	0.00	0.00	2	1.0237144	34.745739	161.00	1	1.100	0.900	6.17	0.00	0	0
2092	1	32.70	2.75	0.00	0.00	2	1.0235927	-1.050162	161.00	1	1.100	0.900	6.17	0.00	0	0
2093	1	0.00	0.00	0.00	0.00	2	1.0417102	60.502148	161.00	1	1.100	0.900	6.17	0.00	0	0
2096	1	0.00	0.00	0.00	0.00	2	1.0276205	52.653813	500.00	1	1.100	0.900	6.17	0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0236424	55.696071	230.00	1	1.100	0.900	6.17	0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	1.0293274	55.302349	161.00	1	1.100	0.900	6.17	0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0400000	57.899074	18.00	1	1.100	0.900	6.17	0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0240738	0.078727	500.00	1	1.100	0.900	6.17	0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0230062	-1.212263	161.00	1	1.100	0.900	6.17	0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0400000	4.641179	20.00	1	1.100	0.900	6.17	0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0240738	0.078727	20.00	1	1.100	0.900	6.17	0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0240738	0.078727	20.00	1	1.100	0.900	6.17	0.00	0	0
2106	2	25.46	13.25	0.00	0.00	2	1.0105260	0.137260	161.00	1	1.100	0.900	6.17	0.00	0	0
2107	1	133.20	21.01	0.00	0.00	2	1.0205481	-1.760159	161.00	1	1.100	0.900	6.17	0.00	0	0
2108	1	2.22	0.61	0.00	0.00	2	1.0306751	36.111900	161.00	1	1.100	0.900	6.17	0.00	0	0
2109	1	53.41	-8.44	0.00	0.00	2	1.0225447	24.776701	161.00	1	1.100	0.900	6.17	0.00	0	0
2110	1	14.76	2.43	0.00	23.30	2	1.0300000	6.463208	161.00	1	1.100	0.900	6.17	0.00	0	0
2111	1	19.81	8.84	0.00	0.00	2	1.0141764	31.378363	161.00	1	1.100	0.900	6.17	0.00	0	0
2112	1	5.70	1.29	0.00	0.00	2	1.0178318	21.508885	161.00	1	1.100	0.900	6.17	0.00	0	0
2113	1	0.00	0.00	0.00	0.00	2	1.0335259	4.382268	500.00	1	1.100	0.900	6.17	0.00	0	0
2114	1	140.57	15.15	0.00	0.00	2	1.0218764	7.455428	161.00	1	1.100	0.900	6.17	0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0400000	8.107705	13.80	1	1.100	0.900	6.17	0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0400000	5.792342	13.80	1	1.100	0.900	6.17	0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0400000	10.170719	13.80	1	1.100	0.900	6.17	0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0400000	6.382249	13.80	1	1.100	0.900	6.17	0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0400000	7.299926	13.80	1	1.100	0.900	6.17	0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0335259	4.382268	13.80	1	1.100	0.900	6.17	0.00	0	0
2121	1	3.65	0.50	0.00	0.00	2	1.0220896	8.707709	161.00	1	1.100	0.900	6.17	0.00	0	0
2122	1	11.41	1.90	0.00	0.00	2	1.0095855	4.050774	161.00	1	1.100	0.900	6.17	0.00	0	0
2123	1	0.00	0.00	0.00	0.00	2	1.0416999	60.722796	161.00	1	1.100	0.900	6.17	0.00	0	0
2124	1	27.63	6.03	0.00	0.00	2	1.0057533	-1.950412	161.00	1	1.100	0.900	6.17	0.00	0	0
2125	1	4.36	1.15	0.00	0.00	2	1.0191162	-3.233359	161.00	1	1.100	0.900	6.17	0.00	0	0
2126	1	14.34	4.03	0.00	0.00	2	1.0177236	3.889348	161.00	1	1.100	0.900	6.17	0.00	0	0
2127	1	0.00	0.00	0.00	-200.00	2	1.0459447	47.325356	500.00	1	1.100	0.900	6.17	0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0288960	50.226991	161.00	1	1.100	0.900	6.17	0.00	0	0
2129	1	6.63	1.88	0.00	0.00	2	1.0095683	0.018715	161.00	1	1.100	0.900	6.17	0.00	0	0
2130	1	0.00	0.00	0.00	0.00	2	1.0265179	34.930941	161.00	1	1.100	0.900	6.17	0.00	0	0
2131	1	23.00	-2.51	0.00	0.00	2	1.0198477	37.017478	115.00	1	1.100	0.900	6.17	0.00	0	0
2133	1	8.33	1.61	0.00	0.00	2	1.0282818	7.281478	161.00	1	1.100	0.900	6.17	0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0152773	-8.705753	230.00	1	1.100	0.900	6.17	0.00	0	0
3002	1	112.86	31.98	0.00	0.00	3	1.0019582	-8.449499	115.00	1	1.100	0.900	6.17	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0296069	43.502297	115.00	1	1.100	0.900	6.17	0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0400000	49.530345	18.00	1	1.100	0.900	6.17	0.00	0	0
3005	1	7.78	3.09	0.00	0.00	3	1.0290507	14.321705	115.00	1	1.100	0.900	6.17	0.00	0	0
3006	1	11.49	3.19	0.00	0.00	3	1.0201959	39.487759	115.00	1	1.100	0.900	6.17	0.00	0	0
3007	1	14.96	8.60	0.00	0.00	3	1.0172365	38.221139	115.00	1	1.100	0.900	6.17	0.00	0	0
3008	1	26.07	19.68	0.00	79.85	3	1.0200000	33.227648	115.00	1	1.100	0.900	6.17	0.00	0	0
3009	1	14.41	3.55	0.00	0.00	3	1.0068845	47.952978	115.00	1	1.100	0.900	6.17	0.00	0	0
3010	1	4.67	0.35	0.00	0.00	3	0.9892151	16.860721	115.00	1	1.100	0.900	6.17	0.00	0	0
3011	1	31.35	11.30	0.00	126.24	3	1.0400000	5.301710	115.00	1	1.100	0.900	6.17	0.00	0	0
3012	1	0.97	0.16	0.00	0.00	3	1.0261725	0.883346	115.00	1	1.100	0.900	6.17	0.00	0	0
3013	1	64.56	18.29	0.00	65.00	3	1.0198802	35.931454	115.00	1	1.100	0.900	6.17	0.00	0	0
3014	2	22.00	15.14	0.00	0.00	3	1.0047234	-0.332992	115.00	1	1.100	0.900	6.17	0.00	0	0
3015	1	5.36	1.52	0.00	0.00	3	1.0341974	46.901835	115.00	1	1.100	0.900	6.17	0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0207489	38.994150	115.00	1	1.100	0.900	6.17	0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0400000	46.030495	18.00	1	1.100	0.900	6.17	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	1.0114555	50.228645	230.00	1	1.100	0.900	6.17	0.00	0	0
3019	1	0.00	0.00	0.00	50.00	3	1.0150262	50.516781	115.00	1	1.100	0.900	6.17	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0301564	55.522797	13.80	1	1.100	0.900	6.17	0.00	0	0
3021	1	1.94	0.55	0.00	0.00	3	1.0260387	40.875970	115.00	1	1.100	0.900	6.17	0.00	0	0
3022	1	35.10	-0.48	0.00	0.00	3	1.0095587	48.028141	115.00	1	1.100	0.900	6.17	0.00	0	0
3023	1	10.41	0.56	0.00	35.33	3	1.0300000	46.169150	115.00	1	1.100	0.900	6.17	0.00	0	0
3024	1	10.13	2.87	0.00	0.00	3	1.0106380	49.413670	115.00	1	1.100	0.900	6.17	0.00	0	0
3025	1	16.95	1.84	0.00	0.00	3	0.9943119	11.330708	115.00	1	1.100	0.900	6.17	0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0332923	31.459642	230.00	1	1.100	0.900	6.17	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0200498	34.822091	115.00	1	1.100	0.900	6.17	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0332923	31.459642	18.00	1	1.100	0.900	6.17	0.00	0	0
3029	1	4.87	3.73	0.00	0.00	3	1.0146139	6.542809	115.00	1	1.100	0.900	6.17	0.00	0	0
3030	1	129.72	36.75	0.00	80.00	3	1.0216529	48.677209	115.00	1	1.100	0.900	6.17	0.00	0	0
3031	1	14.73	4.17	0.00	0.00	3	1.0137296	36.312042	115.00	1	1.100	0.900	6.17	0.00	0	0
3032	1	72.86	53.15	0.00	0.00	3	1.0120848	36.733682	115.00	1	1.100	0.900	6.17	0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0411577	66.315005	115.00	1	1.100	0.900	6.17	0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0400000	73.188223	22.00	1	1.100	0.900	6.17	0.00	0	0
3035	1	6.17	0.98	0.00	0.00	3	0.9689627	23.308639	115.00	1	1.100	0.900	6.17	0.00	0	0
3036	1	5.80	2.31	0.00	0.00	3	0.9690015	25.303907	115.00	1	1.100	0.900	6.17	0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0255130	48.125712	230.00	1	1.100	0.900	6.17	0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	1.0310560	47.766789	115.00	1	1.100	0.900	6.17	0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0366164	51.007830	13.80	1	1.100	0.900	6.17	0.00	0	0
3040	1	14.61	4.14	0.00	0.00	3	1.0189442	40.733470	115.00	1	1.100	0.900	6.17	0.00	0	0
3041	1	0.00	0.00	0.00	0.00	3	1.0171000	43.666890	230.00	1	1.100	0.900	6.17	0.00	0	0
3042	1	8.75	2.48	0.00	0.00	3	1.0199423	45.841486	115.00	1	1.100	0.900	6.17	0.00	0	0
3046	1	0.00	0.00	0.00	1400.00	3	1.0283371	37.637195	230.00	1	1.100	0.900	6.17	0.00	0	0
3047	1	0.00	0.00	0.00	68.32	3	1.0300000	42.347878	115.00	1	1.100	0.900	6.17	0.00	0	0
3048	1	0.00	0.00	0.00	0.00	3	1.0030978	24.712533	500.00	1	1.100	0.900	6.17	0.00	0	0
3049	1	12.94	3.00	0.00	0.00	3	1.0237843	40.714367	115.00	1	1.100	0.900	6.17	0.00	0	0
3050	1	0.00	0.00	0.00	65.00	3	1.0243486	42.786379	230.00	1	1.100	0.900	6.17	0.00	0	0
3051	1	283.46	41.17	0.00	116.96	3	1.0299441	41.628467	115.00	1	1.100	0.900	6.17	0.00	0	0
3052	1	8.08	6.06	0.00	110.75	3	1.0400000	1.764878	115.00	1	1.100	0.900	6.17	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0009847	34.094336	230.00	1	1.100	0.900	6.17	0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0043691	34.274332	115.00	1	1.100	0.900	6.17	0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0009847	34.094336	13.80	1	1.100	0.900	6.17	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0230944	41.531419	13.80	1	1.100	0.900	6.17	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0009847	34.094336	13.80	1	1.100	0.900	6.17	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0132864	45.956895	230.00	1	1.100	0.900	6.17	0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	0.9947159	44.321975	115.00	1	1.100	0.900	6.17	0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0346521	53.261976	18.00	1	1.100	0.900	6.17	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0228340	48.565883	18.00	1	1.100	0.900	6.17	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0197993	47.522626	18.00	1	1.100	0.900	6.17	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0307978	51.339421	18.00	1	1.100	0.900	6.17	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0374154	46.010665	115.00	1	1.100	0.900	6.17	0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0400000	48.047160	18.00	1	1.100	0.900	6.17	0.00	0	0
3066	1	26.93	6.24	0.00	0.00	3	1.0184446	41.703279	115.00	1	1.100	0.900	6.17	0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0227871	40.411620	115.00	1	1.100	0.900	6.17	0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	46.529775	20.00	1	1.100	0.900	6.17	0.00	0	0
3069	1	3.81	1.08	0.00	0.00	3	1.0134166	37.074174	115.00	1	1.100	0.900	6.17	0.00	0	0
3070	1	0.00	0.00	0.00	120.00	3	1.0160231	37.168484	115.00	1	1.100	0.900	6.17	0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0275741	39.952210	24.00	1	1.100	0.900	6.17	0.00	0	0
3072	1	5.98	1.70	0.00	0.00	3	1.0185973	46.693410	115.00	1	1.100	0.900	6.17	0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0114099	28.181693	115.00	1	1.100	0.900	6.17	0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0366618	36.093739	13.80	1	1.100	0.900	6.17	0.00	0	0
3075	1	12.18	3.45	0.00	150.00	3	1.0231851	12.138097	115.00	1	1.100	0.900	6.17	0.00	0	0
3076	1	10.79	3.06	0.00	0.00	3	0.9892227	24.690641	115.00	1	1.100	0.900	6.17	0.00	0	0
3077	1	68.66	19.45	0.00	0.00	3	1.0125400	36.459909	115.00	1	1.100	0.900	6.17	0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0196254	48.954701	230.00	1	1.100	0.900	6.17	0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	1.0215714	50.648658	161.00	1	1.100	0.900	6.17	0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	1.0310036	48.278994	115.00	1	1.100	0.900	6.17	0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0380002	54.133054	20.00	1	1.100	0.900	6.17	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0112164	35.690576	230.00	1	1.100	0.900	6.17	0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0170106	38.356183	115.00	1	1.100	0.900	6.17	0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0112164	35.690576	13.80	1	1.100	0.900	6.17	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	1.0319154	48.318330	115.00	1	1.100	0.900	6.17	0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0400000	56.430974	13.20	1	1.100	0.900	6.17	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	1.0400000	55.144537	13.20	1	1.100	0.900	6.17	0.00	0	0
3088	1	0.00	0.00	0.00	133.21	3	1.0300000	33.418429	230.00	1	1.100	0.900	6.17	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0242577	33.543260	161.00	1	1.100	0.900	6.17	0.00	0	0
3091	1	0.00	0.00	0.00	72.43	3	1.0200000	36.361402	115.00	1	1.100	0.900	6.17	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	42.557014	13.80	1	1.100	0.900	6.17	0.00	0	0
3093	1	5.05	-0.09	0.00	0.00	3	1.0018256	10.621900	115.00	1	1.100	0.900	6.17	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0159715	37.610594	115.00	1	1.100	0.900	6.17	0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0263863	40.133470	18.00	1	1.100	0.900	6.17	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0217534	59.036164	230.00	1	1.100	0.900	6.17	0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0192702	64.139382	115.00	1	1.100	0.900	6.17	0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	66.346886	13.80	1	1.100	0.900	6.17	0.00	0	0
3099	1	18.22	0.97	0.00	0.00	3	1.0142629	37.171582	115.00	1	1.100	0.900	6.17	0.00	0	0
3100	1	14.50	1.74	0.00	0.00	3	1.0188888	38.016027	115.00	1	1.100	0.900	6.17	0.00	0	0
3101	1	12.11	2.65	0.00	60.00	3	1.0067216	2.638042	115.00	1	1.100	0.900	6.17	0.00	0	0
3102	1	80.44	45.22	0.00	73.66	3	1.0200000	35.769467	115.00	1	1.100	0.900	6.17	0.00	0	0
3103	1	39.46	11.14	0.00	0.00	3	1.0185037	39.360310	115.00	1	1.100	0.900	6.17	0.00	0	0
3104	2	0.00	0.00	0.00	0.00	3	1.0051088	-0.178204	115.00	1	1.100	0.900	6.17	0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	1.0051088	-0.178204	13.20	1	1.100	0.900	6.17	0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	1.0304678	3.632832	13.20	1	1.100	0.900	6.17	0.00	0	0
3107	1	16.75	4.21	0.00	0.00	3	1.0073952	-6.784516	115.00	1	1.100	0.900	6.17	0.00	0	0
3108	1	23.52	6.66	0.00	0.00	3	0.9985454	0.359000	115.00	1	1.100	0.900	6.17	0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0239104	64.909147	115.00	1	1.100	0.900	6.17	0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0239104	64.909147	13.80	1	1.100	0.900	6.17	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	1.0212669	47.435441	115.00	1	1.100	0.900	6.17	0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0382192	51.860607	18.00	1	1.100	0.900	6.17	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0400000	52.570515	18.00	1	1.100	0.900	6.17	0.00	0	0
3114	1	147.71	62.30	0.00	0.00	3	1.0032652	49.294398	115.00	1	1.100	0.900	6.17	0.00	0	0
3115	2	11.55	4.70	0.00	11.38	3	1.0195625	55.054988	115.00	1	1.100	0.900	6.17	0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0322324	63.934975	115.00	1	1.100	0.900	6.17	0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0400000	67.741552	13.80	1	1.100	0.900	6.17	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	0.9644675	17.536727	115.00	1	1.100	0.900	6.17	0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	0.9635037	21.802720	13.80	1	1.100	0.900	6.17	0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0343162	46.810687	115.00	1	1.100	0.900	6.17	0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0400000	48.328934	18.00	1	1.100	0.900	6.17	0.00	0	0
3123	1	123.65	-21.57	0.00	0.00	3	1.0167042	23.934348	115.00	1	1.100	0.900	6.17	0.00	0	0
3124	1	64.54	18.29	0.00	40.31	3	1.0300000	-0.059434	115.00	1	1.100	0.900	6.17	0.00	0	0
3125	1	177.47	25.86	0.00	0.00	3	1.0128415	35.644581	115.00	1	1.100	0.900	6.17	0.00	0	0
3126	1	15.84	2.82	0.00	28.37	3	1.0200000	23.696985	115.00	1	1.100	0.900	6.17	0.00	0	0
3127	1	0.00	0.00	0.00	0.00	3	1.0353271	45.673236	115.00	1	1.100	0.900	6.17	0.00	0	0
3128	1	2.82	0.80	0.00	0.00	3	1.0320724	47.817420	115.00	1	1.100	0.900	6.17	0.00	0	0
3129	1	0.00	0.00	0.00	0.00	3	1.0349900	47.059696	115.00	1	1.100	0.900	6.17	0.00	0	0
3130	1	107.83	25.93	0.00	250.00	3	1.0145117	45.662126	115.00	1	1.100	0.900	6.17	0.00	0	0
3131	1	0.00	0.00	0.00	0.00	3	1.0128743	36.696679	115.00	1	1.100	0.900	6.17	0.00	0	0
3132	1	9.56	2.71	0.00	0.00	3	1.0056277	42.572869	115.00	1	1.100	0.900	6.17	0.00	0	0
3133	1	0.00	0.00	0.00	0.00	3	1.0211555	54.759177	230.00	1	1.100	0.900	6.17	0.00	0	0
3134	1	0.00	0.00	0.00	0.00	3	1.0271203	53.913526	161.00	1	1.100	0.900	6.17	0.00	0	0
3136	1	46.96	13.30	0.00	0.00	3	1.0343974	65.262163	115.00	1	1.100	0.900	6.17	0.00	0	0
3137	1	0.00	0.00	0.00	0.00	3	1.0204242	39.018576	115.00	1	1.100	0.900	6.17	0.00	0	0
3138	1	17.45	3.10	0.00	0.00	3	1.0114653	32.001910	115.00	1	1.100	0.900	6.17	0.00	0	0
3139	1	27.96	4.23	0.00	0.00	3	1.0151588	39.254307	115.00	1	1.100	0.900	6.17	0.00	0	0
3140	1	0.22	0.18	0.00	0.00	3	1.0148310	37.805540	115.00	1	1.100	0.900	6.17	0.00	0	0
3141	1	0.00	0.00	0.00	0.00	3	1.0318845	44.281891	115.00	1	1.100	0.900	6.17	0.00	0	0
3142	1	7.79	2.00	0.00	30.00	3	1.0109456	41.944655	115.00	1	1.100	0.900	6.17	0.00	0	0
3143	1	10.88	7.62	0.00	13.49	3	1.0200000	37.456115	115.00	1	1.100	0.900	6.17	0.00	0	0
3144	1	5.56	2.06	0.00	0.00	3	1.0232591	42.588868	115.00	1	1.100	0.900	6.17	0.00	0	0
3145	1	2.94	0.83	0.00	0.00	3	1.0219551	40.451113	115.00	1	1.100	0.900	6.17	0.00	0	0
3146	1	21.09	3.41	0.00	40.00	3	1.0253968	38.987906	115.00	1	1.100	0.900	6.17	0.00	0	0
3147	1	34.76	9.85	0.00	35.00	3	1.0186184	2.960309	115.00	1	1.100	0.900	6.17	0.00	0	0
4002	1	1.01	0.61	0.00	0.00	4	1.0096656	35.951098	115.00	1	1.100	0.900	6.17	0.00	0	0
4003	1	127.29	36.07	0.00	0.00	4	1.0300991	18.155677	115.00	1	1.100	0.900	6.17	0.00	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0161407	21.284704	230.00	1	1.100	0.900	6.17	0.00	0	0
4005	1	164.14	46.51	0.00	70.00	4	1.0130092	20.552020	115.00	1	1.100	0.900	6.17	0.00	0	0
4006	1	2.75	1.28	0.00	0.00	4	1.0354413	28.121627	115.00	1	1.100	0.900	6.17	0.00	0	0
4007	2	98.79	52.04	0.00	0.00	4	1.0277384	18.316476	115.00	1	1.100	0.900	6.17	0.00	0	0
4008	1	32.49	9.21	0.00	0.00	4	1.0022215	-9.384444	115.00	1	1.100	0.900	6.17	0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0370780	24.876905	115.00	1	1.100	0.900	6.17	0.00	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0400000	28.321333	20.00	1	1.100	0.900	6.17	0.00	0	0
4011	1	16.05	4.55	0.00	0.00	4	1.0344906	30.407291	115.00	1	1.100	0.900	6.17	0.00	0	0
4012	1	13.74	6.82	0.00	22.92	4	1.0300000	17.986698	115.00	1	1.100	0.900	6.17	0.00	0	0
4013	1	92.35	20.03	0.00	0.00	4	1.0262700	16.640328	115.00	1	1.100	0.900	6.17	0.00	0	0
4014	1	0.00	0.00	0.00	0.00	4	1.0043127	20.285867	230.00	1	1.100	0.900	6.17	0.00	0	0
4015	1	159.81	45.28	0.00	75.00	4	1.0050425	19.536550	115.00	1	1.100	0.900	6.17	0.00	0	0
4016	1	6.25	1.77	0.00	0.00	4	1.0168786	-1.900541	115.00	1	1.100	0.900	6.17	0.00	0	0
4017	1	89.56	25.38	0.00	0.00	4	1.0267939	8.727214	115.00	1	1.100	0.900	6.17	0.00	0	0
4018	1	3.32	2.02	0.00	0.00	4	1.0337875	9.531123	115.00	1	1.100	0.900	6.17	0.00	0	0
4019	1	135.83	35.29	0.00	0.00	4	1.0241313	20.469974	115.00	1	1.100	0.900	6.17	0.00	0	0
4020	1	117.81	42.76	0.00	0.00	4	1.0228288	9.840590	115.00	1	1.100	0.900	6.17	0.00	0	0
4021	1	31.97	17.05	0.00	0.00	4	1.0301069	22.115357	115.00	1	1.100	0.900	6.17	0.00	0	0
4022	1	5.56	1.58	0.00	0.00	4	1.0148505	27.172201	115.00	1	1.100	0.900	6.17	0.00	0	0
4023	1	5.06	-0.94	0.00	0.00	4	1.0167672	-5.400145	115.00	1	1.100	0.900	6.17	0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0309106	5.736548	230.00	1	1.100	0.900	6.17	0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0291029	2.543332	115.00	1	1.100	0.900	6.17	0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0400000	7.758007	13.80	1	1.100	0.900	6.17	0.00	0	0
4027	1	65.12	18.45	0.00	0.00	4	1.0293421	18.664629	115.00	1	1.100	0.900	6.17	0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0356484	0.699766	230.00	1	1.100	0.900	6.17	0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0307718	0.984390	115.00	1	1.100	0.900	6.17	0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0400000	1.337148	13.80	1	1.100	0.900	6.17	0.00	0	0
4031	1	2.75	0.78	0.00	0.00	4	1.0283650	28.351175	115.00	1	1.100	0.900	6.17	0.00	0	0
4032	1	91.39	4.08	0.00	0.00	4	1.0260188	12.252234	115.00	1	1.100	0.900	6.17	0.00	0	0
4033	1	126.25	35.77	0.00	0.00	4	1.0170729	23.904984	115.00	1	1.100	0.900	6.17	0.00	0	0
4034	1	37.64	10.66	0.00	0.00	4	1.0282585	18.576191	115.00	1	1.100	0.900	6.17	0.00	0	0
4035	2	79.16	22.43	0.00	0.00	4	1.0293861	9.422319	115.00	1	1.100	0.900	6.17	0.00	0	0
4036	1	35.07	14.07	0.00	0.00	4	1.0041544	20.572690	115.00	1	1.100	0.900	6.17	0.00	0	0
4037	1	28.72	12.53	0.00	0.00	4	1.0357120	10.187489	115.00	1	1.100	0.900	6.17	0.00	0	0
4038	1	83.30	23.60	0.00	0.00	4	1.0305334	10.431023	115.00	1	1.100	0.900	6.17	0.00	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0335984	18.727945	230.00	1	1.100	0.900	6.17	0.00	0	0
4040	1	225.66	63.94	0.00	227.64	4	1.0300000	18.498835	115.00	1	1.100	0.900	6.17	0.00	0	0
4041	2	0.00	0.00	0.00	0.00	4	1.0297464	18.254930	230.00	1	1.100	0.900	6.17	0.00	0	0
4042	1	215.18	60.97	0.00	0.00	4	1.0256118	17.681174	115.00	1	1.100	0.900	6.17	0.00	0	0
4043	1	2.47	0.74	0.00	0.00	4	1.0396062	36.232873	115.00	1	1.100	0.900	6.17	0.00	0	0
4044	1	0.00	0.00	0.00	0.00	4	1.0315486	29.498959	115.00	1	1.100	0.900	6.17	0.00	0	0
4045	2	0.00	0.00	0.00	0.00	4	1.0400000	32.935860	13.80	1	1.100	0.900	6.17	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	1.0400000	32.719277	13.80	1	1.100	0.900	6.17	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	1.0400000	31.688158	13.80	1	1.100	0.900	6.17	0.00	0	0
4048	1	13.10	3.71	0.00	0.00	4	1.0287277	22.009032	115.00	1	1.100	0.900	6.17	0.00	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0326470	23.556414	115.00	1	1.100	0.900	6.17	0.00	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0400000	26.719503	13.80	1	1.100	0.900	6.17	0.00	0	0
4051	1	89.39	25.33	0.00	0.00	4	1.0198450	10.797802	115.00	1	1.100	0.900	6.17	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0357395	12.350084	18.00	1	1.100	0.900	6.17	0.00	0	0
4053	1	0.11	0.05	0.00	0.00	4	1.0289615	22.286449	115.00	1	1.100	0.900	6.17	0.00	0	0
4054	1	5.60	-0.01	0.00	0.00	4	1.0332581	10.206571	115.00	1	1.100	0.900	6.17	0.00	0	0
4055	1	17.01	-2.53	0.00	0.00	4	1.0298597	8.956022	115.00	1	1.100	0.900	6.17	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0368995	12.638037	230.00	1	1.100	0.900	6.17	0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0340396	11.516761	115.00	1	1.100	0.900	6.17	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0400000	16.842781	13.80	1	1.100	0.900	6.17	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0400000	13.403895	13.80	1	1.100	0.900	6.17	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0400000	16.350499	13.80	1	1.100	0.900	6.17	0.00	0	0
4064	1	1.98	2.50	0.00	0.00	4	1.0330470	9.953208	115.00	1	1.100	0.900	6.17	0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0350435	13.180044	18.00	1	1.100	0.900	6.17	0.00	0	0
4066	1	191.53	54.27	0.00	140.78	4	1.0300000	16.949019	115.00	1	1.100	0.900	6.17	0.00	0	0
4067	2	159.46	103.21	0.00	0.00	4	1.0173697	21.097571	115.00	1	1.100	0.900	6.17	0.00	0	0
4068	2	27.99	13.21	0.00	0.00	4	1.0259109	18.666676	115.00	1	1.100	0.900	6.17	0.00	0	0
4069	2	4.24	1.20	0.00	0.00	4	1.0302274	9.409049	115.00	1	1.100	0.900	6.17	0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0150413	15.746279	230.00	1	1.100	0.900	6.17	0.00	0	0
4071	1	281.45	79.75	0.00	0.00	4	1.0024493	15.464957	115.00	1	1.100	0.900	6.17	0.00	0	0
4072	1	51.71	17.47	0.00	0.00	4	1.0271505	8.751513	115.00	1	1.100	0.900	6.17	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0332832	18.718401	230.00	1	1.100	0.900	6.17	0.00	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0306459	18.646247	115.00	1	1.100	0.900	6.17	0.00	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0400000	20.405470	24.00	1	1.100	0.900	6.17	0.00	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0332832	18.718401	24.00	1	1.100	0.900	6.17	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0400000	20.298505	24.00	1	1.100	0.900	6.17	0.00	0	0
4078	1	84.07	23.82	0.00	0.00	4	1.0266280	8.768886	115.00	1	1.100	0.900	6.17	0.00	0	0
4079	1	171.21	48.51	0.00	0.00	4	1.0202705	17.180372	115.00	1	1.100	0.900	6.17	0.00	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0326451	9.417097	230.00	1	1.100	0.900	6.17	0.00	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0313108	9.309354	115.00	1	1.100	0.900	6.17	0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400000	11.484103	13.80	1	1.100	0.900	6.17	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	11.569472	13.80	1	1.100	0.900	6.17	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0400000	15.454251	13.80	1	1.100	0.900	6.17	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0400000	13.042237	13.80	1	1.100	0.900	6.17	0.00	0	0
4086	1	19.87	14.79	0.00	0.00	4	1.0292085	21.778948	115.00	1	1.100	0.900	6.17	0.00	0	0
4087	1	2.08	0.03	0.00	56.76	4	1.0300000	8.281079	115.00	1	1.100	0.900	6.17	0.00	0	0
4088	1	128.18	60.21	0.00	152.07	4	1.0300000	18.653190	115.00	1	1.100	0.900	6.17	0.00	0	0
4089	1	8.60	-0.98	0.00	0.00	4	1.0257974	20.152148	115.00	1	1.100	0.900	6.17	0.00	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0267566	22.074773	13.80	1	1.100	0.900	6.17	0.00	0	0
4099	1	15.17	-0.24	0.00	0.00	4	1.0383701	12.295740	115.00	1	1.100	0.900	6.17	0.00	0	0
4100	2	50.60	28.68	0.00	0.00	4	1.0301021	9.282069	115.00	1	1.100	0.900	6.17	0.00	0	0
4101	1	20.29	-2.53	0.00	0.00	4	1.0252249	26.033865	115.00	1	1.100	0.900	6.17	0.00	0	0
4102	2	24.17	14.00	0.00	0.00	4	1.0107680	15.288714	115.00	1	1.100	0.900	6.17	0.00	0	0
4103	2	189.88	53.80	0.00	0.00	4	1.0305899	18.525582	115.00	1	1.100	0.900	6.17	0.00	0	0
4104	1	0.00	0.00	0.00	0.00	4	1.0336227	10.064122	115.00	1	1.100	0.900	6.17	0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0336227	10.064122	18.00	1	1.100	0.900	6.17	0.00	0	0
4106	1	37.55	10.64	0.00	0.00	4	1.0132874	17.952190	115.00	1	1.100	0.900	6.17	0.00	0	0
4107	1	118.36	33.54	0.00	0.00	4	1.0258500	17.383689	115.00	1	1.100	0.900	6.17	0.00	0	0
4108	1	28.34	8.03	0.00	0.00	4	1.0347101	12.188190	115.00	1	1.100	0.900	6.17	0.00	0	0
4109	1	110.86	86.19	0.00	0.00	4	1.0099091	7.895911	115.00	1	1.100	0.900	6.17	0.00	0	0
4110	1	57.35	16.25	0.00	0.00	4	1.0102099	17.707905	115.00	1	1.100	0.900	6.17	0.00	0	0
4111	2	104.08	29.37	0.00	0.00	4	1.0169033	20.496841	115.00	1	1.100	0.900	6.17	0.00	0	0
4112	1	5.59	2.08	0.00	0.00	4	1.0294246	15.853593	115.00	1	1.100	0.900	6.17	0.00	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0227172	22.193557	230.00	1	1.100	0.900	6.17	0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0192000	23.450909	115.00	1	1.100	0.900	6.17	0.00	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0227172	22.193557	13.80	1	1.100	0.900	6.17	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0400000	28.970917	13.80	1	1.100	0.900	6.17	0.00	0	0
4117	1	18.89	5.35	0.00	0.00	4	1.0266760	1.701631	115.00	1	1.100	0.900	6.17	0.00	0	0
4118	1	13.88	3.93	0.00	0.00	4	1.0212520	14.380856	115.00	1	1.100	0.900	6.17	0.00	0	0
4119	1	55.57	15.37	0.00	0.00	4	1.0302994	29.347084	115.00	1	1.100	0.900	6.17	0.00	0	0
4120	1	46.52	-7.06	0.00	0.00	4	1.0285123	9.044409	115.00	1	1.100	0.900	6.17	0.00	0	0
4121	2	4.11	1.16	0.00	50.00	4	1.0261957	20.403064	115.00	1	1.100	0.900	6.17	0.00	0	0
4122	1	146.11	78.73	0.00	0.00	4	1.0256074	16.837908	115.00	1	1.100	0.900	6.17	0.00	0	0
4123	1	90.50	25.64	0.00	0.00	4	1.0140706	8.255751	115.00	1	1.100	0.900	6.17	0.00	0	0
4124	1	24.38	5.40	0.00	0.00	4	1.0278878	16.980499	115.00	1	1.100	0.900	6.17	0.00	0	0
4125	1	4.50	1.28	0.00	0.00	4	1.0258058	8.770666	115.00	1	1.100	0.900	6.17	0.00	0	0
4126	1	127.38	15.43	0.00	0.00	4	1.0086102	15.458790	115.00	1	1.100	0.900	6.17	0.00	0	0
4127	1	87.29	24.73	0.00	48.73	4	1.0300000	10.249894	115.00	1	1.100	0.900	6.17	0.00	0	0
4128	1	123.51	35.00	0.00	57.89	4	1.0300000	18.978501	115.00	1	1.100	0.900	6.17	0.00	0	0
4129	1	17.40	4.81	0.00	0.00	4	1.0286103	23.196518	115.00	1	1.100	0.900	6.17	0.00	0	0
4130	1	9.48	7.11	0.00	24.66	4	1.0200000	20.166208	115.00	1	1.100	0.900	6.17	0.00	0	0
4131	1	0.00	0.00	0.00	111.69	4	1.0064822	6.952350	230.00	1	1.100	0.900	6.17	0.00	0	0
4132	1	33.09	5.87	0.00	0.00	4	0.9956476	8.612159	115.00	1	1.100	0.900	6.17	0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0072680	8.890822	20.00	1	1.100	0.900	6.17	0.00	0	0
4139	1	10.62	8.36	0.00	0.00	4	1.0301077	14.413970	115.00	1	1.100	0.900	6.17	0.00	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0303260	15.145052	230.00	1	1.100	0.900	6.17	0.00	0	0
4141	1	0.00	0.00	0.00	36.95	4	1.0300000	15.533298	115.00	1	1.100	0.900	6.17	0.00	0	0
4143	1	14.36	4.07	0.00	0.00	4	0.9894172	10.197433	115.00	1	1.100	0.900	6.17	0.00	0	0
4144	1	1.27	4.63	0.00	0.00	4	1.0321542	15.755237	115.00	1	1.100	0.900	6.17	0.00	0	0
4145	1	36.56	14.13	0.00	0.00	4	1.0308538	10.137100	115.00	1	1.100	0.900	6.17	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0265252	20.076125	230.00	1	1.100	0.900	6.17	0.00	0	0
4147	1	193.64	54.87	0.00	100.00	4	1.0210555	22.027363	115.00	1	1.100	0.900	6.17	0.00	0	0
4148	1	14.10	4.15	0.00	0.00	4	1.0129177	15.375195	115.00	1	1.100	0.900	6.17	0.00	0	0
4149	1	61.36	17.38	0.00	0.00	4	1.0241992	8.586357	115.00	1	1.100	0.900	6.17	0.00	0	0
4150	1	12.53	3.55	0.00	0.00	4	1.0282569	9.363831	115.00	1	1.100	0.900	6.17	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0369655	17.983082	230.00	1	1.100	0.900	6.17	0.00	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0302685	23.090564	115.00	1	1.100	0.900	6.17	0.00	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0400000	20.709017	18.00	1	1.100	0.900	6.17	0.00	0	0
4154	1	26.32	7.46	0.00	0.00	4	1.0261362	20.976184	115.00	1	1.100	0.900	6.17	0.00	0	0
4155	1	19.45	5.51	0.00	0.00	4	1.0302448	21.868380	115.00	1	1.100	0.900	6.17	0.00	0	0
4156	1	108.01	30.60	0.00	0.00	4	1.0187578	8.056644	115.00	1	1.100	0.900	6.17	0.00	0	0
4157	1	104.67	80.03	0.00	0.00	4	1.0183580	16.839128	115.00	1	1.100	0.900	6.17	0.00	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0328696	11.995940	230.00	1	1.100	0.900	6.17	0.00	0	0
4159	1	36.18	10.25	0.00	0.00	4	1.0311453	8.712058	115.00	1	1.100	0.900	6.17	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0328696	11.995940	13.80	1	1.100	0.900	6.17	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0400000	16.828870	13.80	1	1.100	0.900	6.17	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0400000	17.872540	13.80	1	1.100	0.900	6.17	0.00	0	0
4164	1	2.03	0.57	0.00	0.00	4	1.0293249	23.027862	115.00	1	1.100	0.900	6.17	0.00	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0382601	24.491349	115.00	1	1.100	0.900	6.17	0.00	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0400000	27.446791	13.80	1	1.100	0.900	6.17	0.00	0	0
4167	1	5.31	1.50	0.00	0.00	4	1.0281808	22.142769	115.00	1	1.100	0.900	6.17	0.00	0	0
4168	1	8.87	2.87	0.00	0.00	4	1.0312851	8.831098	115.00	1	1.100	0.900	6.17	0.00	0	0
4169	1	27.68	1.68	0.00	0.00	4	1.0371418	13.328737	115.00	1	1.100	0.900	6.17	0.00	0	0
4170	1	35.86	10.16	0.00	0.00	4	1.0247528	10.553324	115.00	1	1.100	0.900	6.17	0.00	0	0
4171	1	167.63	47.50	0.00	100.00	4	1.0167505	14.432584	115.00	1	1.100	0.900	6.17	0.00	0	0
4172	1	42.31	11.99	0.00	0.00	4	1.0138732	-3.570916	115.00	1	1.100	0.900	6.17	0.00	0	0
4173	1	12.05	7.81	0.00	0.00	4	1.0207682	3.846334	115.00	1	1.100	0.900	6.17	0.00	0	0
4174	1	19.16	5.43	0.00	40.00	4	1.0069403	-13.164874	115.00	1	1.100	0.900	6.17	0.00	0	0
4175	1	3.16	0.97	0.00	0.00	4	1.0309970	27.288159	115.00	1	1.100	0.900	6.17	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0384809	28.940271	115.00	1	1.100	0.900	6.17	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	31.770813	13.80	1	1.100	0.900	6.17	0.00	0	0
4178	1	17.46	4.95	0.00	36.51	4	1.0300000	4.459202	115.00	1	1.100	0.900	6.17	0.00	0	0
4179	1	19.92	10.04	0.00	0.00	4	1.0105869	18.183230	115.00	1	1.100	0.900	6.17	0.00	0	0
4180	1	10.76	3.05	0.00	0.00	4	1.0215945	9.560930	115.00	1	1.100	0.900	6.17	0.00	0	0
4181	1	0.00	0.00	0.00	0.00	4	1.0364947	11.551173	230.00	1	1.100	0.900	6.17	0.00	0	0
4182	1	22.68	6.43	0.00	0.00	4	1.0320550	11.603542	115.00	1	1.100	0.900	6.17	0.00	0	0
4183	1	0.00	0.00	0.00	0.00	4	1.0286675	15.434431	230.00	1	1.100	0.900	6.17	0.00	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0232485	20.375015	115.00	1	1.100	0.900	6.17	0.00	0	0
4185	1	37.84	3.61	0.00	0.00	4	1.0277456	28.433944	115.00	1	1.100	0.900	6.17	0.00	0	0
4186	1	24.25	6.61	0.00	0.00	4	1.0264974	22.362109	115.00	1	1.100	0.900	6.17	0.00	0	0
4187	1	15.06	-2.09	0.00	0.00	4	0.9957641	21.913502	115.00	1	1.100	0.900	6.17	0.00	0	0
4188	1	2.97	0.84	0.00	8.00	4	0.9896152	18.151255	115.00	1	1.100	0.900	6.17	0.00	0	0
4189	1	29.89	8.47	0.00	0.00	4	0.9828669	16.469128	115.00	1	1.100	0.900	6.17	0.00	0	0
4190	1	132.46	60.40	0.00	0.00	4	1.0149632	23.587962	115.00	1	1.100	0.900	6.17	0.00	0	0
4191	1	46.43	3.54	0.00	0.00	4	1.0234656	20.388904	115.00	1	1.100	0.900	6.17	0.00	0	0
4192	1	0.00	0.00	0.00	0.00	4	1.0138966	15.937135	230.00	1	1.100	0.900	6.17	0.00	0	0
4193	1	178.22	50.50	0.00	0.00	4	1.0093076	15.786420	115.00	1	1.100	0.900	6.17	0.00	0	0
4194	1	0.00	0.00	0.00	0.00	4	1.0262777	22.206196	115.00	1	1.100	0.900	6.17	0.00	0	0
4195	1	0.00	0.00	0.00	0.00	4	1.0284063	15.502748	500.00	1	1.100	0.900	6.17	0.00	0	0
4196	1	0.00	0.00	0.00	176.39	4	1.0300000	17.295938	230.00	1	1.100	0.900	6.17	0.00	0	0
4197	1	0.00	0.00	0.00	150.00	4	1.0282686	24.183257	115.00	1	1.100	0.900	6.17	0.00	0	0
5003	1	113.64	40.82	0.00	0.00	5	1.0126190	-5.498716	161.00	1	1.100	0.900	6.17	0.00	0	0
5004	1	11.73	5.63	0.00	0.00	5	1.0083079	-1.358195	161.00	1	1.100	0.900	6.17	0.00	0	0
5005	1	8.95	2.53	0.00	0.00	5	1.0127805	11.505713	161.00	1	1.100	0.900	6.17	0.00	0	0
5006	1	118.83	28.39	0.00	0.00	5	1.0105236	-7.101242	161.00	1	1.100	0.900	6.17	0.00	0	0
5007	1	131.44	20.42	0.00	0.00	5	1.0222642	-0.510330	161.00	1	1.100	0.900	6.17	0.00	0	0
5008	1	12.28	8.73	0.00	0.00	5	1.0192319	26.682727	161.00	1	1.100	0.900	6.17	0.00	0	0
5009	1	62.68	17.76	0.00	0.00	5	1.0129731	-7.668749	161.00	1	1.100	0.900	6.17	0.00	0	0
5010	1	133.87	94.09	0.00	200.00	5	1.0166769	-6.438774	161.00	1	1.100	0.900	6.17	0.00	0	0
5011	1	7.64	2.17	0.00	0.00	5	1.0146332	-2.770939	161.00	1	1.100	0.900	6.17	0.00	0	0
5012	2	151.19	20.81	0.00	0.00	5	1.0233014	-0.333869	161.00	1	1.100	0.900	6.17	0.00	0	0
5013	1	19.34	5.48	0.00	41.10	5	1.0300000	12.547783	161.00	1	1.100	0.900	6.17	0.00	0	0
5014	1	90.18	13.25	0.00	0.00	5	1.0099378	1.885561	161.00	1	1.100	0.900	6.17	0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0110305	3.374650	500.00	1	1.100	0.900	6.17	0.00	0	0
5016	1	227.15	51.33	0.00	0.00	5	1.0131603	-1.454174	161.00	1	1.100	0.900	6.17	0.00	0	0
5017	1	23.69	3.93	0.00	0.00	5	1.0186304	-0.375791	161.00	1	1.100	0.900	6.17	0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0070869	17.935837	500.00	1	1.100	0.900	6.17	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	1.0072759	16.373580	161.00	1	1.100	0.900	6.17	0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0143246	19.868065	13.80	1	1.100	0.900	6.17	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0079870	8.659837	500.00	1	1.100	0.900	6.17	0.00	0	0
5022	1	140.24	39.73	0.00	0.00	5	1.0116151	3.863283	161.00	1	1.100	0.900	6.17	0.00	0	0
5024	1	50.92	25.17	0.00	0.00	5	1.0082014	2.299844	161.00	1	1.100	0.900	6.17	0.00	0	0
5025	1	74.46	-7.29	0.00	0.00	5	1.0180260	3.764871	161.00	1	1.100	0.900	6.17	0.00	0	0
5026	1	104.38	20.15	0.00	0.00	5	1.0115393	-2.584542	161.00	1	1.100	0.900	6.17	0.00	0	0
5027	1	74.13	5.09	0.00	0.00	5	1.0155347	-2.382913	161.00	1	1.100	0.900	6.17	0.00	0	0
5028	1	9.35	2.65	0.00	0.00	5	1.0123961	-4.793569	161.00	1	1.100	0.900	6.17	0.00	0	0
5029	2	12.77	6.79	0.00	0.00	5	1.0084509	0.664364	161.00	1	1.100	0.900	6.17	0.00	0	0
5030	1	79.61	9.10	0.00	0.00	5	1.0126502	1.538351	161.00	1	1.100	0.900	6.17	0.00	0	0
5031	1	73.30	5.41	0.00	0.00	5	1.0122867	-3.834003	161.00	1	1.100	0.900	6.17	0.00	0	0
5032	1	53.43	-4.58	0.00	0.00	5	1.0125062	-6.834859	161.00	1	1.100	0.900	6.17	0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0185407	-1.439128	500.00	1	1.100	0.900	6.17	0.00	0	0
5034	1	55.35	11.19	0.00	0.00	5	1.0154933	-4.024827	161.00	1	1.100	0.900	6.17	0.00	0	0
5043	1	68.10	19.29	0.00	0.00	5	1.0061237	-5.828381	161.00	1	1.100	0.900	6.17	0.00	0	0
5044	1	17.50	4.96	0.00	0.00	5	1.0109814	3.110089	161.00	1	1.100	0.900	6.17	0.00	0	0
5045	1	0.00	0.00	0.00	0.00	5	1.0067509	11.511689	500.00	1	1.100	0.900	6.17	0.00	0	0
5046	1	77.11	21.85	0.00	0.00	5	1.0100413	11.275766	161.00	1	1.100	0.900	6.17	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0153188	2.964509	500.00	1	1.100	0.900	6.17	0.00	0	0
5048	1	334.74	178.62	0.00	0.00	5	1.0006160	-0.470191	161.00	1	1.100	0.900	6.17	0.00	0	0
5049	2	0.00	0.00	0.00	0.00	5	1.0265921	0.278431	500.00	1	1.100	0.900	6.17	0.00	0	0
5050	1	81.69	18.57	0.00	0.00	5	1.0179024	-2.945178	161.00	1	1.100	0.900	6.17	0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0265921	0.278431	22.00	1	1.100	0.900	6.17	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0145396	3.127460	115.00	1	1.100	0.900	6.17	0.00	0	0
5053	1	269.95	43.29	0.00	0.00	5	1.0050910	-7.103525	161.00	1	1.100	0.900	6.17	0.00	0	0
5054	1	27.79	4.02	0.00	0.00	5	1.0106337	-2.392265	161.00	1	1.100	0.900	6.17	0.00	0	0
5055	1	0.00	0.00	0.00	0.00	5	1.0079745	20.005387	500.00	1	1.100	0.900	6.17	0.00	0	0
5056	1	40.40	11.45	0.00	0.00	5	1.0043089	19.808335	161.00	1	1.100	0.900	6.17	0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0079745	20.005387	13.80	1	1.100	0.900	6.17	0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0079745	20.005387	13.80	1	1.100	0.900	6.17	0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0135268	-0.713459	161.00	1	1.100	0.900	6.17	0.00	0	0
5060	1	61.86	12.39	0.00	0.00	5	1.0020742	-0.184005	115.00	1	1.100	0.900	6.17	0.00	0	0
5063	1	0.00	0.00	0.00	80.00	5	1.0167102	0.671584	500.00	1	1.100	0.900	6.17	0.00	0	0
5064	1	123.56	21.84	0.00	0.00	5	1.0141406	-3.109964	161.00	1	1.100	0.900	6.17	0.00	0	0
5070	1	91.05	37.87	0.00	0.00	5	1.0108328	-6.939046	161.00	1	1.100	0.900	6.17	0.00	0	0
5071	1	74.11	28.38	0.00	0.00	5	1.0173797	2.271656	161.00	1	1.100	0.900	6.17	0.00	0	0
5072	1	104.72	20.50	0.00	0.00	5	1.0095792	-6.958819	161.00	1	1.100	0.900	6.17	0.00	0	0
5073	1	11.83	2.50	0.00	40.75	5	1.0200000	17.731448	161.00	1	1.100	0.900	6.17	0.00	0	0
5074	1	60.10	9.00	0.00	0.00	5	1.0069904	-6.523397	161.00	1	1.100	0.900	6.17	0.00	0	0
5075	1	3.96	1.03	0.00	0.00	5	1.0267697	6.779248	161.00	1	1.100	0.900	6.17	0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0197565	-2.382168	161.00	1	1.100	0.900	6.17	0.00	0	0
5077	1	18.49	5.34	0.00	35.63	5	1.0300000	-3.908983	115.00	1	1.100	0.900	6.17	0.00	0	0
5078	1	84.07	18.82	0.00	0.00	5	1.0155400	-2.362964	161.00	1	1.100	0.900	6.17	0.00	0	0
5079	1	38.19	17.05	0.00	0.00	5	1.0214915	2.239229	161.00	1	1.100	0.900	6.17	0.00	0	0
5080	2	45.91	7.27	0.00	0.00	5	1.0080512	3.336558	161.00	1	1.100	0.900	6.17	0.00	0	0
5081	2	89.83	3.02	0.00	0.00	5	1.0008518	-2.436905	161.00	1	1.100	0.900	6.17	0.00	0	0
5082	1	102.22	28.96	0.00	0.00	5	1.0117541	-4.940125	161.00	1	1.100	0.900	6.17	0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0181987	-1.244270	500.00	1	1.100	0.900	6.17	0.00	0	0
5084	1	224.20	94.93	0.00	0.00	5	1.0088029	-5.469326	161.00	1	1.100	0.900	6.17	0.00	0	0
5085	1	51.30	14.54	0.00	0.00	5	1.0144715	-6.094006	161.00	1	1.100	0.900	6.17	0.00	0	0
5086	1	92.04	9.19	0.00	0.00	5	1.0082446	-4.772465	161.00	1	1.100	0.900	6.17	0.00	0	0
5087	1	4.89	1.17	0.00	0.00	5	1.0106582	-0.376674	161.00	1	1.100	0.900	6.17	0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0179855	7.582167	161.00	1	1.100	0.900	6.17	0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0179855	7.582167	13.80	1	1.100	0.900	6.17	0.00	0	0
5090	1	121.30	30.81	0.00	175.00	5	1.0156940	-7.361823	161.00	1	1.100	0.900	6.17	0.00	0	0
5091	1	5.33	3.63	0.00	0.00	5	1.0129291	1.696615	161.00	1	1.100	0.900	6.17	0.00	0	0
5092	1	25.08	8.59	0.00	0.00	5	1.0115475	-0.581740	161.00	1	1.100	0.900	6.17	0.00	0	0
5093	1	47.98	1.93	0.00	215.00	5	1.0267731	-1.703085	161.00	1	1.100	0.900	6.17	0.00	0	0
5094	1	2.66	1.39	0.00	0.00	5	1.0192748	0.933217	161.00	1	1.100	0.900	6.17	0.00	0	0
5095	1	32.24	9.14	0.00	0.00	5	1.0143785	-6.135513	161.00	1	1.100	0.900	6.17	0.00	0	0
5096	1	61.74	17.49	0.00	0.00	5	1.0140020	-5.459104	161.00	1	1.100	0.900	6.17	0.00	0	0
5097	1	82.57	42.23	0.00	0.00	5	1.0120086	-4.158521	161.00	1	1.100	0.900	6.17	0.00	0	0
5098	1	227.20	61.37	0.00	240.03	5	1.0300000	-2.334543	161.00	1	1.100	0.900	6.17	0.00	0	0
5099	1	67.63	42.90	0.00	132.56	5	1.0300000	-4.854433	161.00	1	1.100	0.900	6.17	0.00	0	0
5100	1	22.45	2.60	0.00	0.00	5	1.0138155	-6.541837	161.00	1	1.100	0.900	6.17	0.00	0	0
5101	1	40.37	6.41	0.00	0.00	5	1.0260368	12.179903	161.00	1	1.100	0.900	6.17	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0171570	-2.062772	500.00	1	1.100	0.900	6.17	0.00	0	0
5103	1	234.49	66.87	0.00	0.00	5	1.0107946	-6.405307	161.00	1	1.100	0.900	6.17	0.00	0	0
5104	1	87.12	21.61	0.00	0.00	5	1.0054668	-2.418935	161.00	1	1.100	0.900	6.17	0.00	0	0
5105	1	205.94	29.83	0.00	0.00	5	1.0123183	-7.518377	161.00	1	1.100	0.900	6.17	0.00	0	0
5108	1	40.12	11.37	0.00	919.31	5	1.0300000	-5.281402	161.00	1	1.100	0.900	6.17	0.00	0	0
5109	1	53.98	6.65	0.00	0.00	5	1.0085395	-5.397878	161.00	1	1.100	0.900	6.17	0.00	0	0
5110	1	3.44	0.97	0.00	0.00	5	1.0001407	12.878041	161.00	1	1.100	0.900	6.17	0.00	0	0
5111	1	37.24	23.32	0.00	0.00	5	1.0119217	-7.452115	161.00	1	1.100	0.900	6.17	0.00	0	0
5112	1	21.66	4.04	0.00	0.00	5	1.0190519	7.210078	161.00	1	1.100	0.900	6.17	0.00	0	0
5113	1	21.58	6.11	0.00	0.00	5	1.0143854	1.727188	161.00	1	1.100	0.900	6.17	0.00	0	0
5114	1	56.95	40.38	0.00	0.00	5	1.0026038	-4.371321	161.00	1	1.100	0.900	6.17	0.00	0	0
5115	2	24.54	5.02	0.00	0.00	5	1.0237792	-4.009394	161.00	1	1.100	0.900	6.17	0.00	0	0
5116	1	150.06	40.11	0.00	0.00	5	1.0071204	-7.581627	161.00	1	1.100	0.900	6.17	0.00	0	0
5117	1	128.28	36.35	0.00	0.00	5	1.0075505	-4.251380	161.00	1	1.100	0.900	6.17	0.00	0	0
5118	1	15.16	2.45	0.00	0.00	5	1.0173196	23.117254	161.00	1	1.100	0.900	6.17	0.00	0	0
5119	1	4.40	1.25	0.00	0.00	5	1.0068056	12.893379	161.00	1	1.100	0.900	6.17	0.00	0	0
5120	1	0.00	0.00	0.00	0.00	5	0.9877214	16.163176	500.00	1	1.100	0.900	6.17	0.00	0	0
5121	1	76.66	-5.26	0.00	30.00	5	1.0115062	16.593828	161.00	1	1.100	0.900	6.17	0.00	0	0
5122	1	65.00	18.42	0.00	0.00	5	1.0175143	-7.281296	161.00	1	1.100	0.900	6.17	0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0052113	0.324182	161.00	1	1.100	0.900	6.17	0.00	0	0
5124	1	26.69	18.88	0.00	0.00	5	1.0024086	0.615588	115.00	1	1.100	0.900	6.17	0.00	0	0
5125	1	67.92	19.24	0.00	0.00	5	1.0129014	-3.747754	161.00	1	1.100	0.900	6.17	0.00	0	0
5126	1	211.40	-14.41	0.00	0.00	5	1.0128383	-7.905656	161.00	1	1.100	0.900	6.17	0.00	0	0
5127	1	5.50	1.14	0.00	0.00	5	1.0215764	6.406456	161.00	1	1.100	0.900	6.17	0.00	0	0
5128	1	90.51	-16.49	0.00	0.00	5	1.0121447	-6.963098	161.00	1	1.100	0.900	6.17	0.00	0	0
5129	1	18.33	3.18	0.00	0.00	5	1.0368088	9.550885	161.00	1	1.100	0.900	6.17	0.00	0	0
5130	1	141.19	108.23	0.00	0.00	5	1.0061340	-6.939730	161.00	1	1.100	0.900	6.17	0.00	0	0
5131	1	0.00	0.00	0.00	0.00	5	1.0198870	-0.149820	500.00	1	1.100	0.900	6.17	0.00	0	0
5132	1	102.52	29.05	0.00	0.00	5	1.0096006	-0.482436	161.00	1	1.100	0.900	6.17	0.00	0	0
5133	1	12.16	-1.57	0.00	0.00	5	1.0145761	9.903613	161.00	1	1.100	0.900	6.17	0.00	0	0
5134	1	26.98	20.02	0.00	37.02	5	1.0200000	22.927257	161.00	1	1.100	0.900	6.17	0.00	0	0
5135	1	47.41	11.78	0.00	0.00	5	1.0116718	17.445292	161.00	1	1.100	0.900	6.17	0.00	0	0
5136	1	21.21	3.38	0.00	0.00	5	1.0111353	5.380739	161.00	1	1.100	0.900	6.17	0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0237365	3.693367	500.00	1	1.100	0.900	6.17	0.00	0	0
5138	1	183.03	31.37	0.00	0.00	5	1.0207795	2.437684	161.00	1	1.100	0.900	6.17	0.00	0	0
5139	1	86.38	5.09	0.00	270.00	5	1.0187774	-7.775322	161.00	1	1.100	0.900	6.17	0.00	0	0
5140	1	8.65	-0.89	0.00	0.00	5	1.0091907	2.360900	161.00	1	1.100	0.900	6.17	0.00	0	0
5141	1	84.89	12.86	0.00	0.00	5	1.0090798	-2.872801	161.00	1	1.100	0.900	6.17	0.00	0	0
5142	1	20.87	10.57	0.00	0.00	5	1.0068066	1.846203	161.00	1	1.100	0.900	6.17	0.00	0	0
5143	1	88.78	32.22	0.00	0.00	5	1.0131833	-3.619828	161.00	1	1.100	0.900	6.17	0.00	0	0
5144	1	73.43	20.80	0.00	0.00	5	1.0124154	3.282541	161.00	1	1.100	0.900	6.17	0.00	0	0
5145	1	117.86	33.39	0.00	0.00	5	1.0105912	-5.490688	161.00	1	1.100	0.900	6.17	0.00	0	0
5146	1	90.75	25.71	0.00	0.00	5	1.0120015	-5.600464	161.00	1	1.100	0.900	6.17	0.00	0	0
5147	1	108.12	30.63	0.00	0.00	5	1.0043222	-7.698632	161.00	1	1.100	0.900	6.17	0.00	0	0
5148	1	83.41	23.63	0.00	0.00	5	1.0121160	-7.296032	161.00	1	1.100	0.900	6.17	0.00	0	0
5149	1	180.78	25.91	0.00	0.00	5	1.0117190	-7.625874	161.00	1	1.100	0.900	6.17	0.00	0	0
5150	1	4.38	1.41	0.00	0.00	5	1.0076052	15.094768	161.00	1	1.100	0.900	6.17	0.00	0	0
5151	1	5.39	2.55	0.00	0.00	5	1.0217491	6.698380	161.00	1	1.100	0.900	6.17	0.00	0	0
5152	1	60.98	-2.82	0.00	0.00	5	1.0108079	-6.015385	161.00	1	1.100	0.900	6.17	0.00	0	0
5153	1	15.98	4.53	0.00	60.00	5	1.0105142	8.152328	161.00	1	1.100	0.900	6.17	0.00	0	0
5154	2	25.12	5.42	0.00	0.00	5	1.0187382	6.729151	161.00	1	1.100	0.900	6.17	0.00	0	0
5155	1	3.83	1.05	0.00	0.00	5	1.0146267	21.107775	161.00	1	1.100	0.900	6.17	0.00	0	0
5156	1	6.22	1.76	0.00	0.00	5	1.0250754	14.500958	161.00	1	1.100	0.900	6.17	0.00	0	0
5157	1	227.99	47.62	0.00	0.00	5	1.0104676	-6.124658	161.00	1	1.100	0.900	6.17	0.00	0	0
5158	1	262.44	47.66	0.00	0.00	5	1.0225371	-6.359333	161.00	1	1.100	0.900	6.17	0.00	0	0
5159	1	18.67	2.28	0.00	0.00	5	1.0058264	0.171872	161.00	1	1.100	0.900	6.17	0.00	0	0
5160	1	69.13	-6.88	0.00	0.00	5	1.0206410	-1.231425	161.00	1	1.100	0.900	6.17	0.00	0	0
5161	1	199.65	-12.33	0.00	210.00	5	1.0230403	-7.388220	161.00	1	1.100	0.900	6.17	0.00	0	0
5162	1	6.69	1.90	0.00	0.00	5	1.0197454	3.849964	161.00	1	1.100	0.900	6.17	0.00	0	0
5163	1	21.12	4.29	0.00	0.00	5	1.0034465	-1.879194	161.00	1	1.100	0.900	6.17	0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0148761	2.576121	500.00	1	1.100	0.900	6.17	0.00	0	0
5165	1	80.57	15.73	0.00	250.00	5	1.0232326	-0.319679	161.00	1	1.100	0.900	6.17	0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0148761	2.576121	13.80	1	1.100	0.900	6.17	0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0148761	2.576121	13.80	1	1.100	0.900	6.17	0.00	0	0
5168	1	125.67	37.68	0.00	0.00	5	1.0112922	-7.768595	161.00	1	1.100	0.900	6.17	0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0165216	16.935602	161.00	1	1.100	0.900	6.17	0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0320062	20.879226	18.00	1	1.100	0.900	6.17	0.00	0	0
5171	1	1.06	0.19	0.00	0.00	5	1.0165618	3.260954	161.00	1	1.100	0.900	6.17	0.00	0	0
5172	1	74.24	23.52	0.00	161.31	5	1.0300000	2.301531	161.00	1	1.100	0.900	6.17	0.00	0	0
5173	1	136.36	38.63	0.00	0.00	5	1.0050862	-7.119059	161.00	1	1.100	0.900	6.17	0.00	0	0
5174	2	6.83	1.22	0.00	0.00	5	1.0223552	5.325461	161.00	1	1.100	0.900	6.17	0.00	0	0
5175	1	118.67	-8.89	0.00	0.00	5	1.0198017	-1.637915	161.00	1	1.100	0.900	6.17	0.00	0	0
5176	1	14.01	-1.49	0.00	0.00	5	1.0031768	14.378588	161.00	1	1.100	0.900	6.17	0.00	0	0
5177	1	171.89	36.66	0.00	0.00	5	1.0042380	-5.069394	161.00	1	1.100	0.900	6.17	0.00	0	0
5178	1	129.64	23.79	0.00	0.00	5	1.0141559	-4.897514	161.00	1	1.100	0.900	6.17	0.00	0	0
5179	1	0.00	0.00	0.00	0.00	5	1.0299743	1.467909	500.00	1	1.100	0.900	6.17	0.00	0	0
5180	1	90.44	44.94	0.00	0.00	5	1.0218301	0.757852	161.00	1	1.100	0.900	6.17	0.00	0	0
5181	1	251.53	50.50	0.00	0.00	5	1.0100606	-6.428197	161.00	1	1.100	0.900	6.17	0.00	0	0
5182	1	3.82	1.34	0.00	0.00	5	1.0092088	2.378071	161.00	1	1.100	0.900	6.17	0.00	0	0
5183	1	231.80	39.41	0.00	0.00	5	1.0092789	-8.478218	161.00	1	1.100	0.900	6.17	0.00	0	0
5184	1	82.87	8.27	0.00	0.00	5	1.0111851	-3.744885	161.00	1	1.100	0.900	6.17	0.00	0	0
5185	1	26.79	7.29	0.00	0.00	5	1.0163864	0.696235	161.00	1	1.100	0.900	6.17	0.00	0	0
5186	1	24.98	12.50	0.00	0.00	5	1.0125756	-1.959884	161.00	1	1.100	0.900	6.17	0.00	0	0
5187	1	29.11	4.37	0.00	0.00	5	1.0020494	25.129094	161.00	1	1.100	0.900	6.17	0.00	0	0
5188	1	64.82	18.37	0.00	0.00	5	1.0082303	-7.124653	161.00	1	1.100	0.900	6.17	0.00	0	0
5189	1	78.84	23.15	0.00	0.00	5	1.0142799	-7.191081	161.00	1	1.100	0.900	6.17	0.00	0	0
5190	1	3.80	0.96	0.00	0.00	5	1.0057466	11.162149	161.00	1	1.100	0.900	6.17	0.00	0	0
5191	1	8.33	2.15	0.00	60.00	5	1.0261056	6.670219	161.00	1	1.100	0.900	6.17	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0198308	-0.655067	500.00	1	1.100	0.900	6.17	0.00	0	0
5193	1	135.50	40.40	0.00	0.00	5	1.0138971	-1.906174	161.00	1	1.100	0.900	6.17	0.00	0	0
5194	1	59.01	16.72	0.00	0.00	5	1.0157373	-5.834406	161.00	1	1.100	0.900	6.17	0.00	0	0
5195	1	55.26	15.66	0.00	0.00	5	1.0204695	-2.493548	161.00	1	1.100	0.900	6.17	0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0069342	17.466664	500.00	1	1.100	0.900	6.17	0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	1.0072135	16.213547	161.00	1	1.100	0.900	6.17	0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0069342	17.466664	18.00	1	1.100	0.900	6.17	0.00	0	0
5199	1	42.96	6.89	0.00	0.00	5	1.0142547	-3.196011	161.00	1	1.100	0.900	6.17	0.00	0	0
5200	1	66.35	18.80	0.00	0.00	5	0.9966498	12.069162	161.00	1	1.100	0.900	6.17	0.00	0	0
5201	1	5.56	1.36	0.00	0.00	5	1.0259724	6.649643	161.00	1	1.100	0.900	6.17	0.00	0	0
5202	1	8.64	2.45	0.00	0.00	5	1.0126678	-1.450846	161.00	1	1.100	0.900	6.17	0.00	0	0
5203	1	147.01	41.65	0.00	0.00	5	1.0089450	-7.270888	161.00	1	1.100	0.900	6.17	0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	500.00	1	1.100	0.900	6.17	0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0089164	11.773977	161.00	1	1.100	0.900	6.17	0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	13.80	1	1.100	0.900	6.17	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0295838	14.268795	13.80	1	1.100	0.900	6.17	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	13.80	1	1.100	0.900	6.17	0.00	0	0
5209	1	3.59	1.02	0.00	0.00	5	1.0192519	6.296955	161.00	1	1.100	0.900	6.17	0.00	0	0
5210	1	39.64	11.23	0.00	0.00	5	1.0127688	-4.576351	161.00	1	1.100	0.900	6.17	0.00	0	0
5211	1	8.38	1.96	0.00	0.00	5	1.0223744	4.097267	161.00	1	1.100	0.900	6.17	0.00	0	0
5212	1	33.89	9.60	0.00	0.00	5	1.0051005	-4.348483	161.00	1	1.100	0.900	6.17	0.00	0	0
5213	1	173.20	26.09	0.00	0.00	5	1.0101182	-5.971249	161.00	1	1.100	0.900	6.17	0.00	0	0
5214	1	102.10	41.15	0.00	0.00	5	1.0118249	-6.822344	161.00	1	1.100	0.900	6.17	0.00	0	0
5215	1	29.14	2.01	0.00	0.00	5	1.0157214	-3.850297	161.00	1	1.100	0.900	6.17	0.00	0	0
5216	1	127.24	18.86	0.00	0.00	5	1.0099665	-4.065055	161.00	1	1.100	0.900	6.17	0.00	0	0
5217	1	165.70	28.43	0.00	438.77	5	1.0214649	-4.267712	161.00	1	1.100	0.900	6.17	0.00	0	0
5218	1	39.29	9.63	0.00	0.00	5	1.0156060	0.324287	161.00	1	1.100	0.900	6.17	0.00	0	0
5219	2	16.72	3.78	0.00	30.53	5	1.0112221	-4.820821	161.00	1	1.100	0.900	6.17	0.00	0	0
5220	1	47.39	11.47	0.00	0.00	5	1.0142674	2.565138	161.00	1	1.100	0.900	6.17	0.00	0	0
5221	1	91.29	18.92	0.00	0.00	5	1.0023446	-2.220309	161.00	1	1.100	0.900	6.17	0.00	0	0
5222	1	33.14	9.56	0.00	0.00	5	1.0042956	-2.958901	161.00	1	1.100	0.900	6.17	0.00	0	0
5223	1	60.24	9.86	0.00	0.00	5	1.0100693	-1.651411	161.00	1	1.100	0.900	6.17	0.00	0	0
5224	1	154.87	43.88	0.00	0.00	5	1.0070882	-8.158779	161.00	1	1.100	0.900	6.17	0.00	0	0
5225	1	24.02	3.70	0.00	0.00	5	1.0240357	-3.866393	161.00	1	1.100	0.900	6.17	0.00	0	0
5226	1	5.49	1.04	0.00	0.00	5	1.0339301	10.663670	161.00	1	1.100	0.900	6.17	0.00	0	0
5227	1	70.88	19.52	0.00	0.00	5	1.0094329	-4.285942	161.00	1	1.100	0.900	6.17	0.00	0	0
5228	1	91.66	13.96	0.00	0.00	5	1.0125335	-5.630483	161.00	1	1.100	0.900	6.17	0.00	0	0
5229	1	43.94	12.45	0.00	0.00	5	1.0132160	-6.725199	161.00	1	1.100	0.900	6.17	0.00	0	0
5230	1	66.37	18.81	0.00	0.00	5	1.0140642	-7.267154	161.00	1	1.100	0.900	6.17	0.00	0	0
5231	2	14.93	3.77	0.00	0.00	5	1.0244065	9.159979	161.00	1	1.100	0.900	6.17	0.00	0	0
5232	1	99.80	14.16	0.00	0.00	5	1.0102837	-4.706427	161.00	1	1.100	0.900	6.17	0.00	0	0
5233	1	98.77	27.99	0.00	0.00	5	1.0140619	-5.469057	161.00	1	1.100	0.900	6.17	0.00	0	0
5234	1	277.33	40.42	0.00	152.02	5	1.0200000	-6.553749	161.00	1	1.100	0.900	6.17	0.00	0	0
5235	1	32.82	-2.10	0.00	0.00	5	1.0076122	-1.631498	161.00	1	1.100	0.900	6.17	0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	1.0125196	21.162153	500.00	1	1.100	0.900	6.17	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	1.0144180	23.829433	161.00	1	1.100	0.900	6.17	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0125196	21.162153	18.00	1	1.100	0.900	6.17	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	0.9966193	10.188932	500.00	1	1.100	0.900	6.17	0.00	0	0
5240	1	0.00	0.00	0.00	243.49	5	1.0400000	9.308894	161.00	1	1.100	0.900	6.17	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0193912	9.396117	115.00	1	1.100	0.900	6.17	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	0.9966193	10.188932	13.80	1	1.100	0.900	6.17	0.00	0	0
5244	1	65.13	-4.13	0.00	0.00	5	1.0134345	-3.058727	161.00	1	1.100	0.900	6.17	0.00	0	0
5245	1	178.96	39.37	0.00	0.00	5	1.0139437	-6.593326	161.00	1	1.100	0.900	6.17	0.00	0	0
5246	1	21.21	-0.43	0.00	0.00	5	1.0193539	6.253112	161.00	1	1.100	0.900	6.17	0.00	0	0
5247	1	3.82	0.92	0.00	0.00	5	1.0189507	6.471078	161.00	1	1.100	0.900	6.17	0.00	0	0
5248	1	155.19	28.62	0.00	0.00	5	1.0121516	-4.554462	161.00	1	1.100	0.900	6.17	0.00	0	0
5249	1	132.72	23.53	0.00	40.00	5	1.0107596	2.123666	161.00	1	1.100	0.900	6.17	0.00	0	0
5250	1	182.70	46.77	0.00	0.00	5	1.0143763	-5.324150	161.00	1	1.100	0.900	6.17	0.00	0	0
5251	1	123.12	34.88	0.00	0.00	5	1.0086236	-6.106776	161.00	1	1.100	0.900	6.17	0.00	0	0
5252	1	80.80	22.89	0.00	0.00	5	1.0125693	-7.497454	161.00	1	1.100	0.900	6.17	0.00	0	0
5253	1	126.68	35.89	0.00	0.00	5	1.0111973	-4.881170	161.00	1	1.100	0.900	6.17	0.00	0	0
5254	1	160.33	23.50	0.00	0.00	5	1.0152841	-3.289848	161.00	1	1.100	0.900	6.17	0.00	0	0
5255	1	17.94	2.67	0.00	0.00	5	1.0013883	12.239943	161.00	1	1.100	0.900	6.17	0.00	0	0
5256	1	1.30	0.16	0.00	0.00	5	1.0087970	-1.770683	161.00	1	1.100	0.900	6.17	0.00	0	0
5257	1	14.16	2.80	0.00	0.00	5	1.0096120	-0.724493	161.00	1	1.100	0.900	6.17	0.00	0	0
5258	1	188.85	28.39	0.00	0.00	5	1.0199678	-3.313179	161.00	1	1.100	0.900	6.17	0.00	0	0
5259	1	9.21	7.27	0.00	0.00	5	1.0187557	-3.521836	161.00	1	1.100	0.900	6.17	0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0212138	7.208934	500.00	1	1.100	0.900	6.17	0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0201238	6.016788	161.00	1	1.100	0.900	6.17	0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0400000	11.171366	13.80	1	1.100	0.900	6.17	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0400000	12.106384	13.80	1	1.100	0.900	6.17	0.00	0	0
5264	1	23.59	14.09	0.00	0.00	5	1.0128988	16.063265	161.00	1	1.100	0.900	6.17	0.00	0	0
5265	1	154.01	29.45	0.00	0.00	5	1.0136112	-2.785043	161.00	1	1.100	0.900	6.17	0.00	0	0
5266	1	156.16	38.57	0.00	0.00	5	1.0194905	-6.024782	161.00	1	1.100	0.900	6.17	0.00	0	0
5267	1	42.45	7.33	0.00	39.00	5	1.0200000	2.800277	161.00	1	1.100	0.900	6.17	0.00	0	0
5268	1	61.85	9.13	0.00	0.00	5	1.0110989	8.638435	161.00	1	1.100	0.900	6.17	0.00	0	0
5269	1	86.96	24.64	0.00	0.00	5	1.0129283	-1.670927	161.00	1	1.100	0.900	6.17	0.00	0	0
5270	1	26.75	6.35	0.00	0.00	5	1.0187512	3.974506	161.00	1	1.100	0.900	6.17	0.00	0	0
5271	1	14.78	2.83	0.00	0.00	5	1.0105047	0.711777	161.00	1	1.100	0.900	6.17	0.00	0	0
5272	1	20.60	5.33	0.00	0.00	5	1.0144137	-7.130290	161.00	1	1.100	0.900	6.17	0.00	0	0
5273	1	116.00	32.87	0.00	0.00	5	1.0241604	-7.770568	161.00	1	1.100	0.900	6.17	0.00	0	0
5274	1	11.87	3.36	0.00	0.00	5	1.0127811	-5.085828	161.00	1	1.100	0.900	6.17	0.00	0	0
5275	1	8.70	1.35	0.00	41.00	5	1.0200000	1.376310	161.00	1	1.100	0.900	6.17	0.00	0	0
5276	1	10.54	2.99	0.00	0.00	5	1.0273481	5.803145	161.00	1	1.100	0.900	6.17	0.00	0	0
5277	1	155.37	29.69	0.00	0.00	5	1.0113237	-4.435736	161.00	1	1.100	0.900	6.17	0.00	0	0
5278	1	86.25	-16.01	0.00	0.00	5	1.0139461	-0.047052	161.00	1	1.100	0.900	6.17	0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	500.00	1	1.100	0.900	6.17	0.00	0	0
5280	1	153.79	26.81	0.00	0.00	5	1.0169935	-0.236059	161.00	1	1.100	0.900	6.17	0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	13.80	1	1.100	0.900	6.17	0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0400000	1.966280	13.80	1	1.100	0.900	6.17	0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	13.80	1	1.100	0.900	6.17	0.00	0	0
5284	2	44.65	33.42	0.00	0.00	5	1.0134917	-3.964263	161.00	1	1.100	0.900	6.17	0.00	0	0
5285	1	10.47	2.88	0.00	0.00	5	1.0044032	8.377707	161.00	1	1.100	0.900	6.17	0.00	0	0
5286	1	36.89	8.55	0.00	0.00	5	1.0168232	10.762732	161.00	1	1.100	0.900	6.17	0.00	0	0
5287	1	245.56	96.22	0.00	0.00	5	1.0018940	-6.689920	161.00	1	1.100	0.900	6.17	0.00	0	0
5288	1	22.43	3.86	0.00	0.00	5	1.0093046	5.469163	161.00	1	1.100	0.900	6.17	0.00	0	0
5289	1	69.76	19.77	0.00	250.00	5	1.0134110	-7.336067	161.00	1	1.100	0.900	6.17	0.00	0	0
5290	2	30.34	8.57	0.00	0.00	5	1.0178536	7.440042	161.00	1	1.100	0.900	6.17	0.00	0	0
5291	1	144.17	-13.98	0.00	60.00	5	1.0185414	-1.678625	161.00	1	1.100	0.900	6.17	0.00	0	0
5292	1	84.14	42.48	0.00	0.00	5	1.0105301	0.827650	161.00	1	1.100	0.900	6.17	0.00	0	0
5293	1	62.97	17.84	0.00	0.00	5	1.0120960	2.677509	161.00	1	1.100	0.900	6.17	0.00	0	0
5294	1	163.90	31.49	0.00	0.00	5	1.0100472	-7.838952	161.00	1	1.100	0.900	6.17	0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0183406	-1.420715	500.00	1	1.100	0.900	6.17	0.00	0	0
5296	1	102.32	28.99	0.00	0.00	5	1.0155376	-3.702068	161.00	1	1.100	0.900	6.17	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0184095	-1.401065	500.00	1	1.100	0.900	6.17	0.00	0	0
5305	1	189.42	88.41	0.00	0.00	5	1.0133686	-4.581784	161.00	1	1.100	0.900	6.17	0.00	0	0
5306	1	40.81	11.56	0.00	0.00	5	1.0151923	2.341678	161.00	1	1.100	0.900	6.17	0.00	0	0
5307	1	282.86	40.67	0.00	0.00	5	1.0133183	-7.841215	161.00	1	1.100	0.900	6.17	0.00	0	0
5308	1	15.77	4.35	0.00	0.00	5	1.0179827	-4.014149	161.00	1	1.100	0.900	6.17	0.00	0	0
5309	1	101.75	28.01	0.00	0.00	5	1.0135687	-7.401777	161.00	1	1.100	0.900	6.17	0.00	0	0
5310	1	77.66	31.37	0.00	0.00	5	1.0194282	-4.456421	161.00	1	1.100	0.900	6.17	0.00	0	0
5311	1	40.96	11.61	0.00	0.00	5	1.0140097	-7.521856	161.00	1	1.100	0.900	6.17	0.00	0	0
5312	1	134.76	23.18	0.00	0.00	5	1.0103261	1.081853	161.00	1	1.100	0.900	6.17	0.00	0	0
5313	1	16.12	8.41	0.00	0.00	5	1.0139092	-4.691010	161.00	1	1.100	0.900	6.17	0.00	0	0
5314	1	17.59	3.40	0.00	0.00	5	1.0132178	3.800217	161.00	1	1.100	0.900	6.17	0.00	0	0
5315	1	60.23	9.53	0.00	0.00	5	1.0201596	-0.881579	161.00	1	1.100	0.900	6.17	0.00	0	0
5316	1	176.19	49.92	0.00	373.17	5	1.0300000	-6.989623	161.00	1	1.100	0.900	6.17	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0205938	6.568340	500.00	1	1.100	0.900	6.17	0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0186730	5.285403	161.00	1	1.100	0.900	6.17	0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0205938	6.568340	13.20	1	1.100	0.900	6.17	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0205938	6.568340	13.20	1	1.100	0.900	6.17	0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0205938	6.568340	13.20	1	1.100	0.900	6.17	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0176880	-0.108990	500.00	1	1.100	0.900	6.17	0.00	0	0
5323	1	404.05	62.17	0.00	0.00	5	1.0136349	-4.851178	161.00	1	1.100	0.900	6.17	0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400000	2.463492	13.80	1	1.100	0.900	6.17	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400000	5.792300	13.80	1	1.100	0.900	6.17	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0400000	2.917297	13.80	1	1.100	0.900	6.17	0.00	0	0
5327	1	6.32	1.14	0.00	0.00	5	1.0258564	6.662974	161.00	1	1.100	0.900	6.17	0.00	0	0
5328	1	14.39	3.86	0.00	0.00	5	1.0143039	5.162361	161.00	1	1.100	0.900	6.17	0.00	0	0
5329	1	232.95	42.00	0.00	0.00	5	1.0085340	-6.688338	161.00	1	1.100	0.900	6.17	0.00	0	0
5330	1	77.76	18.35	0.00	0.00	5	1.0127216	-4.177522	161.00	1	1.100	0.900	6.17	0.00	0	0
5331	1	26.36	7.47	0.00	0.00	5	1.0046820	-5.385796	161.00	1	1.100	0.900	6.17	0.00	0	0
5332	1	85.12	24.12	0.00	78.90	5	1.0200000	-2.277761	161.00	1	1.100	0.900	6.17	0.00	0	0
5333	1	126.49	30.63	0.00	0.00	5	1.0069670	-5.284280	161.00	1	1.100	0.900	6.17	0.00	0	0
5334	1	28.02	6.78	0.00	0.00	5	1.0167301	24.844188	161.00	1	1.100	0.900	6.17	0.00	0	0
5335	1	166.71	47.23	0.00	230.48	5	1.0200000	-7.737831	161.00	1	1.100	0.900	6.17	0.00	0	0
5336	1	98.28	-11.95	0.00	0.00	5	1.0137239	-5.081843	161.00	1	1.100	0.900	6.17	0.00	0	0
5337	1	18.78	5.32	0.00	0.00	5	1.0104877	15.619002	161.00	1	1.100	0.900	6.17	0.00	0	0
5338	1	80.26	-5.23	0.00	0.00	5	1.0107622	0.252447	161.00	1	1.100	0.900	6.17	0.00	0	0
5339	1	158.58	22.67	0.00	200.00	5	1.0266547	-6.239278	161.00	1	1.100	0.900	6.17	0.00	0	0
5340	1	55.00	7.91	0.00	0.00	5	1.0133594	-7.128856	161.00	1	1.100	0.900	6.17	0.00	0	0
5341	1	46.38	7.91	0.00	0.00	5	1.0186516	-7.086477	161.00	1	1.100	0.900	6.17	0.00	0	0
5344	1	94.71	26.84	0.00	0.00	5	1.0134778	-7.823761	161.00	1	1.100	0.900	6.17	0.00	0	0
5345	1	33.12	9.38	0.00	0.00	5	1.0096589	3.028221	161.00	1	1.100	0.900	6.17	0.00	0	0
5346	1	170.62	-22.81	0.00	260.00	5	1.0187588	-3.164634	161.00	1	1.100	0.900	6.17	0.00	0	0
5347	1	18.68	5.29	0.00	0.00	5	1.0174377	23.609318	161.00	1	1.100	0.900	6.17	0.00	0	0
5348	1	14.26	-2.26	0.00	0.00	5	1.0112512	-0.882675	161.00	1	1.100	0.900	6.17	0.00	0	0
5349	1	60.83	17.23	0.00	0.00	5	1.0109381	-6.139479	161.00	1	1.100	0.900	6.17	0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0202369	-1.756486	500.00	1	1.100	0.900	6.17	0.00	0	0
5351	1	174.28	49.38	0.00	0.00	5	1.0157829	-4.332207	161.00	1	1.100	0.900	6.17	0.00	0	0
5352	1	41.84	11.85	0.00	0.00	5	1.0139070	-6.803919	161.00	1	1.100	0.900	6.17	0.00	0	0
5353	1	56.58	16.03	0.00	0.00	5	1.0197917	-5.697018	161.00	1	1.100	0.900	6.17	0.00	0	0
5354	1	101.88	22.02	0.00	0.00	5	1.0159998	-6.257406	161.00	1	1.100	0.900	6.17	0.00	0	0
5355	1	5.65	1.60	0.00	110.16	5	1.0200000	-1.415460	161.00	1	1.100	0.900	6.17	0.00	0	0
5356	1	122.43	34.69	0.00	0.00	5	1.0142165	-7.169503	161.00	1	1.100	0.900	6.17	0.00	0	0
5357	1	130.89	-0.43	0.00	0.00	5	1.0086436	-6.413524	161.00	1	1.100	0.900	6.17	0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0307198	2.495646	500.00	1	1.100	0.900	6.17	0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0248718	3.348491	161.00	1	1.100	0.900	6.17	0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0400000	5.049770	13.80	1	1.100	0.900	6.17	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0032540	14.984239	500.00	1	1.100	0.900	6.17	0.00	0	0
5362	1	33.91	25.04	0.00	0.00	5	1.0005712	14.845605	161.00	1	1.100	0.900	6.17	0.00	0	0
5370	1	107.41	30.03	0.00	0.00	5	1.0129908	-3.756531	161.00	1	1.100	0.900	6.17	0.00	0	0
5371	1	69.00	19.55	0.00	0.00	5	1.0102566	-4.765942	161.00	1	1.100	0.900	6.17	0.00	0	0
5372	1	51.27	11.28	0.00	0.00	5	1.0132155	-7.725268	161.00	1	1.100	0.900	6.17	0.00	0	0
5373	1	164.35	44.48	0.00	80.00	5	1.0158632	-3.457465	161.00	1	1.100	0.900	6.17	0.00	0	0
5374	1	69.09	19.58	0.00	0.00	5	1.0184189	-4.875411	161.00	1	1.100	0.900	6.17	0.00	0	0
5375	1	62.09	14.55	0.00	277.91	5	1.0200000	-2.806030	161.00	1	1.100	0.900	6.17	0.00	0	0
5376	1	53.19	13.56	0.00	0.00	5	1.0157590	-5.608053	161.00	1	1.100	0.900	6.17	0.00	0	0
5377	1	57.62	43.79	0.00	0.00	5	1.0010123	-1.877433	161.00	1	1.100	0.900	6.17	0.00	0	0
5378	1	68.06	19.28	0.00	113.05	5	1.0242177	2.153313	161.00	1	1.100	0.900	6.17	0.00	0	0
5379	1	164.73	46.67	0.00	0.00	5	1.0171658	-4.580757	161.00	1	1.100	0.900	6.17	0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0244625	0.100902	500.00	1	1.100	0.900	6.17	0.00	0	0
5381	1	79.80	0.10	0.00	0.00	5	1.0182250	-0.767888	161.00	1	1.100	0.900	6.17	0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0244625	0.100902	13.80	1	1.100	0.900	6.17	0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0244625	0.100902	13.80	1	1.100	0.900	6.17	0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0186432	-1.415925	500.00	1	1.100	0.900	6.17	0.00	0	0
5385	1	240.97	68.28	0.00	0.00	5	1.0178099	-3.835937	161.00	1	1.100	0.900	6.17	0.00	0	0
5386	1	63.55	18.00	0.00	160.00	5	1.0175174	-6.920116	161.00	1	1.100	0.900	6.17	0.00	0	0
5387	1	120.19	53.37	0.00	0.00	5	1.0119264	-3.344941	161.00	1	1.100	0.900	6.17	0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0255435	3.991717	500.00	1	1.100	0.900	6.17	0.00	0	0
5389	1	133.62	34.08	0.00	0.00	5	1.0195284	3.868319	161.00	1	1.100	0.900	6.17	0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0154674	2.462461	161.00	1	1.100	0.900	6.17	0.00	0	0
5391	1	8.59	5.53	0.00	0.00	5	1.0061794	7.173501	115.00	1	1.100	0.900	6.17	0.00	0	0
5393	1	14.92	4.23	0.00	0.00	5	1.0175481	7.456122	161.00	1	1.100	0.900	6.17	0.00	0	0
5394	1	0.00	0.00	0.00	0.00	5	1.0190251	28.533702	500.00	1	1.100	0.900	6.17	0.00	0	0
5395	1	0.00	0.00	0.00	1004.20	5	1.0400000	29.643851	230.00	1	1.100	0.900	6.17	0.00	0	0
5396	1	0.00	0.00	0.00	0.00	5	1.0219496	30.503682	161.00	1	1.100	0.900	6.17	0.00	0	0
5397	1	0.00	0.00	0.00	0.00	5	1.0134569	33.130197	115.00	1	1.100	0.900	6.17	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0190251	28.533702	13.80	1	1.100	0.900	6.17	0.00	0	0
5400	1	108.27	36.77	0.00	0.00	5	1.0065625	-4.888162	161.00	1	1.100	0.900	6.17	0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0204620	6.596460	500.00	1	1.100	0.900	6.17	0.00	0	0
5402	1	105.72	18.69	0.00	0.00	5	1.0181149	5.159634	161.00	1	1.100	0.900	6.17	0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0204620	6.596460	18.00	1	1.100	0.900	6.17	0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0204620	6.596460	18.00	1	1.100	0.900	6.17	0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0204620	6.596460	18.00	1	1.100	0.900	6.17	0.00	0	0
5407	1	29.56	6.03	0.00	0.00	5	1.0209232	6.798514	161.00	1	1.100	0.900	6.17	0.00	0	0
5408	1	47.24	31.45	0.00	0.00	5	1.0142705	-3.824582	161.00	1	1.100	0.900	6.17	0.00	0	0
5409	1	176.04	26.22	0.00	0.00	5	1.0010945	-4.440270	161.00	1	1.100	0.900	6.17	0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0159642	1.213851	500.00	1	1.100	0.900	6.17	0.00	0	0
5411	1	120.07	34.02	0.00	174.61	5	1.0160371	-1.616026	161.00	1	1.100	0.900	6.17	0.00	0	0
5412	1	254.42	40.97	0.00	0.00	5	1.0130312	-5.012187	161.00	1	1.100	0.900	6.17	0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	500.00	1	1.100	0.900	6.17	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0112025	14.943630	161.00	1	1.100	0.900	6.17	0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	13.80	1	1.100	0.900	6.17	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	13.80	1	1.100	0.900	6.17	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	13.80	1	1.100	0.900	6.17	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	13.80	1	1.100	0.900	6.17	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0082894	13.349564	13.80	1	1.100	0.900	6.17	0.00	0	0
5420	1	24.59	4.16	0.00	0.00	5	1.0137084	-2.233445	161.00	1	1.100	0.900	6.17	0.00	0	0
5421	1	2.37	0.57	0.00	148.91	5	1.0300000	-4.004135	161.00	1	1.100	0.900	6.17	0.00	0	0
5422	1	190.68	51.83	0.00	441.19	5	1.0300000	-7.706675	161.00	1	1.100	0.900	6.17	0.00	0	0
5425	1	99.53	15.00	0.00	0.00	5	1.0125624	-6.602459	161.00	1	1.100	0.900	6.17	0.00	0	0
5426	1	43.86	10.54	0.00	0.00	5	1.0068883	-2.103744	161.00	1	1.100	0.900	6.17	0.00	0	0
5427	1	25.31	19.68	0.00	0.00	5	1.0078329	-2.785450	161.00	1	1.100	0.900	6.17	0.00	0	0
5428	1	85.26	24.16	0.00	0.00	5	1.0138502	-4.295267	161.00	1	1.100	0.900	6.17	0.00	0	0
5429	1	106.17	30.08	0.00	0.00	5	1.0140748	-3.045570	161.00	1	1.100	0.900	6.17	0.00	0	0
5430	1	60.59	17.17	0.00	0.00	5	1.0195254	3.074881	161.00	1	1.100	0.900	6.17	0.00	0	0
5431	1	84.43	66.95	0.00	0.00	5	1.0030081	-6.232801	161.00	1	1.100	0.900	6.17	0.00	0	0
5432	1	43.00	11.91	0.00	41.08	5	1.0200000	4.702001	161.00	1	1.100	0.900	6.17	0.00	0	0
5433	1	189.93	66.76	0.00	0.00	5	1.0167529	-1.977693	161.00	1	1.100	0.900	6.17	0.00	0	0
5434	1	12.39	2.82	0.00	0.00	5	1.0224947	-0.815038	161.00	1	1.100	0.900	6.17	0.00	0	0
5435	1	4.50	1.27	0.00	0.00	5	1.0138084	13.256698	161.00	1	1.100	0.900	6.17	0.00	0	0
5436	1	72.89	37.60	0.00	0.00	5	1.0127857	-7.337480	161.00	1	1.100	0.900	6.17	0.00	0	0
5437	1	10.89	2.55	0.00	0.00	5	1.0188839	3.813873	161.00	1	1.100	0.900	6.17	0.00	0	0
5438	1	50.24	9.03	0.00	0.00	5	1.0143425	-3.172302	161.00	1	1.100	0.900	6.17	0.00	0	0
5439	1	165.48	32.27	0.00	0.00	5	1.0116343	-1.724861	161.00	1	1.100	0.900	6.17	0.00	0	0
5440	1	243.52	47.35	0.00	200.00	5	1.0140004	-5.005247	161.00	1	1.100	0.900	6.17	0.00	0	0
5441	1	145.18	75.36	0.00	0.00	5	1.0148260	-2.197968	161.00	1	1.100	0.900	6.17	0.00	0	0
5442	1	44.51	12.39	0.00	0.00	5	1.0105111	-4.113600	161.00	1	1.100	0.900	6.17	0.00	0	0
5443	1	100.31	14.83	0.00	0.00	5	1.0149127	-3.455340	161.00	1	1.100	0.900	6.17	0.00	0	0
5444	1	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	500.00	1	1.100	0.900	6.17	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0165384	-0.885848	161.00	1	1.100	0.900	6.17	0.00	0	0
5446	1	71.26	11.52	0.00	0.00	5	1.0130696	3.000996	161.00	1	1.100	0.900	6.17	0.00	0	0
5447	1	154.46	79.54	0.00	0.00	5	1.0021091	-3.564371	161.00	1	1.100	0.900	6.17	0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0163317	1.084090	500.00	1	1.100	0.900	6.17	0.00	0	0
5449	1	444.81	345.90	0.00	0.00	5	1.0177523	-3.844447	161.00	1	1.100	0.900	6.17	0.00	0	0
5450	1	17.10	4.84	0.00	0.00	5	1.0044790	-3.672185	161.00	1	1.100	0.900	6.17	0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	1.0133495	3.963421	500.00	1	1.100	0.900	6.17	0.00	0	0
5452	1	201.28	30.20	0.00	0.00	5	1.0095174	2.679431	161.00	1	1.100	0.900	6.17	0.00	0	0
5453	1	86.54	22.24	0.00	0.00	5	1.0178567	3.042924	161.00	1	1.100	0.900	6.17	0.00	0	0
5454	1	86.97	13.53	0.00	0.00	5	1.0150314	-3.844057	161.00	1	1.100	0.900	6.17	0.00	0	0
5455	1	13.95	7.14	0.00	0.00	5	1.0047976	4.611111	161.00	1	1.100	0.900	6.17	0.00	0	0
5456	1	19.81	8.29	0.00	0.00	5	1.0180914	19.427335	161.00	1	1.100	0.900	6.17	0.00	0	0
5457	1	114.89	29.34	0.00	0.00	5	1.0096887	-5.194021	161.00	1	1.100	0.900	6.17	0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0165512	3.124857	161.00	1	1.100	0.900	6.17	0.00	0	0
5459	1	14.16	2.95	0.00	0.00	5	1.0123684	5.693611	115.00	1	1.100	0.900	6.17	0.00	0	0
5461	1	119.29	20.63	0.00	0.00	5	1.0115011	-0.271153	161.00	1	1.100	0.900	6.17	0.00	0	0
5462	1	153.81	46.07	0.00	0.00	5	1.0118983	-6.391853	161.00	1	1.100	0.900	6.17	0.00	0	0
5463	1	160.33	45.43	0.00	0.00	5	1.0084307	-6.897098	161.00	1	1.100	0.900	6.17	0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0169291	-1.020255	500.00	1	1.100	0.900	6.17	0.00	0	0
5465	1	218.17	61.81	0.00	0.00	5	1.0159800	-5.630298	161.00	1	1.100	0.900	6.17	0.00	0	0
5466	1	7.44	2.11	0.00	0.00	5	1.0092670	2.364450	161.00	1	1.100	0.900	6.17	0.00	0	0
5467	1	28.23	8.00	0.00	0.00	5	1.0137121	-7.155154	161.00	1	1.100	0.900	6.17	0.00	0	0
5468	1	42.13	32.41	0.00	0.00	5	1.0134271	-6.333669	161.00	1	1.100	0.900	6.17	0.00	0	0
5469	1	8.50	2.41	0.00	0.00	5	1.0150423	-3.049756	161.00	1	1.100	0.900	6.17	0.00	0	0
5470	1	70.52	19.98	0.00	0.00	5	1.0180654	2.614537	161.00	1	1.100	0.900	6.17	0.00	0	0
5471	1	2.33	0.41	0.00	0.00	5	1.0179076	16.109243	161.00	1	1.100	0.900	6.17	0.00	0	0
5472	1	4.62	1.06	0.00	0.00	5	1.0067523	29.262742	161.00	1	1.100	0.900	6.17	0.00	0	0
5473	1	5.47	0.47	0.00	0.00	5	1.0182989	4.711090	161.00	1	1.100	0.900	6.17	0.00	0	0
5474	1	4.49	0.88	0.00	0.00	5	1.0204172	4.602377	161.00	1	1.100	0.900	6.17	0.00	0	0
5475	1	59.28	16.80	0.00	0.00	5	1.0135405	-1.722480	161.00	1	1.100	0.900	6.17	0.00	0	0
5476	1	21.04	3.11	0.00	0.00	5	1.0104721	-0.825158	161.00	1	1.100	0.900	6.17	0.00	0	0
5477	1	152.38	43.22	0.00	0.00	5	1.0029788	-2.028329	161.00	1	1.100	0.900	6.17	0.00	0	0
5478	1	137.94	39.08	0.00	75.00	5	1.0091758	-6.660834	161.00	1	1.100	0.900	6.17	0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0122347	4.092991	500.00	1	1.100	0.900	6.17	0.00	0	0
5480	1	179.23	50.78	0.00	0.00	5	1.0036361	-0.941995	161.00	1	1.100	0.900	6.17	0.00	0	0
5481	1	65.39	16.49	0.00	0.00	5	1.0110145	-1.186959	161.00	1	1.100	0.900	6.17	0.00	0	0
5482	1	93.93	19.60	0.00	260.00	5	1.0163078	-7.462151	161.00	1	1.100	0.900	6.17	0.00	0	0
5483	1	90.54	0.07	0.00	0.00	5	1.0155628	-3.638229	161.00	1	1.100	0.900	6.17	0.00	0	0
5484	1	9.12	1.78	0.00	0.00	5	1.0183397	21.687926	161.00	1	1.100	0.900	6.17	0.00	0	0
5485	1	4.69	1.33	0.00	0.00	5	1.0204046	0.825551	161.00	1	1.100	0.900	6.17	0.00	0	0
6001	2	103.81	29.41	0.00	179.73	6	1.0297247	-13.950894	115.00	1	1.100	0.900	6.17	0.00	0	0
6002	1	64.29	9.20	0.00	0.00	6	1.0029502	-14.551124	115.00	1	1.100	0.900	6.17	0.00	0	0
6003	1	0.00	0.00	0.00	0.00	6	1.0331600	-4.833549	500.00	1	1.100	0.900	6.17	0.00	0	0
6004	1	0.00	0.00	0.00	0.00	6	1.0340937	-5.999748	230.00	1	1.100	0.900	6.17	0.00	0	0
6005	1	75.48	21.39	0.00	0.00	6	1.0322051	-5.991810	115.00	1	1.100	0.900	6.17	0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.394121	13.80	1	1.100	0.900	6.17	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.603310	13.80	1	1.100	0.900	6.17	0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.585373	13.80	1	1.100	0.900	6.17	0.00	0	0
6011	1	26.89	17.65	0.00	0.00	6	1.0197200	-11.486980	115.00	1	1.100	0.900	6.17	0.00	0	0
6012	1	26.74	3.83	0.00	67.00	6	1.0300000	-8.289135	115.00	1	1.100	0.900	6.17	0.00	0	0
6013	1	95.45	26.79	0.00	0.00	6	1.0039723	-13.057750	115.00	1	1.100	0.900	6.17	0.00	0	0
6014	1	5.51	-0.40	0.00	0.00	6	1.0205861	-13.838694	115.00	1	1.100	0.900	6.17	0.00	0	0
6015	1	44.05	7.02	0.00	0.00	6	1.0015506	-12.562579	115.00	1	1.100	0.900	6.17	0.00	0	0
6016	1	176.43	49.99	0.00	0.00	6	1.0110018	-13.480872	115.00	1	1.100	0.900	6.17	0.00	0	0
6017	1	128.40	-25.48	0.00	0.00	6	1.0179782	-13.356203	115.00	1	1.100	0.900	6.17	0.00	0	0
6018	1	4.35	3.05	0.00	0.00	6	1.0131289	-11.394241	115.00	1	1.100	0.900	6.17	0.00	0	0
6019	1	59.07	16.74	0.00	0.00	6	1.0075579	-11.900168	115.00	1	1.100	0.900	6.17	0.00	0	0
6020	1	16.53	4.68	0.00	0.00	6	1.0066792	0.668078	115.00	1	1.100	0.900	6.17	0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0118793	-2.775953	500.00	1	1.100	0.900	6.17	0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	1.0089751	-5.912753	230.00	1	1.100	0.900	6.17	0.00	0	0
6023	1	132.89	37.65	0.00	0.00	6	1.0014714	-8.464879	115.00	1	1.100	0.900	6.17	0.00	0	0
6024	1	84.99	18.69	0.00	250.00	6	1.0210329	-12.187454	115.00	1	1.100	0.900	6.17	0.00	0	0
6025	1	89.31	53.96	0.00	422.23	6	1.0300000	-15.074378	115.00	1	1.100	0.900	6.17	0.00	0	0
6026	1	22.12	9.05	0.00	0.00	6	1.0024503	-12.671876	115.00	1	1.100	0.900	6.17	0.00	0	0
6027	2	64.98	18.41	0.00	0.00	6	1.0150484	-9.684815	115.00	1	1.100	0.900	6.17	0.00	0	0
6028	1	135.85	29.28	0.00	100.00	6	1.0089882	-12.067744	115.00	1	1.100	0.900	6.17	0.00	0	0
6029	1	10.89	1.98	0.00	0.00	6	1.0257727	-2.122470	115.00	1	1.100	0.900	6.17	0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0255175	-5.354298	230.00	1	1.100	0.900	6.17	0.00	0	0
6031	1	29.18	8.27	0.00	0.00	6	1.0226818	-6.134455	115.00	1	1.100	0.900	6.17	0.00	0	0
6032	1	62.02	7.28	0.00	0.00	6	1.0027902	-12.443408	115.00	1	1.100	0.900	6.17	0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0136052	-4.468896	500.00	1	1.100	0.900	6.17	0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0091923	-7.310616	230.00	1	1.100	0.900	6.17	0.00	0	0
6035	1	206.37	58.47	0.00	0.00	6	1.0065080	-10.208305	115.00	1	1.100	0.900	6.17	0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0160205	-9.970109	230.00	1	1.100	0.900	6.17	0.00	0	0
6037	1	231.51	41.80	0.00	0.00	6	1.0115448	-12.797762	115.00	1	1.100	0.900	6.17	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0180098	-3.996336	500.00	1	1.100	0.900	6.17	0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0112093	-7.302047	230.00	1	1.100	0.900	6.17	0.00	0	0
6040	1	80.78	23.09	0.00	0.00	6	1.0081100	-11.666929	115.00	1	1.100	0.900	6.17	0.00	0	0
6043	1	231.22	42.02	0.00	0.00	6	0.9927654	-13.710356	115.00	1	1.100	0.900	6.17	0.00	0	0
6044	1	18.30	7.10	0.00	0.00	6	1.0053364	-12.571523	115.00	1	1.100	0.900	6.17	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0182626	-6.781187	500.00	1	1.100	0.900	6.17	0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0167652	-9.326730	230.00	1	1.100	0.900	6.17	0.00	0	0
6047	1	263.88	42.46	0.00	0.00	6	1.0089336	-14.191584	115.00	1	1.100	0.900	6.17	0.00	0	0
6055	1	8.22	2.07	0.00	0.00	6	1.0207031	-7.187035	115.00	1	1.100	0.900	6.17	0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0280868	-5.907394	500.00	1	1.100	0.900	6.17	0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0232710	-8.360443	230.00	1	1.100	0.900	6.17	0.00	0	0
6058	1	178.64	50.61	0.00	0.00	6	1.0147268	-10.624378	115.00	1	1.100	0.900	6.17	0.00	0	0
6059	1	4.04	0.97	0.00	0.00	6	0.9795804	16.439731	115.00	1	1.100	0.900	6.17	0.00	0	0
6060	1	111.17	21.12	0.00	0.00	6	1.0021063	-15.820997	115.00	1	1.100	0.900	6.17	0.00	0	0
6061	1	147.90	41.91	0.00	0.00	6	1.0058963	-11.880379	115.00	1	1.100	0.900	6.17	0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0306665	-12.021155	500.00	1	1.100	0.900	6.17	0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0265935	-12.044658	230.00	1	1.100	0.900	6.17	0.00	0	0
6064	1	92.79	11.85	0.00	0.00	6	1.0240456	-14.796941	115.00	1	1.100	0.900	6.17	0.00	0	0
6065	1	14.86	4.21	0.00	0.00	6	0.9922519	-4.916291	115.00	1	1.100	0.900	6.17	0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0278162	-5.720201	500.00	1	1.100	0.900	6.17	0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0226737	-8.564626	230.00	1	1.100	0.900	6.17	0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0207636	-11.842676	115.00	1	1.100	0.900	6.17	0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.432530	18.00	1	1.100	0.900	6.17	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0278162	-5.720201	18.00	1	1.100	0.900	6.17	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0278162	-5.720201	18.00	1	1.100	0.900	6.17	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.613409	18.00	1	1.100	0.900	6.17	0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0400000	-0.991928	18.00	1	1.100	0.900	6.17	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.495692	18.00	1	1.100	0.900	6.17	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0348499	-9.768252	500.00	1	1.100	0.900	6.17	0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0309530	-9.323718	230.00	1	1.100	0.900	6.17	0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0244829	-10.014019	115.00	1	1.100	0.900	6.17	0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0400000	-7.851749	22.00	1	1.100	0.900	6.17	0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0400000	-8.596643	22.00	1	1.100	0.900	6.17	0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0400000	-6.947929	22.00	1	1.100	0.900	6.17	0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	1.0009426	-1.777098	115.00	1	1.100	0.900	6.17	0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	1.0172622	0.352675	13.80	1	1.100	0.900	6.17	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	1.0173276	0.508526	13.80	1	1.100	0.900	6.17	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0036851	-9.666197	115.00	1	1.100	0.900	6.17	0.00	0	0
6091	1	37.81	15.48	0.00	80.00	6	1.0082438	-15.739629	115.00	1	1.100	0.900	6.17	0.00	0	0
6092	1	58.88	10.10	0.00	46.03	6	1.0300000	-14.194989	115.00	1	1.100	0.900	6.17	0.00	0	0
6093	1	40.54	6.29	0.00	0.00	6	1.0055431	-14.221648	115.00	1	1.100	0.900	6.17	0.00	0	0
6094	1	67.98	19.26	0.00	0.00	6	1.0094770	-13.995849	115.00	1	1.100	0.900	6.17	0.00	0	0
6095	1	68.37	8.06	0.00	0.00	6	1.0058384	-10.132472	115.00	1	1.100	0.900	6.17	0.00	0	0
6096	1	25.78	3.36	0.00	54.60	6	1.0300000	-14.418263	115.00	1	1.100	0.900	6.17	0.00	0	0
6097	1	105.36	29.85	0.00	0.00	6	1.0026956	-14.245789	115.00	1	1.100	0.900	6.17	0.00	0	0
6098	1	132.22	37.46	0.00	0.00	6	1.0066649	-12.571844	115.00	1	1.100	0.900	6.17	0.00	0	0
6099	1	26.86	6.06	0.00	0.00	6	1.0048306	-13.092231	115.00	1	1.100	0.900	6.17	0.00	0	0
6100	1	37.71	10.69	0.00	0.00	6	1.0121434	-12.043962	115.00	1	1.100	0.900	6.17	0.00	0	0
6101	2	0.00	0.00	0.00	0.00	6	1.0355310	-7.358295	500.00	1	1.100	0.900	6.17	0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0343139	-7.368933	230.00	1	1.100	0.900	6.17	0.00	0	0
6103	1	34.21	9.69	0.00	41.60	6	1.0300000	-6.910143	115.00	1	1.100	0.900	6.17	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.454528	13.80	1	1.100	0.900	6.17	0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.916932	13.80	1	1.100	0.900	6.17	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.981089	13.80	1	1.100	0.900	6.17	0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0268846	-5.299312	500.00	1	1.100	0.900	6.17	0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0178062	-7.298820	230.00	1	1.100	0.900	6.17	0.00	0	0
6109	1	14.44	5.13	0.00	0.00	6	1.0114035	-6.452319	115.00	1	1.100	0.900	6.17	0.00	0	0
6112	1	17.41	4.58	0.00	0.00	6	1.0025639	-10.174155	115.00	1	1.100	0.900	6.17	0.00	0	0
6113	1	20.81	12.13	0.00	0.00	6	1.0073357	-12.213528	115.00	1	1.100	0.900	6.17	0.00	0	0
6114	1	70.54	42.54	0.00	0.00	6	1.0024891	-13.746138	115.00	1	1.100	0.900	6.17	0.00	0	0
6115	1	131.13	-17.22	0.00	0.00	6	1.0097353	-13.863981	115.00	1	1.100	0.900	6.17	0.00	0	0
6116	2	56.85	16.11	0.00	0.00	6	1.0148350	-9.701347	115.00	1	1.100	0.900	6.17	0.00	0	0
6117	1	28.03	7.71	0.00	0.00	6	1.0298164	-6.607618	115.00	1	1.100	0.900	6.17	0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0110791	-2.993252	500.00	1	1.100	0.900	6.17	0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	1.0080764	-7.134099	230.00	1	1.100	0.900	6.17	0.00	0	0
6120	1	195.30	79.96	0.00	0.00	6	1.0088256	-10.529896	115.00	1	1.100	0.900	6.17	0.00	0	0
6121	1	232.56	96.36	0.00	0.00	6	1.0065293	-14.647272	115.00	1	1.100	0.900	6.17	0.00	0	0
6122	1	45.33	-5.86	0.00	0.00	6	1.0192091	-12.153710	115.00	1	1.100	0.900	6.17	0.00	0	0
6123	1	89.57	12.78	0.00	0.00	6	1.0068495	-11.826073	115.00	1	1.100	0.900	6.17	0.00	0	0
6124	1	62.73	16.27	0.00	0.00	6	1.0071474	-12.624338	115.00	1	1.100	0.900	6.17	0.00	0	0
6125	1	3.57	0.73	0.00	0.00	6	1.0067794	-9.538832	115.00	1	1.100	0.900	6.17	0.00	0	0
6126	1	50.38	14.27	0.00	0.00	6	1.0083493	-12.345009	115.00	1	1.100	0.900	6.17	0.00	0	0
6127	1	25.24	1.43	0.00	45.00	6	1.0278693	1.441986	115.00	1	1.100	0.900	6.17	0.00	0	0
6128	1	98.66	14.96	0.00	0.00	6	1.0057393	-12.705919	115.00	1	1.100	0.900	6.17	0.00	0	0
6129	1	16.94	2.79	0.00	0.00	6	0.9771450	-6.980822	115.00	1	1.100	0.900	6.17	0.00	0	0
6130	1	13.70	3.80	0.00	0.00	6	1.0090669	-12.314338	115.00	1	1.100	0.900	6.17	0.00	0	0
6131	1	72.91	12.43	0.00	0.00	6	0.9896735	-16.397821	115.00	1	1.100	0.900	6.17	0.00	0	0
6132	1	64.74	19.92	0.00	0.00	6	1.0044650	-12.440045	115.00	1	1.100	0.900	6.17	0.00	0	0
6133	1	15.14	7.27	0.00	0.00	6	1.0183478	-14.196390	115.00	1	1.100	0.900	6.17	0.00	0	0
6134	1	7.62	2.16	0.00	0.00	6	1.0102586	-0.827583	115.00	1	1.100	0.900	6.17	0.00	0	0
6135	1	32.49	12.65	0.00	0.00	6	1.0056071	-12.817018	115.00	1	1.100	0.900	6.17	0.00	0	0
6136	1	119.73	20.17	0.00	0.00	6	1.0045049	-10.619618	115.00	1	1.100	0.900	6.17	0.00	0	0
6137	2	48.87	11.95	0.00	0.00	6	1.0096141	-11.534529	115.00	1	1.100	0.900	6.17	0.00	0	0
6138	1	32.10	7.84	0.00	0.00	6	1.0057700	-12.628410	115.00	1	1.100	0.900	6.17	0.00	0	0
6139	1	11.21	2.72	0.00	0.00	6	1.0118758	-12.758910	115.00	1	1.100	0.900	6.17	0.00	0	0
6140	1	17.79	3.31	0.00	0.00	6	1.0179955	5.284027	115.00	1	1.100	0.900	6.17	0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0220089	-7.447604	500.00	1	1.100	0.900	6.17	0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0182839	-9.076784	230.00	1	1.100	0.900	6.17	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0149419	-11.549842	115.00	1	1.100	0.900	6.17	0.00	0	0
6150	1	117.27	33.23	0.00	0.00	6	1.0157865	-14.766484	115.00	1	1.100	0.900	6.17	0.00	0	0
6151	1	29.69	4.57	0.00	36.57	6	1.0300000	-13.586291	115.00	1	1.100	0.900	6.17	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0199924	-8.613325	230.00	1	1.100	0.900	6.17	0.00	0	0
6153	1	107.97	49.21	0.00	0.00	6	1.0127067	-9.937340	115.00	1	1.100	0.900	6.17	0.00	0	0
6154	1	78.35	12.21	0.00	70.14	6	1.0200000	-10.961145	115.00	1	1.100	0.900	6.17	0.00	0	0
6155	2	48.28	19.42	0.00	0.00	6	1.0091388	-11.209180	115.00	1	1.100	0.900	6.17	0.00	0	0
6156	1	100.36	14.92	0.00	0.00	6	0.9966371	-2.870181	115.00	1	1.100	0.900	6.17	0.00	0	0
6157	1	28.81	8.16	0.00	0.00	6	0.9951299	-15.203368	115.00	1	1.100	0.900	6.17	0.00	0	0
6158	1	9.86	1.60	0.00	60.06	6	1.0300000	-20.473453	115.00	1	1.100	0.900	6.17	0.00	0	0
6159	1	108.26	25.79	0.00	0.00	6	1.0163295	-13.844252	115.00	1	1.100	0.900	6.17	0.00	0	0
6160	1	98.28	27.85	0.00	0.00	6	1.0105138	-11.795648	115.00	1	1.100	0.900	6.17	0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0309004	-6.131434	500.00	1	1.100	0.900	6.17	0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0240884	-8.554962	230.00	1	1.100	0.900	6.17	0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0235405	-10.952560	115.00	1	1.100	0.900	6.17	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.330207	13.80	1	1.100	0.900	6.17	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.980155	13.80	1	1.100	0.900	6.17	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0400000	-1.896634	13.80	1	1.100	0.900	6.17	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.845338	13.80	1	1.100	0.900	6.17	0.00	0	0
6168	2	138.23	29.26	0.00	0.00	6	1.0029561	-13.422516	115.00	1	1.100	0.900	6.17	0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0261044	-6.408326	500.00	1	1.100	0.900	6.17	0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0129712	-7.647527	230.00	1	1.100	0.900	6.17	0.00	0	0
6171	1	113.76	32.23	0.00	0.00	6	1.0015278	-10.842350	115.00	1	1.100	0.900	6.17	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0233447	-5.818117	230.00	1	1.100	0.900	6.17	0.00	0	0
6173	1	35.48	10.05	0.00	0.00	6	1.0194108	-7.048430	115.00	1	1.100	0.900	6.17	0.00	0	0
6174	1	95.75	66.31	0.00	0.00	6	1.0095914	-12.796200	115.00	1	1.100	0.900	6.17	0.00	0	0
6175	2	160.48	27.37	0.00	0.00	6	1.0079462	-12.170939	115.00	1	1.100	0.900	6.17	0.00	0	0
6176	1	45.32	12.84	0.00	0.00	6	1.0125063	-12.439292	115.00	1	1.100	0.900	6.17	0.00	0	0
6177	1	0.00	0.00	0.00	467.97	6	1.0230456	-8.959232	230.00	1	1.100	0.900	6.17	0.00	0	0
6178	1	134.45	38.09	0.00	0.00	6	1.0039787	-11.454979	115.00	1	1.100	0.900	6.17	0.00	0	0
6179	1	11.85	3.36	0.00	0.00	6	1.0052554	-14.567412	115.00	1	1.100	0.900	6.17	0.00	0	0
6180	1	34.14	9.67	0.00	0.00	6	1.0057536	-10.759025	115.00	1	1.100	0.900	6.17	0.00	0	0
6181	1	49.13	37.37	0.00	0.00	6	1.0092414	-10.972836	115.00	1	1.100	0.900	6.17	0.00	0	0
6182	2	95.83	27.15	0.00	0.00	6	1.0059938	-12.834305	115.00	1	1.100	0.900	6.17	0.00	0	0
6183	1	45.91	26.13	0.00	0.00	6	1.0077822	-9.145303	115.00	1	1.100	0.900	6.17	0.00	0	0
6184	1	59.96	24.37	0.00	0.00	6	0.9997815	-12.269177	115.00	1	1.100	0.900	6.17	0.00	0	0
6185	1	20.84	5.90	0.00	0.00	6	1.0008162	-12.385927	115.00	1	1.100	0.900	6.17	0.00	0	0
6186	1	59.78	11.15	0.00	0.00	6	1.0022033	-11.448507	115.00	1	1.100	0.900	6.17	0.00	0	0
6187	1	140.10	35.30	0.00	0.00	6	1.0017656	-11.990646	115.00	1	1.100	0.900	6.17	0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0294401	-10.098971	230.00	1	1.100	0.900	6.17	0.00	0	0
6189	1	28.37	7.75	0.00	0.00	6	1.0241741	-11.604237	115.00	1	1.100	0.900	6.17	0.00	0	0
6190	1	18.47	5.23	0.00	0.00	6	1.0213046	-14.208813	115.00	1	1.100	0.900	6.17	0.00	0	0
6191	1	25.71	4.75	0.00	0.00	6	1.0063736	-13.939742	115.00	1	1.100	0.900	6.17	0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0185289	-9.876243	230.00	1	1.100	0.900	6.17	0.00	0	0
6193	1	35.69	10.11	0.00	0.00	6	1.0106809	-11.132561	115.00	1	1.100	0.900	6.17	0.00	0	0
6194	1	44.42	12.59	0.00	101.08	6	1.0200000	-12.280960	115.00	1	1.100	0.900	6.17	0.00	0	0
6195	1	3.14	0.75	0.00	0.00	6	0.9932741	-16.216844	115.00	1	1.100	0.900	6.17	0.00	0	0
6196	1	21.28	6.03	0.00	0.00	6	1.0205332	-13.788208	115.00	1	1.100	0.900	6.17	0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0194505	-7.934906	500.00	1	1.100	0.900	6.17	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0166694	-9.892012	230.00	1	1.100	0.900	6.17	0.00	0	0
6199	1	319.90	67.93	0.00	0.00	6	1.0133183	-12.673313	115.00	1	1.100	0.900	6.17	0.00	0	0
6200	1	46.28	26.83	0.00	0.00	6	1.0032565	-13.079912	115.00	1	1.100	0.900	6.17	0.00	0	0
6201	1	39.07	5.35	0.00	0.00	6	1.0061271	-13.290355	115.00	1	1.100	0.900	6.17	0.00	0	0
6202	1	25.32	4.71	0.00	0.00	6	1.0174173	-13.861887	115.00	1	1.100	0.900	6.17	0.00	0	0
6203	1	203.49	33.32	0.00	0.00	6	1.0007145	-13.510612	115.00	1	1.100	0.900	6.17	0.00	0	0
6204	1	10.23	-1.14	0.00	0.00	6	1.0047194	-13.150014	115.00	1	1.100	0.900	6.17	0.00	0	0
6205	1	121.95	35.32	0.00	0.00	6	1.0019777	-11.599607	115.00	1	1.100	0.900	6.17	0.00	0	0
6206	1	31.30	5.03	0.00	0.00	6	1.0050654	-10.742339	115.00	1	1.100	0.900	6.17	0.00	0	0
6207	1	49.72	8.31	0.00	176.64	6	1.0139714	-11.227132	115.00	1	1.100	0.900	6.17	0.00	0	0
6208	1	173.97	39.94	0.00	0.00	6	1.0171336	-13.070226	115.00	1	1.100	0.900	6.17	0.00	0	0
6209	1	7.52	2.93	0.00	0.00	6	0.9962498	-9.958655	115.00	1	1.100	0.900	6.17	0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	1.0056763	1.278902	500.00	1	1.100	0.900	6.17	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	0.9974082	1.704465	230.00	1	1.100	0.900	6.17	0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	1.0017678	-0.849836	115.00	1	1.100	0.900	6.17	0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	1.0389905	6.711357	13.80	1	1.100	0.900	6.17	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	1.0329793	5.497441	13.80	1	1.100	0.900	6.17	0.00	0	0
6217	1	62.29	14.60	0.00	0.00	6	1.0020773	-12.290725	115.00	1	1.100	0.900	6.17	0.00	0	0
6218	1	93.48	14.52	0.00	0.00	6	0.9953823	-13.422049	115.00	1	1.100	0.900	6.17	0.00	0	0
6219	1	63.93	18.11	0.00	0.00	6	1.0063107	-12.338945	115.00	1	1.100	0.900	6.17	0.00	0	0
6220	1	136.20	53.36	0.00	100.00	6	1.0091414	-13.721250	115.00	1	1.100	0.900	6.17	0.00	0	0
6221	1	10.99	2.60	0.00	50.21	6	1.0300000	-4.102945	115.00	1	1.100	0.900	6.17	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	1.0092642	-8.343664	230.00	1	1.100	0.900	6.17	0.00	0	0
6223	1	166.84	47.27	0.00	0.00	6	1.0063211	-10.978749	115.00	1	1.100	0.900	6.17	0.00	0	0
6224	1	171.82	73.71	0.00	0.00	6	1.0063041	-13.142741	115.00	1	1.100	0.900	6.17	0.00	0	0
6225	1	85.25	60.27	0.00	0.00	6	1.0005991	-13.518684	115.00	1	1.100	0.900	6.17	0.00	0	0
6226	1	18.02	5.11	0.00	0.00	6	1.0171746	-3.568348	115.00	1	1.100	0.900	6.17	0.00	0	0
6227	1	212.91	35.80	0.00	0.00	6	1.0035896	-12.289166	115.00	1	1.100	0.900	6.17	0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0276145	-6.137981	500.00	1	1.100	0.900	6.17	0.00	0	0
6229	1	0.00	0.00	0.00	248.69	6	1.0300000	-8.329059	230.00	1	1.100	0.900	6.17	0.00	0	0
6230	1	191.51	54.26	0.00	0.00	6	1.0139806	-11.576718	115.00	1	1.100	0.900	6.17	0.00	0	0
6231	1	70.51	19.98	0.00	0.00	6	1.0071949	-12.769284	115.00	1	1.100	0.900	6.17	0.00	0	0
6232	1	115.69	65.93	0.00	0.00	6	1.0070818	-9.607363	115.00	1	1.100	0.900	6.17	0.00	0	0
6233	2	79.16	18.44	0.00	0.00	6	1.0146207	-11.452097	115.00	1	1.100	0.900	6.17	0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0177288	-7.736606	500.00	1	1.100	0.900	6.17	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0147310	-8.658543	230.00	1	1.100	0.900	6.17	0.00	0	0
6236	1	247.25	48.03	0.00	0.00	6	1.0010884	-12.339067	115.00	1	1.100	0.900	6.17	0.00	0	0
6237	1	1.88	0.53	0.00	0.00	6	1.0241376	7.195735	115.00	1	1.100	0.900	6.17	0.00	0	0
6238	1	258.69	38.19	0.00	0.00	6	1.0025931	-12.774641	115.00	1	1.100	0.900	6.17	0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0233126	-6.548234	500.00	1	1.100	0.900	6.17	0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0188089	-8.178748	230.00	1	1.100	0.900	6.17	0.00	0	0
6241	1	294.70	131.18	0.00	0.00	6	1.0153095	-9.470027	115.00	1	1.100	0.900	6.17	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-5.745880	13.80	1	1.100	0.900	6.17	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0233126	-6.548234	13.80	1	1.100	0.900	6.17	0.00	0	0
6250	1	92.30	24.43	0.00	0.00	6	1.0093792	-13.123847	115.00	1	1.100	0.900	6.17	0.00	0	0
6251	1	81.18	14.52	0.00	0.00	6	0.9942120	-17.047783	115.00	1	1.100	0.900	6.17	0.00	0	0
6252	1	14.16	3.82	0.00	0.00	6	1.0046277	-3.425026	115.00	1	1.100	0.900	6.17	0.00	0	0
6253	1	19.90	9.96	0.00	0.00	6	1.0249446	1.003132	115.00	1	1.100	0.900	6.17	0.00	0	0
6254	2	0.00	0.00	0.00	0.00	6	1.0204059	-3.130747	500.00	1	1.100	0.900	6.17	0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0173718	-5.901454	230.00	1	1.100	0.900	6.17	0.00	0	0
6256	1	18.25	5.17	0.00	0.00	6	1.0147768	-11.153867	115.00	1	1.100	0.900	6.17	0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0400000	0.256354	13.80	1	1.100	0.900	6.17	0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0400000	1.103108	13.80	1	1.100	0.900	6.17	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0375872	-1.233156	13.80	1	1.100	0.900	6.17	0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0383937	-1.141901	13.80	1	1.100	0.900	6.17	0.00	0	0
6261	1	31.18	8.83	0.00	0.00	6	1.0015599	-13.554429	115.00	1	1.100	0.900	6.17	0.00	0	0
6262	1	40.16	8.05	0.00	0.00	6	0.9944033	-6.576350	115.00	1	1.100	0.900	6.17	0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0244445	5.258510	230.00	1	1.100	0.900	6.17	0.00	0	0
6264	1	37.87	9.91	0.00	0.00	6	1.0164097	5.740354	115.00	1	1.100	0.900	6.17	0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0197497	-7.745594	115.00	1	1.100	0.900	6.17	0.00	0	0
6275	1	110.59	31.34	0.00	0.00	6	1.0060432	-12.351484	115.00	1	1.100	0.900	6.17	0.00	0	0
6276	1	39.92	11.31	0.00	0.00	6	1.0007252	-13.375129	115.00	1	1.100	0.900	6.17	0.00	0	0
6277	2	0.00	0.00	0.00	0.00	6	1.0229033	-8.297614	230.00	1	1.100	0.900	6.17	0.00	0	0
6278	1	135.68	67.50	0.00	0.00	6	1.0053371	-11.601895	115.00	1	1.100	0.900	6.17	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0232738	-9.026041	230.00	1	1.100	0.900	6.17	0.00	0	0
6280	1	253.99	-18.60	0.00	0.00	6	1.0238161	-11.608633	115.00	1	1.100	0.900	6.17	0.00	0	0
6281	1	85.79	-7.89	0.00	0.00	6	1.0208826	-14.163628	115.00	1	1.100	0.900	6.17	0.00	0	0
6282	1	27.58	7.42	0.00	0.00	6	1.0036293	-8.004254	115.00	1	1.100	0.900	6.17	0.00	0	0
6283	1	6.88	1.95	0.00	0.00	6	1.0213179	-12.935202	115.00	1	1.100	0.900	6.17	0.00	0	0
6284	1	71.58	20.14	0.00	0.00	6	1.0098224	-11.195559	115.00	1	1.100	0.900	6.17	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0219050	-8.928962	230.00	1	1.100	0.900	6.17	0.00	0	0
6286	1	82.67	23.42	0.00	107.31	6	1.0245458	-8.642351	115.00	1	1.100	0.900	6.17	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0167799	-9.489282	230.00	1	1.100	0.900	6.17	0.00	0	0
6288	1	307.39	88.02	0.00	0.00	6	1.0028066	-13.215427	115.00	1	1.100	0.900	6.17	0.00	0	0
6289	1	73.84	24.33	0.00	0.00	6	1.0025381	-12.522874	115.00	1	1.100	0.900	6.17	0.00	0	0
6290	1	67.61	19.16	0.00	0.00	6	1.0213287	-12.263146	115.00	1	1.100	0.900	6.17	0.00	0	0
6291	1	20.57	5.83	0.00	0.00	6	1.0057035	-14.423042	115.00	1	1.100	0.900	6.17	0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0232580	-3.334284	500.00	1	1.100	0.900	6.17	0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0158291	-6.364889	230.00	1	1.100	0.900	6.17	0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0117405	-8.590494	115.00	1	1.100	0.900	6.17	0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0232580	-3.334284	13.80	1	1.100	0.900	6.17	0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0397740	-2.363497	13.80	1	1.100	0.900	6.17	0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0400000	-1.467095	13.80	1	1.100	0.900	6.17	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0276786	-5.697134	500.00	1	1.100	0.900	6.17	0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0262526	-8.136398	230.00	1	1.100	0.900	6.17	0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0181080	-10.081102	115.00	1	1.100	0.900	6.17	0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0400000	-1.615069	22.00	1	1.100	0.900	6.17	0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0400000	-0.094515	22.00	1	1.100	0.900	6.17	0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0276786	-5.697134	22.00	1	1.100	0.900	6.17	0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.811657	22.00	1	1.100	0.900	6.17	0.00	0	0
6306	1	54.19	15.35	0.00	0.00	6	1.0052453	-11.867322	115.00	1	1.100	0.900	6.17	0.00	0	0
6307	1	130.73	21.13	0.00	0.00	6	1.0016080	-13.473341	115.00	1	1.100	0.900	6.17	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0016869	-3.629512	230.00	1	1.100	0.900	6.17	0.00	0	0
6309	1	76.64	11.65	0.00	0.00	6	0.9863782	-3.035282	115.00	1	1.100	0.900	6.17	0.00	0	0
6310	1	139.58	26.14	0.00	0.00	6	1.0080336	-13.047158	115.00	1	1.100	0.900	6.17	0.00	0	0
6311	1	13.27	3.43	0.00	0.00	6	1.0242799	-11.427046	115.00	1	1.100	0.900	6.17	0.00	0	0
6312	1	88.02	40.89	0.00	0.00	6	1.0124524	-12.439728	115.00	1	1.100	0.900	6.17	0.00	0	0
6313	1	26.29	7.45	0.00	0.00	6	1.0068321	-12.150361	115.00	1	1.100	0.900	6.17	0.00	0	0
6314	1	44.76	16.40	0.00	0.00	6	0.9975039	-15.502712	115.00	1	1.100	0.900	6.17	0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0094508	-5.920895	230.00	1	1.100	0.900	6.17	0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	1.0054843	-3.071268	161.00	1	1.100	0.900	6.17	0.00	0	0
6319	1	70.22	35.38	0.00	0.00	6	0.9881820	-5.882381	115.00	1	1.100	0.900	6.17	0.00	0	0
6320	1	47.89	27.01	0.00	221.36	6	1.0157865	-12.279346	115.00	1	1.100	0.900	6.17	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0144424	-3.202301	230.00	1	1.100	0.900	6.17	0.00	0	0
6322	1	70.61	19.80	0.00	0.00	6	1.0131687	-5.443630	115.00	1	1.100	0.900	6.17	0.00	0	0
6323	1	33.38	9.46	0.00	0.00	6	1.0039964	-13.136013	115.00	1	1.100	0.900	6.17	0.00	0	0
6324	1	58.22	16.78	0.00	0.00	6	1.0172738	-9.303242	115.00	1	1.100	0.900	6.17	0.00	0	0
6325	1	4.74	1.34	0.00	0.00	6	1.0182957	6.452774	115.00	1	1.100	0.900	6.17	0.00	0	0
6326	1	15.43	4.62	0.00	0.00	6	1.0128688	-11.512256	115.00	1	1.100	0.900	6.17	0.00	0	0
6327	1	17.61	4.89	0.00	0.00	6	1.0216241	-12.669769	115.00	1	1.100	0.900	6.17	0.00	0	0
6328	1	27.95	7.92	0.00	0.00	6	1.0003423	-8.943240	115.00	1	1.100	0.900	6.17	0.00	0	0
6329	2	1.79	0.22	0.00	0.00	6	1.0259890	-0.260422	115.00	1	1.100	0.900	6.17	0.00	0	0
6330	1	133.75	13.21	0.00	0.00	6	1.0085405	-12.362877	115.00	1	1.100	0.900	6.17	0.00	0	0
6331	1	81.32	58.45	0.00	483.82	6	1.0300000	-12.946456	115.00	1	1.100	0.900	6.17	0.00	0	0
6332	1	73.00	38.47	0.00	0.00	6	0.9968720	-13.263221	115.00	1	1.100	0.900	6.17	0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0191665	-8.049466	500.00	1	1.100	0.900	6.17	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0168756	-9.381242	230.00	1	1.100	0.900	6.17	0.00	0	0
6335	1	164.71	46.67	0.00	0.00	6	0.9939248	-13.505734	115.00	1	1.100	0.900	6.17	0.00	0	0
6336	1	46.40	7.39	0.00	0.00	6	0.9791319	-8.992131	115.00	1	1.100	0.900	6.17	0.00	0	0
6337	1	127.62	34.34	0.00	0.00	6	1.0151618	-13.788792	115.00	1	1.100	0.900	6.17	0.00	0	0
6338	1	35.07	9.97	0.00	0.00	6	1.0183011	-2.668483	115.00	1	1.100	0.900	6.17	0.00	0	0
6339	1	60.80	9.74	0.00	0.00	6	1.0018112	-10.206842	115.00	1	1.100	0.900	6.17	0.00	0	0
6340	1	43.66	19.12	0.00	0.00	6	1.0166521	-14.865660	115.00	1	1.100	0.900	6.17	0.00	0	0
6341	1	6.30	1.79	0.00	0.00	6	1.0140632	-19.861180	115.00	1	1.100	0.900	6.17	0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0122828	-3.994104	500.00	1	1.100	0.900	6.17	0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0074752	-7.371222	230.00	1	1.100	0.900	6.17	0.00	0	0
6344	1	172.24	61.98	0.00	0.00	6	1.0045302	-9.455982	115.00	1	1.100	0.900	6.17	0.00	0	0
6345	1	33.68	5.02	0.00	0.00	6	1.0065018	-12.319535	115.00	1	1.100	0.900	6.17	0.00	0	0
6346	1	2.30	0.65	0.00	0.00	6	1.0065650	-6.488355	115.00	1	1.100	0.900	6.17	0.00	0	0
6349	1	0.00	0.00	0.00	0.00	6	1.0156277	-3.816097	500.00	1	1.100	0.900	6.17	0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	1.0084920	-5.997695	230.00	1	1.100	0.900	6.17	0.00	0	0
6351	1	23.86	0.69	0.00	0.00	6	1.0038195	-10.688974	115.00	1	1.100	0.900	6.17	0.00	0	0
6352	1	226.71	34.50	0.00	0.00	6	1.0113362	-15.163772	115.00	1	1.100	0.900	6.17	0.00	0	0
6353	1	194.47	30.59	0.00	0.00	6	1.0038966	-10.114270	115.00	1	1.100	0.900	6.17	0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	1.0070839	-7.589316	230.00	1	1.100	0.900	6.17	0.00	0	0
6355	1	151.82	52.81	0.00	0.00	6	1.0041487	-9.477073	115.00	1	1.100	0.900	6.17	0.00	0	0
6356	1	135.92	38.51	0.00	392.40	6	1.0300000	-14.597453	115.00	1	1.100	0.900	6.17	0.00	0	0
6357	1	57.40	8.74	0.00	0.00	6	0.9760997	11.475041	115.00	1	1.100	0.900	6.17	0.00	0	0
6358	1	77.99	14.56	0.00	129.66	6	1.0200000	-9.033795	115.00	1	1.100	0.900	6.17	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	0.9876265	4.564691	230.00	1	1.100	0.900	6.17	0.00	0	0
6360	1	56.05	11.03	0.00	0.00	6	0.9895491	3.430500	115.00	1	1.100	0.900	6.17	0.00	0	0
7001	1	9.36	4.56	0.00	0.00	7	1.0323215	-3.634418	115.00	1	1.100	0.900	6.17	0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0321152	-21.066067	500.00	1	1.100	0.900	6.17	0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0259432	-23.906193	230.00	1	1.100	0.900	6.17	0.00	0	0
7004	1	221.92	23.21	0.00	0.00	7	1.0235706	-26.918788	115.00	1	1.100	0.900	6.17	0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.769361	13.80	1	1.100	0.900	6.17	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0321152	-21.066067	13.80	1	1.100	0.900	6.17	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.714142	13.80	1	1.100	0.900	6.17	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0321152	-21.066067	13.80	1	1.100	0.900	6.17	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0321152	-21.066067	13.80	1	1.100	0.900	6.17	0.00	0	0
7010	1	15.65	7.85	0.00	0.00	7	0.9986144	-25.768404	115.00	1	1.100	0.900	6.17	0.00	0	0
7011	1	36.99	24.39	0.00	0.00	7	1.0192238	-27.743236	115.00	1	1.100	0.900	6.17	0.00	0	0
7012	1	0.94	0.65	0.00	0.00	7	1.0112479	-23.538396	115.00	1	1.100	0.900	6.17	0.00	0	0
7013	1	138.05	-26.19	0.00	0.00	7	1.0142519	-27.100871	115.00	1	1.100	0.900	6.17	0.00	0	0
7014	1	59.41	8.97	0.00	0.00	7	1.0111492	-27.860342	115.00	1	1.100	0.900	6.17	0.00	0	0
7016	1	110.29	67.52	0.00	0.00	7	1.0276011	-22.617289	115.00	1	1.100	0.900	6.17	0.00	0	0
7017	1	143.75	114.00	0.00	0.00	7	1.0097333	-27.362658	115.00	1	1.100	0.900	6.17	0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0380280	-2.181307	500.00	1	1.100	0.900	6.17	0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0334441	-1.354609	230.00	1	1.100	0.900	6.17	0.00	0	0
7020	1	75.58	21.55	0.00	0.00	7	1.0301734	-3.606710	115.00	1	1.100	0.900	6.17	0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0380280	-2.181307	18.00	1	1.100	0.900	6.17	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0380280	-2.181307	18.00	1	1.100	0.900	6.17	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0380280	-2.181307	18.00	1	1.100	0.900	6.17	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0400000	5.075554	18.00	1	1.100	0.900	6.17	0.00	0	0
7026	1	43.39	12.29	0.00	0.00	7	1.0342205	-21.231224	115.00	1	1.100	0.900	6.17	0.00	0	0
7027	1	109.22	30.95	0.00	60.00	7	1.0134900	-27.792205	115.00	1	1.100	0.900	6.17	0.00	0	0
7028	1	77.01	4.15	0.00	363.89	7	1.0300000	-26.368322	115.00	1	1.100	0.900	6.17	0.00	0	0
7029	2	0.00	0.00	0.00	0.00	7	1.0384009	-0.705112	230.00	1	1.100	0.900	6.17	0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0316113	0.236096	115.00	1	1.100	0.900	6.17	0.00	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0400000	5.912365	13.80	1	1.100	0.900	6.17	0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0400000	1.962685	13.80	1	1.100	0.900	6.17	0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0400000	2.837157	13.80	1	1.100	0.900	6.17	0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0400000	0.499109	13.80	1	1.100	0.900	6.17	0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0146395	-21.496082	230.00	1	1.100	0.900	6.17	0.00	0	0
7036	1	146.00	26.15	0.00	0.00	7	1.0102338	-23.730002	115.00	1	1.100	0.900	6.17	0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0346699	-19.411933	500.00	1	1.100	0.900	6.17	0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0248704	-21.507449	230.00	1	1.100	0.900	6.17	0.00	0	0
7039	1	235.50	-27.97	0.00	0.00	7	1.0195563	-25.436021	115.00	1	1.100	0.900	6.17	0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0192790	-23.893573	230.00	1	1.100	0.900	6.17	0.00	0	0
7041	1	93.88	26.60	0.00	0.00	7	1.0116132	-26.533907	115.00	1	1.100	0.900	6.17	0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0379900	-2.654686	500.00	1	1.100	0.900	6.17	0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0347491	-1.608011	230.00	1	1.100	0.900	6.17	0.00	0	0
7044	1	184.92	35.32	0.00	0.00	7	1.0348831	-2.177979	115.00	1	1.100	0.900	6.17	0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0379900	-2.654686	20.00	1	1.100	0.900	6.17	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0379900	-2.654686	20.00	1	1.100	0.900	6.17	0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0320084	-18.506448	500.00	1	1.100	0.900	6.17	0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0216053	-21.735725	230.00	1	1.100	0.900	6.17	0.00	0	0
7049	1	498.79	89.88	0.00	0.00	7	1.0127386	-26.313935	115.00	1	1.100	0.900	6.17	0.00	0	0
7050	1	72.03	48.74	0.00	0.00	7	0.9925361	-28.008372	115.00	1	1.100	0.900	6.17	0.00	0	0
7051	1	199.36	84.70	0.00	0.00	7	1.0112995	-27.639085	115.00	1	1.100	0.900	6.17	0.00	0	0
7052	1	106.66	30.22	0.00	0.00	7	1.0175255	-25.799627	115.00	1	1.100	0.900	6.17	0.00	0	0
7053	1	192.01	20.69	0.00	0.00	7	1.0269151	-23.281441	115.00	1	1.100	0.900	6.17	0.00	0	0
7054	2	101.99	26.31	0.00	0.00	7	1.0202422	-27.779315	115.00	1	1.100	0.900	6.17	0.00	0	0
7055	1	131.68	27.79	0.00	0.00	7	1.0155579	-26.716858	115.00	1	1.100	0.900	6.17	0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0165730	-22.726130	230.00	1	1.100	0.900	6.17	0.00	0	0
7057	1	197.64	30.06	0.00	0.00	7	0.9949426	-27.880216	115.00	1	1.100	0.900	6.17	0.00	0	0
7058	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	500.00	1	1.100	0.900	6.17	0.00	0	0
7059	1	0.00	0.00	0.00	0.00	7	1.0365075	-4.009040	230.00	1	1.100	0.900	6.17	0.00	0	0
7060	1	0.00	0.00	0.00	0.00	7	1.0397513	-3.327638	115.00	1	1.100	0.900	6.17	0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
7067	1	125.19	23.43	0.00	0.00	7	1.0043877	-28.257152	115.00	1	1.100	0.900	6.17	0.00	0	0
7068	1	0.00	0.00	0.00	0.00	7	1.0303484	-13.816709	230.00	1	1.100	0.900	6.17	0.00	0	0
7069	1	101.16	-4.81	0.00	0.00	7	1.0256931	-16.525704	115.00	1	1.100	0.900	6.17	0.00	0	0
7070	1	101.03	28.63	0.00	0.00	7	1.0155701	-27.703570	115.00	1	1.100	0.900	6.17	0.00	0	0
7071	1	5.72	1.07	0.00	0.00	7	1.0359540	-4.586412	115.00	1	1.100	0.900	6.17	0.00	0	0
7072	1	116.42	69.49	0.00	0.00	7	1.0267446	-21.809856	115.00	1	1.100	0.900	6.17	0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0233810	-22.720971	230.00	1	1.100	0.900	6.17	0.00	0	0
7074	1	132.64	21.59	0.00	0.00	7	1.0102426	-24.984924	115.00	1	1.100	0.900	6.17	0.00	0	0
7075	2	230.97	45.58	0.00	342.50	7	1.0289708	-27.784507	115.00	1	1.100	0.900	6.17	0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0312884	-21.754320	500.00	1	1.100	0.900	6.17	0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0273223	-22.703533	230.00	1	1.100	0.900	6.17	0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0163792	-26.470185	115.00	1	1.100	0.900	6.17	0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0312884	-21.754320	13.80	1	1.100	0.900	6.17	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0312884	-21.754320	13.80	1	1.100	0.900	6.17	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0258598	-22.495241	230.00	1	1.100	0.900	6.17	0.00	0	0
7084	1	214.74	60.84	0.00	0.00	7	1.0206747	-22.880371	115.00	1	1.100	0.900	6.17	0.00	0	0
7085	1	4.10	1.16	0.00	0.00	7	1.0359402	-20.532820	115.00	1	1.100	0.900	6.17	0.00	0	0
7086	2	79.59	23.47	0.00	0.00	7	1.0135468	-27.119942	115.00	1	1.100	0.900	6.17	0.00	0	0
7087	1	105.79	21.03	0.00	0.00	7	1.0228253	-24.569182	115.00	1	1.100	0.900	6.17	0.00	0	0
7088	1	187.54	28.63	0.00	0.00	7	1.0077198	-24.593261	115.00	1	1.100	0.900	6.17	0.00	0	0
7089	1	70.07	19.85	0.00	316.53	7	1.0261949	-27.901420	115.00	1	1.100	0.900	6.17	0.00	0	0
7090	1	18.29	11.16	0.00	0.00	7	0.9957164	-27.452106	115.00	1	1.100	0.900	6.17	0.00	0	0
7091	1	383.80	59.69	0.00	294.11	7	1.0300000	-28.687342	115.00	1	1.100	0.900	6.17	0.00	0	0
7092	1	50.42	11.11	0.00	0.00	7	1.0151791	-26.720346	115.00	1	1.100	0.900	6.17	0.00	0	0
7093	1	109.15	30.93	0.00	0.00	7	1.0112153	-27.181496	115.00	1	1.100	0.900	6.17	0.00	0	0
7094	1	76.69	21.73	0.00	0.00	7	1.0143807	-27.624532	115.00	1	1.100	0.900	6.17	0.00	0	0
7095	1	0.00	0.00	0.00	0.00	7	1.0368703	-5.294221	500.00	1	1.100	0.900	6.17	0.00	0	0
7096	1	0.00	0.00	0.00	0.00	7	1.0335595	-8.518385	230.00	1	1.100	0.900	6.17	0.00	0	0
7097	1	0.00	0.00	0.00	0.00	7	1.0291976	-10.106771	115.00	1	1.100	0.900	6.17	0.00	0	0
7098	3	0.00	0.00	0.00	0.00	7	1.0400000	0.000000	13.80	1	1.100	0.900	6.17	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0400000	-0.685765	13.80	1	1.100	0.900	6.17	0.00	0	0
7100	1	111.61	17.61	0.00	0.00	7	1.0131740	-27.184516	115.00	1	1.100	0.900	6.17	0.00	0	0
7101	1	212.51	60.21	0.00	0.00	7	1.0162953	-26.690687	115.00	1	1.100	0.900	6.17	0.00	0	0
7102	1	118.05	33.45	0.00	120.00	7	1.0135594	-27.243006	115.00	1	1.100	0.900	6.17	0.00	0	0
7103	1	58.64	-1.70	0.00	0.00	7	1.0140189	-27.222202	115.00	1	1.100	0.900	6.17	0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	500.00	1	1.100	0.900	6.17	0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0263798	-22.959522	230.00	1	1.100	0.900	6.17	0.00	0	0
7106	1	92.07	26.09	0.00	0.00	7	1.0234304	-26.564046	115.00	1	1.100	0.900	6.17	0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0318196	-21.193661	24.00	1	1.100	0.900	6.17	0.00	0	0
7116	2	12.16	8.24	0.00	0.00	7	1.0029389	-23.798336	115.00	1	1.100	0.900	6.17	0.00	0	0
7117	1	84.03	23.81	0.00	0.00	7	1.0162221	-24.029254	115.00	1	1.100	0.900	6.17	0.00	0	0
7118	1	121.15	32.48	0.00	0.00	7	1.0097935	-26.934444	115.00	1	1.100	0.900	6.17	0.00	0	0
7119	1	49.70	-2.35	0.00	0.00	7	1.0139045	-27.277643	115.00	1	1.100	0.900	6.17	0.00	0	0
7120	1	149.70	42.41	0.00	0.00	7	1.0127698	-27.028956	115.00	1	1.100	0.900	6.17	0.00	0	0
7123	1	6.63	3.20	0.00	0.00	7	1.0354578	-4.933357	115.00	1	1.100	0.900	6.17	0.00	0	0
7124	1	184.73	46.65	0.00	0.00	7	1.0107661	-27.523473	115.00	1	1.100	0.900	6.17	0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0311797	-16.389855	500.00	1	1.100	0.900	6.17	0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0258191	-21.159484	230.00	1	1.100	0.900	6.17	0.00	0	0
7127	1	402.37	30.94	0.00	0.00	7	1.0262422	-23.308221	115.00	1	1.100	0.900	6.17	0.00	0	0
7128	1	63.94	18.12	0.00	0.00	7	1.0099613	-23.272687	115.00	1	1.100	0.900	6.17	0.00	0	0
7129	1	6.04	1.46	0.00	0.00	7	1.0351564	-6.774697	115.00	1	1.100	0.900	6.17	0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0318118	-21.379360	500.00	1	1.100	0.900	6.17	0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0253802	-22.973982	230.00	1	1.100	0.900	6.17	0.00	0	0
7132	1	115.16	20.61	0.00	0.00	7	1.0195526	-26.157553	115.00	1	1.100	0.900	6.17	0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.590996	13.80	1	1.100	0.900	6.17	0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0318118	-21.379360	13.80	1	1.100	0.900	6.17	0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0400000	-17.932108	13.80	1	1.100	0.900	6.17	0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.440086	13.80	1	1.100	0.900	6.17	0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.987040	13.80	1	1.100	0.900	6.17	0.00	0	0
7143	1	111.24	16.99	0.00	80.00	7	1.0193115	-29.317979	115.00	1	1.100	0.900	6.17	0.00	0	0
7144	2	103.68	27.68	0.00	0.00	7	1.0143707	-26.911120	115.00	1	1.100	0.900	6.17	0.00	0	0
7145	1	226.69	21.24	0.00	231.03	7	1.0300000	-28.488174	115.00	1	1.100	0.900	6.17	0.00	0	0
7147	1	74.65	13.40	0.00	0.00	7	1.0233459	-25.790321	115.00	1	1.100	0.900	6.17	0.00	0	0
7148	1	61.80	37.59	0.00	0.00	7	1.0071249	-27.339659	115.00	1	1.100	0.900	6.17	0.00	0	0
7149	1	12.25	4.04	0.00	0.00	7	1.0338801	-3.717921	115.00	1	1.100	0.900	6.17	0.00	0	0
7150	1	0.00	0.00	0.00	167.78	7	1.0300000	-20.054669	230.00	1	1.100	0.900	6.17	0.00	0	0
7151	1	75.77	12.48	0.00	0.00	7	1.0236948	-22.785498	115.00	1	1.100	0.900	6.17	0.00	0	0
7152	1	4.04	1.87	0.00	0.00	7	1.0154090	-26.597739	115.00	1	1.100	0.900	6.17	0.00	0	0
7153	1	43.78	7.42	0.00	0.00	7	1.0176307	-9.496478	115.00	1	1.100	0.900	6.17	0.00	0	0
7154	1	93.78	16.60	0.00	0.00	7	1.0126448	-28.197652	115.00	1	1.100	0.900	6.17	0.00	0	0
7155	1	82.45	40.46	0.00	0.00	7	1.0098811	-26.217647	115.00	1	1.100	0.900	6.17	0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0174552	-23.879849	230.00	1	1.100	0.900	6.17	0.00	0	0
7157	1	163.83	46.42	0.00	0.00	7	1.0126852	-26.714006	115.00	1	1.100	0.900	6.17	0.00	0	0
7158	1	118.65	22.20	0.00	0.00	7	1.0027695	-29.647602	115.00	1	1.100	0.900	6.17	0.00	0	0
7159	2	0.00	0.00	0.00	0.00	7	1.0283175	-18.581422	500.00	1	1.100	0.900	6.17	0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0228773	-21.286790	230.00	1	1.100	0.900	6.17	0.00	0	0
7161	1	148.43	38.97	0.00	0.00	7	1.0171888	-23.885132	115.00	1	1.100	0.900	6.17	0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0283175	-18.581422	18.00	1	1.100	0.900	6.17	0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0283175	-18.581422	18.00	1	1.100	0.900	6.17	0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0400000	-17.165948	18.00	1	1.100	0.900	6.17	0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.017516	18.00	1	1.100	0.900	6.17	0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0400000	-13.449207	18.00	1	1.100	0.900	6.17	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.745885	18.00	1	1.100	0.900	6.17	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0388053	-17.463936	18.00	1	1.100	0.900	6.17	0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.128905	18.00	1	1.100	0.900	6.17	0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-14.618030	18.00	1	1.100	0.900	6.17	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0286906	-21.805287	230.00	1	1.100	0.900	6.17	0.00	0	0
7172	1	92.96	40.60	0.00	0.00	7	1.0340040	-20.950757	115.00	1	1.100	0.900	6.17	0.00	0	0
7173	1	188.71	-2.50	0.00	0.00	7	1.0089821	-30.167529	115.00	1	1.100	0.900	6.17	0.00	0	0
7174	1	186.48	30.76	0.00	0.00	7	1.0087667	-28.185865	115.00	1	1.100	0.900	6.17	0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0257523	-18.733886	500.00	1	1.100	0.900	6.17	0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0236414	-21.870680	230.00	1	1.100	0.900	6.17	0.00	0	0
7177	1	343.23	59.96	0.00	0.00	7	1.0121584	-26.310739	115.00	1	1.100	0.900	6.17	0.00	0	0
7178	1	187.80	22.56	0.00	0.00	7	1.0048833	-27.345545	115.00	1	1.100	0.900	6.17	0.00	0	0
7179	1	58.29	16.52	0.00	0.00	7	1.0165011	-24.745949	115.00	1	1.100	0.900	6.17	0.00	0	0
7180	1	91.45	-16.69	0.00	0.00	7	1.0115252	-27.493368	115.00	1	1.100	0.900	6.17	0.00	0	0
7181	1	278.49	42.21	0.00	0.00	7	1.0051446	-27.706396	115.00	1	1.100	0.900	6.17	0.00	0	0
7182	1	3.26	0.59	0.00	0.00	7	1.0097627	-23.142481	115.00	1	1.100	0.900	6.17	0.00	0	0
7183	1	303.31	61.17	0.00	465.80	7	1.0263920	-27.412730	115.00	1	1.100	0.900	6.17	0.00	0	0
7184	2	0.00	0.00	0.00	0.00	7	1.0339306	-19.636175	230.00	1	1.100	0.900	6.17	0.00	0	0
7185	1	209.35	-20.61	0.00	0.00	7	1.0272914	-23.269035	115.00	1	1.100	0.900	6.17	0.00	0	0
7186	1	0.00	0.00	0.00	748.04	7	1.0400000	-19.028232	500.00	1	1.100	0.900	6.17	0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0267172	-22.399750	230.00	1	1.100	0.900	6.17	0.00	0	0
7188	1	76.58	21.70	0.00	0.00	7	1.0175549	-26.057780	115.00	1	1.100	0.900	6.17	0.00	0	0
7198	1	96.34	24.40	0.00	95.46	7	1.0300000	-26.584106	115.00	1	1.100	0.900	6.17	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0297892	-17.813792	500.00	1	1.100	0.900	6.17	0.00	0	0
7200	1	0.00	0.00	0.00	396.00	7	1.0400000	-22.119922	230.00	1	1.100	0.900	6.17	0.00	0	0
7201	1	216.79	61.42	0.00	0.00	7	1.0270737	-25.724411	115.00	1	1.100	0.900	6.17	0.00	0	0
7202	1	65.59	10.18	0.00	0.00	7	0.9977653	-24.775194	115.00	1	1.100	0.900	6.17	0.00	0	0
7203	1	35.39	5.82	0.00	0.00	7	1.0299380	-16.468351	115.00	1	1.100	0.900	6.17	0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0315949	-21.749462	500.00	1	1.100	0.900	6.17	0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0280134	-22.761105	230.00	1	1.100	0.900	6.17	0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0239163	-25.214205	115.00	1	1.100	0.900	6.17	0.00	0	0
7213	1	116.76	34.53	0.00	0.00	7	1.0244380	-21.965370	115.00	1	1.100	0.900	6.17	0.00	0	0
7214	1	83.89	23.77	0.00	0.00	7	1.0125213	-26.490999	115.00	1	1.100	0.900	6.17	0.00	0	0
7215	1	104.88	70.27	0.00	0.00	7	0.9951575	-27.817141	115.00	1	1.100	0.900	6.17	0.00	0	0
7216	1	161.88	26.23	0.00	0.00	7	1.0115586	-27.364627	115.00	1	1.100	0.900	6.17	0.00	0	0
7217	1	123.13	21.64	0.00	0.00	7	1.0103273	-28.133957	115.00	1	1.100	0.900	6.17	0.00	0	0
7218	1	48.11	25.62	0.00	0.00	7	0.9966672	-26.177786	115.00	1	1.100	0.900	6.17	0.00	0	0
7219	1	1.25	0.36	0.00	0.00	7	1.0261410	-16.939998	115.00	1	1.100	0.900	6.17	0.00	0	0
7220	1	279.04	-10.33	0.00	0.00	7	1.0190285	-26.243267	115.00	1	1.100	0.900	6.17	0.00	0	0
7221	1	169.58	-21.55	0.00	0.00	7	1.0171367	-26.449424	115.00	1	1.100	0.900	6.17	0.00	0	0
7222	1	86.99	35.00	0.00	0.00	7	1.0110168	-27.344901	115.00	1	1.100	0.900	6.17	0.00	0	0
7223	1	49.62	14.06	0.00	0.00	7	1.0153581	-24.344068	115.00	1	1.100	0.900	6.17	0.00	0	0
7224	2	30.77	8.72	0.00	0.00	7	1.0157105	-26.327628	115.00	1	1.100	0.900	6.17	0.00	0	0
7225	1	111.44	31.57	0.00	0.00	7	1.0032438	-28.054127	115.00	1	1.100	0.900	6.17	0.00	0	0
7226	1	45.25	12.82	0.00	0.00	7	1.0156379	-27.244937	115.00	1	1.100	0.900	6.17	0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0287373	-20.052835	500.00	1	1.100	0.900	6.17	0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0190643	-22.589367	230.00	1	1.100	0.900	6.17	0.00	0	0
7229	1	441.65	80.87	0.00	0.00	7	1.0134321	-25.243464	115.00	1	1.100	0.900	6.17	0.00	0	0
7230	2	7.37	2.09	0.00	0.00	7	1.0266452	-19.395444	115.00	1	1.100	0.900	6.17	0.00	0	0
7231	1	50.85	5.53	0.00	0.00	7	1.0153021	-27.354822	115.00	1	1.100	0.900	6.17	0.00	0	0
7232	1	42.92	12.16	0.00	0.00	7	1.0346591	-20.916329	115.00	1	1.100	0.900	6.17	0.00	0	0
7233	1	33.20	-5.67	0.00	0.00	7	0.9992983	-26.797784	115.00	1	1.100	0.900	6.17	0.00	0	0
7234	1	121.94	9.49	0.00	0.00	7	1.0136180	-28.559314	115.00	1	1.100	0.900	6.17	0.00	0	0
7235	1	151.62	4.59	0.00	174.43	7	1.0300000	-29.071725	115.00	1	1.100	0.900	6.17	0.00	0	0
7236	1	46.92	10.84	0.00	148.88	7	1.0300000	-26.770003	115.00	1	1.100	0.900	6.17	0.00	0	0
7237	1	15.09	4.28	0.00	0.00	7	1.0148223	-18.691105	115.00	1	1.100	0.900	6.17	0.00	0	0
7238	1	47.85	13.56	0.00	0.00	7	1.0092775	-27.750982	115.00	1	1.100	0.900	6.17	0.00	0	0
7239	1	56.59	12.01	0.00	0.00	7	0.9952564	-28.718821	115.00	1	1.100	0.900	6.17	0.00	0	0
7240	1	107.69	79.81	0.00	0.00	7	1.0169128	-27.008904	115.00	1	1.100	0.900	6.17	0.00	0	0
7241	1	156.28	90.94	0.00	0.00	7	1.0045942	-27.813968	115.00	1	1.100	0.900	6.17	0.00	0	0
7242	1	80.14	22.71	0.00	0.00	7	1.0106754	-25.790404	115.00	1	1.100	0.900	6.17	0.00	0	0
7243	1	78.71	22.30	0.00	0.00	7	1.0231890	-25.432433	115.00	1	1.100	0.900	6.17	0.00	0	0
7244	1	38.02	10.77	0.00	0.00	7	1.0254893	-21.302133	115.00	1	1.100	0.900	6.17	0.00	0	0
7245	1	98.79	27.99	0.00	0.00	7	1.0119727	-27.725369	115.00	1	1.100	0.900	6.17	0.00	0	0
7246	1	199.51	57.93	0.00	0.00	7	0.9973276	-28.017178	115.00	1	1.100	0.900	6.17	0.00	0	0
7247	1	12.71	2.61	0.00	0.00	7	1.0300154	-16.660421	115.00	1	1.100	0.900	6.17	0.00	0	0
7248	1	220.52	74.39	0.00	0.00	7	1.0113569	-27.446222	115.00	1	1.100	0.900	6.17	0.00	0	0
7249	1	71.82	20.35	0.00	0.00	7	1.0089226	-27.675735	115.00	1	1.100	0.900	6.17	0.00	0	0
7250	1	32.62	16.15	0.00	0.00	7	1.0178095	-27.046229	115.00	1	1.100	0.900	6.17	0.00	0	0
7251	1	66.27	10.09	0.00	0.00	7	0.9983174	-28.250733	115.00	1	1.100	0.900	6.17	0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0314184	-19.260894	230.00	1	1.100	0.900	6.17	0.00	0	0
7253	1	90.93	25.76	0.00	0.00	7	1.0348018	-20.568885	115.00	1	1.100	0.900	6.17	0.00	0	0
7254	1	62.49	28.90	0.00	0.00	7	1.0153953	-25.473262	115.00	1	1.100	0.900	6.17	0.00	0	0
7255	1	58.99	16.71	0.00	0.00	7	1.0160359	-26.399146	115.00	1	1.100	0.900	6.17	0.00	0	0
7256	1	106.74	24.61	0.00	0.00	7	1.0161708	-25.112215	115.00	1	1.100	0.900	6.17	0.00	0	0
7257	1	127.60	36.03	0.00	0.00	7	1.0111750	-26.347623	115.00	1	1.100	0.900	6.17	0.00	0	0
7258	1	42.99	12.18	0.00	0.00	7	1.0154060	-26.611122	115.00	1	1.100	0.900	6.17	0.00	0	0
7259	1	146.05	41.38	0.00	0.00	7	1.0170042	-27.757054	115.00	1	1.100	0.900	6.17	0.00	0	0
7260	1	124.64	35.31	0.00	0.00	7	1.0284327	-22.820118	115.00	1	1.100	0.900	6.17	0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0260630	-12.663954	230.00	1	1.100	0.900	6.17	0.00	0	0
7262	1	72.03	20.41	0.00	0.00	7	1.0257259	-14.341555	115.00	1	1.100	0.900	6.17	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0309916	-21.789735	500.00	1	1.100	0.900	6.17	0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0273244	-22.851146	230.00	1	1.100	0.900	6.17	0.00	0	0
7265	1	111.94	20.72	0.00	0.00	7	1.0184530	-26.449106	115.00	1	1.100	0.900	6.17	0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0309916	-21.789735	13.80	1	1.100	0.900	6.17	0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0309916	-21.789735	13.80	1	1.100	0.900	6.17	0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0309916	-21.789735	13.80	1	1.100	0.900	6.17	0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0309916	-21.789735	13.80	1	1.100	0.900	6.17	0.00	0	0
7271	1	41.41	1.06	0.00	0.00	7	0.9990247	-26.939635	115.00	1	1.100	0.900	6.17	0.00	0	0
7272	1	86.40	-13.62	0.00	0.00	7	1.0168552	-26.009135	115.00	1	1.100	0.900	6.17	0.00	0	0
7273	1	71.74	11.16	0.00	0.00	7	1.0355773	-20.996762	115.00	1	1.100	0.900	6.17	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0347967	0.712105	230.00	1	1.100	0.900	6.17	0.00	0	0
7275	1	42.31	5.06	0.00	0.00	7	1.0307366	0.674551	115.00	1	1.100	0.900	6.17	0.00	0	0
7276	1	100.13	25.12	0.00	457.62	7	1.0292284	-27.828481	115.00	1	1.100	0.900	6.17	0.00	0	0
7277	1	15.99	4.53	0.00	16.98	7	1.0300000	-7.804996	115.00	1	1.100	0.900	6.17	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0243942	-23.099618	230.00	1	1.100	0.900	6.17	0.00	0	0
7279	1	261.43	42.08	0.00	0.00	7	1.0135966	-26.922752	115.00	1	1.100	0.900	6.17	0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0243942	-23.099618	13.80	1	1.100	0.900	6.17	0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0243942	-23.099618	13.80	1	1.100	0.900	6.17	0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0266875	-22.825106	230.00	1	1.100	0.900	6.17	0.00	0	0
7283	1	215.13	31.02	0.00	0.00	7	1.0160406	-26.545090	115.00	1	1.100	0.900	6.17	0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0266875	-22.825106	13.20	1	1.100	0.900	6.17	0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0266875	-22.825106	13.20	1	1.100	0.900	6.17	0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0266875	-22.825106	13.20	1	1.100	0.900	6.17	0.00	0	0
7290	1	63.77	13.77	0.00	0.00	7	1.0050807	-28.059589	115.00	1	1.100	0.900	6.17	0.00	0	0
7291	1	191.02	28.88	0.00	0.00	7	0.9998031	-29.852359	115.00	1	1.100	0.900	6.17	0.00	0	0
7292	1	104.90	-12.47	0.00	0.00	7	1.0232072	-22.083938	115.00	1	1.100	0.900	6.17	0.00	0	0
7293	1	17.75	4.52	0.00	0.00	7	1.0159513	-24.255675	115.00	1	1.100	0.900	6.17	0.00	0	0
7294	1	11.48	2.05	0.00	30.00	7	1.0254337	-25.968252	115.00	1	1.100	0.900	6.17	0.00	0	0
7295	1	169.98	31.41	0.00	0.00	7	1.0046334	-27.700373	115.00	1	1.100	0.900	6.17	0.00	0	0
7296	1	151.17	-26.88	0.00	0.00	7	1.0126690	-27.895477	115.00	1	1.100	0.900	6.17	0.00	0	0
7297	1	93.77	26.57	0.00	0.00	7	1.0342343	-21.975124	115.00	1	1.100	0.900	6.17	0.00	0	0
7298	1	103.65	28.68	0.00	0.00	7	1.0090857	-27.642220	115.00	1	1.100	0.900	6.17	0.00	0	0
7299	1	28.20	-1.07	0.00	0.00	7	1.0134564	-18.986106	115.00	1	1.100	0.900	6.17	0.00	0	0
7300	1	54.35	15.40	0.00	149.64	7	1.0300000	-28.702730	115.00	1	1.100	0.900	6.17	0.00	0	0
7301	1	135.00	19.60	0.00	0.00	7	1.0046150	-28.778554	115.00	1	1.100	0.900	6.17	0.00	0	0
7302	1	24.53	0.94	0.00	0.00	7	1.0287318	-16.654259	115.00	1	1.100	0.900	6.17	0.00	0	0
7303	1	6.49	-0.70	0.00	0.00	7	1.0303841	-9.700540	115.00	1	1.100	0.900	6.17	0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0333106	-10.323997	500.00	1	1.100	0.900	6.17	0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0326663	-13.048313	230.00	1	1.100	0.900	6.17	0.00	0	0
7306	1	11.70	-1.06	0.00	0.00	7	1.0324087	-11.828963	115.00	1	1.100	0.900	6.17	0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0400000	-9.928669	24.00	1	1.100	0.900	6.17	0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0333106	-10.323997	24.00	1	1.100	0.900	6.17	0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0333106	-10.323997	24.00	1	1.100	0.900	6.17	0.00	0	0
7312	2	0.00	0.00	0.00	0.00	7	1.0306601	-19.563586	230.00	1	1.100	0.900	6.17	0.00	0	0
7313	1	110.28	24.43	0.00	0.00	7	1.0281245	-19.885331	115.00	1	1.100	0.900	6.17	0.00	0	0
7314	1	46.65	8.15	0.00	0.00	7	0.9821738	-21.093770	115.00	1	1.100	0.900	6.17	0.00	0	0
7315	1	69.31	38.29	0.00	0.00	7	1.0131617	-27.449731	115.00	1	1.100	0.900	6.17	0.00	0	0
7316	1	63.23	17.92	0.00	0.00	7	1.0207894	-24.270191	115.00	1	1.100	0.900	6.17	0.00	0	0
7317	1	283.23	-12.81	0.00	0.00	7	1.0113496	-26.842495	115.00	1	1.100	0.900	6.17	0.00	0	0
7318	1	112.16	31.78	0.00	0.00	7	1.0085624	-27.574152	115.00	1	1.100	0.900	6.17	0.00	0	0
7319	1	38.75	8.55	0.00	0.00	7	1.0115292	-25.677242	115.00	1	1.100	0.900	6.17	0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0326291	-21.377468	500.00	1	1.100	0.900	6.17	0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0295951	-20.589255	230.00	1	1.100	0.900	6.17	0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0198165	-22.474666	115.00	1	1.100	0.900	6.17	0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0326291	-21.377468	13.80	1	1.100	0.900	6.17	0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0326291	-21.377468	13.80	1	1.100	0.900	6.17	0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0326291	-21.377468	13.80	1	1.100	0.900	6.17	0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0326291	-21.377468	13.80	1	1.100	0.900	6.17	0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0320670	-14.608085	230.00	1	1.100	0.900	6.17	0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0324466	-14.156005	115.00	1	1.100	0.900	6.17	0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0320670	-14.608085	13.80	1	1.100	0.900	6.17	0.00	0	0
7330	1	196.05	42.58	0.00	0.00	7	1.0142485	-26.952591	115.00	1	1.100	0.900	6.17	0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0306788	-19.933892	500.00	1	1.100	0.900	6.17	0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0251432	-22.862548	230.00	1	1.100	0.900	6.17	0.00	0	0
7333	1	29.21	8.27	0.00	0.00	7	1.0158733	-26.530883	115.00	1	1.100	0.900	6.17	0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0306788	-19.933892	20.00	1	1.100	0.900	6.17	0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0306788	-19.933892	20.00	1	1.100	0.900	6.17	0.00	0	0
7336	1	107.69	30.51	0.00	0.00	7	1.0219759	-25.010259	115.00	1	1.100	0.900	6.17	0.00	0	0
7337	1	24.56	13.96	0.00	0.00	7	1.0156081	-7.941978	115.00	1	1.100	0.900	6.17	0.00	0	0
7338	1	109.20	37.14	0.00	0.00	7	1.0098805	-27.514543	115.00	1	1.100	0.900	6.17	0.00	0	0
7339	1	32.04	9.08	0.00	0.00	7	1.0346990	-13.590771	115.00	1	1.100	0.900	6.17	0.00	0	0
7340	1	76.34	10.95	0.00	0.00	7	0.9898971	-25.383992	115.00	1	1.100	0.900	6.17	0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0300476	-14.862764	500.00	1	1.100	0.900	6.17	0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0225152	-20.775210	230.00	1	1.100	0.900	6.17	0.00	0	0
7343	1	184.80	52.36	0.00	0.00	7	1.0033777	-24.278966	115.00	1	1.100	0.900	6.17	0.00	0	0
7344	1	101.41	28.73	0.00	0.00	7	1.0043400	-27.989026	115.00	1	1.100	0.900	6.17	0.00	0	0
7345	1	114.99	20.79	0.00	0.00	7	1.0126737	-27.229078	115.00	1	1.100	0.900	6.17	0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	500.00	1	1.100	0.900	6.17	0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0333613	-19.150769	230.00	1	1.100	0.900	6.17	0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0272522	-23.131513	115.00	1	1.100	0.900	6.17	0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.856867	13.80	1	1.100	0.900	6.17	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	13.80	1	1.100	0.900	6.17	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	13.80	1	1.100	0.900	6.17	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	13.80	1	1.100	0.900	6.17	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.730305	13.80	1	1.100	0.900	6.17	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	13.80	1	1.100	0.900	6.17	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.516859	13.80	1	1.100	0.900	6.17	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0338305	-16.246327	13.80	1	1.100	0.900	6.17	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.972436	13.80	1	1.100	0.900	6.17	0.00	0	0
7362	1	56.02	15.87	0.00	0.00	7	1.0072318	-27.619573	115.00	1	1.100	0.900	6.17	0.00	0	0
7363	1	37.94	7.53	0.00	0.00	7	1.0183276	-22.840307	115.00	1	1.100	0.900	6.17	0.00	0	0
7364	1	18.88	4.04	0.00	0.00	7	1.0091657	-21.700620	115.00	1	1.100	0.900	6.17	0.00	0	0
7365	1	80.97	-15.57	0.00	0.00	7	1.0148104	-26.789258	115.00	1	1.100	0.900	6.17	0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	500.00	1	1.100	0.900	6.17	0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0275063	-22.433522	230.00	1	1.100	0.900	6.17	0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0279803	-22.648589	115.00	1	1.100	0.900	6.17	0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	18.00	1	1.100	0.900	6.17	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	18.00	1	1.100	0.900	6.17	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	18.00	1	1.100	0.900	6.17	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	18.00	1	1.100	0.900	6.17	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0316346	-21.068847	18.00	1	1.100	0.900	6.17	0.00	0	0
7380	1	52.24	14.80	0.00	0.00	7	1.0141950	-23.111386	115.00	1	1.100	0.900	6.17	0.00	0	0
7381	1	183.45	75.89	0.00	0.00	7	1.0088554	-27.975335	115.00	1	1.100	0.900	6.17	0.00	0	0
7382	1	78.13	22.14	0.00	0.00	7	1.0114983	-27.274969	115.00	1	1.100	0.900	6.17	0.00	0	0
7383	1	85.59	39.53	0.00	0.00	7	1.0312361	-22.046711	115.00	1	1.100	0.900	6.17	0.00	0	0
7384	1	66.87	18.95	0.00	0.00	7	1.0179153	-25.756177	115.00	1	1.100	0.900	6.17	0.00	0	0
7385	1	135.24	38.32	0.00	0.00	7	1.0092273	-27.756690	115.00	1	1.100	0.900	6.17	0.00	0	0
7386	1	156.32	31.68	0.00	0.00	7	1.0198520	-27.028586	115.00	1	1.100	0.900	6.17	0.00	0	0
7387	1	160.73	-31.55	0.00	0.00	7	1.0140272	-29.768838	115.00	1	1.100	0.900	6.17	0.00	0	0
7388	1	125.97	8.33	0.00	0.00	7	1.0113059	-27.922720	115.00	1	1.100	0.900	6.17	0.00	0	0
7389	1	0.00	0.00	0.00	0.00	7	1.0223099	-15.882604	500.00	1	1.100	0.900	6.17	0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0248273	-19.472602	230.00	1	1.100	0.900	6.17	0.00	0	0
7391	1	42.84	5.52	0.00	0.00	7	1.0195343	-21.177509	115.00	1	1.100	0.900	6.17	0.00	0	0
7392	2	57.52	14.46	0.00	0.00	7	1.0077367	-27.772892	115.00	1	1.100	0.900	6.17	0.00	0	0
7393	1	7.31	2.07	0.00	0.00	7	1.0318984	-15.161555	115.00	1	1.100	0.900	6.17	0.00	0	0
7394	1	66.55	10.60	0.00	0.00	7	1.0037432	-28.829165	115.00	1	1.100	0.900	6.17	0.00	0	0
7395	1	114.29	65.88	0.00	0.00	7	1.0124020	-27.117960	115.00	1	1.100	0.900	6.17	0.00	0	0
7396	1	25.49	7.22	0.00	0.00	7	1.0138175	-26.083413	115.00	1	1.100	0.900	6.17	0.00	0	0
7397	1	105.72	42.56	0.00	87.00	7	1.0300000	-22.165077	115.00	1	1.100	0.900	6.17	0.00	0	0
7398	1	135.01	-10.41	0.00	0.00	7	1.0182204	-27.838471	115.00	1	1.100	0.900	6.17	0.00	0	0
7399	1	56.83	14.12	0.00	0.00	7	1.0148799	-26.732526	115.00	1	1.100	0.900	6.17	0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0319065	-20.929977	500.00	1	1.100	0.900	6.17	0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0284446	-22.094052	230.00	1	1.100	0.900	6.17	0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0280884	-22.517262	115.00	1	1.100	0.900	6.17	0.00	0	0
7403	2	121.02	3.40	0.00	0.00	7	1.0187942	-27.488630	115.00	1	1.100	0.900	6.17	0.00	0	0
7404	1	177.73	64.63	0.00	0.00	7	1.0083813	-26.439550	115.00	1	1.100	0.900	6.17	0.00	0	0
7405	1	62.05	42.93	0.00	0.00	7	1.0094310	-24.679078	115.00	1	1.100	0.900	6.17	0.00	0	0
7406	1	0.00	0.00	0.00	0.00	7	1.0371549	-5.047983	500.00	1	1.100	0.900	6.17	0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0363117	-3.836043	230.00	1	1.100	0.900	6.17	0.00	0	0
7408	1	91.48	-12.41	0.00	0.00	7	1.0397636	-3.305417	115.00	1	1.100	0.900	6.17	0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0220413	-21.710047	230.00	1	1.100	0.900	6.17	0.00	0	0
7410	1	215.67	18.77	0.00	0.00	7	1.0146335	-25.382973	115.00	1	1.100	0.900	6.17	0.00	0	0
7411	1	69.41	19.67	0.00	0.00	7	1.0037783	-28.093837	115.00	1	1.100	0.900	6.17	0.00	0	0
7412	1	15.44	-1.87	0.00	0.00	7	1.0328026	-21.101421	115.00	1	1.100	0.900	6.17	0.00	0	0
7413	1	42.91	12.16	0.00	0.00	7	1.0252865	-15.472698	115.00	1	1.100	0.900	6.17	0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0375296	-2.958459	500.00	1	1.100	0.900	6.17	0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0380090	-1.200578	230.00	1	1.100	0.900	6.17	0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0399348	-0.928054	115.00	1	1.100	0.900	6.17	0.00	0	0
7417	1	163.64	27.73	0.00	0.00	7	1.0170049	-26.972692	115.00	1	1.100	0.900	6.17	0.00	0	0
7418	1	48.22	33.52	0.00	0.00	7	1.0197302	-26.535105	115.00	1	1.100	0.900	6.17	0.00	0	0
7419	1	107.00	-4.60	0.00	0.00	7	1.0185515	-26.662568	115.00	1	1.100	0.900	6.17	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0200680	-22.706926	230.00	1	1.100	0.900	6.17	0.00	0	0
7421	1	140.34	25.68	0.00	0.00	7	0.9999684	-26.852192	115.00	1	1.100	0.900	6.17	0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0314621	-21.750382	500.00	1	1.100	0.900	6.17	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0242370	-22.869163	230.00	1	1.100	0.900	6.17	0.00	0	0
7424	1	177.93	69.88	0.00	0.00	7	1.0129148	-25.724244	115.00	1	1.100	0.900	6.17	0.00	0	0
7425	1	156.98	69.11	0.00	0.00	7	1.0018413	-27.511194	115.00	1	1.100	0.900	6.17	0.00	0	0
7426	1	61.96	11.84	0.00	0.00	7	1.0224955	-17.327233	115.00	1	1.100	0.900	6.17	0.00	0	0
7427	1	156.45	44.33	0.00	0.00	7	1.0124885	-27.711288	115.00	1	1.100	0.900	6.17	0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	500.00	1	1.100	0.900	6.17	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0309460	-19.146595	230.00	1	1.100	0.900	6.17	0.00	0	0
7430	1	46.92	13.29	0.00	0.00	7	1.0284777	-19.853212	115.00	1	1.100	0.900	6.17	0.00	0	0
7431	1	46.47	10.08	0.00	0.00	7	1.0057986	-26.211220	115.00	1	1.100	0.900	6.17	0.00	0	0
7432	1	25.27	6.50	0.00	0.00	7	1.0128060	-10.039628	115.00	1	1.100	0.900	6.17	0.00	0	0
8001	1	10.82	3.07	0.00	0.00	8	1.0213433	-5.804544	115.00	1	1.100	0.900	6.17	0.00	0	0
8002	1	11.81	3.35	0.00	0.00	8	1.0261644	-6.466150	115.00	1	1.100	0.900	6.17	0.00	0	0
8003	1	11.99	3.40	0.00	35.93	8	1.0300000	-8.112761	115.00	1	1.100	0.900	6.17	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0290332	-9.988473	230.00	1	1.100	0.900	6.17	0.00	0	0
8005	1	102.01	28.90	0.00	85.78	8	1.0295025	-10.674355	115.00	1	1.100	0.900	6.17	0.00	0	0
8006	1	37.40	4.45	0.00	0.00	8	1.0230684	-6.110959	115.00	1	1.100	0.900	6.17	0.00	0	0
8007	1	30.07	2.52	0.00	0.00	8	1.0105031	-5.932651	115.00	1	1.100	0.900	6.17	0.00	0	0
8008	1	39.22	11.11	0.00	0.00	8	1.0002064	-6.007974	115.00	1	1.100	0.900	6.17	0.00	0	0
8009	1	9.81	2.78	0.00	42.83	8	1.0200000	-23.784189	115.00	1	1.100	0.900	6.17	0.00	0	0
8010	1	5.39	3.86	0.00	0.00	8	1.0182598	-3.833776	115.00	1	1.100	0.900	6.17	0.00	0	0
8011	1	27.25	7.72	0.00	0.00	8	1.0169532	0.413088	115.00	1	1.100	0.900	6.17	0.00	0	0
8012	1	7.60	2.15	0.00	0.00	8	1.0111473	-15.517600	115.00	1	1.100	0.900	6.17	0.00	0	0
8013	1	60.03	26.33	0.00	50.00	8	1.0207853	-6.362690	115.00	1	1.100	0.900	6.17	0.00	0	0
8014	1	15.15	4.29	0.00	0.00	8	1.0010441	-11.459908	115.00	1	1.100	0.900	6.17	0.00	0	0
8015	1	19.47	6.78	0.00	0.00	8	1.0293778	-10.407382	115.00	1	1.100	0.900	6.17	0.00	0	0
8016	1	69.86	19.79	0.00	65.00	8	1.0226519	-11.403249	115.00	1	1.100	0.900	6.17	0.00	0	0
8017	1	18.44	13.70	0.00	0.00	8	1.0080168	-5.649405	115.00	1	1.100	0.900	6.17	0.00	0	0
8018	1	0.00	0.00	0.00	109.48	8	1.0400000	-4.142289	230.00	1	1.100	0.900	6.17	0.00	0	0
8019	1	103.12	29.22	0.00	90.09	8	1.0300000	-6.224621	115.00	1	1.100	0.900	6.17	0.00	0	0
8020	2	17.25	4.92	0.00	0.00	8	1.0192893	-3.978365	115.00	1	1.100	0.900	6.17	0.00	0	0
8021	1	10.73	3.04	0.00	0.00	8	1.0305990	-8.460072	115.00	1	1.100	0.900	6.17	0.00	0	0
8022	1	6.89	1.95	0.00	0.00	8	1.0291766	-9.990835	115.00	1	1.100	0.900	6.17	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0274931	-10.828727	115.00	1	1.100	0.900	6.17	0.00	0	0
8025	1	50.76	30.91	0.00	51.21	8	1.0158225	-10.707334	115.00	1	1.100	0.900	6.17	0.00	0	0
8026	1	55.08	28.92	0.00	39.33	8	1.0200000	-7.746827	115.00	1	1.100	0.900	6.17	0.00	0	0
8027	1	39.38	14.53	0.00	0.00	8	1.0262260	-6.156409	115.00	1	1.100	0.900	6.17	0.00	0	0
8028	1	24.06	6.82	0.00	0.00	8	1.0257679	-6.088950	115.00	1	1.100	0.900	6.17	0.00	0	0
8029	1	25.65	6.63	0.00	14.14	8	1.0200000	-4.889495	115.00	1	1.100	0.900	6.17	0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0230971	-11.071322	500.00	1	1.100	0.900	6.17	0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0220058	-11.005621	230.00	1	1.100	0.900	6.17	0.00	0	0
8032	1	77.96	21.83	0.00	0.00	8	1.0155352	-12.437376	115.00	1	1.100	0.900	6.17	0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0230971	-11.071322	13.80	1	1.100	0.900	6.17	0.00	0	0
8037	1	11.29	3.20	0.00	0.00	8	1.0062043	-10.839806	115.00	1	1.100	0.900	6.17	0.00	0	0
8038	1	73.15	30.06	0.00	0.00	8	1.0103354	6.628522	115.00	1	1.100	0.900	6.17	0.00	0	0
8039	1	12.61	3.57	0.00	0.00	8	1.0116034	-6.869243	115.00	1	1.100	0.900	6.17	0.00	0	0
8040	1	10.01	3.07	0.00	0.00	8	1.0043529	-3.013301	115.00	1	1.100	0.900	6.17	0.00	0	0
8041	1	32.46	22.30	0.00	28.02	8	1.0300000	-8.641647	115.00	1	1.100	0.900	6.17	0.00	0	0
8042	1	27.31	20.81	0.00	0.00	8	1.0029206	-11.814402	115.00	1	1.100	0.900	6.17	0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0375546	2.358053	500.00	1	1.100	0.900	6.17	0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0342985	1.723237	230.00	1	1.100	0.900	6.17	0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0231231	1.637815	115.00	1	1.100	0.900	6.17	0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0400000	3.653854	18.00	1	1.100	0.900	6.17	0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0375546	2.358053	18.00	1	1.100	0.900	6.17	0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0375546	2.358053	18.00	1	1.100	0.900	6.17	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0400000	7.163868	18.00	1	1.100	0.900	6.17	0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0400000	3.339042	18.00	1	1.100	0.900	6.17	0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0400000	5.422203	18.00	1	1.100	0.900	6.17	0.00	0	0
8052	1	15.19	4.30	0.00	0.00	8	1.0249697	-6.387854	115.00	1	1.100	0.900	6.17	0.00	0	0
8053	1	20.96	13.14	0.00	0.00	8	1.0006043	-3.254723	115.00	1	1.100	0.900	6.17	0.00	0	0
8054	1	16.16	4.58	0.00	0.00	8	1.0090308	-5.167611	115.00	1	1.100	0.900	6.17	0.00	0	0
8055	1	33.79	8.82	0.00	0.00	8	1.0208651	-9.025259	115.00	1	1.100	0.900	6.17	0.00	0	0
8056	1	10.55	6.67	0.00	0.00	8	1.0254820	-6.671977	115.00	1	1.100	0.900	6.17	0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0377144	1.904897	500.00	1	1.100	0.900	6.17	0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0344153	1.442031	230.00	1	1.100	0.900	6.17	0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0245423	0.556871	115.00	1	1.100	0.900	6.17	0.00	0	0
8062	1	8.03	4.21	0.00	0.00	8	1.0312326	-6.662179	115.00	1	1.100	0.900	6.17	0.00	0	0
8063	1	69.38	10.72	0.00	0.00	8	1.0211353	-9.717178	115.00	1	1.100	0.900	6.17	0.00	0	0
8064	1	15.28	8.87	0.00	0.00	8	1.0208026	0.328131	115.00	1	1.100	0.900	6.17	0.00	0	0
8065	1	6.85	4.37	0.00	0.00	8	1.0065052	1.534999	115.00	1	1.100	0.900	6.17	0.00	0	0
8066	1	3.23	0.92	0.00	0.00	8	1.0234335	10.991029	115.00	1	1.100	0.900	6.17	0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0379688	3.666848	500.00	1	1.100	0.900	6.17	0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0344632	0.532737	230.00	1	1.100	0.900	6.17	0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0236310	-2.072533	115.00	1	1.100	0.900	6.17	0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0400000	4.335848	13.80	1	1.100	0.900	6.17	0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0400000	5.821864	13.80	1	1.100	0.900	6.17	0.00	0	0
8072	1	70.08	19.85	0.00	0.00	8	1.0029639	-2.005046	115.00	1	1.100	0.900	6.17	0.00	0	0
8073	1	19.05	5.40	0.00	0.00	8	1.0178188	-4.524982	115.00	1	1.100	0.900	6.17	0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0434143	-2.183760	500.00	1	1.100	0.900	6.17	0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0411118	-3.836637	230.00	1	1.100	0.900	6.17	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0370688	-6.069646	115.00	1	1.100	0.900	6.17	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0434143	-2.183760	13.80	1	1.100	0.900	6.17	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0400000	3.733659	13.80	1	1.100	0.900	6.17	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0400000	1.630581	13.80	1	1.100	0.900	6.17	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0400000	0.429471	13.80	1	1.100	0.900	6.17	0.00	0	0
8081	1	26.05	11.15	0.00	0.00	8	1.0094156	-6.642611	115.00	1	1.100	0.900	6.17	0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0368084	-1.702757	500.00	1	1.100	0.900	6.17	0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0322097	-4.503831	230.00	1	1.100	0.900	6.17	0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0180540	-2.910830	161.00	1	1.100	0.900	6.17	0.00	0	0
8086	1	19.44	6.02	0.00	0.00	8	1.0107210	-1.430394	115.00	1	1.100	0.900	6.17	0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.034011	18.00	1	1.100	0.900	6.17	0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	1.086662	18.00	1	1.100	0.900	6.17	0.00	0	0
8089	1	21.47	8.08	0.00	0.00	8	1.0246356	-6.666765	115.00	1	1.100	0.900	6.17	0.00	0	0
8090	1	15.21	-1.99	0.00	0.00	8	1.0044866	-9.224153	115.00	1	1.100	0.900	6.17	0.00	0	0
8091	1	11.87	1.95	0.00	0.82	8	1.0300000	9.963167	115.00	1	1.100	0.900	6.17	0.00	0	0
8092	1	7.11	1.66	0.00	0.00	8	1.0061633	-6.891224	115.00	1	1.100	0.900	6.17	0.00	0	0
8093	1	1.70	1.39	0.00	13.94	8	1.0300000	8.043759	115.00	1	1.100	0.900	6.17	0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0262411	-9.009375	230.00	1	1.100	0.900	6.17	0.00	0	0
8095	1	146.81	41.60	0.00	0.00	8	1.0167149	-11.314953	115.00	1	1.100	0.900	6.17	0.00	0	0
8096	1	11.17	5.59	0.00	0.00	8	1.0171076	-3.046935	115.00	1	1.100	0.900	6.17	0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0385928	-4.503353	230.00	1	1.100	0.900	6.17	0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0339261	-5.978724	115.00	1	1.100	0.900	6.17	0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0298451	3.714638	13.80	1	1.100	0.900	6.17	0.00	0	0
8100	1	41.13	11.65	0.00	0.00	8	1.0255593	-6.534682	115.00	1	1.100	0.900	6.17	0.00	0	0
8101	1	12.54	3.55	0.00	0.00	8	1.0172642	-10.953165	115.00	1	1.100	0.900	6.17	0.00	0	0
8102	1	4.76	1.35	0.00	0.00	8	1.0156469	1.931159	115.00	1	1.100	0.900	6.17	0.00	0	0
8103	1	7.13	2.31	0.00	0.00	8	1.0196220	-3.062086	115.00	1	1.100	0.900	6.17	0.00	0	0
8104	1	34.61	26.50	0.00	0.00	8	1.0116911	-20.162497	115.00	1	1.100	0.900	6.17	0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0366881	4.979344	230.00	1	1.100	0.900	6.17	0.00	0	0
8106	1	99.13	29.93	0.00	0.00	8	1.0235261	9.094659	115.00	1	1.100	0.900	6.17	0.00	0	0
8107	1	9.21	4.86	0.00	30.00	8	1.0269013	6.658761	115.00	1	1.100	0.900	6.17	0.00	0	0
8108	1	43.93	12.45	0.00	0.00	8	1.0192345	-4.593391	115.00	1	1.100	0.900	6.17	0.00	0	0
8109	1	51.76	14.67	0.00	0.00	8	0.9926683	0.125030	115.00	1	1.100	0.900	6.17	0.00	0	0
8110	1	16.64	1.68	0.00	22.26	8	1.0300000	0.559823	115.00	1	1.100	0.900	6.17	0.00	0	0
8111	1	87.11	24.68	0.00	0.00	8	1.0211502	-11.328362	115.00	1	1.100	0.900	6.17	0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0421459	-2.100034	500.00	1	1.100	0.900	6.17	0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0407387	-3.556915	230.00	1	1.100	0.900	6.17	0.00	0	0
8114	1	24.41	6.92	0.00	0.00	8	1.0332970	-5.517823	115.00	1	1.100	0.900	6.17	0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.886864	13.80	1	1.100	0.900	6.17	0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0400000	3.632966	13.80	1	1.100	0.900	6.17	0.00	0	0
8118	1	6.46	4.18	0.00	0.00	8	1.0012996	-11.392065	115.00	1	1.100	0.900	6.17	0.00	0	0
8119	1	17.99	11.48	0.00	0.00	8	1.0330013	-7.210234	115.00	1	1.100	0.900	6.17	0.00	0	0
8120	1	31.90	5.06	0.00	46.50	8	1.0300000	-11.209857	115.00	1	1.100	0.900	6.17	0.00	0	0
8121	1	79.16	22.43	0.00	0.00	8	1.0152329	-9.408035	115.00	1	1.100	0.900	6.17	0.00	0	0
8122	1	29.41	8.33	0.00	0.00	8	1.0229643	-11.039728	115.00	1	1.100	0.900	6.17	0.00	0	0
8123	1	17.53	4.97	0.00	0.00	8	0.9992373	0.667393	115.00	1	1.100	0.900	6.17	0.00	0	0
8124	1	20.20	5.72	0.00	17.29	8	1.0200000	2.941942	115.00	1	1.100	0.900	6.17	0.00	0	0
8125	1	45.16	30.52	0.00	40.00	8	1.0189966	-11.725335	115.00	1	1.100	0.900	6.17	0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0427599	3.117216	500.00	1	1.100	0.900	6.17	0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0391819	3.701326	230.00	1	1.100	0.900	6.17	0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0285224	6.015534	115.00	1	1.100	0.900	6.17	0.00	0	0
8132	1	21.93	6.21	0.00	0.00	8	1.0188360	-2.530133	115.00	1	1.100	0.900	6.17	0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0381630	-4.032825	230.00	1	1.100	0.900	6.17	0.00	0	0
8134	1	29.19	31.59	0.00	0.00	8	1.0285711	-5.733577	115.00	1	1.100	0.900	6.17	0.00	0	0
8135	1	81.21	41.32	0.00	0.00	8	1.0260731	-6.462993	115.00	1	1.100	0.900	6.17	0.00	0	0
8136	1	10.05	7.87	0.00	21.35	8	1.0200000	-3.212311	115.00	1	1.100	0.900	6.17	0.00	0	0
8137	1	24.32	7.70	0.00	0.00	8	1.0179770	-11.392210	115.00	1	1.100	0.900	6.17	0.00	0	0
8138	1	6.50	1.84	0.00	26.57	8	1.0300000	-6.435831	115.00	1	1.100	0.900	6.17	0.00	0	0
8139	2	0.00	0.00	0.00	0.00	8	1.0268691	-8.673089	230.00	1	1.100	0.900	6.17	0.00	0	0
8140	1	168.51	47.75	0.00	0.00	8	1.0210709	-11.292286	115.00	1	1.100	0.900	6.17	0.00	0	0
8141	2	20.94	5.93	0.00	0.00	8	1.0271426	-10.064609	115.00	1	1.100	0.900	6.17	0.00	0	0
8142	1	22.36	6.34	0.00	0.00	8	1.0245399	8.929528	115.00	1	1.100	0.900	6.17	0.00	0	0
8143	1	22.94	12.93	0.00	0.00	8	1.0210783	-10.770159	115.00	1	1.100	0.900	6.17	0.00	0	0
8144	1	5.69	1.71	0.00	0.00	8	1.0210936	-0.102646	115.00	1	1.100	0.900	6.17	0.00	0	0
8145	1	6.16	1.74	0.00	0.00	8	1.0183716	0.293495	115.00	1	1.100	0.900	6.17	0.00	0	0
8146	1	37.23	14.14	0.00	0.00	8	1.0345520	-4.544302	115.00	1	1.100	0.900	6.17	0.00	0	0
8147	1	0.00	0.00	0.00	0.00	8	1.0326744	1.061111	230.00	1	1.100	0.900	6.17	0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0235381	0.511851	161.00	1	1.100	0.900	6.17	0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0063614	1.331164	115.00	1	1.100	0.900	6.17	0.00	0	0
8150	1	8.51	2.41	0.00	0.00	8	1.0327241	-9.933382	115.00	1	1.100	0.900	6.17	0.00	0	0
8151	1	17.38	4.92	0.00	0.00	8	1.0037801	-10.600078	115.00	1	1.100	0.900	6.17	0.00	0	0
8152	2	46.35	13.13	0.00	0.00	8	1.0222837	-11.201441	115.00	1	1.100	0.900	6.17	0.00	0	0
8153	1	35.07	10.92	0.00	41.39	8	1.0200000	-4.004081	115.00	1	1.100	0.900	6.17	0.00	0	0
8154	1	26.31	7.46	0.00	0.00	8	1.0218475	-6.746255	115.00	1	1.100	0.900	6.17	0.00	0	0
8155	1	0.00	0.00	0.00	0.00	8	1.0343255	-1.655550	500.00	1	1.100	0.900	6.17	0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0318138	-3.962127	230.00	1	1.100	0.900	6.17	0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0147810	1.571715	115.00	1	1.100	0.900	6.17	0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0309394	-6.082252	500.00	1	1.100	0.900	6.17	0.00	0	0
8159	1	0.00	0.00	0.00	87.02	8	1.0300000	-7.573041	230.00	1	1.100	0.900	6.17	0.00	0	0
8160	1	90.76	25.71	0.00	0.00	8	1.0236384	-10.382704	115.00	1	1.100	0.900	6.17	0.00	0	0
12500	1	0.00	0.00	0.00	0.00	8	1.0428439	-3.061786	115.00	1	1.100	0.900	6.17	0.00	0	0
12501	1	0.00	0.00	0.00	0.00	8	1.0437331	-2.639519	500.00	1	1.100	0.900	6.17	0.00	0	0
12502	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.164123	20.00	1	1.100	0.900	6.17	0.00	0	0
12503	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.348703	20.00	1	1.100	0.900	6.17	0.00	0	0
12504	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.744637	20.00	1	1.100	0.900	6.17	0.00	0	0
12505	1	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	500.00	1	1.100	0.900	6.17	0.00	0	0
12506	2	0.00	0.00	0.00	0.00	5	1.0400000	0.021956	20.00	1	1.100	0.900	6.17	0.00	0	0
12507	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.292962	20.00	1	1.100	0.900	6.17	0.00	0	0
12508	2	0.00	0.00	0.00	0.00	5	1.0400000	3.712926	20.00	1	1.100	0.900	6.17	0.00	0	0
12509	2	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	20.00	1	1.100	0.900	6.17	0.00	0	0
12510	2	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	20.00	1	1.100	0.900	6.17	0.00	0	0
12511	2	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	20.00	1	1.100	0.900	6.17	0.00	0	0
12512	2	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	20.00	1	1.100	0.900	6.17	0.00	0	0
12513	2	0.00	0.00	0.00	0.00	5	1.0226568	-1.751961	20.00	1	1.100	0.900	6.17	0.00	0	0
12514	2	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	20.00	1	1.100	0.900	6.17	0.00	0	0
12515	2	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	20.00	1	1.100	0.900	6.17	0.00	0	0
12516	2	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	20.00	1	1.100	0.900	6.17	0.00	0	0
12517	2	0.00	0.00	0.00	0.00	5	1.0400000	5.974167	20.00	1	1.100	0.900	6.17	0.00	0	0
12518	2	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	20.00	1	1.100	0.900	6.17	0.00	0	0
12519	2	0.00	0.00	0.00	0.00	5	1.0166631	1.738554	20.00	1	1.100	0.900	6.17	0.00	0	0
12520	2	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	13.80	1	1.100	0.900	6.17	0.00	0	0
12521	2	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	13.80	1	1.100	0.900	6.17	0.00	0	0
12522	2	0.00	0.00	0.00	0.00	5	1.0224810	0.239951	13.80	1	1.100	0.900	6.17	0.00	0	0
12523	1	0.00	0.00	0.00	0.00	6	1.0232248	-6.589958	500.00	1	1.100	0.900	6.17	0.00	0	0
12524	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.281648	20.00	1	1.100	0.900	6.17	0.00	0	0
12525	2	0.00	0.00	0.00	0.00	6	1.0400000	-5.510520	20.00	1	1.100	0.900	6.17	0.00	0	0
12526	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.036158	18.00	1	1.100	0.900	6.17	0.00	0	0
12527	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.368985	18.00	1	1.100	0.900	6.17	0.00	0	0
12528	1	0.00	0.00	0.00	0.00	5	1.0171785	1.153724	500.00	1	1.100	0.900	6.17	0.00	0	0
12529	2	0.00	0.00	0.00	0.00	5	1.0400000	2.895542	20.00	1	1.100	0.900	6.17	0.00	0	0
12530	2	0.00	0.00	0.00	0.00	5	1.0400000	2.891500	20.00	1	1.100	0.900	6.17	0.00	0	0
12531	2	0.00	0.00	0.00	0.00	5	1.0171785	1.153724	20.00	1	1.100	0.900	6.17	0.00	0	0
12532	2	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	13.80	1	1.100	0.900	6.17	0.00	0	0
12533	2	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	13.80	1	1.100	0.900	6.17	0.00	0	0
12534	2	0.00	0.00	0.00	0.00	5	1.0071812	13.370598	13.80	1	1.100	0.900	6.17	0.00	0	0
12535	1	0.00	0.00	0.00	0.00	4	1.0369290	7.657040	500.00	1	1.100	0.900	6.17	0.00	0	0
12536	1	0.00	0.00	0.00	0.00	5	1.0204803	-1.871533	500.00	1	1.100	0.900	6.17	0.00	0	0
12537	2	0.00	0.00	0.00	0.00	5	1.0400000	-1.297693	20.00	1	1.100	0.900	6.17	0.00	0	0
12538	2	0.00	0.00	0.00	0.00	5	1.0204803	-1.871533	20.00	1	1.100	0.900	6.17	0.00	0	0
12540	2	0.00	0.00	0.00	0.00	7	1.0243942	-23.099618	13.80	1	1.100	0.900	6.17	0.00	0	0
12541	2	0.00	0.00	0.00	0.00	7	1.0243942	-23.099618	13.80	1	1.100	0.900	6.17	0.00	0	0
12542	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
12543	2	0.00	0.00	0.00	0.00	7	1.0378583	-4.801452	13.80	1	1.100	0.900	6.17	0.00	0	0
12544	1	0.00	0.00	0.00	0.00	7	1.0334714	-15.403343	500.00	1	1.100	0.900	6.17	0.00	0	0
12545	2	0.00	0.00	0.00	0.00	7	1.0315026	-11.234254	20.00	1	1.100	0.900	6.17	0.00	0	0
12546	2	0.00	0.00	0.00	0.00	7	1.0334714	-15.403343	20.00	1	1.100	0.900	6.17	0.00	0	0
12547	1	0.00	0.00	0.00	0.00	5	1.0147406	8.884480	500.00	1	1.100	0.900	6.17	0.00	0	0
12548	2	0.00	0.00	0.00	0.00	5	1.0147406	8.884480	13.80	1	1.100	0.900	6.17	0.00	0	0
12549	2	0.00	0.00	0.00	0.00	5	1.0400000	15.114290	13.80	1	1.100	0.900	6.17	0.00	0	0
12550	2	0.00	0.00	0.00	0.00	5	1.0147406	8.884480	13.80	1	1.100	0.900	6.17	0.00	0	0
12551	2	0.00	0.00	0.00	0.00	5	1.0147406	8.884480	13.80	1	1.100	0.900	6.17	0.00	0	0
12552	2	0.00	0.00	0.00	0.00	7	1.0306788	-19.933892	20.00	1	1.100	0.900	6.17	0.00	0	0
12553	2	0.00	0.00	0.00	0.00	7	1.0306788	-19.933892	20.00	1	1.100	0.900	6.17	0.00	0	0
12554	1	0.00	0.00	0.00	0.00	3	1.0082752	30.223744	500.00	1	1.100	0.900	6.17	0.00	0	0
12555	1	0.00	0.00	0.00	0.00	5	1.0118072	10.117934	161.00	1	1.100	0.900	6.17	0.00	0	0
12556	1	0.00	0.00	0.00	0.00	5	1.0074296	12.466253	500.00	1	1.100	0.900	6.17	0.00	0	0
12557	2	0.00	0.00	0.00	0.00	5	1.0074296	12.466253	20.00	1	1.100	0.900	6.17	0.00	0	0
12558	2	0.00	0.00	0.00	0.00	5	1.0074296	12.466253	20.00	1	1.100	0.900	6.17	0.00	0	0
12559	2	0.00	0.00	0.00	0.00	5	1.0074296	12.466253	20.00	1	1.100	0.900	6.17	0.00	0	0
12560	1	0.00	0.00	0.00	0.00	4	1.0361393	14.635750	500.00	1	1.100	0.900	6.17	0.00	0	0
12561	2	0.00	0.00	0.00	0.00	4	1.0400000	20.178625	20.00	1	1.100	0.900	6.17	0.00	0	0
12562	2	0.00	0.00	0.00	0.00	4	1.0400000	18.214334	20.00	1	1.100	0.900	6.17	0.00	0	0
12563	2	0.00	0.00	0.00	0.00	4	1.0400000	15.930358	20.00	1	1.100	0.900	6.17	0.00	0	0
12564	1	0.00	0.00	0.00	0.00	3	0.9844734	40.395339	500.00	1	1.100	0.900	6.17	0.00	0	0
12565	1	0.00	0.00	0.00	0.00	4	1.0372294	-0.948466	500.00	1	1.100	0.900	6.17	0.00	0	0
12566	1	0.00	0.00	0.00	0.00	4	1.0363602	6.539036	500.00	1	1.100	0.900	6.17	0.00	0	0
12567	1	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	500.00	1	1.100	0.900	6.17	0.00	0	0
12568	2	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	20.00	1	1.100	0.900	6.17	0.00	0	0
12569	2	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	20.00	1	1.100	0.900	6.17	0.00	0	0
12570	2	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	20.00	1	1.100	0.900	6.17	0.00	0	0
12571	2	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	20.00	1	1.100	0.900	6.17	0.00	0	0
12572	2	0.00	0.00	0.00	0.00	7	1.0394011	-20.107610	20.00	1	1.100	0.900	6.17	0.00	0	0
12573	1	0.00	0.00	0.00	0.00	7	1.0327858	-11.735101	115.00	1	1.100	0.900	6.17	0.00	0	0
12574	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	500.00	1	1.100	0.900	6.17	0.00	0	0
12575	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	20.00	1	1.100	0.900	6.17	0.00	0	0
12576	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	20.00	1	1.100	0.900	6.17	0.00	0	0
12577	2	0.00	0.00	0.00	0.00	7	1.0400000	-5.434564	20.00	1	1.100	0.900	6.17	0.00	0	0
12578	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	20.00	1	1.100	0.900	6.17	0.00	0	0
12579	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	20.00	1	1.100	0.900	6.17	0.00	0	0
12580	2	0.00	0.00	0.00	0.00	7	1.0332825	-10.255559	20.00	1	1.100	0.900	6.17	0.00	0	0
12581	1	0.00	0.00	0.00	0.00	2	1.0458123	61.210478	161.00	1	1.100	0.900	6.17	0.00	0	0
12582	1	0.00	0.00	0.00	0.00	2	1.0460017	60.518191	500.00	1	1.100	0.900	6.17	0.00	0	0
12583	2	0.00	0.00	0.00	0.00	2	1.0453997	63.002349	20.00	1	1.100	0.900	6.17	0.00	0	0
12584	1	0.00	0.00	0.00	0.00	7	1.0356572	-6.641865	115.00	1	1.100	0.900	6.17	0.00	0	0
12585	1	0.00	0.00	0.00	0.00	7	1.0356524	-6.546029	500.00	1	1.100	0.900	6.17	0.00	0	0
12586	2	0.00	0.00	0.00	0.00	7	1.0346668	-2.828705	20.00	1	1.100	0.900	6.17	0.00	0	0
12588	2	0.00	0.00	0.00	0.00	5	1.0154674	2.462461	20.00	1	1.100	0.900	6.17	0.00	0	0
12589	2	0.00	0.00	0.00	0.00	5	1.0154025	4.021872	20.00	1	1.100	0.900	6.17	0.00	0	0
12590	1	0.00	0.00	0.00	0.00	5	1.0269539	5.324143	161.00	1	1.100	0.900	6.17	0.00	0	0
12591	2	0.00	0.00	0.00	0.00	5	1.0295303	4.090322	500.00	1	1.100	0.900	6.17	0.00	0	0
12592	2	0.00	0.00	0.00	0.00	5	1.0242005	10.633470	20.00	1	1.100	0.900	6.17	0.00	0	0
12593	1	0.00	0.00	0.00	0.00	1	1.0090893	63.400962	115.00	1	1.100	0.900	6.17	0.00	0	0
12594	2	0.00	0.00	0.00	0.00	1	1.0089376	62.159908	230.00	1	1.100	0.900	6.17	0.00	0	0
12595	2	0.00	0.00	0.00	0.00	1	1.0261544	66.703669	20.00	1	1.100	0.900	6.17	0.00	0	0
12596	1	0.00	0.00	0.00	0.00	7	1.0309239	-22.067803	500.00	1	1.100	0.900	6.17	0.00	0	0
12597	2	0.00	0.00	0.00	0.00	7	1.0400000	-18.988727	20.00	1	1.100	0.900	6.17	0.00	0	0
12598	2	0.00	0.00	0.00	0.00	7	1.0309239	-22.067803	20.00	1	1.100	0.900	6.17	0.00	0	0
12599	2	0.00	0.00	0.00	0.00	7	1.0309239	-22.067803	20.00	1	1.100	0.900	6.17	0.00	0	0
12600	1	0.00	0.00	0.00	0.00	5	1.0205072	6.131106	161.00	1	1.100	0.900	6.17	0.00	0	0
12601	1	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	500.00	1	1.100	0.900	6.17	0.00	0	0
12602	2	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	20.00	1	1.100	0.900	6.17	0.00	0	0
12603	2	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	20.00	1	1.100	0.900	6.17	0.00	0	0
12604	2	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	20.00	1	1.100	0.900	6.17	0.00	0	0
12605	2	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	20.00	1	1.100	0.900	6.17	0.00	0	0
12606	2	0.00	0.00	0.00	0.00	5	1.0205676	6.554746	20.00	1	1.100	0.900	6.17	0.00	0	0
12607	1	0.00	0.00	0.00	0.00	3	1.0329682	49.492658	115.00	1	1.100	0.900	6.17	0.00	0	0
12609	2	0.00	0.00	0.00	0.00	3	1.0390931	50.891844	20.00	1	1.100	0.900	6.17	0.00	0	0
12610	2	0.00	0.00	0.00	0.00	6	1.0400000	-4.359263	20.00	1	1.100	0.900	6.17	0.00	0	0
12611	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.970003	20.00	1	1.100	0.900	6.17	0.00	0	0
12612	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.862025	20.00	1	1.100	0.900	6.17	0.00	0	0
12613	1	0.00	0.00	0.00	0.00	6	1.0052475	1.395189	500.00	1	1.100	0.900	6.17	0.00	0	0
12614	2	0.00	0.00	0.00	0.00	6	1.0400000	4.470272	20.00	1	1.100	0.900	6.17	0.00	0	0
12615	2	0.00	0.00	0.00	0.00	6	1.0052475	1.395189	20.00	1	1.100	0.900	6.17	0.00	0	0
12616	2	0.00	0.00	0.00	0.00	6	1.0400000	6.268827	20.00	1	1.100	0.900	6.17	0.00	0	0
12617	1	0.00	0.00	0.00	0.00	2	1.0441172	60.922624	161.00	1	1.100	0.900	6.17	0.00	0	0
12618	1	0.00	0.00	0.00	0.00	2	1.0475669	59.756140	500.00	1	1.100	0.900	6.17	0.00	0	0
12619	2	0.00	0.00	0.00	0.00	2	1.0445249	65.188054	20.00	1	1.100	0.900	6.17	0.00	0	0
12620	1	0.00	0.00	0.00	0.00	6	1.0324360	-5.948020	115.00	1	1.100	0.900	6.17	0.00	0	0
12621	1	0.00	0.00	0.00	0.00	6	1.0332560	-4.858896	500.00	1	1.100	0.900	6.17	0.00	0	0
12622	2	0.00	0.00	0.00	0.00	6	1.0400000	-3.644679	20.00	1	1.100	0.900	6.17	0.00	0	0
12623	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.370617	20.00	1	1.100	0.900	6.17	0.00	0	0
12624	2	0.00	0.00	0.00	0.00	6	1.0332560	-4.858896	20.00	1	1.100	0.900	6.17	0.00	0	0
12626	2	0.00	0.00	0.00	0.00	4	1.0400000	14.611370	20.00	1	1.100	0.900	6.17	0.00	0	0
12627	2	0.00	0.00	0.00	0.00	4	1.0400000	10.299083	20.00	1	1.100	0.900	6.17	0.00	0	0
12628	2	0.00	0.00	0.00	0.00	4	1.0400000	12.452287	20.00	1	1.100	0.900	6.17	0.00	0	0
12629	1	0.00	0.00	0.00	0.00	1	1.0280244	61.976627	115.00	1	1.100	0.900	6.17	0.00	0	0
12630	1	0.00	0.00	0.00	0.00	1	1.0281606	61.843003	230.00	1	1.100	0.900	6.17	0.00	0	0
12631	2	0.00	0.00	0.00	0.00	1	1.0400000	67.432519	20.00	1	1.100	0.900	6.17	0.00	0	0
12632	1	0.00	0.00	0.00	0.00	2	1.0432503	59.503716	161.00	1	1.100	0.900	6.17	0.00	0	0
12633	1	0.00	0.00	0.00	0.00	2	1.0430411	59.181355	500.00	1	1.100	0.900	6.17	0.00	0	0
12634	2	0.00	0.00	0.00	0.00	2	1.0380111	65.469955	20.00	1	1.100	0.900	6.17	0.00	0	0
12635	2	0.00	0.00	0.00	0.00	7	1.0303484	-13.816709	20.00	1	1.100	0.900	6.17	0.00	0	0
12636	1	0.00	0.00	0.00	0.00	5	1.0102562	22.674441	161.00	1	1.100	0.900	6.17	0.00	0	0
12637	1	0.00	0.00	0.00	0.00	5	1.0089806	22.854470	500.00	1	1.100	0.900	6.17	0.00	0	0
12638	2	0.00	0.00	0.00	0.00	5	1.0292717	29.226089	20.00	1	1.100	0.900	6.17	0.00	0	0
12639	1	0.00	0.00	0.00	0.00	7	1.0354969	-6.685471	115.00	1	1.100	0.900	6.17	0.00	0	0
12640	1	0.00	0.00	0.00	0.00	7	1.0354803	-6.781305	500.00	1	1.100	0.900	6.17	0.00	0	0
12641	2	0.00	0.00	0.00	0.00	7	1.0354953	-4.994116	20.00	1	1.100	0.900	6.17	0.00	0	0
12643	2	0.00	0.00	0.00	0.00	4	1.0400000	21.231859	20.00	1	1.100	0.900	6.17	0.00	0	0
12644	2	0.00	0.00	0.00	0.00	4	1.0400000	21.249644	20.00	1	1.100	0.900	6.17	0.00	0	0
12645	2	0.00	0.00	0.00	0.00	4	1.0400000	19.522424	20.00	1	1.100	0.900	6.17	0.00	0	0
12646	1	0.00	0.00	0.00	0.00	3	0.9984997	43.960703	230.00	1	1.100	0.900	6.17	0.00	0	0
12647	2	0.00	0.00	0.00	0.00	3	1.0031305	45.133644	20.00	1	1.100	0.900	6.17	0.00	0	0
12648	1	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	500.00	1	1.100	0.900	6.17	0.00	0	0
12649	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12650	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12651	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12652	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12653	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12654	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12655	2	0.00	0.00	0.00	0.00	7	1.0317516	-21.072166	20.00	1	1.100	0.900	6.17	0.00	0	0
12656	1	0.00	0.00	0.00	0.00	3	0.9677384	24.878801	230.00	1	1.100	0.900	6.17	0.00	0	0
12657	2	0.00	0.00	0.00	0.00	3	0.9679062	26.594917	20.00	1	1.100	0.900	6.17	0.00	0	0
12658	2	0.00	0.00	0.00	0.00	3	0.9642596	31.122674	20.00	1	1.100	0.900	6.17	0.00	0	0
12659	1	0.00	0.00	0.00	0.00	3	1.0293260	66.936274	115.00	1	1.100	0.900	6.17	0.00	0	0
12661	2	0.00	0.00	0.00	0.00	3	1.0292735	69.727920	20.00	1	1.100	0.900	6.17	0.00	0	0
12662	2	0.00	0.00	0.00	0.00	3	1.0249977	73.769367	20.00	1	1.100	0.900	6.17	0.00	0	0
12663	1	0.00	0.00	0.00	0.00	3	1.0225369	64.449481	115.00	1	1.100	0.900	6.17	0.00	0	0
12664	1	0.00	0.00	0.00	0.00	3	1.0218064	63.702198	230.00	1	1.100	0.900	6.17	0.00	0	0
12665	2	0.00	0.00	0.00	0.00	3	1.0218064	63.702198	20.00	1	1.100	0.900	6.17	0.00	0	0
12666	2	0.00	0.00	0.00	0.00	3	1.0198416	68.705002	20.00	1	1.100	0.900	6.17	0.00	0	0
12667	1	0.00	0.00	0.00	0.00	1	1.0206675	56.672966	230.00	1	1.100	0.900	6.17	0.00	0	0
12668	2	0.00	0.00	0.00	0.00	1	1.0206675	56.672966	20.00	1	1.100	0.900	6.17	0.00	0	0
12669	2	0.00	0.00	0.00	0.00	1	1.0400000	60.186382	20.00	1	1.100	0.900	6.17	0.00	0	0
12670	2	0.00	0.00	0.00	0.00	1	1.0400000	61.878956	20.00	1	1.100	0.900	6.17	0.00	0	0
12671	2	0.00	0.00	0.00	0.00	1	1.0400000	61.328741	20.00	1	1.100	0.900	6.17	0.00	0	0
12672	2	0.00	0.00	0.00	0.00	1	1.0400000	61.149097	20.00	1	1.100	0.900	6.17	0.00	0	0
12673	2	0.00	0.00	0.00	0.00	1	1.0400000	64.854768	20.00	1	1.100	0.900	6.17	0.00	0	0
12675	2	0.00	0.00	0.00	0.00	2	1.0120827	20.434935	20.00	1	1.100	0.900	6.17	0.00	0	0
12676	1	0.00	0.00	0.00	0.00	5	1.0088407	26.803892	500.00	1	1.100	0.900	6.17	0.00	0	0
12677	2	0.00	0.00	0.00	0.00	5	1.0301005	34.584954	20.00	1	1.100	0.900	6.17	0.00	0	0
12678	2	0.00	0.00	0.00	0.00	5	1.0088407	26.803892	20.00	1	1.100	0.900	6.17	0.00	0	0
12679	1	0.00	0.00	0.00	0.00	1	1.0201377	56.589400	115.00	1	1.100	0.900	6.17	0.00	0	0
12680	2	0.00	0.00	0.00	0.00	1	1.0201658	56.769563	230.00	1	1.100	0.900	6.17	0.00	0	0
12681	2	0.00	0.00	0.00	0.00	1	1.0187933	60.553569	20.00	1	1.100	0.900	6.17	0.00	0	0
12682	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	20.00	1	1.100	0.900	6.17	0.00	0	0
12683	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	20.00	1	1.100	0.900	6.17	0.00	0	0
12684	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	20.00	1	1.100	0.900	6.17	0.00	0	0
12685	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	20.00	1	1.100	0.900	6.17	0.00	0	0
12686	2	0.00	0.00	0.00	0.00	7	1.0367094	-20.049531	20.00	1	1.100	0.900	6.17	0.00	0	0
12687	2	0.00	0.00	0.00	0.00	1	1.0192431	65.746540	20.00	1	1.100	0.900	6.17	0.00	0	0
12688	2	0.00	0.00	0.00	0.00	1	1.0132116	73.384323	20.00	1	1.100	0.900	6.17	0.00	0	0
12689	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.055247	500.00	1	1.100	0.900	6.17	0.00	0	0
12690	1	0.00	0.00	0.00	0.00	7	1.0310910	-16.956247	115.00	1	1.100	0.900	6.17	0.00	0	0
12691	1	0.00	0.00	0.00	0.00	7	1.0347438	-17.365310	500.00	1	1.100	0.900	6.17	0.00	0	0
12692	2	0.00	0.00	0.00	0.00	7	1.0400000	-12.888490	20.00	1	1.100	0.900	6.17	0.00	0	0
12693	2	0.00	0.00	0.00	0.00	7	1.0347438	-17.365310	20.00	1	1.100	0.900	6.17	0.00	0	0
12694	2	0.00	0.00	0.00	0.00	7	1.0347438	-17.365310	20.00	1	1.100	0.900	6.17	0.00	0	0
12695	2	0.00	0.00	0.00	0.00	7	1.0347438	-17.365310	20.00	1	1.100	0.900	6.17	0.00	0	0
12696	1	0.00	0.00	0.00	0.00	7	1.0320737	-11.638105	500.00	1	1.100	0.900	6.17	0.00	0	0
12697	2	0.00	0.00	0.00	0.00	7	1.0320737	-11.638105	20.00	1	1.100	0.900	6.17	0.00	0	0
12699	1	0.00	0.00	0.00	0.00	7	1.0394078	-20.098556	500.00	1	1.100	0.900	6.17	0.00	0	0
12700	2	0.00	0.00	0.00	0.00	7	1.0394078	-20.098556	20.00	1	1.100	0.900	6.17	0.00	0	0
12701	2	0.00	0.00	0.00	0.00	7	1.0400000	-11.948784	20.00	1	1.100	0.900	6.17	0.00	0	0
12702	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.032397	20.00	1	1.100	0.900	6.17	0.00	0	0
12703	2	0.00	0.00	0.00	0.00	7	1.0394078	-20.098556	20.00	1	1.100	0.900	6.17	0.00	0	0
12704	1	0.00	0.00	0.00	0.00	7	1.0271753	-18.503110	500.00	1	1.100	0.900	6.17	0.00	0	0
12705	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.073965	20.00	1	1.100	0.900	6.17	0.00	0	0
12706	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.920812	20.00	1	1.100	0.900	6.17	0.00	0	0
12708	2	0.00	0.00	0.00	0.00	5	1.0106582	-0.376674	20.00	1	1.100	0.900	6.17	0.00	0	0
12709	1	0.00	0.00	0.00	0.00	5	1.0198342	0.070904	500.00	1	1.100	0.900	6.17	0.00	0	0
12710	2	0.00	0.00	0.00	0.00	5	1.0198342	0.070904	20.00	1	1.100	0.900	6.17	0.00	0	0
12711	2	0.00	0.00	0.00	0.00	5	1.0118053	7.975675	20.00	1	1.100	0.900	6.17	0.00	0	0
12712	1	0.00	0.00	0.00	0.00	5	1.0249420	7.591445	500.00	1	1.100	0.900	6.17	0.00	0	0
12713	2	0.00	0.00	0.00	0.00	5	1.0249420	7.591445	20.00	1	1.100	0.900	6.17	0.00	0	0
12715	1	0.00	0.00	0.00	0.00	5	1.0406309	-2.080794	500.00	1	1.100	0.900	6.17	0.00	0	0
12716	2	0.00	0.00	0.00	0.00	5	1.0406309	-2.080794	20.00	1	1.100	0.900	6.17	0.00	0	0
12717	2	0.00	0.00	0.00	0.00	5	1.0406309	-2.080794	20.00	1	1.100	0.900	6.17	0.00	0	0
12718	1	0.00	0.00	0.00	0.00	1	1.0154259	57.489069	115.00	1	1.100	0.900	6.17	0.00	0	0
12719	1	0.00	0.00	0.00	0.00	1	1.0126491	56.241972	230.00	1	1.100	0.900	6.17	0.00	0	0
12720	2	0.00	0.00	0.00	0.00	1	1.0100719	63.218134	20.00	1	1.100	0.900	6.17	0.00	0	0
12721	1	0.00	0.00	0.00	0.00	3	1.0165351	47.692555	230.00	1	1.100	0.900	6.17	0.00	0	0
12722	2	0.00	0.00	0.00	0.00	3	1.0295932	48.377772	20.00	1	1.100	0.900	6.17	0.00	0	0
12723	2	0.00	0.00	0.00	0.00	3	1.0400000	50.936886	20.00	1	1.100	0.900	6.17	0.00	0	0
12724	2	0.00	0.00	0.00	0.00	3	1.0165351	47.692555	20.00	1	1.100	0.900	6.17	0.00	0	0
12725	2	0.00	0.00	0.00	0.00	3	1.0324691	48.538958	20.00	1	1.100	0.900	6.17	0.00	0	0
12726	2	0.00	0.00	0.00	0.00	3	1.0400000	50.534009	20.00	1	1.100	0.900	6.17	0.00	0	0
12727	2	0.00	0.00	0.00	0.00	3	1.0400000	49.076158	20.00	1	1.100	0.900	6.17	0.00	0	0
12728	1	0.00	0.00	0.00	0.00	5	1.0189575	-1.761140	500.00	1	1.100	0.900	6.17	0.00	0	0
12729	2	0.00	0.00	0.00	0.00	5	1.0400000	1.248974	20.00	1	1.100	0.900	6.17	0.00	0	0
12730	2	0.00	0.00	0.00	0.00	5	1.0189575	-1.761140	20.00	1	1.100	0.900	6.17	0.00	0	0
12731	2	0.00	0.00	0.00	0.00	5	1.0189575	-1.761140	20.00	1	1.100	0.900	6.17	0.00	0	0
12732	2	0.00	0.00	0.00	0.00	5	1.0189575	-1.761140	20.00	1	1.100	0.900	6.17	0.00	0	0
12733	2	0.00	0.00	0.00	0.00	1	1.0346148	62.402818	20.00	1	1.100	0.900	6.17	0.00	0	0
12734	2	0.00	0.00	0.00	0.00	1	1.0374154	63.145172	20.00	1	1.100	0.900	6.17	0.00	0	0
12735	1	0.00	0.00	0.00	0.00	2	1.0297064	35.610008	161.00	1	1.100	0.900	6.17	0.00	0	0
12736	1	0.00	0.00	0.00	0.00	2	1.0288210	35.852252	500.00	1	1.100	0.900	6.17	0.00	0	0
12737	2	0.00	0.00	0.00	0.00	2	1.0400000	42.582163	20.00	1	1.100	0.900	6.17	0.00	0	0
12739	2	0.00	0.00	0.00	0.00	4	1.0347101	12.188190	20.00	1	1.100	0.900	6.17	0.00	0	0
12740	2	0.00	0.00	0.00	0.00	4	1.0400000	19.766959	20.00	1	1.100	0.900	6.17	0.00	0	0
12741	2	0.00	0.00	0.00	0.00	4	1.0400000	14.595189	20.00	1	1.100	0.900	6.17	0.00	0	0
12742	2	0.00	0.00	0.00	0.00	7	1.0386391	-19.539356	500.00	1	1.100	0.900	6.17	0.00	0	0
12743	2	0.00	0.00	0.00	0.00	7	1.0322969	-21.340848	500.00	1	1.100	0.900	6.17	0.00	0	0
12745	2	0.00	0.00	0.00	0.00	2	1.0400000	42.862627	20.00	1	1.100	0.900	6.17	0.00	0	0
12746	1	0.00	0.00	0.00	0.00	7	1.0340145	-9.598833	115.00	1	1.100	0.900	6.17	0.00	0	0
12747	1	0.00	0.00	0.00	0.00	7	1.0339739	-9.598803	500.00	1	1.100	0.900	6.17	0.00	0	0
12748	2	0.00	0.00	0.00	0.00	7	1.0339739	-9.598803	20.00	1	1.100	0.900	6.17	0.00	0	0
12749	1	0.00	0.00	0.00	0.00	7	1.0392655	-20.086363	500.00	1	1.100	0.900	6.17	0.00	0	0
12750	2	0.00	0.00	0.00	0.00	7	1.0392655	-20.086363	20.00	1	1.100	0.900	6.17	0.00	0	0
12751	1	0.00	0.00	0.00	0.00	1	1.0250038	60.460604	115.00	1	1.100	0.900	6.17	0.00	0	0
12752	1	0.00	0.00	0.00	0.00	1	1.0261546	59.914393	230.00	1	1.100	0.900	6.17	0.00	0	0
12753	2	0.00	0.00	0.00	0.00	1	1.0400000	66.029220	20.00	1	1.100	0.900	6.17	0.00	0	0
12754	1	0.00	0.00	0.00	0.00	2	1.0246895	35.321549	161.00	1	1.100	0.900	6.17	0.00	0	0
12755	1	0.00	0.00	0.00	0.00	2	1.0267103	33.309892	500.00	1	1.100	0.900	6.17	0.00	0	0
12756	2	0.00	0.00	0.00	0.00	2	1.0376383	36.190011	20.00	1	1.100	0.900	6.17	0.00	0	0
12758	2	0.00	0.00	0.00	0.00	8	1.0245399	8.929528	20.00	1	1.100	0.900	6.17	0.00	0	0
12759	2	0.00	0.00	0.00	0.00	8	1.0191957	15.493673	20.00	1	1.100	0.900	6.17	0.00	0	0
12760	2	0.00	0.00	0.00	0.00	7	1.0319065	-20.929977	20.00	1	1.100	0.900	6.17	0.00	0	0
12761	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.042784	500.00	1	1.100	0.900	6.17	0.00	0	0
12763	1	0.00	0.00	0.00	0.00	5	1.0377476	2.635489	500.00	1	1.100	0.900	6.17	0.00	0	0
12764	2	0.00	0.00	0.00	0.00	5	1.0342311	8.831568	20.00	1	1.100	0.900	6.17	0.00	0	0
12765	2	0.00	0.00	0.00	0.00	5	1.0377476	2.635489	20.00	1	1.100	0.900	6.17	0.00	0	0
12766	2	0.00	0.00	0.00	0.00	7	1.0314184	-19.260894	20.00	1	1.100	0.900	6.17	0.00	0	0
12769	2	0.00	0.00	0.00	0.00	2	1.0215031	15.126584	20.00	1	1.100	0.900	6.17	0.00	0	0
12771	2	0.00	0.00	0.00	0.00	5	1.0209232	6.798514	20.00	1	1.100	0.900	6.17	0.00	0	0
12773	2	0.00	0.00	0.00	0.00	4	1.0400000	17.688226	20.00	1	1.100	0.900	6.17	0.00	0	0
12774	1	0.00	0.00	0.00	0.00	1	1.0139923	70.515551	230.00	1	1.100	0.900	6.17	0.00	0	0
12775	2	0.00	0.00	0.00	0.00	1	1.0136859	74.178657	20.00	1	1.100	0.900	6.17	0.00	0	0
12776	2	0.00	0.00	0.00	0.00	8	1.0400000	2.932817	20.00	1	1.100	0.900	6.17	0.00	0	0
12777	2	0.00	0.00	0.00	0.00	8	1.0400000	-0.742361	20.00	1	1.100	0.900	6.17	0.00	0	0
12779	2	0.00	0.00	0.00	0.00	5	1.0111353	5.380739	20.00	1	1.100	0.900	6.17	0.00	0	0
12780	2	0.00	0.00	0.00	0.00	5	1.0111353	5.380739	20.00	1	1.100	0.900	6.17	0.00	0	0
12782	2	0.00	0.00	0.00	0.00	7	1.0210621	-15.080040	20.00	1	1.100	0.900	6.17	0.00	0	0
12783	1	0.00	0.00	0.00	0.00	2	1.0227235	33.660598	161.00	1	1.100	0.900	6.17	0.00	0	0
12785	2	0.00	0.00	0.00	0.00	2	1.0227235	33.660598	20.00	1	1.100	0.900	6.17	0.00	0	0
12786	2	0.00	0.00	0.00	0.00	2	1.0170503	40.512503	20.00	1	1.100	0.900	6.17	0.00	0	0
12788	1	0.00	0.00	0.00	0.00	1	1.0155054	58.253064	230.00	1	1.100	0.900	6.17	0.00	0	0
12789	2	0.00	0.00	0.00	0.00	1	1.0116641	64.543312	20.00	1	1.100	0.900	6.17	0.00	0	0
12790	2	0.00	0.00	0.00	0.00	1	1.0099276	65.640496	20.00	1	1.100	0.900	6.17	0.00	0	0
12791	1	0.00	0.00	0.00	0.00	1	1.0184156	56.655918	230.00	1	1.100	0.900	6.17	0.00	0	0
12792	2	0.00	0.00	0.00	0.00	1	1.0365800	62.198559	20.00	1	1.100	0.900	6.17	0.00	0	0
12794	2	0.00	0.00	0.00	0.00	5	1.0368088	9.550885	20.00	1	1.100	0.900	6.17	0.00	0	0
12795	1	0.00	0.00	0.00	0.00	1	1.0159159	56.211385	115.00	1	1.100	0.900	6.17	0.00	0	0
12796	1	0.00	0.00	0.00	0.00	1	1.0155621	56.083296	230.00	1	1.100	0.900	6.17	0.00	0	0
12797	2	0.00	0.00	0.00	0.00	1	1.0155621	56.083296	20.00	1	1.100	0.900	6.17	0.00	0	0
12799	2	0.00	0.00	0.00	0.00	2	1.0265179	34.930941	20.00	1	1.100	0.900	6.17	0.00	0	0
12800	2	0.00	0.00	0.00	0.00	4	1.0400000	18.923078	20.00	1	1.100	0.900	6.17	0.00	0	0
12802	2	0.00	0.00	0.00	0.00	4	1.0400000	31.038584	13.80	1	1.100	0.900	6.17	0.00	0	0
12803	1	0.00	0.00	0.00	0.00	1	1.0175595	55.903081	115.00	1	1.100	0.900	6.17	0.00	0	0
12804	1	0.00	0.00	0.00	0.00	1	1.0202785	56.688879	230.00	1	1.100	0.900	6.17	0.00	0	0
12805	2	0.00	0.00	0.00	0.00	1	1.0400000	61.205273	20.00	1	1.100	0.900	6.17	0.00	0	0
12806	2	0.00	0.00	0.00	0.00	1	1.0400000	58.563463	20.00	1	1.100	0.900	6.17	0.00	0	0
12807	1	0.00	0.00	0.00	0.00	2	1.0391608	58.149436	161.00	1	1.100	0.900	6.17	0.00	0	0
12808	1	0.00	0.00	0.00	263.18	2	1.0400000	56.869399	500.00	1	1.100	0.900	6.17	0.00	0	0
12809	2	0.00	0.00	0.00	0.00	2	1.0400000	64.381184	20.00	1	1.100	0.900	6.17	0.00	0	0
12810	1	0.00	0.00	0.00	0.00	1	1.0204134	57.565738	115.00	1	1.100	0.900	6.17	0.00	0	0
12811	1	0.00	0.00	0.00	0.00	1	1.0194976	56.993424	230.00	1	1.100	0.900	6.17	0.00	0	0
12812	2	0.00	0.00	0.00	0.00	1	1.0265417	58.829422	20.00	1	1.100	0.900	6.17	0.00	0	0
12813	1	0.00	0.00	0.00	0.00	1	1.0226322	62.133796	115.00	1	1.100	0.900	6.17	0.00	0	0
12814	1	0.00	0.00	0.00	0.00	1	1.0251408	61.038877	230.00	1	1.100	0.900	6.17	0.00	0	0
12815	2	0.00	0.00	0.00	0.00	1	1.0400000	68.112039	20.00	1	1.100	0.900	6.17	0.00	0	0
12816	1	0.00	0.00	0.00	0.00	4	1.0421334	30.711479	115.00	1	1.100	0.900	6.17	0.00	0	0
12818	2	0.00	0.00	0.00	0.00	4	1.0400000	32.182529	20.00	1	1.100	0.900	6.17	0.00	0	0
12819	1	0.00	0.00	0.00	0.00	1	1.0322054	63.919686	115.00	1	1.100	0.900	6.17	0.00	0	0
12820	1	0.00	0.00	0.00	0.00	1	1.0318505	64.318274	230.00	1	1.100	0.900	6.17	0.00	0	0
12821	2	0.00	0.00	0.00	0.00	1	1.0400000	73.248194	20.00	1	1.100	0.900	6.17	0.00	0	0
12822	1	0.00	0.00	0.00	0.00	1	1.0207074	57.551861	115.00	1	1.100	0.900	6.17	0.00	0	0
12823	1	0.00	0.00	0.00	0.00	1	1.0200077	56.766945	230.00	1	1.100	0.900	6.17	0.00	0	0
12824	2	0.00	0.00	0.00	0.00	1	1.0200077	56.766945	20.00	1	1.100	0.900	6.17	0.00	0	0
12826	1	0.00	0.00	0.00	0.00	5	1.0301115	3.479965	500.00	1	1.100	0.900	6.17	0.00	0	0
12827	2	0.00	0.00	0.00	0.00	5	1.0301115	3.479965	20.00	1	1.100	0.900	6.17	0.00	0	0
12828	2	0.00	0.00	0.00	0.00	8	1.0366881	4.979344	20.00	1	1.100	0.900	6.17	0.00	0	0
12829	1	0.00	0.00	0.00	0.00	5	1.0249908	7.499076	500.00	1	1.100	0.900	6.17	0.00	0	0
12830	2	0.00	0.00	0.00	0.00	5	1.0249908	7.499076	20.00	1	1.100	0.900	6.17	0.00	0	0
12831	1	0.00	0.00	0.00	0.00	4	1.0360555	8.649311	115.00	1	1.100	0.900	6.17	0.00	0	0
12833	2	0.00	0.00	0.00	0.00	4	1.0363742	12.735682	20.00	1	1.100	0.900	6.17	0.00	0	0
12834	1	0.00	0.00	0.00	0.00	1	1.0020890	71.595826	115.00	1	1.100	0.900	6.17	0.00	0	0
12835	1	0.00	0.00	0.00	0.00	1	1.0063941	69.591365	230.00	1	1.100	0.900	6.17	0.00	0	0
12836	2	0.00	0.00	0.00	0.00	1	1.0063941	69.591365	20.00	1	1.100	0.900	6.17	0.00	0	0
12837	1	0.00	0.00	0.00	0.00	2	1.0425729	60.296198	161.00	1	1.100	0.900	6.17	0.00	0	0
12838	1	0.00	0.00	0.00	0.00	2	1.0467264	59.031133	500.00	1	1.100	0.900	6.17	0.00	0	0
12839	2	0.00	0.00	0.00	0.00	2	1.0400000	61.879592	20.00	1	1.100	0.900	6.17	0.00	0	0
12841	2	0.00	0.00	0.00	0.00	5	1.0200000	1.376310	20.00	1	1.100	0.900	6.17	0.00	0	0
12842	1	0.00	0.00	0.00	0.00	5	1.0189910	23.433741	161.00	1	1.100	0.900	6.17	0.00	0	0
12844	2	0.00	0.00	0.00	0.00	5	1.0189910	23.433741	20.00	1	1.100	0.900	6.17	0.00	0	0
12845	2	0.00	0.00	0.00	0.00	2	1.0400000	51.093232	20.00	1	1.100	0.900	6.17	0.00	0	0
12846	1	0.00	0.00	0.00	0.00	2	1.0459435	60.809886	161.00	1	1.100	0.900	6.17	0.00	0	0
12847	1	0.00	0.00	0.00	0.00	2	1.0464694	60.533737	500.00	1	1.100	0.900	6.17	0.00	0	0
12848	2	0.00	0.00	0.00	0.00	2	1.0400000	66.879098	20.00	1	1.100	0.900	6.17	0.00	0	0
12849	2	0.00	0.00	0.00	0.00	7	1.0371549	-5.047983	20.00	1	1.100	0.900	6.17	0.00	0	0
12850	2	0.00	0.00	0.00	0.00	7	1.0371549	-5.047983	20.00	1	1.100	0.900	6.17	0.00	0	0
12852	1	0.00	0.00	0.00	0.00	6	1.0349054	-5.960291	500.00	1	1.100	0.900	6.17	0.00	0	0
12853	2	0.00	0.00	0.00	0.00	6	1.0349881	-3.576323	20.00	1	1.100	0.900	6.17	0.00	0	0
12854	2	0.00	0.00	0.00	0.00	6	1.0349054	-5.960291	20.00	1	1.100	0.900	6.17	0.00	0	0
12855	1	0.00	0.00	0.00	0.00	1	1.0150636	66.652619	230.00	1	1.100	0.900	6.17	0.00	0	0
12856	2	0.00	0.00	0.00	0.00	1	1.0231634	68.688622	20.00	1	1.100	0.900	6.17	0.00	0	0
12858	1	0.00	0.00	0.00	0.00	4	1.0283804	7.692493	230.00	1	1.100	0.900	6.17	0.00	0	0
12859	2	0.00	0.00	0.00	0.00	4	1.0400000	10.920143	20.00	1	1.100	0.900	6.17	0.00	0	0
12860	1	0.00	0.00	0.00	0.00	7	1.0353587	-20.582256	115.00	1	1.100	0.900	6.17	0.00	0	0
12861	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.966499	500.00	1	1.100	0.900	6.17	0.00	0	0
12862	2	0.00	0.00	0.00	0.00	7	1.0370158	-21.038413	500.00	1	1.100	0.900	6.17	0.00	0	0
12863	1	0.00	0.00	0.00	0.00	5	1.0157081	4.840400	500.00	1	1.100	0.900	6.17	0.00	0	0
12864	2	0.00	0.00	0.00	0.00	5	1.0157081	4.840400	20.00	1	1.100	0.900	6.17	0.00	0	0
12865	2	0.00	0.00	0.00	0.00	5	1.0157081	4.840400	20.00	1	1.100	0.900	6.17	0.00	0	0
12866	1	0.00	0.00	0.00	0.00	2	1.0391109	57.207040	161.00	1	1.100	0.900	6.17	0.00	0	0
12867	1	0.00	0.00	0.00	0.00	2	1.0428150	55.905884	500.00	1	1.100	0.900	6.17	0.00	0	0
12868	2	0.00	0.00	0.00	0.00	2	1.0400000	59.019481	20.00	1	1.100	0.900	6.17	0.00	0	0
12870	2	0.00	0.00	0.00	0.00	7	1.0185515	-26.662568	20.00	1	1.100	0.900	6.17	0.00	0	0
12871	2	0.00	0.00	0.00	0.00	7	1.0185515	-26.662568	20.00	1	1.100	0.900	6.17	0.00	0	0
12872	2	0.00	0.00	0.00	0.00	7	1.0185515	-26.662568	20.00	1	1.100	0.900	6.17	0.00	0	0
12873	2	0.00	0.00	0.00	0.00	7	1.0185515	-26.662568	20.00	1	1.100	0.900	6.17	0.00	0	0
12874	2	0.00	0.00	0.00	0.00	8	1.0227047	-10.900817	500.00	1	1.100	0.900	6.17	0.00	0	0
12875	2	0.00	0.00	0.00	0.00	8	1.0131103	-2.429215	20.00	1	1.100	0.900	6.17	0.00	0	0
12876	1	0.00	0.00	0.00	0.00	1	1.0333983	93.844951	115.00	1	1.100	0.900	6.17	0.00	0	0
12878	2	0.00	0.00	0.00	0.00	1	1.0400000	98.469485	20.00	1	1.100	0.900	6.17	0.00	0	0
12879	1	0.00	0.00	0.00	0.00	7	1.0342455	-16.369290	115.00	1	1.100	0.900	6.17	0.00	0	0
12880	1	0.00	0.00	0.00	0.00	7	1.0336812	-15.677187	500.00	1	1.100	0.900	6.17	0.00	0	0
12881	2	0.00	0.00	0.00	0.00	7	1.0332311	-12.241377	20.00	1	1.100	0.900	6.17	0.00	0	0
12882	1	0.00	0.00	0.00	0.00	2	1.0225215	52.854552	161.00	1	1.100	0.900	6.17	0.00	0	0
12883	1	0.00	0.00	0.00	0.00	2	1.0227788	50.806100	500.00	1	1.100	0.900	6.17	0.00	0	0
12884	2	0.00	0.00	0.00	0.00	2	1.0400000	57.220334	20.00	1	1.100	0.900	6.17	0.00	0	0
12885	1	0.00	0.00	0.00	0.00	5	1.0175052	23.253218	161.00	1	1.100	0.900	6.17	0.00	0	0
12887	2	0.00	0.00	0.00	0.00	5	1.0175052	23.253218	20.00	1	1.100	0.900	6.17	0.00	0	0
12888	1	0.00	0.00	0.00	0.00	4	1.0453331	5.844516	115.00	1	1.100	0.900	6.17	0.00	0	0
12890	2	0.00	0.00	0.00	0.00	4	1.0451330	9.485198	20.00	1	1.100	0.900	6.17	0.00	0	0
12891	1	0.00	0.00	0.00	0.00	1	1.0097440	74.449535	230.00	1	1.100	0.900	6.17	0.00	0	0
12892	2	0.00	0.00	0.00	0.00	1	1.0096518	79.158113	20.00	1	1.100	0.900	6.17	0.00	0	0
12893	1	0.00	0.00	0.00	0.00	1	1.0169782	72.243554	115.00	1	1.100	0.900	6.17	0.00	0	0
12894	1	0.00	0.00	0.00	0.00	1	1.0170338	70.416742	230.00	1	1.100	0.900	6.17	0.00	0	0
12895	2	0.00	0.00	0.00	0.00	1	1.0166452	73.209115	20.00	1	1.100	0.900	6.17	0.00	0	0
12896	2	0.00	0.00	0.00	0.00	4	1.0138966	15.937135	20.00	1	1.100	0.900	6.17	0.00	0	0
12897	1	0.00	0.00	0.00	0.00	3	1.0231793	64.620071	115.00	1	1.100	0.900	6.17	0.00	0	0
12898	1	0.00	0.00	0.00	0.00	3	1.0241063	62.704521	230.00	1	1.100	0.900	6.17	0.00	0	0
12899	2	0.00	0.00	0.00	0.00	3	1.0359327	66.006517	20.00	1	1.100	0.900	6.17	0.00	0	0
12900	1	0.00	0.00	0.00	0.00	2	1.0281373	50.428548	161.00	1	1.100	0.900	6.17	0.00	0	0
12902	2	0.00	0.00	0.00	0.00	2	1.0281373	50.428548	20.00	1	1.100	0.900	6.17	0.00	0	0
12903	1	0.00	0.00	0.00	0.00	5	1.0197396	-1.570575	500.00	1	1.100	0.900	6.17	0.00	0	0
12904	2	0.00	0.00	0.00	0.00	5	1.0176963	3.358007	20.00	1	1.100	0.900	6.17	0.00	0	0
12905	2	0.00	0.00	0.00	0.00	5	1.0197396	-1.570575	20.00	1	1.100	0.900	6.17	0.00	0	0
12906	1	0.00	0.00	0.00	0.00	4	1.0360485	23.514461	115.00	1	1.100	0.900	6.17	0.00	0	0
12907	2	0.00	0.00	0.00	0.00	4	1.0400000	27.216940	20.00	1	1.100	0.900	6.17	0.00	0	0
12908	2	0.00	0.00	0.00	0.00	2	1.0400000	42.858158	20.00	1	1.100	0.900	6.17	0.00	0	0
12909	2	0.00	0.00	0.00	0.00	1	1.0103418	63.277020	20.00	1	1.100	0.900	6.17	0.00	0	0
12910	1	0.00	0.00	0.00	0.00	3	1.0274706	43.883742	115.00	1	1.100	0.900	6.17	0.00	0	0
12911	2	0.00	0.00	0.00	0.00	3	1.0265264	48.856484	20.00	1	1.100	0.900	6.17	0.00	0	0
12912	1	0.00	0.00	0.00	0.00	8	1.0254225	9.908150	115.00	1	1.100	0.900	6.17	0.00	0	0
12913	2	0.00	0.00	0.00	0.00	8	1.0239557	14.995875	20.00	1	1.100	0.900	6.17	0.00	0	0
12914	1	0.00	0.00	0.00	0.00	6	1.0265906	9.949643	115.00	1	1.100	0.900	6.17	0.00	0	0
12915	2	0.00	0.00	0.00	0.00	6	1.0223871	19.611312	20.00	1	1.100	0.900	6.17	0.00	0	0
12916	1	0.00	0.00	0.00	0.00	8	1.0222433	11.494397	115.00	1	1.100	0.900	6.17	0.00	0	0
12917	2	0.00	0.00	0.00	0.00	8	1.0197587	20.431134	20.00	1	1.100	0.900	6.17	0.00	0	0
12918	1	0.00	0.00	0.00	0.00	1	1.0214674	57.874230	115.00	1	1.100	0.900	6.17	0.00	0	0
12919	2	0.00	0.00	0.00	0.00	1	1.0208887	62.515878	20.00	1	1.100	0.900	6.17	0.00	0	0
12920	2	0.00	0.00	0.00	0.00	5	1.0204172	4.602377	20.00	1	1.100	0.900	6.17	0.00	0	0
12921	2	0.00	0.00	0.00	0.00	8	1.0287908	15.695242	20.00	1	1.100	0.900	6.17	0.00	0	0
12922	1	0.00	0.00	0.00	0.00	7	1.0340071	-20.950801	115.00	1	1.100	0.900	6.17	0.00	0	0
12923	2	0.00	0.00	0.00	0.00	7	1.0340071	-20.950801	20.00	1	1.100	0.900	6.17	0.00	0	0
12924	2	0.00	0.00	0.00	0.00	6	1.0244115	10.619502	20.00	1	1.100	0.900	6.17	0.00	0	0
12925	2	0.00	0.00	0.00	0.00	5	1.0058264	0.171872	20.00	1	1.100	0.900	6.17	0.00	0	0
12926	1	0.00	0.00	0.00	0.00	5	1.0276422	5.711813	161.00	1	1.100	0.900	6.17	0.00	0	0
12927	2	0.00	0.00	0.00	0.00	5	1.0275253	8.327015	20.00	1	1.100	0.900	6.17	0.00	0	0
12928	2	0.00	0.00	0.00	0.00	5	1.0276422	5.711813	20.00	1	1.100	0.900	6.17	0.00	0	0
12929	2	0.00	0.00	0.00	0.00	8	1.0219355	17.904586	20.00	1	1.100	0.900	6.17	0.00	0	0
12930	2	0.00	0.00	0.00	0.00	4	1.0400000	30.819657	20.00	1	1.100	0.900	6.17	0.00	0	0
12931	2	0.00	0.00	0.00	0.00	4	1.0228288	9.840590	20.00	1	1.100	0.900	6.17	0.00	0	0
12932	2	0.00	0.00	0.00	0.00	5	1.0143854	1.727188	20.00	1	1.100	0.900	6.17	0.00	0	0
12933	2	0.00	0.00	0.00	0.00	7	1.0289708	-27.784507	20.00	1	1.100	0.900	6.17	0.00	0	0
12934	2	0.00	0.00	0.00	0.00	7	1.0289708	-27.784507	20.00	1	1.100	0.900	6.17	0.00	0	0
12935	1	0.00	0.00	0.00	0.00	7	1.0261333	-13.962615	115.00	1	1.100	0.900	6.17	0.00	0	0
12936	2	0.00	0.00	0.00	0.00	7	1.0261333	-13.962615	20.00	1	1.100	0.900	6.17	0.00	0	0
12937	1	0.00	0.00	0.00	0.00	2	1.0307943	37.079264	161.00	1	1.100	0.900	6.17	0.00	0	0
12938	2	0.00	0.00	0.00	0.00	2	1.0400000	40.143545	20.00	1	1.100	0.900	6.17	0.00	0	0
12939	1	0.00	0.00	0.00	0.00	3	1.0335293	68.456038	115.00	1	1.100	0.900	6.17	0.00	0	0
12940	2	0.00	0.00	0.00	0.00	3	1.0400000	72.811752	20.00	1	1.100	0.900	6.17	0.00	0	0
12941	2	0.00	0.00	0.00	0.00	3	1.0126422	27.446324	20.00	1	1.100	0.900	6.17	0.00	0	0
12942	1	0.00	0.00	0.00	0.00	7	1.0322152	-3.290377	115.00	1	1.100	0.900	6.17	0.00	0	0
12943	2	0.00	0.00	0.00	0.00	7	1.0322152	-3.290377	20.00	1	1.100	0.900	6.17	0.00	0	0
12944	2	0.00	0.00	0.00	0.00	7	1.0332150	-0.603083	20.00	1	1.100	0.900	6.17	0.00	0	0
12945	1	0.00	0.00	0.00	0.00	2	1.0171210	45.657948	161.00	1	1.100	0.900	6.17	0.00	0	0
12946	2	0.00	0.00	0.00	0.00	2	1.0134108	53.193156	20.00	1	1.100	0.900	6.17	0.00	0	0
12947	2	0.00	0.00	0.00	0.00	7	1.0102710	-10.531356	20.00	1	1.100	0.900	6.17	0.00	0	0
12948	1	0.00	0.00	0.00	0.00	6	1.0359747	-3.156941	115.00	1	1.100	0.900	6.17	0.00	0	0
12949	2	0.00	0.00	0.00	0.00	6	1.0356656	1.047635	20.00	1	1.100	0.900	6.17	0.00	0	0
12950	2	0.00	0.00	0.00	0.00	5	1.0250919	11.128923	20.00	1	1.100	0.900	6.17	0.00	0	0
12951	1	0.00	0.00	0.00	0.00	6	1.0173754	3.473541	115.00	1	1.100	0.900	6.17	0.00	0	0
12952	2	0.00	0.00	0.00	0.00	6	1.0131860	11.137536	20.00	1	1.100	0.900	6.17	0.00	0	0
12953	1	0.00	0.00	0.00	0.00	2	1.0236419	8.169567	161.00	1	1.100	0.900	6.17	0.00	0	0
12954	2	0.00	0.00	0.00	0.00	2	1.0249617	10.196241	20.00	1	1.100	0.900	6.17	0.00	0	0
12955	2	0.00	0.00	0.00	0.00	5	1.0102566	-4.765942	20.00	1	1.100	0.900	6.17	0.00	0	0
12956	2	0.00	0.00	0.00	0.00	4	1.0400000	25.296916	20.00	1	1.100	0.900	6.17	0.00	0	0
12957	2	0.00	0.00	0.00	0.00	4	1.0400000	15.938518	20.00	1	1.100	0.900	6.17	0.00	0	0
12958	2	0.00	0.00	0.00	0.00	2	1.0400000	5.942055	13.80	1	1.100	0.900	6.17	0.00	0	0
12959	2	0.00	0.00	0.00	0.00	4	1.0400000	21.219011	20.00	1	1.100	0.900	6.17	0.00	0	0
12960	2	0.00	0.00	0.00	0.00	4	1.0400000	41.715889	20.00	1	1.100	0.900	6.17	0.00	0	0
12961	2	0.00	0.00	0.00	0.00	8	1.0400000	3.742429	20.00	1	1.100	0.900	6.17	0.00	0	0
12962	1	0.00	0.00	0.00	0.00	2	1.0482841	60.788079	161.00	1	1.100	0.900	6.17	0.00	0	0
12963	2	0.00	0.00	0.00	0.00	2	1.0482841	60.788079	20.00	1	1.100	0.900	6.17	0.00	0	0
12964	2	0.00	0.00	0.00	0.00	2	1.0400000	38.098976	20.00	1	1.100	0.900	6.17	0.00	0	0
12965	1	0.00	0.00	0.00	0.00	2	1.0334734	36.831074	161.00	1	1.100	0.900	6.17	0.00	0	0
12966	2	0.00	0.00	0.00	0.00	2	1.0400000	40.793942	20.00	1	1.100	0.900	6.17	0.00	0	0
12967	2	0.00	0.00	0.00	0.00	7	1.0261410	-16.939998	20.00	1	1.100	0.900	6.17	0.00	0	0
12968	2	0.00	0.00	0.00	0.00	8	1.0066481	4.440889	20.00	1	1.100	0.900	6.17	0.00	0	0
12969	2	0.00	0.00	0.00	0.00	8	1.0059350	7.309979	20.00	1	1.100	0.900	6.17	0.00	0	0
12970	1	0.00	0.00	0.00	0.00	4	1.0352425	27.469369	115.00	1	1.100	0.900	6.17	0.00	0	0
12971	2	0.00	0.00	0.00	0.00	4	1.0400000	30.360274	20.00	1	1.100	0.900	6.17	0.00	0	0
12972	1	0.00	0.00	0.00	0.00	7	1.0226574	-23.224282	115.00	1	1.100	0.900	6.17	0.00	0	0
12973	2	0.00	0.00	0.00	0.00	7	1.0226574	-23.224282	20.00	1	1.100	0.900	6.17	0.00	0	0
12974	1	0.00	0.00	0.00	0.00	7	1.0280227	-11.853082	115.00	1	1.100	0.900	6.17	0.00	0	0
12975	2	0.00	0.00	0.00	0.00	7	1.0280227	-11.853082	20.00	1	1.100	0.900	6.17	0.00	0	0
12976	1	0.00	0.00	0.00	0.00	4	1.0303857	12.625146	115.00	1	1.100	0.900	6.17	0.00	0	0
12977	2	0.00	0.00	0.00	0.00	4	1.0400000	17.061960	20.00	1	1.100	0.900	6.17	0.00	0	0
12978	1	0.00	0.00	0.00	0.00	2	1.0303713	37.259007	161.00	1	1.100	0.900	6.17	0.00	0	0
12979	2	0.00	0.00	0.00	0.00	2	1.0400000	43.127411	20.00	1	1.100	0.900	6.17	0.00	0	0
12980	1	0.00	0.00	0.00	0.00	1	1.0256535	60.376823	115.00	1	1.100	0.900	6.17	0.00	0	0
12981	2	0.00	0.00	0.00	0.00	1	1.0232150	66.544251	20.00	1	1.100	0.900	6.17	0.00	0	0
12982	1	0.00	0.00	0.00	0.00	7	1.0352574	-20.615467	115.00	1	1.100	0.900	6.17	0.00	0	0
12983	2	0.00	0.00	0.00	0.00	7	1.0352574	-20.615467	20.00	1	1.100	0.900	6.17	0.00	0	0
12984	1	0.00	0.00	0.00	0.00	1	1.0373881	62.048797	115.00	1	1.100	0.900	6.17	0.00	0	0
12985	2	0.00	0.00	0.00	0.00	1	1.0400000	63.473242	20.00	1	1.100	0.900	6.17	0.00	0	0
12986	2	0.00	0.00	0.00	0.00	2	1.0227014	7.794331	161.00	1	1.100	0.900	6.17	0.00	0	0
12987	2	0.00	0.00	0.00	0.00	2	1.0211071	12.458458	20.00	1	1.100	0.900	6.17	0.00	0	0
12988	2	0.00	0.00	0.00	0.00	7	1.0300000	-7.804996	20.00	1	1.100	0.900	6.17	0.00	0	0
12989	2	0.00	0.00	0.00	0.00	7	1.0300000	-7.804996	20.00	1	1.100	0.900	6.17	0.00	0	0
12990	2	0.00	0.00	0.00	0.00	4	1.0337875	9.531123	20.00	1	1.100	0.900	6.17	0.00	0	0
12991	1	0.00	0.00	0.00	0.00	4	1.0295117	12.725523	115.00	1	1.100	0.900	6.17	0.00	0	0
12992	2	0.00	0.00	0.00	0.00	4	1.0295117	12.725523	20.00	1	1.100	0.900	6.17	0.00	0	0
12993	2	0.00	0.00	0.00	0.00	4	1.0268863	20.326293	20.00	1	1.100	0.900	6.17	0.00	0	0
12994	2	0.00	0.00	0.00	0.00	7	1.0289774	-19.823485	115.00	1	1.100	0.900	6.17	0.00	0	0
12995	2	0.00	0.00	0.00	0.00	7	1.0289774	-19.823485	20.00	1	1.100	0.900	6.17	0.00	0	0
12996	1	0.00	0.00	0.00	0.00	3	1.0276621	41.771032	115.00	1	1.100	0.900	6.17	0.00	0	0
12997	2	0.00	0.00	0.00	0.00	3	1.0285194	43.496302	20.00	1	1.100	0.900	6.17	0.00	0	0
12998	2	0.00	0.00	0.00	0.00	1	1.0400000	56.504716	13.80	1	1.100	0.900	6.17	0.00	0	0
12999	1	0.00	0.00	0.00	0.00	5	1.0271329	9.736428	161.00	1	1.100	0.900	6.17	0.00	0	0
13000	2	0.00	0.00	0.00	0.00	5	1.0277443	11.104812	20.00	1	1.100	0.900	6.17	0.00	0	0
13001	2	0.00	0.00	0.00	0.00	5	1.0271329	9.736428	20.00	1	1.100	0.900	6.17	0.00	0	0
13002	1	0.00	0.00	0.00	0.00	1	1.0239394	59.165846	115.00	1	1.100	0.900	6.17	0.00	0	0
13003	2	0.00	0.00	0.00	0.00	1	1.0239394	59.165846	20.00	1	1.100	0.900	6.17	0.00	0	0
13004	1	0.00	0.00	0.00	0.00	2	1.0438308	64.737773	161.00	1	1.100	0.900	6.17	0.00	0	0
13005	2	0.00	0.00	0.00	0.00	2	1.0400000	66.567689	20.00	1	1.100	0.900	6.17	0.00	0	0
13006	1	0.00	0.00	0.00	0.00	6	1.0086823	8.340114	115.00	1	1.100	0.900	6.17	0.00	0	0
13007	2	0.00	0.00	0.00	0.00	6	1.0043379	16.058910	20.00	1	1.100	0.900	6.17	0.00	0	0
13008	1	0.00	0.00	0.00	0.00	8	1.0207867	-10.077685	115.00	1	1.100	0.900	6.17	0.00	0	0
13009	2	0.00	0.00	0.00	0.00	8	1.0188522	-1.479325	20.00	1	1.100	0.900	6.17	0.00	0	0
13010	1	0.00	0.00	0.00	0.00	4	1.0341703	29.769979	115.00	1	1.100	0.900	6.17	0.00	0	0
13011	2	0.00	0.00	0.00	0.00	4	1.0400000	34.514923	20.00	1	1.100	0.900	6.17	0.00	0	0
13012	1	0.00	0.00	0.00	0.00	5	1.0136625	31.478755	161.00	1	1.100	0.900	6.17	0.00	0	0
13013	2	0.00	0.00	0.00	0.00	5	1.0136625	31.478755	20.00	1	1.100	0.900	6.17	0.00	0	0
13014	2	0.00	0.00	0.00	0.00	1	1.0400000	62.815865	20.00	1	1.100	0.900	6.17	0.00	0	0
13015	2	0.00	0.00	0.00	0.00	7	1.0231890	-25.432433	20.00	1	1.100	0.900	6.17	0.00	0	0
13016	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.373711	20.00	1	1.100	0.900	6.17	0.00	0	0
13017	2	0.00	0.00	0.00	0.00	2	1.0400000	31.171785	20.00	1	1.100	0.900	6.17	0.00	0	0
13018	1	0.00	0.00	0.00	0.00	5	1.0189175	12.485707	161.00	1	1.100	0.900	6.17	0.00	0	0
13019	2	0.00	0.00	0.00	0.00	5	1.0192743	17.038263	20.00	1	1.100	0.900	6.17	0.00	0	0
13020	2	0.00	0.00	0.00	0.00	3	1.0237843	40.714367	20.00	1	1.100	0.900	6.17	0.00	0	0
13021	2	0.00	0.00	0.00	0.00	3	1.0270130	44.790588	20.00	1	1.100	0.900	6.17	0.00	0	0
13022	1	0.00	0.00	0.00	0.00	1	1.0101096	75.848803	115.00	1	1.100	0.900	6.17	0.00	0	0
13023	2	0.00	0.00	0.00	0.00	1	1.0036987	84.784262	20.00	1	1.100	0.900	6.17	0.00	0	0
13024	2	0.00	0.00	0.00	0.00	3	1.0153734	30.587778	20.00	1	1.100	0.900	6.17	0.00	0	0
13025	1	0.00	0.00	0.00	0.00	4	1.0233292	20.373908	115.00	1	1.100	0.900	6.17	0.00	0	0
13026	2	0.00	0.00	0.00	0.00	4	1.0233292	20.373908	20.00	1	1.100	0.900	6.17	0.00	0	0
13027	1	0.00	0.00	0.00	0.00	1	1.0129933	69.833837	115.00	1	1.100	0.900	6.17	0.00	0	0
13028	2	0.00	0.00	0.00	0.00	1	1.0146039	73.672059	20.00	1	1.100	0.900	6.17	0.00	0	0
13029	1	0.00	0.00	0.00	0.00	2	1.0310037	37.460990	161.00	1	1.100	0.900	6.17	0.00	0	0
13030	2	0.00	0.00	0.00	0.00	2	1.0400000	44.239358	20.00	1	1.100	0.900	6.17	0.00	0	0
13031	1	0.00	0.00	0.00	0.00	7	1.0336104	-16.402038	115.00	1	1.100	0.900	6.17	0.00	0	0
13032	2	0.00	0.00	0.00	0.00	7	1.0336104	-16.402038	20.00	1	1.100	0.900	6.17	0.00	0	0
13033	2	0.00	0.00	0.00	0.00	4	1.0400000	26.648688	20.00	1	1.100	0.900	6.17	0.00	0	0
13034	1	0.00	0.00	0.00	0.00	4	1.0412940	36.789656	115.00	1	1.100	0.900	6.17	0.00	0	0
13035	2	0.00	0.00	0.00	0.00	4	1.0400000	38.160836	20.00	1	1.100	0.900	6.17	0.00	0	0
13036	1	0.00	0.00	0.00	0.00	4	1.0381776	29.140696	115.00	1	1.100	0.900	6.17	0.00	0	0
13037	2	0.00	0.00	0.00	0.00	4	1.0400000	31.917702	20.00	1	1.100	0.900	6.17	0.00	0	0
13038	1	0.00	0.00	0.00	0.00	2	1.0461670	61.319764	161.00	1	1.100	0.900	6.17	0.00	0	0
13039	2	0.00	0.00	0.00	0.00	2	1.0477631	64.171712	20.00	1	1.100	0.900	6.17	0.00	0	0
13040	2	0.00	0.00	0.00	0.00	7	1.0299380	-16.468351	20.00	1	1.100	0.900	6.17	0.00	0	0
13041	1	0.00	0.00	0.00	0.00	2	1.0312685	33.399859	161.00	1	1.100	0.900	6.17	0.00	0	0
13042	2	0.00	0.00	0.00	0.00	2	1.0397336	35.523911	20.00	1	1.100	0.900	6.17	0.00	0	0
13043	2	0.00	0.00	0.00	0.00	2	1.0400000	36.430903	20.00	1	1.100	0.900	6.17	0.00	0	0
13044	2	0.00	0.00	0.00	0.00	3	0.9870002	25.080223	115.00	1	1.100	0.900	6.17	0.00	0	0
13045	2	0.00	0.00	0.00	0.00	3	0.9870619	27.682896	20.00	1	1.100	0.900	6.17	0.00	0	0
13046	1	0.00	0.00	0.00	0.00	2	1.0405745	43.371508	161.00	1	1.100	0.900	6.17	0.00	0	0
13047	2	0.00	0.00	0.00	0.00	2	1.0400000	51.081813	20.00	1	1.100	0.900	6.17	0.00	0	0
13048	2	0.00	0.00	0.00	0.00	4	1.0400000	30.202605	20.00	1	1.100	0.900	6.17	0.00	0	0
13049	2	0.00	0.00	0.00	0.00	4	1.0400000	14.413163	20.00	1	1.100	0.900	6.17	0.00	0	0
13050	2	0.00	0.00	0.00	0.00	4	1.0400000	13.399806	20.00	1	1.100	0.900	6.17	0.00	0	0
13051	1	0.00	0.00	0.00	0.00	5	1.0274474	12.782030	161.00	1	1.100	0.900	6.17	0.00	0	0
13052	2	0.00	0.00	0.00	0.00	5	1.0274474	12.782030	20.00	1	1.100	0.900	6.17	0.00	0	0
13053	1	0.00	0.00	0.00	0.00	4	1.0409107	33.179262	115.00	1	1.100	0.900	6.17	0.00	0	0
13054	2	0.00	0.00	0.00	0.00	4	1.0400000	40.062830	20.00	1	1.100	0.900	6.17	0.00	0	0
13055	1	0.00	0.00	0.00	0.00	2	1.0418681	59.970165	161.00	1	1.100	0.900	6.17	0.00	0	0
13056	2	0.00	0.00	0.00	0.00	2	1.0400000	64.226255	20.00	1	1.100	0.900	6.17	0.00	0	0
13057	1	0.00	0.00	0.00	0.00	2	1.0438031	61.568685	161.00	1	1.100	0.900	6.17	0.00	0	0
13058	2	0.00	0.00	0.00	0.00	2	1.0400000	63.664837	20.00	1	1.100	0.900	6.17	0.00	0	0
13059	1	0.00	0.00	0.00	0.00	2	1.0413772	60.137365	161.00	1	1.100	0.900	6.17	0.00	0	0
13060	2	0.00	0.00	0.00	0.00	2	1.0400000	64.076978	20.00	1	1.100	0.900	6.17	0.00	0	0
13061	1	0.00	0.00	0.00	0.00	4	1.0360748	26.080649	115.00	1	1.100	0.900	6.17	0.00	0	0
13062	2	0.00	0.00	0.00	0.00	4	1.0400000	33.594647	20.00	1	1.100	0.900	6.17	0.00	0	0
13063	1	0.00	0.00	0.00	0.00	4	1.0353498	25.695731	115.00	1	1.100	0.900	6.17	0.00	0	0
13064	2	0.00	0.00	0.00	0.00	4	1.0353498	25.695731	20.00	1	1.100	0.900	6.17	0.00	0	0
13065	1	0.00	0.00	0.00	0.00	2	1.0396549	59.020420	161.00	1	1.100	0.900	6.17	0.00	0	0
13066	2	0.00	0.00	0.00	0.00	2	1.0400000	61.573481	20.00	1	1.100	0.900	6.17	0.00	0	0
13067	1	0.00	0.00	0.00	0.00	4	1.0362265	27.109846	115.00	1	1.100	0.900	6.17	0.00	0	0
13068	2	0.00	0.00	0.00	0.00	4	1.0400000	28.714222	20.00	1	1.100	0.900	6.17	0.00	0	0
13069	1	0.00	0.00	0.00	0.00	5	1.0354413	10.197702	161.00	1	1.100	0.900	6.17	0.00	0	0
13070	2	0.00	0.00	0.00	0.00	5	1.0354413	10.197702	20.00	1	1.100	0.900	6.17	0.00	0	0
13071	1	0.00	0.00	0.00	0.00	3	1.0197808	40.204387	115.00	1	1.100	0.900	6.17	0.00	0	0
13072	2	0.00	0.00	0.00	0.00	3	1.0133070	48.709091	20.00	1	1.100	0.900	6.17	0.00	0	0
13073	1	0.00	0.00	0.00	0.00	3	1.0328512	56.336807	115.00	1	1.100	0.900	6.17	0.00	0	0
13074	2	0.00	0.00	0.00	0.00	3	1.0333122	59.258078	20.00	1	1.100	0.900	6.17	0.00	0	0
13075	1	0.00	0.00	0.00	0.00	4	1.0390196	25.706899	115.00	1	1.100	0.900	6.17	0.00	0	0
13076	2	0.00	0.00	0.00	0.00	4	1.0400000	34.165867	20.00	1	1.100	0.900	6.17	0.00	0	0
13077	1	0.00	0.00	0.00	0.00	8	1.0246331	9.552034	115.00	1	1.100	0.900	6.17	0.00	0	0
13078	2	0.00	0.00	0.00	0.00	8	1.0257567	12.134482	20.00	1	1.100	0.900	6.17	0.00	0	0
13079	1	0.00	0.00	0.00	0.00	3	1.0261587	41.461870	115.00	1	1.100	0.900	6.17	0.00	0	0
13080	2	0.00	0.00	0.00	0.00	3	1.0257950	46.168837	20.00	1	1.100	0.900	6.17	0.00	0	0
13081	2	0.00	0.00	0.00	0.00	7	1.0300154	-16.660421	20.00	1	1.100	0.900	6.17	0.00	0	0
13082	2	0.00	0.00	0.00	0.00	4	1.0271965	29.180686	20.00	1	1.100	0.900	6.17	0.00	0	0
13083	1	0.00	0.00	0.00	0.00	4	1.0301392	32.946173	115.00	1	1.100	0.900	6.17	0.00	0	0
13084	2	0.00	0.00	0.00	0.00	4	1.0310876	34.880537	20.00	1	1.100	0.900	6.17	0.00	0	0
13085	1	0.00	0.00	0.00	0.00	2	1.0314527	56.275647	161.00	1	1.100	0.900	6.17	0.00	0	0
13086	2	0.00	0.00	0.00	0.00	2	1.0287638	61.995891	20.00	1	1.100	0.900	6.17	0.00	0	0
13087	1	0.00	0.00	0.00	0.00	1	1.0272254	75.737556	115.00	1	1.100	0.900	6.17	0.00	0	0
13088	2	0.00	0.00	0.00	0.00	1	1.0291338	80.096464	20.00	1	1.100	0.900	6.17	0.00	0	0
13089	1	0.00	0.00	0.00	0.00	1	1.0518931	74.764624	115.00	1	1.100	0.900	6.17	0.00	0	0
13090	2	0.00	0.00	0.00	0.00	1	1.0502380	80.002278	20.00	1	1.100	0.900	6.17	0.00	0	0
13091	1	0.00	0.00	0.00	0.00	2	1.0281417	50.430608	161.00	1	1.100	0.900	6.17	0.00	0	0
13092	2	0.00	0.00	0.00	0.00	2	1.0281417	50.430608	20.00	1	1.100	0.900	6.17	0.00	0	0
13093	1	0.00	0.00	0.00	0.00	4	1.0332504	23.764100	115.00	1	1.100	0.900	6.17	0.00	0	0
13094	2	0.00	0.00	0.00	0.00	4	1.0271368	32.679474	20.00	1	1.100	0.900	6.17	0.00	0	0
13095	1	0.00	0.00	0.00	0.00	7	1.0301164	-16.525873	115.00	1	1.100	0.900	6.17	0.00	0	0
13096	2	0.00	0.00	0.00	0.00	7	1.0301164	-16.525873	20.00	1	1.100	0.900	6.17	0.00	0	0
13097	1	0.00	0.00	0.00	0.00	7	1.0307913	-16.908416	115.00	1	1.100	0.900	6.17	0.00	0	0
13098	2	0.00	0.00	0.00	0.00	7	1.0307913	-16.908416	20.00	1	1.100	0.900	6.17	0.00	0	0
13099	1	0.00	0.00	0.00	0.00	7	1.0306654	-16.631809	115.00	1	1.100	0.900	6.17	0.00	0	0
13100	2	0.00	0.00	0.00	0.00	7	1.0306654	-16.631809	20.00	1	1.100	0.900	6.17	0.00	0	0
13101	1	0.00	0.00	0.00	0.00	7	1.0206004	-23.326287	115.00	1	1.100	0.900	6.17	0.00	0	0
13102	2	0.00	0.00	0.00	0.00	7	1.0206004	-23.326287	20.00	1	1.100	0.900	6.17	0.00	0	0
13103	2	0.00	0.00	0.00	0.00	8	1.0156469	1.931159	20.00	1	1.100	0.900	6.17	0.00	0	0
13104	1	0.00	0.00	0.00	0.00	6	0.9956617	8.611995	115.00	1	1.100	0.900	6.17	0.00	0	0
13105	2	0.00	0.00	0.00	0.00	6	0.9956617	8.611995	20.00	1	1.100	0.900	6.17	0.00	0	0
13106	1	0.00	0.00	0.00	0.00	6	1.0349171	11.337336	115.00	1	1.100	0.900	6.17	0.00	0	0
13107	2	0.00	0.00	0.00	0.00	6	1.0361761	12.925710	20.00	1	1.100	0.900	6.17	0.00	0	0
13108	1	0.00	0.00	0.00	0.00	4	1.0383735	24.292953	115.00	1	1.100	0.900	6.17	0.00	0	0
13109	2	0.00	0.00	0.00	0.00	4	1.0383735	24.292953	20.00	1	1.100	0.900	6.17	0.00	0	0
13110	2	0.00	0.00	0.00	0.00	6	1.0063736	-13.939742	20.00	1	1.100	0.900	6.17	0.00	0	0
13111	1	0.00	0.00	0.00	0.00	2	1.0314810	36.320219	161.00	1	1.100	0.900	6.17	0.00	0	0
13112	2	0.00	0.00	0.00	0.00	2	1.0400000	44.358102	20.00	1	1.100	0.900	6.17	0.00	0	0
13113	2	0.00	0.00	0.00	0.00	7	1.0311797	-16.389855	20.00	1	1.100	0.900	6.17	0.00	0	0
13114	1	0.00	0.00	0.00	0.00	2	1.0223877	10.235103	161.00	1	1.100	0.900	6.17	0.00	0	0
13115	2	0.00	0.00	0.00	0.00	2	1.0207835	14.812814	20.00	1	1.100	0.900	6.17	0.00	0	0
13116	2	0.00	0.00	0.00	0.00	4	1.0400000	26.567957	20.00	1	1.100	0.900	6.17	0.00	0	0
13117	1	0.00	0.00	0.00	0.00	5	1.0366264	8.900187	161.00	1	1.100	0.900	6.17	0.00	0	0
13118	2	0.00	0.00	0.00	0.00	5	1.0366264	8.900187	20.00	1	1.100	0.900	6.17	0.00	0	0
13119	1	0.00	0.00	0.00	0.00	1	1.0313131	52.428158	115.00	1	1.100	0.900	6.17	0.00	0	0
13120	2	0.00	0.00	0.00	0.00	1	1.0400000	54.477646	20.00	1	1.100	0.900	6.17	0.00	0	0
13121	2	0.00	0.00	0.00	0.00	5	1.0112221	-4.820821	20.00	1	1.100	0.900	6.17	0.00	0	0
13122	1	0.00	0.00	0.00	0.00	7	1.0409228	-2.866692	115.00	1	1.100	0.900	6.17	0.00	0	0
13123	2	0.00	0.00	0.00	0.00	7	1.0409811	0.888780	20.00	1	1.100	0.900	6.17	0.00	0	0
13124	1	0.00	0.00	0.00	0.00	2	1.0434929	73.984684	161.00	1	1.100	0.900	6.17	0.00	0	0
13125	2	0.00	0.00	0.00	0.00	2	1.0400000	76.638250	20.00	1	1.100	0.900	6.17	0.00	0	0
13126	2	0.00	0.00	0.00	0.00	6	1.0144751	-10.735629	115.00	1	1.100	0.900	6.17	0.00	0	0
13127	2	0.00	0.00	0.00	0.00	5	1.0150314	-3.844057	20.00	1	1.100	0.900	6.17	0.00	0	0
13128	2	0.00	0.00	0.00	0.00	4	1.0310410	21.202287	115.00	1	1.100	0.900	6.17	0.00	0	0
13129	2	0.00	0.00	0.00	0.00	4	1.0400000	24.501656	20.00	1	1.100	0.900	6.17	0.00	0	0
13130	2	0.00	0.00	0.00	0.00	1	1.0400000	66.525395	20.00	1	1.100	0.900	6.17	0.00	0	0
13131	1	0.00	0.00	0.00	0.00	4	1.0407105	26.235990	115.00	1	1.100	0.900	6.17	0.00	0	0
13132	2	0.00	0.00	0.00	0.00	4	1.0400000	28.780384	20.00	1	1.100	0.900	6.17	0.00	0	0
13133	1	0.00	0.00	0.00	0.00	2	1.0329812	36.480700	161.00	1	1.100	0.900	6.17	0.00	0	0
13134	2	0.00	0.00	0.00	0.00	2	1.0400000	38.694080	20.00	1	1.100	0.900	6.17	0.00	0	0
13135	1	0.00	0.00	0.00	0.00	2	1.0337018	37.663855	161.00	1	1.100	0.900	6.17	0.00	0	0
13136	2	0.00	0.00	0.00	0.00	2	1.0400000	43.317500	20.00	1	1.100	0.900	6.17	0.00	0	0
13137	1	0.00	0.00	0.00	0.00	1	1.0265404	75.577034	115.00	1	1.100	0.900	6.17	0.00	0	0
13138	2	0.00	0.00	0.00	0.00	1	1.0236906	82.367436	20.00	1	1.100	0.900	6.17	0.00	0	0
13139	2	0.00	0.00	0.00	0.00	2	1.0416999	60.722796	20.00	1	1.100	0.900	6.17	0.00	0	0
13140	1	0.00	0.00	0.00	0.00	1	1.0119383	69.529625	115.00	1	1.100	0.900	6.17	0.00	0	0
13141	2	0.00	0.00	0.00	0.00	1	1.0119383	69.529625	20.00	1	1.100	0.900	6.17	0.00	0	0
13142	1	0.00	0.00	0.00	0.00	3	1.0321002	44.551792	115.00	1	1.100	0.900	6.17	0.00	0	0
13143	2	0.00	0.00	0.00	0.00	3	1.0394937	46.244466	20.00	1	1.100	0.900	6.17	0.00	0	0
13144	1	0.00	0.00	0.00	0.00	1	1.0313617	93.344224	115.00	1	1.100	0.900	6.17	0.00	0	0
13145	2	0.00	0.00	0.00	0.00	1	1.0324308	96.687378	20.00	1	1.100	0.900	6.17	0.00	0	0
13146	2	0.00	0.00	0.00	0.00	2	1.0277198	5.005527	20.00	1	1.100	0.900	6.17	0.00	0	0
13147	1	0.00	0.00	0.00	0.00	1	1.0230250	73.885511	115.00	1	1.100	0.900	6.17	0.00	0	0
13148	2	0.00	0.00	0.00	0.00	1	1.0230250	73.885511	20.00	1	1.100	0.900	6.17	0.00	0	0
13149	1	0.00	0.00	0.00	0.00	2	1.0425778	61.826842	161.00	1	1.100	0.900	6.17	0.00	0	0
13150	2	0.00	0.00	0.00	0.00	2	1.0400000	63.766480	20.00	1	1.100	0.900	6.17	0.00	0	0
13151	2	0.00	0.00	0.00	0.00	7	1.0328026	-21.101421	20.00	1	1.100	0.900	6.17	0.00	0	0
13152	2	0.00	0.00	0.00	0.00	7	1.0344681	-20.919517	115.00	1	1.100	0.900	6.17	0.00	0	0
13153	2	0.00	0.00	0.00	0.00	7	1.0344681	-20.919517	20.00	1	1.100	0.900	6.17	0.00	0	0
13154	2	0.00	0.00	0.00	0.00	7	1.0344681	-20.919517	20.00	1	1.100	0.900	6.17	0.00	0	0
13155	1	0.00	0.00	0.00	0.00	1	1.0147000	64.071729	115.00	1	1.100	0.900	6.17	0.00	0	0
13156	2	0.00	0.00	0.00	0.00	1	1.0285146	67.803176	20.00	1	1.100	0.900	6.17	0.00	0	0
13157	1	0.00	0.00	0.00	0.00	3	1.0328864	41.792264	115.00	1	1.100	0.900	6.17	0.00	0	0
13158	2	0.00	0.00	0.00	0.00	3	1.0400000	44.633266	20.00	1	1.100	0.900	6.17	0.00	0	0
13159	1	0.00	0.00	0.00	0.00	2	1.0450966	64.688435	161.00	1	1.100	0.900	6.17	0.00	0	0
13160	2	0.00	0.00	0.00	0.00	2	1.0400000	71.755040	20.00	1	1.100	0.900	6.17	0.00	0	0
13161	1	0.00	0.00	0.00	0.00	2	1.0461188	61.651912	161.00	1	1.100	0.900	6.17	0.00	0	0
13162	2	0.00	0.00	0.00	0.00	2	1.0400000	64.746357	20.00	1	1.100	0.900	6.17	0.00	0	0
13163	1	0.00	0.00	0.00	0.00	7	1.0340862	-9.599789	115.00	1	1.100	0.900	6.17	0.00	0	0
13164	2	0.00	0.00	0.00	0.00	7	1.0340862	-9.599789	20.00	1	1.100	0.900	6.17	0.00	0	0
13165	1	0.00	0.00	0.00	0.00	2	1.0451910	62.129025	161.00	1	1.100	0.900	6.17	0.00	0	0
13166	2	0.00	0.00	0.00	0.00	2	1.0400000	68.719987	20.00	1	1.100	0.900	6.17	0.00	0	0
13167	1	0.00	0.00	0.00	0.00	4	1.0360437	12.461258	115.00	1	1.100	0.900	6.17	0.00	0	0
13168	2	0.00	0.00	0.00	0.00	4	1.0400000	16.613210	20.00	1	1.100	0.900	6.17	0.00	0	0
13169	1	0.00	0.00	0.00	0.00	1	1.0220212	51.221768	115.00	1	1.100	0.900	6.17	0.00	0	0
13170	2	0.00	0.00	0.00	0.00	1	1.0400000	57.046868	20.00	1	1.100	0.900	6.17	0.00	0	0
13171	1	0.00	0.00	0.00	0.00	2	1.0440037	74.246921	161.00	1	1.100	0.900	6.17	0.00	0	0
13172	2	0.00	0.00	0.00	0.00	2	1.0400000	79.465850	20.00	1	1.100	0.900	6.17	0.00	0	0
13173	2	0.00	0.00	0.00	0.00	5	1.0098631	15.896894	20.00	1	1.100	0.900	6.17	0.00	0	0
13174	1	0.00	0.00	0.00	0.00	1	1.0279777	56.145146	115.00	1	1.100	0.900	6.17	0.00	0	0
13175	2	0.00	0.00	0.00	0.00	1	1.0279777	56.145146	20.00	1	1.100	0.900	6.17	0.00	0	0
13176	1	0.00	0.00	0.00	0.00	7	1.0188027	-27.488753	115.00	1	1.100	0.900	6.17	0.00	0	0
13177	2	0.00	0.00	0.00	0.00	7	1.0188027	-27.488753	20.00	1	1.100	0.900	6.17	0.00	0	0
13178	2	0.00	0.00	0.00	0.00	7	1.0188027	-27.488753	20.00	1	1.100	0.900	6.17	0.00	0	0
13179	1	0.00	0.00	0.00	0.00	3	1.0382521	46.391280	115.00	1	1.100	0.900	6.17	0.00	0	0
13180	2	0.00	0.00	0.00	0.00	3	1.0400000	49.402463	20.00	1	1.100	0.900	6.17	0.00	0	0
13181	1	0.00	0.00	0.00	0.00	1	1.0187249	82.356742	115.00	1	1.100	0.900	6.17	0.00	0	0
13182	2	0.00	0.00	0.00	0.00	1	1.0165738	88.404844	20.00	1	1.100	0.900	6.17	0.00	0	0
13183	1	0.00	0.00	0.00	0.00	3	1.0296352	43.860225	115.00	1	1.100	0.900	6.17	0.00	0	0
13184	2	0.00	0.00	0.00	0.00	3	1.0296352	43.860225	20.00	1	1.100	0.900	6.17	0.00	0	0
13185	2	0.00	0.00	0.00	0.00	1	1.0400000	69.692548	20.00	1	1.100	0.900	6.17	0.00	0	0
13186	1	0.00	0.00	0.00	0.00	1	1.0187627	80.371112	115.00	1	1.100	0.900	6.17	0.00	0	0
13187	2	0.00	0.00	0.00	0.00	1	1.0171132	88.785787	20.00	1	1.100	0.900	6.17	0.00	0	0
13188	2	0.00	0.00	0.00	0.00	5	1.0187382	6.729151	20.00	1	1.100	0.900	6.17	0.00	0	0
13189	1	0.00	0.00	0.00	0.00	1	1.0310160	73.418494	115.00	1	1.100	0.900	6.17	0.00	0	0
13190	2	0.00	0.00	0.00	0.00	1	1.0310160	73.418494	20.00	1	1.100	0.900	6.17	0.00	0	0
13191	1	0.00	0.00	0.00	0.00	5	1.0147954	21.106043	161.00	1	1.100	0.900	6.17	0.00	0	0
13192	2	0.00	0.00	0.00	0.00	5	1.0147954	21.106043	20.00	1	1.100	0.900	6.17	0.00	0	0
13193	2	0.00	0.00	0.00	0.00	5	1.0173196	23.117254	20.00	1	1.100	0.900	6.17	0.00	0	0
13194	1	0.00	0.00	0.00	0.00	2	1.0409434	59.786550	161.00	1	1.100	0.900	6.17	0.00	0	0
13195	2	0.00	0.00	0.00	0.00	2	1.0400000	61.737661	20.00	1	1.100	0.900	6.17	0.00	0	0
13196	2	0.00	0.00	0.00	0.00	7	1.0260630	-12.663954	20.00	1	1.100	0.900	6.17	0.00	0	0
13197	2	0.00	0.00	0.00	0.00	2	1.0400000	60.505307	20.00	1	1.100	0.900	6.17	0.00	0	0
13198	1	0.00	0.00	0.00	0.00	3	1.0191374	51.214095	115.00	1	1.100	0.900	6.17	0.00	0	0
13199	2	0.00	0.00	0.00	0.00	3	1.0303891	54.143791	20.00	1	1.100	0.900	6.17	0.00	0	0
13200	1	0.00	0.00	0.00	0.00	2	1.0423213	60.878050	161.00	1	1.100	0.900	6.17	0.00	0	0
13201	2	0.00	0.00	0.00	0.00	2	1.0400000	63.663878	20.00	1	1.100	0.900	6.17	0.00	0	0
13202	1	0.00	0.00	0.00	0.00	2	1.0259697	35.564343	161.00	1	1.100	0.900	6.17	0.00	0	0
13203	2	0.00	0.00	0.00	0.00	2	1.0259697	35.564343	20.00	1	1.100	0.900	6.17	0.00	0	0
13204	1	0.00	0.00	0.00	0.00	2	1.0297609	37.006160	161.00	1	1.100	0.900	6.17	0.00	0	0
13205	2	0.00	0.00	0.00	0.00	2	1.0400000	44.414022	20.00	1	1.100	0.900	6.17	0.00	0	0
13206	2	0.00	0.00	0.00	0.00	2	1.0417727	59.183586	20.00	1	1.100	0.900	6.17	0.00	0	0
13207	1	0.00	0.00	0.00	0.00	2	1.0436847	61.758621	161.00	1	1.100	0.900	6.17	0.00	0	0
13208	2	0.00	0.00	0.00	0.00	2	1.0400000	65.399366	20.00	1	1.100	0.900	6.17	0.00	0	0
13209	1	0.00	0.00	0.00	0.00	2	1.0281773	55.392494	161.00	1	1.100	0.900	6.17	0.00	0	0
13210	2	0.00	0.00	0.00	0.00	2	1.0281773	55.392494	20.00	1	1.100	0.900	6.17	0.00	0	0
13211	1	0.00	0.00	0.00	0.00	1	1.0119849	69.492563	115.00	1	1.100	0.900	6.17	0.00	0	0
13212	2	0.00	0.00	0.00	0.00	1	1.0069158	77.144843	20.00	1	1.100	0.900	6.17	0.00	0	0
13213	2	0.00	0.00	0.00	0.00	1	1.0002451	66.970159	20.00	1	1.100	0.900	6.17	0.00	0	0
13214	1	0.00	0.00	0.00	0.00	1	1.0123426	69.726973	115.00	1	1.100	0.900	6.17	0.00	0	0
13215	2	0.00	0.00	0.00	0.00	1	1.0086426	77.649637	20.00	1	1.100	0.900	6.17	0.00	0	0
13216	1	0.00	0.00	0.00	0.00	7	1.0118296	-27.406024	115.00	1	1.100	0.900	6.17	0.00	0	0
13217	2	0.00	0.00	0.00	0.00	7	1.0118296	-27.406024	20.00	1	1.100	0.900	6.17	0.00	0	0
13218	1	0.00	0.00	0.00	0.00	1	1.0124800	69.752368	115.00	1	1.100	0.900	6.17	0.00	0	0
13219	2	0.00	0.00	0.00	0.00	1	1.0128823	73.780297	20.00	1	1.100	0.900	6.17	0.00	0	0
13220	1	0.00	0.00	0.00	0.00	3	1.0402784	53.118943	115.00	1	1.100	0.900	6.17	0.00	0	0
13221	2	0.00	0.00	0.00	0.00	3	1.0390620	57.791069	20.00	1	1.100	0.900	6.17	0.00	0	0
13222	1	0.00	0.00	0.00	0.00	3	1.0402465	53.058905	115.00	1	1.100	0.900	6.17	0.00	0	0
13223	2	0.00	0.00	0.00	0.00	3	1.0422762	56.628334	20.00	1	1.100	0.900	6.17	0.00	0	0
13224	1	0.00	0.00	0.00	0.00	4	1.0358673	8.534078	115.00	1	1.100	0.900	6.17	0.00	0	0
13225	2	0.00	0.00	0.00	0.00	4	1.0364892	10.651928	20.00	1	1.100	0.900	6.17	0.00	0	0
13226	1	0.00	0.00	0.00	0.00	4	1.0364386	8.786039	115.00	1	1.100	0.900	6.17	0.00	0	0
13227	2	0.00	0.00	0.00	0.00	4	1.0361013	13.033740	20.00	1	1.100	0.900	6.17	0.00	0	0
13228	1	0.00	0.00	0.00	0.00	4	1.0277411	26.987034	115.00	1	1.100	0.900	6.17	0.00	0	0
13229	2	0.00	0.00	0.00	0.00	4	1.0297051	30.049884	20.00	1	1.100	0.900	6.17	0.00	0	0
13230	1	0.00	0.00	0.00	0.00	1	1.0242398	59.708370	115.00	1	1.100	0.900	6.17	0.00	0	0
13231	2	0.00	0.00	0.00	0.00	1	1.0249035	61.478642	20.00	1	1.100	0.900	6.17	0.00	0	0
13232	1	0.00	0.00	0.00	0.00	7	1.0352489	-20.532417	115.00	1	1.100	0.900	6.17	0.00	0	0
13233	2	0.00	0.00	0.00	0.00	7	1.0346208	-15.705104	20.00	1	1.100	0.900	6.17	0.00	0	0
13234	1	0.00	0.00	0.00	0.00	7	1.0355861	-6.660314	115.00	1	1.100	0.900	6.17	0.00	0	0
13235	2	0.00	0.00	0.00	0.00	7	1.0355861	-6.660314	20.00	1	1.100	0.900	6.17	0.00	0	0
13236	2	0.00	0.00	0.00	0.00	5	1.0125756	-1.959884	20.00	1	1.100	0.900	6.17	0.00	0	0
13237	1	0.00	0.00	0.00	0.00	5	1.0152242	5.003639	161.00	1	1.100	0.900	6.17	0.00	0	0
13238	2	0.00	0.00	0.00	0.00	5	1.0152242	5.003639	20.00	1	1.100	0.900	6.17	0.00	0	0
13239	1	0.00	0.00	0.00	0.00	4	1.0360565	43.696127	115.00	1	1.100	0.900	6.17	0.00	0	0
13240	2	0.00	0.00	0.00	0.00	4	1.0400000	50.203698	20.00	1	1.100	0.900	6.17	0.00	0	0
13241	1	0.00	0.00	0.00	0.00	3	1.0061301	42.566802	115.00	1	1.100	0.900	6.17	0.00	0	0
13242	2	0.00	0.00	0.00	0.00	3	1.0061301	42.566802	20.00	1	1.100	0.900	6.17	0.00	0	0
13243	1	0.00	0.00	0.00	0.00	5	1.0211483	22.728770	161.00	1	1.100	0.900	6.17	0.00	0	0
13244	2	0.00	0.00	0.00	0.00	5	1.0211483	22.728770	20.00	1	1.100	0.900	6.17	0.00	0	0
13245	2	0.00	0.00	0.00	0.00	5	1.0112512	-0.882675	20.00	1	1.100	0.900	6.17	0.00	0	0
13246	2	0.00	0.00	0.00	0.00	3	1.0400000	53.448052	20.00	1	1.100	0.900	6.17	0.00	0	0
13247	1	0.00	0.00	0.00	0.00	4	1.0343687	22.377839	115.00	1	1.100	0.900	6.17	0.00	0	0
13248	2	0.00	0.00	0.00	0.00	4	1.0400000	23.980397	20.00	1	1.100	0.900	6.17	0.00	0	0
13249	2	0.00	0.00	0.00	0.00	1	1.0030525	51.877485	20.00	1	1.100	0.900	6.17	0.00	0	0
13250	2	0.00	0.00	0.00	0.00	4	1.0310409	32.790068	20.00	1	1.100	0.900	6.17	0.00	0	0
13251	2	0.00	0.00	0.00	0.00	4	1.0210832	27.164781	20.00	1	1.100	0.900	6.17	0.00	0	0
13252	2	0.00	0.00	0.00	0.00	5	1.0127652	8.308958	20.00	1	1.100	0.900	6.17	0.00	0	0
13253	2	0.00	0.00	0.00	0.00	7	1.0205451	-26.085767	115.00	1	1.100	0.900	6.17	0.00	0	0
13254	2	0.00	0.00	0.00	0.00	7	1.0047625	-22.776396	20.00	1	1.100	0.900	6.17	0.00	0	0
13255	2	0.00	0.00	0.00	0.00	7	1.0037432	-28.829165	20.00	1	1.100	0.900	6.17	0.00	0	0
13256	1	0.00	0.00	0.00	0.00	4	1.0396498	17.937385	115.00	1	1.100	0.900	6.17	0.00	0	0
13257	2	0.00	0.00	0.00	0.00	4	1.0411052	19.612936	20.00	1	1.100	0.900	6.17	0.00	0	0
13258	2	0.00	0.00	0.00	0.00	3	1.0273463	56.334857	20.00	1	1.100	0.900	6.17	0.00	0	0
13259	1	0.00	0.00	0.00	0.00	4	1.0010955	10.887748	115.00	1	1.100	0.900	6.17	0.00	0	0
13260	2	0.00	0.00	0.00	0.00	4	1.0017817	16.586903	20.00	1	1.100	0.900	6.17	0.00	0	0
13261	2	0.00	0.00	0.00	0.00	5	1.0299743	1.467909	20.00	1	1.100	0.900	6.17	0.00	0	0
13262	2	0.00	0.00	0.00	0.00	3	1.0400000	53.738649	20.00	1	1.100	0.900	6.17	0.00	0	0
13263	2	0.00	0.00	0.00	0.00	2	1.0400000	15.572927	20.00	1	1.100	0.900	6.17	0.00	0	0
13264	2	0.00	0.00	0.00	0.00	3	1.0143140	54.737551	20.00	1	1.100	0.900	6.17	0.00	0	0
13265	2	0.00	0.00	0.00	0.00	6	1.0131289	-11.394241	20.00	1	1.100	0.900	6.17	0.00	0	0
13266	1	0.00	0.00	0.00	0.00	5	1.0151669	0.995033	161.00	1	1.100	0.900	6.17	0.00	0	0
13267	2	0.00	0.00	0.00	0.00	5	1.0151669	0.995033	20.00	1	1.100	0.900	6.17	0.00	0	0
13268	1	0.00	0.00	0.00	0.00	2	1.0126166	3.652564	161.00	1	1.100	0.900	6.17	0.00	0	0
13269	2	0.00	0.00	0.00	0.00	2	1.0141371	7.347279	20.00	1	1.100	0.900	6.17	0.00	0	0
13270	2	0.00	0.00	0.00	0.00	1	1.0400000	67.362773	115.00	1	1.100	0.900	6.17	0.00	0	0
13271	1	0.00	0.00	0.00	0.00	7	1.0306048	-17.444889	115.00	1	1.100	0.900	6.17	0.00	0	0
13272	2	0.00	0.00	0.00	0.00	7	1.0306048	-17.444889	20.00	1	1.100	0.900	6.17	0.00	0	0
13273	2	0.00	0.00	0.00	0.00	5	1.0240357	-3.866393	20.00	1	1.100	0.900	6.17	0.00	0	0
13274	1	0.00	0.00	0.00	0.00	1	1.0268741	75.631033	115.00	1	1.100	0.900	6.17	0.00	0	0
13275	2	0.00	0.00	0.00	0.00	1	1.0268741	75.631033	20.00	1	1.100	0.900	6.17	0.00	0	0
13276	2	0.00	0.00	0.00	0.00	7	1.0169128	-27.008904	20.00	1	1.100	0.900	6.17	0.00	0	0
13277	1	0.00	0.00	0.00	0.00	1	1.0272622	75.737266	115.00	1	1.100	0.900	6.17	0.00	0	0
13278	2	0.00	0.00	0.00	0.00	1	1.0286528	77.418861	20.00	1	1.100	0.900	6.17	0.00	0	0
13279	2	0.00	0.00	0.00	0.00	1	1.0259477	52.266066	20.00	1	1.100	0.900	6.17	0.00	0	0
13280	1	0.00	0.00	0.00	0.00	3	1.0204089	47.724220	115.00	1	1.100	0.900	6.17	0.00	0	0
13281	2	0.00	0.00	0.00	0.00	3	1.0189964	53.972701	20.00	1	1.100	0.900	6.17	0.00	0	0
13282	1	0.00	0.00	0.00	0.00	5	1.0212223	22.706275	161.00	1	1.100	0.900	6.17	0.00	0	0
13283	2	0.00	0.00	0.00	0.00	5	1.0342318	25.673368	20.00	1	1.100	0.900	6.17	0.00	0	0
13284	2	0.00	0.00	0.00	0.00	3	1.0253592	39.741416	20.00	1	1.100	0.900	6.17	0.00	0	0
13285	1	0.00	0.00	0.00	0.00	7	1.0228517	-23.448508	115.00	1	1.100	0.900	6.17	0.00	0	0
13286	2	0.00	0.00	0.00	0.00	7	1.0228517	-23.448508	20.00	1	1.100	0.900	6.17	0.00	0	0
13287	2	0.00	0.00	0.00	0.00	7	1.0356390	-20.306612	115.00	1	1.100	0.900	6.17	0.00	0	0
13288	2	0.00	0.00	0.00	0.00	5	1.0322407	22.258049	20.00	1	1.100	0.900	6.17	0.00	0	0
13289	1	0.00	0.00	0.00	0.00	4	1.0380171	23.019619	115.00	1	1.100	0.900	6.17	0.00	0	0
13290	2	0.00	0.00	0.00	0.00	4	1.0400000	24.303635	20.00	1	1.100	0.900	6.17	0.00	0	0
13291	1	0.00	0.00	0.00	0.00	3	1.0248507	42.741576	115.00	1	1.100	0.900	6.17	0.00	0	0
13292	2	0.00	0.00	0.00	0.00	3	1.0248507	42.741576	20.00	1	1.100	0.900	6.17	0.00	0	0
13293	2	0.00	0.00	0.00	0.00	5	1.0245350	11.887205	20.00	1	1.100	0.900	6.17	0.00	0	0
13294	1	0.00	0.00	0.00	0.00	1	1.0300096	77.132510	115.00	1	1.100	0.900	6.17	0.00	0	0
13295	2	0.00	0.00	0.00	0.00	1	1.0303232	81.158043	20.00	1	1.100	0.900	6.17	0.00	0	0
13296	2	0.00	0.00	0.00	0.00	4	1.0142615	17.100677	115.00	1	1.100	0.900	6.17	0.00	0	0
13297	1	0.00	0.00	0.00	0.00	4	1.0165595	24.673160	115.00	1	1.100	0.900	6.17	0.00	0	0
13298	2	0.00	0.00	0.00	0.00	4	1.0114761	32.223151	20.00	1	1.100	0.900	6.17	0.00	0	0
13299	2	0.00	0.00	0.00	0.00	3	1.0349257	42.913819	20.00	1	1.100	0.900	6.17	0.00	0	0
13300	1	0.00	0.00	0.00	0.00	1	0.9869081	47.768106	115.00	1	1.100	0.900	6.17	0.00	0	0
13301	2	0.00	0.00	0.00	0.00	1	0.9869081	47.768106	20.00	1	1.100	0.900	6.17	0.00	0	0
13302	1	0.00	0.00	0.00	0.00	1	1.0122860	76.396810	115.00	1	1.100	0.900	6.17	0.00	0	0
13303	2	0.00	0.00	0.00	0.00	1	1.0139177	78.481853	20.00	1	1.100	0.900	6.17	0.00	0	0
13304	1	0.00	0.00	0.00	0.00	1	1.0053629	72.094797	115.00	1	1.100	0.900	6.17	0.00	0	0
13305	2	0.00	0.00	0.00	0.00	1	1.0041477	76.478051	20.00	1	1.100	0.900	6.17	0.00	0	0
13306	1	0.00	0.00	0.00	0.00	1	1.0310015	62.548743	115.00	1	1.100	0.900	6.17	0.00	0	0
13307	2	0.00	0.00	0.00	0.00	1	1.0283717	69.037898	20.00	1	1.100	0.900	6.17	0.00	0	0
13308	2	0.00	0.00	0.00	0.00	5	1.0235148	17.478019	20.00	1	1.100	0.900	6.17	0.00	0	0
13309	2	0.00	0.00	0.00	0.00	5	1.0144686	7.571078	20.00	1	1.100	0.900	6.17	0.00	0	0
13310	1	0.00	0.00	0.00	0.00	5	1.0143806	5.308399	161.00	1	1.100	0.900	6.17	0.00	0	0
13311	2	0.00	0.00	0.00	0.00	5	1.0085065	12.834316	20.00	1	1.100	0.900	6.17	0.00	0	0
13312	2	0.00	0.00	0.00	0.00	3	1.0388458	65.586510	115.00	1	1.100	0.900	6.17	0.00	0	0
13313	1	0.00	0.00	0.00	0.00	3	1.0186347	24.300742	115.00	1	1.100	0.900	6.17	0.00	0	0
13314	2	0.00	0.00	0.00	0.00	3	1.0196415	29.984323	20.00	1	1.100	0.900	6.17	0.00	0	0
13315	1	0.00	0.00	0.00	0.00	3	1.0368053	51.885370	115.00	1	1.100	0.900	6.17	0.00	0	0
13316	2	0.00	0.00	0.00	0.00	3	1.0379608	55.199953	20.00	1	1.100	0.900	6.17	0.00	0	0
13317	1	0.00	0.00	0.00	0.00	1	1.0307573	62.428986	115.00	1	1.100	0.900	6.17	0.00	0	0
13318	2	0.00	0.00	0.00	0.00	1	1.0322036	64.853657	20.00	1	1.100	0.900	6.17	0.00	0	0
13319	1	0.00	0.00	0.00	0.00	1	1.0066102	75.341387	115.00	1	1.100	0.900	6.17	0.00	0	0
13320	2	0.00	0.00	0.00	0.00	1	1.0035996	81.501179	20.00	1	1.100	0.900	6.17	0.00	0	0
13321	2	0.00	0.00	0.00	0.00	1	1.0163418	57.737139	20.00	1	1.100	0.900	6.17	0.00	0	0
13322	2	0.00	0.00	0.00	0.00	5	1.0200000	-2.277761	20.00	1	1.100	0.900	6.17	0.00	0	0
13323	2	0.00	0.00	0.00	0.00	4	1.0315913	24.183392	20.00	1	1.100	0.900	6.17	0.00	0	0
13324	2	0.00	0.00	0.00	0.00	4	1.0305228	19.945300	20.00	1	1.100	0.900	6.17	0.00	0	0
13325	1	0.00	0.00	0.00	0.00	3	1.0294296	9.921338	115.00	1	1.100	0.900	6.17	0.00	0	0
13326	2	0.00	0.00	0.00	0.00	3	1.0294296	9.921338	20.00	1	1.100	0.900	6.17	0.00	0	0
13327	2	0.00	0.00	0.00	0.00	6	0.9937776	1.112964	20.00	1	1.100	0.900	6.17	0.00	0	0
13328	1	0.00	0.00	0.00	0.00	7	1.0320712	-18.936230	115.00	1	1.100	0.900	6.17	0.00	0	0
13329	2	0.00	0.00	0.00	0.00	7	1.0320712	-18.936230	20.00	1	1.100	0.900	6.17	0.00	0	0
13330	1	0.00	0.00	0.00	0.00	5	1.0142315	2.736967	161.00	1	1.100	0.900	6.17	0.00	0	0
13331	2	0.00	0.00	0.00	0.00	5	1.0142315	2.736967	20.00	1	1.100	0.900	6.17	0.00	0	0
13332	2	0.00	0.00	0.00	0.00	6	1.0135312	-2.504255	20.00	1	1.100	0.900	6.17	0.00	0	0
13333	1	0.00	0.00	0.00	0.00	7	1.0308839	-16.775472	115.00	1	1.100	0.900	6.17	0.00	0	0
13334	2	0.00	0.00	0.00	0.00	7	1.0308839	-16.775472	20.00	1	1.100	0.900	6.17	0.00	0	0
13335	1	0.00	0.00	0.00	0.00	3	1.0186804	24.318123	115.00	1	1.100	0.900	6.17	0.00	0	0
13336	2	0.00	0.00	0.00	0.00	3	1.0198311	28.730440	20.00	1	1.100	0.900	6.17	0.00	0	0
13337	1	0.00	0.00	0.00	0.00	3	1.0165032	23.867856	115.00	1	1.100	0.900	6.17	0.00	0	0
13338	2	0.00	0.00	0.00	0.00	3	1.0182907	26.908186	20.00	1	1.100	0.900	6.17	0.00	0	0
13339	1	0.00	0.00	0.00	0.00	1	1.0162079	80.864665	115.00	1	1.100	0.900	6.17	0.00	0	0
13340	2	0.00	0.00	0.00	0.00	1	1.0149920	86.700236	20.00	1	1.100	0.900	6.17	0.00	0	0
13341	2	0.00	0.00	0.00	0.00	7	1.0170049	-26.972692	20.00	1	1.100	0.900	6.17	0.00	0	0
13342	1	0.00	0.00	0.00	0.00	5	1.0182405	2.613154	161.00	1	1.100	0.900	6.17	0.00	0	0
13343	2	0.00	0.00	0.00	0.00	5	1.0182405	2.613154	20.00	1	1.100	0.900	6.17	0.00	0	0
13344	2	0.00	0.00	0.00	0.00	6	1.0096582	-3.896744	20.00	1	1.100	0.900	6.17	0.00	0	0
13345	2	0.00	0.00	0.00	0.00	4	1.0167600	26.075330	20.00	1	1.100	0.900	6.17	0.00	0	0
13346	2	0.00	0.00	0.00	0.00	7	1.0300000	-22.165077	20.00	1	1.100	0.900	6.17	0.00	0	0
13347	2	0.00	0.00	0.00	0.00	7	1.0258598	-22.495241	20.00	1	1.100	0.900	6.17	0.00	0	0
13348	2	0.00	0.00	0.00	0.00	7	1.0351564	-6.774697	20.00	1	1.100	0.900	6.17	0.00	0	0
13349	1	0.00	0.00	0.00	0.00	2	1.0397698	42.758354	161.00	1	1.100	0.900	6.17	0.00	0	0
13350	2	0.00	0.00	0.00	0.00	2	1.0400000	46.865749	20.00	1	1.100	0.900	6.17	0.00	0	0
13351	2	0.00	0.00	0.00	0.00	3	1.0400000	49.205763	20.00	1	1.100	0.900	6.17	0.00	0	0
13352	2	0.00	0.00	0.00	0.00	4	1.0353996	24.028956	20.00	1	1.100	0.900	6.17	0.00	0	0
13353	2	0.00	0.00	0.00	0.00	4	1.0328196	16.624493	20.00	1	1.100	0.900	6.17	0.00	0	0
13354	2	0.00	0.00	0.00	0.00	7	1.0306601	-19.563586	20.00	1	1.100	0.900	6.17	0.00	0	0
13355	2	0.00	0.00	0.00	0.00	7	1.0400000	-3.206346	115.00	1	1.100	0.900	6.17	0.00	0	0
13356	2	0.00	0.00	0.00	0.00	7	1.0362402	-2.021592	115.00	1	1.100	0.900	6.17	0.00	0	0
13357	2	0.00	0.00	0.00	0.00	7	1.0400000	-0.913214	115.00	1	1.100	0.900	6.17	0.00	0	0
13358	2	0.00	0.00	0.00	0.00	7	1.0205983	-27.737709	115.00	1	1.100	0.900	6.17	0.00	0	0
13359	1	0.00	0.00	0.00	0.00	1	1.0349070	67.443533	115.00	1	1.100	0.900	6.17	0.00	0	0
13360	2	0.00	0.00	0.00	0.00	1	1.0400000	72.190188	20.00	1	1.100	0.900	6.17	0.00	0	0
13361	1	0.00	0.00	0.00	0.00	1	1.0271212	75.632415	115.00	1	1.100	0.900	6.17	0.00	0	0
13362	2	0.00	0.00	0.00	0.00	1	1.0400000	83.344510	20.00	1	1.100	0.900	6.17	0.00	0	0
13363	2	0.00	0.00	0.00	0.00	2	1.0116469	5.407543	20.00	1	1.100	0.900	6.17	0.00	0	0
13364	1	0.00	0.00	0.00	0.00	1	1.0237956	74.345643	115.00	1	1.100	0.900	6.17	0.00	0	0
13365	2	0.00	0.00	0.00	0.00	1	1.0400000	79.496146	20.00	1	1.100	0.900	6.17	0.00	0	0
13366	1	0.00	0.00	0.00	0.00	3	1.0373753	46.292182	115.00	1	1.100	0.900	6.17	0.00	0	0
13367	2	0.00	0.00	0.00	0.00	3	1.0400000	53.680366	20.00	1	1.100	0.900	6.17	0.00	0	0
13368	2	0.00	0.00	0.00	0.00	5	1.0138878	0.421500	20.00	1	1.100	0.900	6.17	0.00	0	0
13369	1	0.00	0.00	0.00	0.00	7	1.0332203	-20.975304	115.00	1	1.100	0.900	6.17	0.00	0	0
13370	2	0.00	0.00	0.00	0.00	7	1.0330180	-17.126901	20.00	1	1.100	0.900	6.17	0.00	0	0
13371	1	0.00	0.00	0.00	0.00	1	1.0241018	74.321908	115.00	1	1.100	0.900	6.17	0.00	0	0
13372	2	0.00	0.00	0.00	0.00	1	1.0400000	79.033403	20.00	1	1.100	0.900	6.17	0.00	0	0
13373	1	0.00	0.00	0.00	0.00	4	1.0392310	32.102926	115.00	1	1.100	0.900	6.17	0.00	0	0
13374	2	0.00	0.00	0.00	0.00	4	1.0400000	34.290452	20.00	1	1.100	0.900	6.17	0.00	0	0
13375	1	0.00	0.00	0.00	0.00	7	1.0403978	-0.732273	115.00	1	1.100	0.900	6.17	0.00	0	0
13376	2	0.00	0.00	0.00	0.00	7	1.0400000	2.480493	20.00	1	1.100	0.900	6.17	0.00	0	0
13377	2	0.00	0.00	0.00	0.00	1	1.0433725	69.836700	115.00	1	1.100	0.900	6.17	0.00	0	0
13378	1	0.00	0.00	0.00	0.00	7	1.0269820	-23.234854	115.00	1	1.100	0.900	6.17	0.00	0	0
13379	2	0.00	0.00	0.00	0.00	7	1.0269820	-23.234854	20.00	1	1.100	0.900	6.17	0.00	0	0
13380	1	0.00	0.00	0.00	0.00	5	1.0211721	22.707542	161.00	1	1.100	0.900	6.17	0.00	0	0
13381	2	0.00	0.00	0.00	0.00	5	1.0211721	22.707542	20.00	1	1.100	0.900	6.17	0.00	0	0
13382	1	0.00	0.00	0.00	0.00	5	1.0211849	7.015115	161.00	1	1.100	0.900	6.17	0.00	0	0
13383	2	0.00	0.00	0.00	0.00	5	1.0223054	11.902415	20.00	1	1.100	0.900	6.17	0.00	0	0
13384	2	0.00	0.00	0.00	0.00	7	1.0141950	-23.111386	20.00	1	1.100	0.900	6.17	0.00	0	0
13385	1	0.00	0.00	0.00	0.00	3	1.0357696	43.859734	115.00	1	1.100	0.900	6.17	0.00	0	0
13386	2	0.00	0.00	0.00	0.00	3	1.0365313	50.258864	20.00	1	1.100	0.900	6.17	0.00	0	0
13387	1	0.00	0.00	0.00	0.00	6	0.9995252	-13.988215	115.00	1	1.100	0.900	6.17	0.00	0	0
13388	2	0.00	0.00	0.00	0.00	6	1.0014107	-9.759974	20.00	1	1.100	0.900	6.17	0.00	0	0
13389	2	0.00	0.00	0.00	0.00	1	1.0324912	84.272549	115.00	1	1.100	0.900	6.17	0.00	0	0
13390	2	0.00	0.00	0.00	0.00	2	1.0171833	4.384232	161.00	1	1.100	0.900	6.17	0.00	0	0
13391	2	0.00	0.00	0.00	0.00	4	1.0281020	40.426051	115.00	1	1.100	0.900	6.17	0.00	0	0
13392	2	0.00	0.00	0.00	0.00	2	1.0396992	57.484971	161.00	1	1.100	0.900	6.17	0.00	0	0
13393	2	0.00	0.00	0.00	0.00	8	1.0400000	-9.224164	115.00	1	1.100	0.900	6.17	0.00	0	0
13394	2	0.00	0.00	0.00	0.00	4	1.0312079	10.314247	115.00	1	1.100	0.900	6.17	0.00	0	0
13395	2	0.00	0.00	0.00	0.00	1	1.0538222	74.792816	115.00	1	1.100	0.900	6.17	0.00	0	0
13396	2	0.00	0.00	0.00	0.00	4	1.0387318	24.627278	115.00	1	1.100	0.900	6.17	0.00	0	0
13397	2	0.00	0.00	0.00	0.00	1	1.0195771	80.371316	115.00	1	1.100	0.900	6.17	0.00	0	0
13398	2	0.00	0.00	0.00	0.00	7	1.0219259	-25.599010	115.00	1	1.100	0.900	6.17	0.00	0	0
13399	2	0.00	0.00	0.00	0.00	1	1.0269821	75.655934	115.00	1	1.100	0.900	6.17	0.00	0	0
13400	2	0.00	0.00	0.00	0.00	1	1.0321523	84.153049	115.00	1	1.100	0.900	6.17	0.00	0	0
13401	2	0.00	0.00	0.00	0.00	1	1.0304696	62.275499	115.00	1	1.100	0.900	6.17	0.00	0	0
13402	2	0.00	0.00	0.00	0.00	7	1.0297321	-16.731193	115.00	1	1.100	0.900	6.17	0.00	0	0
13403	2	0.00	0.00	0.00	0.00	3	1.0255988	64.710319	115.00	1	1.100	0.900	6.17	0.00	0	0
13404	2	0.00	0.00	0.00	0.00	7	1.0301917	-16.376494	115.00	1	1.100	0.900	6.17	0.00	0	0
13405	2	0.00	0.00	0.00	0.00	2	1.0438153	69.249849	161.00	1	1.100	0.900	6.17	0.00	0	0
13406	2	0.00	0.00	0.00	0.00	7	1.0368864	-20.291024	115.00	1	1.100	0.900	6.17	0.00	0	0
13407	2	0.00	0.00	0.00	0.00	7	1.0422092	-3.581422	115.00	1	1.100	0.900	6.17	0.00	0	0
13408	2	0.00	0.00	0.00	0.00	7	1.0343826	-20.927884	115.00	1	1.100	0.900	6.17	0.00	0	0
13409	2	0.00	0.00	0.00	0.00	1	1.0182174	51.489778	115.00	1	1.100	0.900	6.17	0.00	0	0
13410	2	0.00	0.00	0.00	0.00	4	1.0330917	9.787089	115.00	1	1.100	0.900	6.17	0.00	0	0
13411	2	0.00	0.00	0.00	0.00	6	1.0131231	-11.305826	115.00	1	1.100	0.900	6.17	0.00	0	0
13412	2	0.00	0.00	0.00	0.00	2	1.0388974	42.114485	161.00	1	1.100	0.900	6.17	0.00	0	0
13413	2	0.00	0.00	0.00	0.00	3	1.0188775	47.595876	115.00	1	1.100	0.900	6.17	0.00	0	0
13414	2	0.00	0.00	0.00	0.00	1	1.0152838	55.633553	115.00	1	1.100	0.900	6.17	0.00	0	0
13415	2	0.00	0.00	0.00	0.00	1	1.0124637	69.743227	115.00	1	1.100	0.900	6.17	0.00	0	0
13416	2	0.00	0.00	0.00	0.00	1	1.0153409	86.124917	115.00	1	1.100	0.900	6.17	0.00	0	0
13417	2	0.00	0.00	0.00	0.00	1	1.0418470	68.988281	115.00	1	1.100	0.900	6.17	0.00	0	0
13418	2	0.00	0.00	0.00	0.00	6	1.0110432	-10.562391	115.00	1	1.100	0.900	6.17	0.00	0	0
13419	2	0.00	0.00	0.00	0.00	2	1.0426812	66.457735	161.00	1	1.100	0.900	6.17	0.00	0	0
13420	2	0.00	0.00	0.00	0.00	2	1.0425142	66.069896	161.00	1	1.100	0.900	6.17	0.00	0	0
13421	2	0.00	0.00	0.00	0.00	5	1.0158743	-3.678616	161.00	1	1.100	0.900	6.17	0.00	0	0
13422	2	0.00	0.00	0.00	0.00	7	1.0337306	-16.388539	115.00	1	1.100	0.900	6.17	0.00	0	0
13423	2	0.00	0.00	0.00	0.00	4	1.0362029	27.569032	115.00	1	1.100	0.900	6.17	0.00	0	0
13424	2	0.00	0.00	0.00	0.00	1	1.0172723	51.454118	115.00	1	1.100	0.900	6.17	0.00	0	0
13425	2	0.00	0.00	0.00	0.00	4	1.0304336	17.049348	115.00	1	1.100	0.900	6.17	0.00	0	0
13426	2	0.00	0.00	0.00	0.00	7	1.0283975	-11.539995	115.00	1	1.100	0.900	6.17	0.00	0	0
13427	2	0.00	0.00	0.00	0.00	4	1.0365570	32.857791	115.00	1	1.100	0.900	6.17	0.00	0	0
13428	2	0.00	0.00	0.00	0.00	4	1.0355972	25.995001	115.00	1	1.100	0.900	6.17	0.00	0	0
13429	1	0.00	0.00	0.00	0.00	1	0.9868522	15.144940	500.00	1	1.100	0.900	6.17	0.00	0	0
];

%% generator data 
mpc.gen = [
1006	120.00	25.60	25.60	-17.30	1.0400	133.30	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1008	28.00	0.00	0.00	0.00	1.0400	31.10	1	28.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
1009	222.00	0.00	0.00	0.00	1.0400	246.70	1	222.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	222.0000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	231.50	24.05	49.30	-33.30	1.0400	257.20	1	231.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	231.5000	0	0	0	0
1023	180.00	18.16	38.30	-25.90	1.0400	200.00	1	180.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1024	16.80	0.00	0.00	0.00	1.0400	18.70	1	16.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.8000	0	0	0	0
1026	124.20	23.33	26.50	-17.90	1.0400	138.00	1	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1033	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
1035	89.50	19.10	19.10	-12.90	1.0400	99.40	1	89.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.5000	0	0	0	0
1039	132.00	8.96	28.10	-19.00	1.0400	146.70	1	132.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	132.0000	0	0	0	0
1042	121.90	23.12	26.00	-17.60	1.0400	135.40	1	121.90	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1048	65.00	2.63	33.10	-7.20	1.0400	72.20	1	65.00	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
1049	64.00	-0.65	32.60	-7.10	1.0400	71.10	1	64.00	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
1050	64.00	0.78	32.60	-7.10	1.0400	71.10	1	64.00	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
1051	64.00	1.15	32.60	-7.10	1.0400	71.10	1	64.00	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
1052	63.00	1.37	32.10	-7.00	1.0400	70.00	1	63.00	41.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
1057	120.00	12.88	25.60	-17.30	1.0400	133.30	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1062	71.00	15.36	36.10	-7.90	1.0400	78.90	1	71.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
1063	71.00	15.28	36.10	-7.90	1.0400	78.90	1	71.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
1066	142.50	28.47	30.40	-20.50	1.0400	158.30	1	142.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1067	58.80	12.50	12.50	-8.50	1.0400	65.30	1	58.80	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1070	0.00	0.00	35.70	-24.10	1.0400	186.30	0	167.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.7000	0	0	0	0
1072	114.38	38.14	104.90	-22.90	1.0400	228.90	1	206.00	53.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
1073	85.68	97.32	104.90	-22.90	1.0400	228.90	1	206.00	55.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
1074	101.18	38.44	84.90	-18.50	1.0400	185.20	1	166.70	84.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.7000	0	0	0	0
1075	122.00	54.24	84.90	-18.50	1.0400	185.20	1	166.70	92.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.7000	0	0	0	0
1076	128.00	30.84	80.50	-17.60	1.0400	175.80	1	158.20	82.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.2000	0	0	0	0
1077	95.20	64.00	80.50	-17.60	1.0400	175.80	1	158.20	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.2000	0	0	0	0
1090	36.00	0.00	0.00	0.00	1.0400	40.00	1	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
1090	60.00	12.80	12.80	-8.60	1.0400	66.70	1	60.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
2001	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2013	211.20	-5.21	45.00	-30.40	1.0400	234.70	1	211.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
2019	218.00	3.31	46.40	-31.40	1.0400	242.20	1	218.00	218.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	87.00	10.56	44.30	-9.70	1.0400	96.70	1	87.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.0000	0	0	0	0
2024	76.00	8.34	38.70	-8.40	1.0400	84.40	1	76.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.0000	0	0	0	0
2042	79.60	-1.15	17.00	-11.50	1.0400	88.40	1	79.60	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2062	135.40	4.80	28.80	-19.50	1.0400	150.40	1	135.40	6.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2063	50.00	19.20	19.20	-2.40	1.0400	55.60	1	50.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
2063	50.00	19.20	19.20	-2.40	1.0400	55.60	1	50.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
2071	161.00	22.76	34.30	-23.20	1.0400	178.90	1	161.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
2076	0.00	0.00	53.20	-36.00	1.0400	277.80	0	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
2078	112.50	12.18	24.00	-16.20	1.0400	125.00	1	112.50	5.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2082	17.00	8.70	8.70	-1.90	1.0400	18.90	1	17.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	17.0000	0	0	0	0
2083	19.70	5.91	10.00	-2.20	1.0400	21.90	1	19.70	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
2084	19.70	4.23	10.00	-2.20	1.0400	21.90	1	19.70	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
2085	19.70	3.89	10.00	-2.20	1.0400	21.90	1	19.70	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
2089	67.60	14.40	14.40	-9.70	1.0400	75.10	1	67.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2091	30.20	6.40	6.40	-4.30	1.0400	33.60	1	30.20	2.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
2099	150.00	25.05	31.90	-21.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	150.00	33.35	146.10	-31.90	1.0400	318.90	1	287.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	287.0000	0	0	0	0
2104	0.00	0.00	101.30	-22.10	1.0400	221.10	0	199.00	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.0000	0	0	0	0
2105	0.00	0.00	101.30	-22.10	1.0400	221.10	0	199.00	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.0000	0	0	0	0
2106	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2115	92.80	9.83	103.80	-22.60	1.0400	226.70	1	204.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
2116	92.80	23.23	103.80	-22.60	1.0400	226.70	1	204.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
2117	127.80	12.00	77.90	-17.00	1.0400	170.00	1	153.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
2118	127.80	23.26	77.90	-17.00	1.0400	170.00	1	153.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
2119	145.00	19.88	73.80	-16.10	1.0400	161.10	1	145.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
2120	0.00	0.00	73.80	-16.10	1.0400	161.10	0	145.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
3004	37.50	4.02	8.00	-5.40	1.0400	41.70	1	37.50	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3014	13.80	5.30	5.30	-0.70	1.0400	15.30	1	13.80	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.8000	0	0	0	0
3017	418.90	73.71	89.20	-60.30	1.0400	465.40	1	418.90	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	418.9000	0	0	0	0
3020	199.50	42.50	42.50	-28.70	1.0400	221.70	1	199.50	2.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
3028	0.00	0.00	42.60	-28.80	1.0400	222.20	0	200.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	311.00	4.88	66.20	-44.80	1.0400	345.60	1	311.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	311.0000	0	0	0	0
3039	209.00	44.50	44.50	-30.10	1.0400	232.20	1	209.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3055	0.00	0.00	63.70	-43.10	1.0400	332.20	0	299.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.0000	0	0	0	0
3056	223.50	47.60	47.60	-32.20	1.0400	248.30	1	223.50	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.5000	0	0	0	0
3057	0.00	0.00	45.40	-30.70	1.0400	236.70	0	213.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
3060	214.50	45.70	45.70	-30.90	1.0400	238.30	1	214.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	214.5000	0	0	0	0
3061	186.00	39.60	39.60	-26.80	1.0400	206.70	1	186.00	14.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.0000	0	0	0	0
3062	149.50	31.80	31.80	-21.50	1.0400	166.10	1	149.50	21.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.5000	0	0	0	0
3063	112.50	24.00	24.00	-16.20	1.0400	125.00	1	112.50	5.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
3065	182.40	4.60	38.90	-26.30	1.0400	202.70	1	182.40	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.4000	0	0	0	0
3068	152.00	25.73	32.40	-21.90	1.0400	168.90	1	152.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
3071	170.20	36.30	36.30	-24.50	1.0400	189.10	1	170.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	99.80	21.30	21.30	-14.40	1.0400	110.90	1	99.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3081	249.00	53.00	53.00	-35.90	1.0400	276.70	1	249.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	0.00	0.00	49.50	-33.50	1.0400	258.30	0	232.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	75.00	5.30	16.00	-10.80	1.0400	83.30	1	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	73.50	7.31	15.70	-10.60	1.0400	81.70	1	73.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.5000	0	0	0	0
3092	200.00	23.98	42.60	-28.80	1.0400	222.20	1	200.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	120.60	25.70	25.70	-17.40	1.0400	134.00	1	120.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	182.40	33.15	38.90	-26.30	1.0400	202.70	1	182.40	10.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.4000	0	0	0	0
3104	0.00	0.00	7.00	-0.90	1.0400	20.30	0	18.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
3105	0.00	0.00	7.00	-0.90	1.0400	20.30	0	18.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
3106	18.30	7.00	7.00	-0.90	1.0400	20.30	1	18.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
3110	0.00	0.00	33.10	-22.40	1.0400	172.70	0	155.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.4000	0	0	0	0
3112	80.00	17.00	17.00	-11.50	1.0400	88.90	1	80.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
3113	69.60	14.67	14.80	-10.00	1.0400	77.30	1	69.60	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.6000	0	0	0	0
3115	30.00	6.40	6.40	-4.30	1.0400	33.30	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
3117	120.00	14.09	25.60	-17.30	1.0400	133.30	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
3122	197.00	34.06	42.00	-28.40	1.0400	218.90	1	197.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
4007	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4010	201.60	6.69	42.90	-29.00	1.0400	224.00	1	201.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4026	250.00	61.80	182.20	-47.70	1.0400	434.40	1	391.00	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.0000	0	0	0	0
4030	175.00	62.63	305.20	-79.90	1.0400	727.80	1	655.00	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	655.0000	0	0	0	0
4035	33.00	16.80	16.80	-3.70	1.0400	36.70	1	33.00	26.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
4041	0.00	0.00	0.00	0.00	1.0400	11.10	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4045	10.50	1.42	4.00	-0.50	1.0400	11.70	1	10.50	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
4046	10.00	1.40	3.80	-0.50	1.0400	11.10	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4047	10.00	2.10	3.80	-0.50	1.0400	11.10	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4050	272.60	30.65	58.10	-39.30	1.0400	302.90	1	272.60	0.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	272.6000	0	0	0	0
4052	32.50	16.50	16.50	-3.60	1.0400	36.10	1	32.50	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
4058	124.00	7.91	78.90	-17.20	1.0400	172.20	1	155.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
4059	93.00	19.24	78.90	-17.20	1.0400	172.20	1	155.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
4060	120.00	6.54	76.30	-16.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4065	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4067	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4068	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4069	5.00	12.40	12.40	-3.20	1.0400	29.60	1	26.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
4069	5.00	12.40	12.40	-3.20	1.0400	29.60	1	26.60	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
4069	12.00	0.00	0.00	0.00	1.0400	13.30	1	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
4075	100.00	20.29	92.10	-20.10	1.0400	201.10	1	181.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.0000	0	0	0	0
4076	0.00	0.00	90.10	-19.60	1.0400	196.70	0	177.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.0000	0	0	0	0
4077	112.80	24.54	90.10	-19.60	1.0400	196.70	1	177.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.0000	0	0	0	0
4082	100.00	20.11	162.40	-35.40	1.0400	354.40	1	319.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
4083	106.40	18.97	148.60	-32.40	1.0400	324.40	1	292.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	292.0000	0	0	0	0
4084	118.20	11.32	79.90	-17.40	1.0400	174.40	1	157.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
4085	118.20	14.93	79.90	-17.40	1.0400	174.40	1	157.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
4090	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4100	11.70	0.00	0.00	0.00	1.0400	13.00	1	11.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
4100	11.70	0.00	0.00	0.00	1.0400	13.00	1	11.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
4102	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4103	0.00	0.00	9.30	-2.00	1.0400	20.30	0	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	0.00	0.00	9.30	-2.00	1.0400	20.30	0	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4103	18.30	9.30	9.30	-2.00	1.0400	20.30	1	18.30	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
4105	0.00	0.00	38.30	-25.90	1.0400	200.00	0	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4111	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
4115	0.00	0.00	45.90	-10.00	1.0400	100.10	0	90.10	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.1000	0	0	0	0
4116	87.30	14.94	44.40	-9.70	1.0400	97.00	1	87.30	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.3000	0	0	0	0
4121	45.00	0.00	0.00	0.00	1.0400	50.00	1	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
4133	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4153	283.20	14.16	60.30	-40.80	1.0400	314.70	1	283.20	283.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	0.00	0.00	162.40	-35.40	1.0400	354.40	0	319.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
4161	98.80	10.59	79.90	-17.40	1.0400	174.40	1	157.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
4162	118.20	9.26	79.90	-17.40	1.0400	174.40	1	157.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
4166	201.60	5.78	42.90	-29.00	1.0400	224.00	1	201.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4177	150.00	2.77	31.90	-21.60	1.0400	166.70	1	150.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5012	18.80	9.60	9.60	-2.10	1.0400	20.90	1	18.80	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
5020	120.00	25.60	25.60	-17.30	1.0400	133.30	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5029	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
5049	10.00	10.70	10.70	-2.80	1.0400	25.60	1	23.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.0000	0	0	0	0
5049	0.00	0.00	9.20	-2.00	1.0400	20.00	0	18.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
5051	0.00	0.00	19.10	-5.00	1.0400	45.60	0	41.00	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.0000	0	0	0	0
5057	0.00	0.00	198.50	-43.30	1.0400	433.30	0	390.00	26.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	390.0000	0	0	0	0
5058	0.00	0.00	121.70	-26.50	1.0400	265.60	0	239.00	46.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.0000	0	0	0	0
5080	44.20	0.00	0.00	0.00	1.0400	49.10	1	44.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
5081	15.40	0.00	0.00	0.00	1.0400	17.10	1	15.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.4000	0	0	0	0
5089	0.00	0.00	105.90	-23.10	1.0400	231.10	0	208.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	208.0000	0	0	0	0
5115	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
5154	0.00	0.00	0.00	0.00	1.0400	58.00	0	52.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.2000	0	0	0	0
5166	0.00	0.00	31.00	-6.80	1.0400	67.80	0	61.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
5167	0.00	0.00	31.00	-6.80	1.0400	67.80	0	61.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
5170	52.80	11.20	11.20	-7.60	1.0400	58.70	1	52.80	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.8000	0	0	0	0
5174	49.60	0.00	0.00	0.00	1.0400	55.10	1	49.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.6000	0	0	0	0
5198	0.00	0.00	31.90	-21.60	1.0400	166.70	0	150.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	0.00	0.00	147.90	-32.20	1.0400	322.80	0	290.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
5207	106.10	147.90	147.90	-32.20	1.0400	322.80	1	290.50	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
5208	0.00	0.00	84.00	-18.30	1.0400	183.30	0	165.00	164.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
5219	0.00	0.00	0.00	0.00	1.0400	55.60	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
5231	0.00	0.00	0.00	0.00	1.0400	11.10	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
5238	0.00	0.00	42.20	-28.50	1.0400	220.00	0	198.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.0000	0	0	0	0
5243	0.00	0.00	31.90	-21.60	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1100.00	312.53	443.40	-98.80	1.0400	1338.90	1	1205.00	1100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1205.0000	0	0	0	0
5263	1100.00	274.23	439.80	-98.00	1.0400	1327.80	1	1195.00	1100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1195.0000	0	0	0	0
5281	0.00	0.00	165.90	-36.20	1.0400	362.20	0	326.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	326.0000	0	0	0	0
5282	115.74	64.30	165.90	-36.20	1.0400	362.20	1	326.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	326.0000	0	0	0	0
5283	0.00	0.00	118.10	-25.80	1.0400	257.80	0	232.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.0000	0	0	0	0
5284	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
5290	21.00	8.10	8.10	-1.00	1.0400	23.30	1	21.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
5290	21.00	8.10	8.10	-1.00	1.0400	23.30	1	21.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
5319	0.00	0.00	227.20	-49.50	1.0400	495.90	0	446.30	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.3000	0	0	0	0
5320	0.00	0.00	167.60	-36.60	1.0400	365.90	0	329.30	113.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	329.3000	0	0	0	0
5321	0.00	0.00	166.90	-36.40	1.0400	364.20	0	327.80	113.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	327.8000	0	0	0	0
5324	200.00	99.82	289.10	-63.00	1.0400	631.10	1	568.00	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	568.0000	0	0	0	0
5325	122.00	29.44	62.10	-13.50	1.0400	135.60	1	122.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5326	118.00	50.81	60.10	-13.10	1.0400	131.10	1	118.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.0000	0	0	0	0
5360	360.00	74.61	434.60	-113.80	1.0400	1036.20	1	932.60	360.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.6000	0	0	0	0
5382	0.00	0.00	124.80	-27.20	1.0400	272.30	0	245.10	190.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1000	0	0	0	0
5383	0.00	0.00	58.20	-12.70	1.0400	127.10	0	114.40	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.4000	0	0	0	0
5399	0.00	0.00	34.60	-23.40	1.0400	180.30	0	162.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.3000	0	0	0	0
5403	0.00	0.00	142.50	-31.10	1.0400	311.10	0	280.00	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	280.0000	0	0	0	0
5404	0.00	0.00	120.10	-26.20	1.0400	262.20	0	236.00	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	236.0000	0	0	0	0
5405	0.00	0.00	119.40	-26.00	1.0400	260.60	0	234.50	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.5000	0	0	0	0
5415	0.00	0.00	101.80	-22.20	1.0400	222.20	0	200.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
5416	0.00	0.00	52.90	-11.50	1.0400	115.60	0	104.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
5417	0.00	0.00	52.90	-11.50	1.0400	115.60	0	104.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
5418	0.00	0.00	50.90	-11.10	1.0400	111.10	0	100.00	38.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
5419	0.00	0.00	33.60	-7.30	1.0400	73.30	0	66.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
6001	39.60	0.00	0.00	0.00	1.0400	44.00	1	39.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
6006	112.60	93.24	170.50	-37.20	1.0400	372.20	1	335.00	57.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.0000	0	0	0	0
6007	112.60	34.46	69.20	-15.10	1.0400	151.10	1	136.00	19.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
6008	112.60	32.92	69.20	-15.10	1.0400	151.10	1	136.00	19.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
6027	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
6069	138.80	30.64	100.30	-21.90	1.0400	218.90	1	197.00	138.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
6070	0.00	0.00	99.80	-21.80	1.0400	217.80	0	196.00	138.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
6071	0.00	0.00	81.40	-17.80	1.0400	177.80	0	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
6072	128.00	78.23	81.40	-17.80	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
6073	121.20	20.94	77.90	-17.00	1.0400	170.00	1	153.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
6074	110.60	34.77	77.90	-17.00	1.0400	170.00	1	153.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
6078	156.00	24.12	274.90	-72.00	1.0400	655.60	1	590.00	156.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
6079	156.00	36.88	274.90	-72.00	1.0400	655.60	1	590.00	156.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
6080	180.00	19.08	202.70	-53.10	1.0400	483.30	1	435.00	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
6082	19.80	7.60	7.60	-1.00	1.0400	22.00	1	19.80	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
6083	19.80	7.60	7.60	-1.00	1.0400	22.00	1	19.80	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
6101	44.00	22.40	22.40	-4.90	1.0400	48.90	1	44.00	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
6104	44.00	3.28	22.40	-4.90	1.0400	48.90	1	44.00	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
6105	44.00	3.49	22.40	-4.90	1.0400	48.90	1	44.00	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
6106	44.00	3.97	22.40	-4.90	1.0400	48.90	1	44.00	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
6116	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
6137	36.00	13.80	13.80	-1.80	1.0400	40.00	1	36.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
6137	0.00	0.00	13.80	-1.80	1.0400	40.00	0	36.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
6137	36.00	13.80	13.80	-1.80	1.0400	40.00	1	36.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
6155	40.70	0.00	0.00	0.00	1.0400	45.20	1	40.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6164	100.60	28.29	154.20	-33.60	1.0400	336.70	1	303.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	303.0000	0	0	0	0
6165	113.10	27.71	84.20	-18.40	1.0400	183.90	1	165.50	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.5000	0	0	0	0
6166	100.00	13.33	80.40	-17.50	1.0400	175.60	1	158.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
6167	134.80	52.51	80.40	-17.50	1.0400	175.60	1	158.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
6168	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
6175	46.50	23.70	23.70	-5.20	1.0400	51.70	1	46.50	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.5000	0	0	0	0
6175	33.00	16.80	16.80	-3.70	1.0400	36.70	1	33.00	21.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
6175	27.60	14.00	14.00	-3.10	1.0400	30.70	1	27.60	12.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.6000	0	0	0	0
6175	26.10	13.30	13.30	-2.90	1.0400	29.00	1	26.10	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.1000	0	0	0	0
6182	46.00	23.40	23.40	-5.10	1.0400	51.10	1	46.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
6182	46.00	23.40	23.40	-5.10	1.0400	51.10	1	46.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
6182	46.00	23.40	23.40	-5.10	1.0400	51.10	1	46.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
6182	46.00	23.40	23.40	-5.10	1.0400	51.10	1	46.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
6213	27.00	10.40	10.40	-1.30	1.0400	30.00	1	27.00	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
6214	27.00	10.40	10.40	-1.30	1.0400	30.00	1	27.00	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
6233	52.00	26.50	26.50	-5.80	1.0400	57.80	1	52.00	49.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
6233	52.00	26.50	26.50	-5.80	1.0400	57.80	1	52.00	49.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
6233	52.00	26.50	26.50	-5.80	1.0400	57.80	1	52.00	49.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
6233	52.00	26.50	26.50	-5.80	1.0400	57.80	1	52.00	49.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
6242	70.00	79.37	213.80	-46.60	1.0400	466.70	1	420.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
6243	0.00	0.00	208.70	-45.50	1.0400	455.60	0	410.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
6254	47.30	24.10	24.10	-5.30	1.0400	52.60	1	47.30	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6254	0.00	0.00	24.10	-5.30	1.0400	52.60	0	47.30	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6254	47.30	24.10	24.10	-5.30	1.0400	52.60	1	47.30	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6254	47.30	24.10	24.10	-5.30	1.0400	52.60	1	47.30	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6257	119.60	40.34	81.90	-17.90	1.0400	178.90	1	161.00	92.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
6258	93.40	26.34	76.90	-16.80	1.0400	167.80	1	151.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.0000	0	0	0	0
6259	47.30	24.10	24.10	-5.30	1.0400	52.60	1	47.30	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6260	47.30	24.10	24.10	-5.30	1.0400	52.60	1	47.30	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
6277	0.00	0.00	9.40	-2.00	1.0400	20.40	0	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	0.00	0.00	9.40	-2.00	1.0400	20.40	0	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	18.40	9.40	9.40	-2.00	1.0400	20.40	1	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	0.00	0.00	9.40	-2.00	1.0400	20.40	0	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6277	0.00	0.00	9.40	-2.00	1.0400	20.40	0	18.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.4000	0	0	0	0
6295	0.00	0.00	118.60	-25.90	1.0400	258.90	0	233.00	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	233.0000	0	0	0	0
6296	94.00	87.00	87.00	-19.00	1.0400	190.00	1	171.00	94.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.0000	0	0	0	0
6297	124.80	61.88	87.00	-19.00	1.0400	190.00	1	171.00	94.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.0000	0	0	0	0
6301	120.00	23.44	117.60	-25.60	1.0400	256.70	1	231.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	231.0000	0	0	0	0
6302	150.00	23.86	116.60	-25.40	1.0400	254.40	1	229.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	229.0000	0	0	0	0
6303	0.00	0.00	116.10	-25.30	1.0400	253.30	0	228.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.0000	0	0	0	0
6304	120.00	30.12	116.10	-25.30	1.0400	253.30	1	228.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.0000	0	0	0	0
6329	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7005	116.40	15.06	87.00	-19.00	1.0400	190.00	1	171.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.0000	0	0	0	0
7006	0.00	0.00	87.00	-19.00	1.0400	190.00	0	171.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.0000	0	0	0	0
7007	126.20	15.78	85.00	-18.50	1.0400	185.60	1	167.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
7008	0.00	0.00	84.50	-18.40	1.0400	184.40	0	166.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.0000	0	0	0	0
7009	0.00	0.00	36.10	-7.90	1.0400	78.90	0	71.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
7021	0.00	0.00	24.90	-5.40	1.0400	54.40	0	49.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
7022	0.00	0.00	24.90	-5.40	1.0400	54.40	0	49.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
7023	0.00	0.00	24.40	-5.30	1.0400	53.30	0	48.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7024	37.00	2.13	18.80	-4.10	1.0400	41.10	1	37.00	7.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.0000	0	0	0	0
7029	15.00	7.60	7.60	-1.70	1.0400	16.70	1	15.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7029	15.00	7.60	7.60	-1.70	1.0400	16.70	1	15.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7029	12.00	6.10	6.10	-1.30	1.0400	13.30	1	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
7031	30.00	1.48	15.30	-3.30	1.0400	33.30	1	30.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
7032	30.00	0.70	15.30	-3.30	1.0400	33.30	1	30.00	17.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
7033	30.00	0.89	15.30	-3.30	1.0400	33.30	1	30.00	17.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
7034	15.00	0.96	7.60	-1.70	1.0400	16.70	1	15.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7045	0.00	0.00	89.60	-19.50	1.0400	195.60	0	176.00	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.0000	0	0	0	0
7046	0.00	0.00	57.00	-12.40	1.0400	124.40	0	112.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.0000	0	0	0	0
7054	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
7054	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
7058	58.00	29.50	29.50	-6.40	1.0400	64.40	1	58.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
7058	0.00	0.00	24.10	-5.30	1.0400	52.60	0	47.30	14.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
7058	0.00	0.00	19.30	-4.20	1.0400	42.20	0	38.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
7058	32.00	16.30	16.30	-3.60	1.0400	35.60	1	32.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
7058	28.50	14.50	14.50	-3.20	1.0400	31.70	1	28.50	14.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.5000	0	0	0	0
7061	0.00	0.00	49.40	-10.80	1.0400	107.80	0	97.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	97.0000	0	0	0	0
7062	0.00	0.00	49.40	-10.80	1.0400	107.80	0	97.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	97.0000	0	0	0	0
7063	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7064	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7065	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7066	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7075	0.00	0.00	0.00	0.00	1.0400	50.00	0	45.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
7075	0.00	0.00	0.00	0.00	1.0400	50.00	0	45.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
7079	0.00	0.00	381.20	-83.10	1.0400	832.20	0	749.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	749.0000	0	0	0	0
7080	0.00	0.00	379.20	-82.70	1.0400	827.80	0	745.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	745.0000	0	0	0	0
7086	14.00	0.00	0.00	0.00	1.0400	15.60	1	14.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.0000	0	0	0	0
7098	1100.00	73.63	478.40	-106.60	1.0400	1444.40	1	1300.00	1100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1300.0000	0	0	0	0
7099	1100.00	60.48	471.00	-105.00	1.0400	1422.20	1	1280.00	1100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1280.0000	0	0	0	0
7107	0.00	0.00	143.50	-31.30	1.0400	313.30	0	282.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	282.0000	0	0	0	0
7108	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
7109	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
7110	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
7111	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
7112	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
7116	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7133	140.00	16.27	71.30	-15.50	1.0400	155.60	1	140.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
7134	0.00	0.00	39.70	-8.70	1.0400	86.70	0	78.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
7135	29.00	4.22	14.80	-3.20	1.0400	32.20	1	29.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
7136	29.00	13.47	14.80	-3.20	1.0400	32.20	1	29.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
7137	29.00	3.56	14.80	-3.20	1.0400	32.20	1	29.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
7144	35.00	17.80	17.80	-3.90	1.0400	38.90	1	35.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7159	54.00	27.50	27.50	-1.60	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	54.00	27.50	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7159	14.00	7.10	7.10	-6.00	1.0400	15.60	1	14.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.0000	0	0	0	0
7162	0.00	0.00	56.00	-12.20	1.0400	122.20	0	110.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
7163	0.00	0.00	56.00	-12.20	1.0400	122.20	0	110.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
7164	56.00	25.45	28.50	-6.20	1.0400	62.20	1	56.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7165	56.00	8.18	28.50	-6.20	1.0400	62.20	1	56.00	38.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7166	56.00	9.08	28.50	-6.20	1.0400	62.20	1	56.00	42.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7167	56.00	10.47	28.50	-6.20	1.0400	62.20	1	56.00	48.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7168	56.00	28.50	28.50	-6.20	1.0400	62.20	1	56.00	42.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7169	56.00	11.51	28.50	-6.20	1.0400	62.20	1	56.00	38.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7170	54.00	9.47	27.50	-6.00	1.0400	60.00	1	54.00	53.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7184	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
7224	0.00	0.00	25.40	-5.50	1.0400	55.60	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
7224	0.00	0.00	23.90	-5.20	1.0400	52.20	0	47.00	22.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
7230	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7266	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7267	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7268	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7269	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7280	0.00	0.00	131.30	-28.60	1.0400	286.70	0	258.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	258.0000	0	0	0	0
7281	0.00	0.00	100.80	-22.00	1.0400	220.00	0	198.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.0000	0	0	0	0
7284	0.00	0.00	90.60	-19.80	1.0400	197.80	0	178.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.0000	0	0	0	0
7285	0.00	0.00	83.00	-18.10	1.0400	181.10	0	163.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7286	0.00	0.00	83.00	-18.10	1.0400	181.10	0	163.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7307	70.00	64.24	243.50	-53.10	1.0400	531.60	1	478.40	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	478.4000	0	0	0	0
7308	0.00	0.00	170.50	-37.20	1.0400	372.20	0	335.00	113.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.0000	0	0	0	0
7309	0.00	0.00	167.60	-36.60	1.0400	365.90	0	329.30	113.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	329.3000	0	0	0	0
7312	11.70	0.00	0.00	0.00	1.0400	13.00	1	11.70	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
7323	0.00	0.00	81.40	-17.80	1.0400	177.80	0	160.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
7324	0.00	0.00	37.20	-8.10	1.0400	81.10	0	73.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
7325	0.00	0.00	37.20	-8.10	1.0400	81.10	0	73.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
7326	0.00	0.00	37.20	-8.10	1.0400	81.10	0	73.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
7329	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
7334	0.00	0.00	122.70	-26.80	1.0400	267.80	0	241.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
7335	0.00	0.00	88.10	-19.20	1.0400	192.20	0	173.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.0000	0	0	0	0
7349	175.00	149.66	309.40	-81.00	1.0400	737.80	1	664.00	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	664.0000	0	0	0	0
7350	0.00	0.00	309.00	-80.90	1.0400	736.70	0	663.00	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	663.0000	0	0	0	0
7351	0.00	0.00	284.30	-74.40	1.0400	677.80	0	610.00	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	610.0000	0	0	0	0
7352	0.00	0.00	268.90	-70.40	1.0400	641.10	0	577.00	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	577.0000	0	0	0	0
7353	60.00	39.06	281.00	-61.30	1.0400	613.30	1	552.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.0000	0	0	0	0
7354	0.00	0.00	122.20	-26.60	1.0400	266.70	0	240.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
7355	85.60	39.10	86.00	-18.80	1.0400	187.80	1	169.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
7356	0.00	0.00	86.00	-18.80	1.0400	187.80	0	169.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
7357	13.00	1.40	6.60	-1.40	1.0400	14.40	1	13.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.0000	0	0	0	0
7369	0.00	0.00	83.00	-18.10	1.0400	181.10	0	163.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7370	0.00	0.00	83.00	-18.10	1.0400	181.10	0	163.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7371	0.00	0.00	81.40	-17.80	1.0400	177.80	0	160.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
7372	0.00	0.00	80.90	-17.60	1.0400	176.70	0	159.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
7373	0.00	0.00	64.10	-14.00	1.0400	140.00	0	126.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.0000	0	0	0	0
7392	12.30	6.30	6.30	-1.40	1.0400	13.70	1	12.30	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.3000	0	0	0	0
7400	57.00	29.00	29.00	-6.30	1.0400	63.30	1	57.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
7400	53.00	27.00	27.00	-5.90	1.0400	58.90	1	53.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
7400	53.00	27.00	27.00	-5.90	1.0400	58.90	1	53.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.0000	0	0	0	0
7400	0.00	0.00	23.90	-5.20	1.0400	52.20	0	47.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
7400	56.00	28.50	28.50	-6.20	1.0400	62.20	1	56.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.0000	0	0	0	0
7403	0.00	0.00	18.30	-4.00	1.0400	40.00	0	36.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
7403	0.00	0.00	18.30	-4.00	1.0400	40.00	0	36.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
7403	0.00	0.00	18.30	-4.00	1.0400	40.00	0	36.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
7403	0.00	0.00	18.30	-4.00	1.0400	40.00	0	36.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
7414	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
7414	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
7422	0.00	0.00	0.00	0.00	1.0400	55.60	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
7428	0.00	0.00	17.80	-3.90	1.0400	38.90	0	35.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
8020	59.00	0.00	0.00	0.00	1.0400	65.60	1	59.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
8033	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
8046	100.40	10.08	92.60	-20.20	1.0400	202.20	1	182.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
8047	0.00	0.00	92.60	-20.20	1.0400	202.20	0	182.00	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
8048	0.00	0.00	85.00	-18.50	1.0400	185.60	0	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
8049	120.80	6.01	85.00	-18.50	1.0400	185.60	1	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
8050	90.00	11.44	85.00	-18.50	1.0400	185.60	1	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
8051	105.40	5.69	85.00	-18.50	1.0400	185.60	1	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
8070	300.00	47.21	389.60	-102.00	1.0400	928.90	1	836.00	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	836.0000	0	0	0	0
8071	300.00	14.41	384.00	-100.50	1.0400	915.60	1	824.00	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	824.0000	0	0	0	0
8077	0.00	0.00	206.10	-45.00	1.0400	450.00	0	405.00	190.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	405.0000	0	0	0	0
8078	136.40	1.05	75.30	-16.40	1.0400	164.40	1	148.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
8079	112.40	-2.86	74.30	-16.20	1.0400	162.20	1	146.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	146.0000	0	0	0	0
8080	134.80	-7.77	74.30	-16.20	1.0400	162.20	1	146.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	146.0000	0	0	0	0
8087	348.00	89.73	398.40	-104.30	1.0400	950.00	1	855.00	348.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
8088	455.00	34.52	398.40	-104.30	1.0400	950.00	1	855.00	455.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
8099	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
8115	35.00	-20.36	255.50	-55.70	1.0400	557.80	1	502.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	502.0000	0	0	0	0
8116	137.60	2.19	85.00	-18.50	1.0400	185.60	1	167.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
8139	32.40	16.50	16.50	-3.60	1.0400	36.00	1	32.40	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.4000	0	0	0	0
8139	11.00	5.60	5.60	-1.20	1.0400	12.20	1	11.00	0.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000	0	0	0	0
8141	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
8152	21.00	10.70	10.70	-2.30	1.0400	23.30	1	21.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
8158	47.10	24.00	24.00	-5.20	1.0400	52.30	1	47.10	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
8158	47.10	24.00	24.00	-5.20	1.0400	52.30	1	47.10	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
12502	220.00	-30.01	375.10	-98.20	1.0400	894.40	1	805.00	220.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
12503	230.00	-39.29	375.10	-98.20	1.0400	894.40	1	805.00	230.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
12504	220.00	-52.16	372.80	-97.60	1.0400	888.90	1	800.00	220.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	800.0000	0	0	0	0
12506	88.00	47.31	206.70	-45.10	1.0400	451.10	1	406.00	88.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	406.0000	0	0	0	0
12507	88.00	176.46	206.70	-45.10	1.0400	451.10	1	406.00	88.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	406.0000	0	0	0	0
12508	120.00	25.82	84.00	-18.30	1.0400	183.30	1	165.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12509	0.00	0.00	84.00	-18.30	1.0400	183.30	0	165.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12510	0.00	0.00	79.90	-17.40	1.0400	174.40	0	157.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12511	0.00	0.00	79.90	-17.40	1.0400	174.40	0	157.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12512	0.00	0.00	79.90	-17.40	1.0400	174.40	0	157.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12513	0.00	0.00	79.90	-17.40	1.0400	174.40	0	157.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12514	0.00	0.00	137.40	-30.00	1.0400	300.00	0	270.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	270.0000	0	0	0	0
12515	0.00	0.00	137.40	-30.00	1.0400	300.00	0	270.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	270.0000	0	0	0	0
12516	0.00	0.00	137.40	-30.00	1.0400	300.00	0	270.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	270.0000	0	0	0	0
12517	150.00	49.85	137.40	-30.00	1.0400	300.00	1	270.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	270.0000	0	0	0	0
12518	0.00	0.00	137.40	-30.00	1.0400	300.00	0	270.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	270.0000	0	0	0	0
12519	0.00	0.00	129.80	-28.30	1.0400	283.30	0	255.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.0000	0	0	0	0
12520	0.00	0.00	118.10	-25.80	1.0400	257.80	0	232.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.0000	0	0	0	0
12521	0.00	0.00	118.10	-25.80	1.0400	257.80	0	232.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.0000	0	0	0	0
12522	0.00	0.00	118.10	-25.80	1.0400	257.80	0	232.00	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.0000	0	0	0	0
12524	300.00	88.30	365.80	-95.80	1.0400	872.20	1	785.00	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	785.0000	0	0	0	0
12525	130.00	109.22	261.00	-68.30	1.0400	622.20	1	560.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	560.0000	0	0	0	0
12526	121.20	24.58	77.90	-17.00	1.0400	170.00	1	153.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
12527	110.60	54.87	77.90	-17.00	1.0400	170.00	1	153.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
12529	120.00	86.20	221.40	-48.30	1.0400	483.30	1	435.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
12530	120.00	88.23	221.40	-48.30	1.0400	483.30	1	435.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
12531	0.00	0.00	190.90	-41.60	1.0400	416.70	0	375.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	375.0000	0	0	0	0
12532	0.00	0.00	84.00	-18.30	1.0400	183.30	0	165.00	164.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12533	0.00	0.00	84.00	-18.30	1.0400	183.30	0	165.00	164.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12534	0.00	0.00	84.00	-18.30	1.0400	183.30	0	165.00	164.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12537	40.00	74.99	266.20	-58.10	1.0400	581.10	1	523.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	523.0000	0	0	0	0
12538	0.00	0.00	199.50	-43.50	1.0400	435.60	0	392.00	56.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	392.0000	0	0	0	0
12540	0.00	0.00	100.80	-22.00	1.0400	220.00	0	198.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.0000	0	0	0	0
12541	0.00	0.00	100.80	-22.00	1.0400	220.00	0	198.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.0000	0	0	0	0
12542	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
12543	0.00	0.00	36.60	-8.00	1.0400	80.00	0	72.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
12545	510.00	0.00	0.00	0.00	1.0400	566.70	1	510.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	510.0000	0	0	0	0
12546	0.00	0.00	0.00	0.00	1.0400	338.90	0	305.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	305.0000	0	0	0	0
12548	0.00	0.00	80.40	-17.50	1.0400	175.60	0	158.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
12549	134.80	35.54	80.40	-17.50	1.0400	175.60	1	158.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
12550	0.00	0.00	79.90	-17.40	1.0400	174.40	0	157.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12551	0.00	0.00	41.70	-9.10	1.0400	91.10	0	82.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.0000	0	0	0	0
12552	0.00	0.00	88.10	-19.20	1.0400	192.20	0	173.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.0000	0	0	0	0
12553	0.00	0.00	88.10	-19.20	1.0400	192.20	0	173.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.0000	0	0	0	0
12557	0.00	0.00	124.70	-27.20	1.0400	272.20	0	245.00	85.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.0000	0	0	0	0
12558	0.00	0.00	124.70	-27.20	1.0400	272.20	0	245.00	85.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.0000	0	0	0	0
12559	0.00	0.00	124.70	-27.20	1.0400	272.20	0	245.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.0000	0	0	0	0
12561	170.00	11.65	120.60	-26.30	1.0400	263.30	1	237.00	170.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	237.0000	0	0	0	0
12562	135.00	10.32	109.40	-23.90	1.0400	238.90	1	215.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	215.0000	0	0	0	0
12563	135.00	20.82	109.40	-23.90	1.0400	238.90	1	215.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	215.0000	0	0	0	0
12568	0.00	0.00	80.40	-17.50	1.0400	175.60	0	158.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
12569	0.00	0.00	80.40	-17.50	1.0400	175.60	0	158.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
12570	0.00	0.00	80.40	-17.50	1.0400	175.60	0	158.00	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
12571	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	19.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12572	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12574	31.00	15.80	15.80	-3.40	1.0400	34.40	1	31.00	31.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.0000	0	0	0	0
12574	31.00	15.80	15.80	-3.40	1.0400	34.40	1	31.00	31.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.0000	0	0	0	0
12575	0.00	0.00	52.40	-11.40	1.0400	114.40	0	103.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
12576	0.00	0.00	52.40	-11.40	1.0400	114.40	0	103.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
12577	85.00	9.15	43.30	-9.40	1.0400	94.40	1	85.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
12578	0.00	0.00	43.30	-9.40	1.0400	94.40	0	85.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
12579	0.00	0.00	43.30	-9.40	1.0400	94.40	0	85.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
12580	0.00	0.00	43.30	-9.40	1.0400	94.40	0	85.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
12583	600.00	0.00	0.00	0.00	1.0400	666.70	1	600.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	600.0000	0	0	0	0
12586	600.00	0.00	0.00	0.00	1.0400	666.70	1	600.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	600.0000	0	0	0	0
12588	0.00	0.00	0.00	0.00	1.0400	355.60	0	320.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
12589	259.00	0.00	0.00	0.00	1.0400	287.80	1	259.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	259.0000	0	0	0	0
12591	0.00	0.00	0.00	0.00	1.0400	57.60	0	51.80	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.8000	0	0	0	0
12592	500.00	0.00	0.00	0.00	1.0400	555.60	1	500.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.0000	0	0	0	0
12594	50.00	10.70	10.70	-7.20	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
12594	51.10	0.00	0.00	0.00	1.0400	56.80	1	51.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.1000	0	0	0	0
12595	449.50	95.70	95.70	-64.70	1.0400	499.40	1	449.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	449.5000	0	0	0	0
12597	150.00	26.43	103.80	-22.60	1.0400	226.70	1	204.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
12598	0.00	0.00	85.00	-18.50	1.0400	185.60	0	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
12599	0.00	0.00	85.00	-18.50	1.0400	185.60	0	167.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
12602	0.00	0.00	0.00	0.00	1.0400	288.90	0	260.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
12603	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
12604	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
12605	0.00	0.00	34.60	-7.50	1.0400	75.60	0	68.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
12606	0.00	0.00	34.60	-7.50	1.0400	75.60	0	68.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
12609	525.00	111.80	111.80	-75.60	1.0400	583.30	1	525.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	525.0000	0	0	0	0
12610	86.00	23.53	96.70	-21.10	1.0400	211.10	1	190.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	190.0000	0	0	0	0
12611	119.60	24.72	83.50	-18.20	1.0400	182.20	1	164.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
12612	104.80	26.43	83.50	-18.20	1.0400	182.20	1	164.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
12614	96.00	61.33	91.60	-20.00	1.0400	200.00	1	180.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
12615	0.00	0.00	85.50	-18.60	1.0400	186.70	0	168.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
12616	109.60	47.41	85.50	-18.60	1.0400	186.70	1	168.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
12619	515.00	0.00	0.00	0.00	1.0400	572.20	1	515.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	515.0000	0	0	0	0
12622	107.80	31.99	87.50	-19.10	1.0400	191.10	1	172.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
12623	117.80	19.00	86.00	-18.80	1.0400	187.80	1	169.00	105.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
12624	0.00	0.00	86.00	-18.80	1.0400	187.80	0	169.00	105.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
12626	126.20	14.51	88.10	-19.20	1.0400	192.20	1	173.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.0000	0	0	0	0
12627	110.60	35.52	88.10	-19.20	1.0400	192.20	1	173.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	173.0000	0	0	0	0
12628	131.00	19.19	81.40	-17.80	1.0400	177.80	1	160.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
12631	500.60	73.17	106.60	-72.10	1.0400	556.20	1	500.60	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.6000	0	0	0	0
12634	500.00	0.00	0.00	0.00	1.0400	555.60	1	500.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.0000	0	0	0	0
12635	0.00	0.00	0.00	0.00	1.0400	555.60	0	500.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.0000	0	0	0	0
12638	500.00	106.50	106.50	-72.00	1.0400	555.60	1	500.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.0000	0	0	0	0
12641	500.00	0.00	0.00	0.00	1.0400	555.60	1	500.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	500.0000	0	0	0	0
12643	108.00	21.76	90.10	-19.60	1.0400	196.70	1	177.00	62.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.0000	0	0	0	0
12644	103.80	21.32	80.90	-17.60	1.0400	176.70	1	159.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
12645	116.80	35.56	79.90	-17.40	1.0400	174.40	1	157.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
12647	491.60	104.70	104.70	-70.80	1.0400	546.20	1	491.60	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	491.6000	0	0	0	0
12649	0.00	0.00	43.50	-9.50	1.0400	95.00	0	85.50	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.5000	0	0	0	0
12650	0.00	0.00	34.70	-7.60	1.0400	75.80	0	68.20	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.2000	0	0	0	0
12651	0.00	0.00	33.90	-7.40	1.0400	74.00	0	66.60	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.6000	0	0	0	0
12652	0.00	0.00	33.70	-7.30	1.0400	73.60	0	66.20	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.2000	0	0	0	0
12653	0.00	0.00	33.50	-7.30	1.0400	73.20	0	65.90	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.9000	0	0	0	0
12654	0.00	0.00	33.10	-7.20	1.0400	72.30	0	65.10	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.1000	0	0	0	0
12655	0.00	0.00	32.80	-7.10	1.0400	71.60	0	64.40	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.4000	0	0	0	0
12657	320.00	0.00	0.00	0.00	1.0400	355.60	1	320.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
12658	160.00	0.00	0.00	0.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
12661	320.00	0.00	0.00	0.00	1.0400	355.60	1	320.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
12662	160.00	0.00	0.00	0.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
12665	0.00	0.00	0.00	0.00	1.0400	355.60	0	320.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
12666	160.00	0.00	0.00	0.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
12668	0.00	0.00	49.90	-10.90	1.0400	109.00	0	98.10	58.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
12669	98.10	30.08	49.90	-10.90	1.0400	109.00	1	98.10	58.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
12670	70.00	14.84	35.60	-7.80	1.0400	77.80	1	70.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
12671	70.00	16.20	35.60	-7.80	1.0400	77.80	1	70.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
12672	68.00	17.78	34.60	-7.50	1.0400	75.60	1	68.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
12673	68.00	12.04	34.60	-7.50	1.0400	75.60	1	68.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
12675	471.00	0.00	0.00	0.00	1.0400	523.30	1	471.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	471.0000	0	0	0	0
12677	350.20	74.60	74.60	-50.40	1.0400	389.10	1	350.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.2000	0	0	0	0
12678	0.00	0.00	0.00	0.00	1.0400	133.30	0	120.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
12680	40.00	0.00	0.00	0.00	1.0400	44.40	1	40.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
12681	420.00	0.00	0.00	0.00	1.0400	466.70	1	420.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
12682	0.00	0.00	48.70	-10.60	1.0400	106.20	0	95.60	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
12683	0.00	0.00	48.70	-10.60	1.0400	106.20	0	95.60	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
12684	0.00	0.00	48.50	-10.60	1.0400	105.80	0	95.20	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
12685	0.00	0.00	34.80	-7.60	1.0400	75.90	0	68.30	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
12686	0.00	0.00	34.80	-7.60	1.0400	75.90	0	68.30	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
12687	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
12688	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12689	44.50	18.66	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12692	109.00	10.04	55.50	-12.10	1.0400	121.10	1	109.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
12693	0.00	0.00	55.50	-12.10	1.0400	121.10	0	109.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
12694	0.00	0.00	55.50	-12.10	1.0400	121.10	0	109.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
12695	0.00	0.00	55.50	-12.10	1.0400	121.10	0	109.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
12697	0.00	0.00	0.00	0.00	1.0400	477.80	0	430.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	430.0000	0	0	0	0
12700	0.00	0.00	72.30	-15.80	1.0400	157.80	0	142.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.0000	0	0	0	0
12701	92.00	5.36	46.80	-10.20	1.0400	102.20	1	92.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
12702	92.00	3.14	46.80	-10.20	1.0400	102.20	1	92.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
12703	0.00	0.00	46.80	-10.20	1.0400	102.20	0	92.00	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
12705	122.40	27.08	103.80	-22.60	1.0400	226.70	1	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
12706	122.40	54.99	103.80	-22.60	1.0400	226.70	1	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
12708	0.00	0.00	0.00	0.00	1.0400	450.00	0	405.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	405.0000	0	0	0	0
12710	0.00	0.00	0.00	0.00	1.0400	305.60	0	275.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	275.0000	0	0	0	0
12711	125.00	0.00	0.00	0.00	1.0400	138.90	1	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
12713	0.00	0.00	0.00	0.00	1.0400	444.40	0	400.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	400.0000	0	0	0	0
12716	0.00	0.00	0.00	0.00	1.0400	333.30	0	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12717	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
12720	400.00	0.00	0.00	0.00	1.0400	444.40	1	400.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	400.0000	0	0	0	0
12722	30.00	31.20	31.20	-8.20	1.0400	74.40	1	67.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
12723	30.00	12.54	31.20	-8.20	1.0400	74.40	1	67.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
12724	0.00	0.00	31.20	-8.20	1.0400	74.40	0	67.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
12725	30.00	30.80	30.80	-8.10	1.0400	73.30	1	66.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
12726	30.00	13.25	30.30	-7.90	1.0400	72.20	1	65.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
12727	30.00	26.80	30.30	-7.90	1.0400	72.20	1	65.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
12729	115.40	46.76	70.20	-15.30	1.0400	153.30	1	138.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	138.0000	0	0	0	0
12730	0.00	0.00	54.50	-11.90	1.0400	118.90	0	107.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.0000	0	0	0	0
12731	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12732	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12733	211.00	44.90	44.90	-30.40	1.0400	234.40	1	211.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
12734	165.00	35.10	35.10	-23.80	1.0400	183.30	1	165.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
12737	366.60	51.26	78.10	-52.80	1.0400	407.30	1	366.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	366.6000	0	0	0	0
12739	0.00	0.00	71.80	-15.70	1.0400	156.70	0	141.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
12740	140.00	11.80	71.30	-15.50	1.0400	155.60	1	140.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
12741	85.00	11.09	43.30	-9.40	1.0400	94.40	1	85.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12742	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12743	44.50	22.70	22.70	-4.90	1.0400	49.40	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000	0	0	0	0
12745	350.30	44.04	74.60	-50.40	1.0400	389.20	1	350.30	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.3000	0	0	0	0
12748	0.00	0.00	0.00	0.00	1.0400	388.90	0	350.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.0000	0	0	0	0
12750	0.00	0.00	0.00	0.00	1.0400	388.90	0	350.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.0000	0	0	0	0
12753	338.40	49.23	72.10	-48.70	1.0400	376.00	1	338.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	338.4000	0	0	0	0
12756	336.00	71.60	71.60	-48.40	1.0400	373.30	1	336.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	336.0000	0	0	0	0
12758	0.00	0.00	0.00	0.00	1.0400	284.30	0	255.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.9000	0	0	0	0
12759	72.20	0.00	0.00	0.00	1.0400	80.20	1	72.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.2000	0	0	0	0
12760	0.00	0.00	31.00	-6.80	1.0400	67.80	0	61.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12761	54.00	12.13	27.50	-6.00	1.0400	60.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
12764	240.80	0.00	0.00	0.00	1.0400	267.60	1	240.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.8000	0	0	0	0
12765	0.00	0.00	0.00	0.00	1.0400	81.20	0	73.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.1000	0	0	0	0
12766	0.00	0.00	0.00	0.00	1.0400	347.80	0	313.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.0000	0	0	0	0
12769	310.00	0.00	0.00	0.00	1.0400	344.40	1	310.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
12771	0.00	0.00	0.00	0.00	1.0400	344.40	0	310.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
12773	307.10	10.51	65.40	-44.20	1.0400	341.20	1	307.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	307.1000	0	0	0	0
12775	306.00	0.00	0.00	0.00	1.0400	340.00	1	306.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	306.0000	0	0	0	0
12776	95.00	9.41	71.30	-18.70	1.0400	170.00	1	153.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
12777	95.00	32.24	70.80	-18.50	1.0400	168.90	1	152.00	95.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
12779	0.00	0.00	0.00	0.00	1.0400	225.30	0	202.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	202.8000	0	0	0	0
12780	0.00	0.00	0.00	0.00	1.0400	112.90	0	101.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.6000	0	0	0	0
12782	304.00	0.00	0.00	0.00	1.0400	337.80	1	304.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.0000	0	0	0	0
12785	0.00	0.00	0.00	0.00	1.0400	250.00	0	225.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
12786	77.60	0.00	0.00	0.00	1.0400	86.20	1	77.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	77.6000	0	0	0	0
12789	159.00	0.00	0.00	0.00	1.0400	176.70	1	159.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
12790	143.50	0.00	0.00	0.00	1.0400	159.40	1	143.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.5000	0	0	0	0
12792	302.40	64.40	64.40	-43.50	1.0400	336.00	1	302.40	13.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	302.4000	0	0	0	0
12794	0.00	0.00	64.40	-43.50	1.0400	336.00	0	302.40	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	302.4000	0	0	0	0
12797	0.00	0.00	64.20	-43.40	1.0400	334.80	0	301.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	301.3000	0	0	0	0
12799	0.00	0.00	64.10	-43.30	1.0400	334.40	0	301.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	301.0000	0	0	0	0
12800	301.00	55.96	64.10	-43.30	1.0400	334.40	1	301.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	301.0000	0	0	0	0
12802	150.00	2.73	31.90	-21.60	1.0400	166.70	1	150.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
12805	135.00	36.73	76.30	-16.60	1.0400	166.70	1	150.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
12806	120.00	70.02	76.30	-16.60	1.0400	166.70	1	150.00	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
12809	300.00	12.86	63.90	-43.20	1.0400	333.30	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12812	300.00	63.90	63.90	-43.20	1.0400	333.30	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12815	300.00	41.56	63.90	-43.20	1.0400	333.30	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12818	300.00	-32.15	63.90	-43.20	1.0400	333.30	1	300.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12821	300.00	33.62	63.90	-43.20	1.0400	333.30	1	300.00	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12824	0.00	0.00	0.00	0.00	1.0400	333.30	0	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12827	0.00	0.00	63.90	-43.20	1.0400	333.30	0	300.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12828	0.00	0.00	0.00	0.00	1.0400	333.30	0	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12830	0.00	0.00	63.90	-43.20	1.0400	333.30	0	300.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12833	300.00	0.00	0.00	0.00	1.0400	333.30	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12836	0.00	0.00	0.00	0.00	1.0400	333.30	0	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
12839	299.70	-37.67	63.80	-43.20	1.0400	333.00	1	299.70	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.7000	0	0	0	0
12841	0.00	0.00	63.70	-43.10	1.0400	332.40	0	299.20	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.2000	0	0	0	0
12844	0.00	0.00	62.50	-42.20	1.0400	325.90	0	293.30	23.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	293.3000	0	0	0	0
12845	288.60	-21.38	61.50	-41.60	1.0400	320.70	1	288.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
12848	288.00	-6.36	61.30	-41.50	1.0400	320.00	1	288.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.0000	0	0	0	0
12849	0.00	0.00	72.80	-15.90	1.0400	159.00	0	143.10	43.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
12850	0.00	0.00	72.80	-15.90	1.0400	159.00	0	143.10	43.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
12853	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
12854	0.00	0.00	0.00	0.00	1.0400	88.90	0	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
12856	278.00	59.20	59.20	-40.00	1.0400	308.90	1	278.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
12859	268.20	57.03	57.10	-38.60	1.0400	298.00	1	268.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	268.2000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12861	44.60	13.66	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12862	44.60	22.70	22.70	-5.00	1.0400	49.60	1	44.60	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.6000	0	0	0	0
12864	0.00	0.00	83.00	-18.10	1.0400	181.10	0	163.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
12865	0.00	0.00	52.90	-11.50	1.0400	115.60	0	104.00	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
12868	265.50	-9.31	56.60	-38.20	1.0400	295.00	1	265.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	265.5000	0	0	0	0
12870	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
12871	0.00	0.00	33.60	-7.30	1.0400	73.30	0	66.00	52.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
12872	0.00	0.00	33.60	-7.30	1.0400	73.30	0	66.00	52.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
12873	0.00	0.00	31.60	-6.90	1.0400	68.90	0	62.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	62.0000	0	0	0	0
12874	0.00	0.00	0.00	0.00	1.0400	57.30	0	51.60	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.6000	0	0	0	0
12875	210.00	0.00	0.00	0.00	1.0400	233.30	1	210.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
12878	260.00	27.47	200.00	-200.00	1.0400	288.90	1	260.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
12881	260.00	0.00	0.00	0.00	1.0400	288.90	1	260.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
12884	257.00	50.48	54.70	-37.00	1.0400	285.60	1	257.00	1.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
12887	0.00	0.00	54.50	-36.90	1.0400	284.40	0	256.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	256.0000	0	0	0	0
12890	255.20	0.00	0.00	0.00	1.0400	283.60	1	255.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.2000	0	0	0	0
12892	255.00	0.00	0.00	0.00	1.0400	283.30	1	255.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.0000	0	0	0	0
12895	255.00	0.00	0.00	0.00	1.0400	283.30	1	255.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.0000	0	0	0	0
12896	0.00	0.00	0.00	0.00	1.0400	283.30	0	255.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	255.0000	0	0	0	0
12899	253.00	53.90	53.90	-36.40	1.0400	281.10	1	253.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	253.0000	0	0	0	0
12902	0.00	0.00	0.00	0.00	1.0400	280.00	0	252.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	252.0000	0	0	0	0
12904	151.00	0.00	0.00	0.00	1.0400	167.80	1	151.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.0000	0	0	0	0
12905	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
12907	250.00	14.73	53.20	-36.00	1.0400	277.80	1	250.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12908	250.00	25.47	53.20	-36.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12909	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12911	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12913	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12915	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12917	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12919	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12920	0.00	0.00	0.00	0.00	1.0400	277.80	0	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12921	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12923	0.00	0.00	0.00	0.00	1.0400	277.80	0	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12924	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12925	0.00	0.00	0.00	0.00	1.0400	277.80	0	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12927	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
12928	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
12929	250.00	0.00	0.00	0.00	1.0400	277.80	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
12930	249.70	15.33	53.20	-36.00	1.0400	277.40	1	249.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.7000	0	0	0	0
12931	0.00	0.00	53.00	-35.90	1.0400	276.70	0	249.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
12932	0.00	0.00	0.00	0.00	1.0400	272.20	0	245.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.0000	0	0	0	0
12933	0.00	0.00	39.70	-8.70	1.0400	86.70	0	78.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
12934	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12936	0.00	0.00	51.80	-35.00	1.0400	270.00	0	243.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.0000	0	0	0	0
12938	242.80	42.19	51.70	-35.00	1.0400	269.80	1	242.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	242.8000	0	0	0	0
12940	242.50	13.95	51.70	-34.90	1.0400	269.40	1	242.50	0.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	242.5000	0	0	0	0
12941	241.00	51.30	51.30	-34.70	1.0400	267.80	1	241.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
12943	0.00	0.00	0.00	0.00	1.0400	200.00	0	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
12944	61.00	0.00	0.00	0.00	1.0400	67.80	1	61.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
12946	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12947	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12949	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12950	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12952	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12954	240.00	0.00	0.00	0.00	1.0400	266.70	1	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12955	0.00	0.00	0.00	0.00	1.0400	266.70	0	240.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
12956	239.80	32.76	51.10	-34.50	1.0400	266.40	1	239.80	22.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.8000	0	0	0	0
12957	239.60	14.81	51.00	-34.50	1.0400	266.20	1	239.60	22.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.6000	0	0	0	0
12958	76.00	17.86	38.70	-8.40	1.0400	84.40	1	76.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.0000	0	0	0	0
12959	238.50	40.59	50.80	-34.30	1.0400	265.00	1	238.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	238.5000	0	0	0	0
12960	237.60	3.12	50.60	-34.20	1.0400	264.00	1	237.60	3.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	237.6000	0	0	0	0
12961	87.00	13.49	119.60	-26.10	1.0400	261.10	1	235.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0000	0	0	0	0
12963	0.00	0.00	49.10	-33.20	1.0400	256.00	0	230.40	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.4000	0	0	0	0
12964	230.00	41.78	49.00	-33.10	1.0400	255.60	1	230.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
12966	230.00	21.01	49.00	-33.10	1.0400	255.60	1	230.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
12967	0.00	0.00	0.00	0.00	1.0400	255.60	0	230.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
12968	152.70	0.00	0.00	0.00	1.0400	169.70	1	152.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.7000	0	0	0	0
12969	76.80	0.00	0.00	0.00	1.0400	85.30	1	76.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	76.8000	0	0	0	0
12971	228.00	12.19	48.60	-32.80	1.0400	253.30	1	228.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.0000	0	0	0	0
12973	0.00	0.00	0.00	0.00	1.0400	252.80	0	227.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	227.5000	0	0	0	0
12975	0.00	0.00	0.00	0.00	1.0400	252.00	0	226.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	226.8000	0	0	0	0
12977	226.10	28.60	48.20	-32.60	1.0400	251.20	1	226.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	226.1000	0	0	0	0
12979	225.60	19.49	48.10	-32.50	1.0400	250.70	1	225.60	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.6000	0	0	0	0
12981	225.00	0.00	0.00	0.00	1.0400	250.00	1	225.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
12983	0.00	0.00	0.00	0.00	1.0400	250.00	0	225.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
12985	223.90	16.01	47.70	-32.20	1.0400	248.80	1	223.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.9000	0	0	0	0
12986	0.00	0.00	0.00	0.00	1.0400	56.00	0	50.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
12987	171.70	0.00	0.00	0.00	1.0400	190.80	1	171.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.7000	0	0	0	0
12988	0.00	0.00	0.00	0.00	1.0400	167.20	0	150.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.5000	0	0	0	0
12989	0.00	0.00	0.00	0.00	1.0400	78.30	0	70.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.5000	0	0	0	0
12990	0.00	0.00	46.90	-31.70	1.0400	244.40	0	220.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	220.0000	0	0	0	0
12992	0.00	0.00	0.00	0.00	1.0400	161.10	0	145.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
12993	75.00	0.00	0.00	0.00	1.0400	83.30	1	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
12994	50.00	25.40	25.40	-5.50	1.0400	55.60	1	50.00	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
12995	0.00	0.00	86.20	-18.80	1.0400	188.20	0	169.40	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.4000	0	0	0	0
12997	215.00	0.00	0.00	0.00	1.0400	238.90	1	215.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	215.0000	0	0	0	0
12998	70.00	17.14	35.60	-7.80	1.0400	77.80	1	70.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
13000	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13001	0.00	0.00	0.00	0.00	1.0400	68.30	0	61.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.5000	0	0	0	0
13003	0.00	0.00	45.00	-30.40	1.0400	234.70	0	211.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
13005	210.10	-25.05	44.80	-30.30	1.0400	233.40	1	210.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.1000	0	0	0	0
13007	210.00	0.00	0.00	0.00	1.0400	233.30	1	210.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
13009	210.00	0.00	0.00	0.00	1.0400	233.30	1	210.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
13011	209.40	9.79	44.60	-30.20	1.0400	232.70	1	209.40	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.4000	0	0	0	0
13013	0.00	0.00	44.50	-30.10	1.0400	232.20	0	209.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
13014	207.20	23.09	44.10	-29.80	1.0400	230.20	1	207.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	207.2000	0	0	0	0
13015	0.00	0.00	0.00	0.00	1.0400	228.90	0	206.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
13016	110.00	15.10	56.00	-12.20	1.0400	122.20	1	110.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
13017	204.00	32.35	43.50	-29.40	1.0400	226.70	1	204.00	0.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
13019	204.00	0.00	0.00	0.00	1.0400	226.70	1	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
13020	0.00	0.00	0.00	0.00	1.0400	226.70	0	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
13021	204.00	0.00	0.00	0.00	1.0400	226.70	1	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
13023	203.80	0.00	0.00	0.00	1.0400	226.40	1	203.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.8000	0	0	0	0
13024	203.50	0.00	0.00	0.00	1.0400	226.10	1	203.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.5000	0	0	0	0
13026	0.00	0.00	43.20	-29.20	1.0400	225.60	0	203.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
13028	203.00	0.00	0.00	0.00	1.0400	225.60	1	203.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
13030	202.50	15.60	43.10	-29.20	1.0400	225.00	1	202.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	202.5000	0	0	0	0
13032	0.00	0.00	43.10	-29.20	1.0400	225.00	0	202.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	202.5000	0	0	0	0
13033	201.60	34.89	42.90	-29.00	1.0400	224.00	1	201.60	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
13035	201.60	-19.77	42.90	-29.00	1.0400	224.00	1	201.60	4.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
13037	201.00	-0.28	42.80	-28.90	1.0400	223.30	1	201.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
13039	201.00	0.00	0.00	0.00	1.0400	223.30	1	201.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
13040	0.00	0.00	0.00	0.00	1.0400	223.20	0	200.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.9000	0	0	0	0
13042	102.00	21.70	21.70	-14.70	1.0400	113.30	1	102.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.0000	0	0	0	0
13043	98.60	15.82	21.00	-14.20	1.0400	109.60	1	98.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.6000	0	0	0	0
13044	0.00	0.00	0.00	0.00	1.0400	44.90	0	40.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.4000	0	0	0	0
13045	160.00	0.00	0.00	0.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
13047	200.20	8.81	42.60	-28.80	1.0400	222.40	1	200.20	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.2000	0	0	0	0
13048	200.20	21.22	42.60	-28.80	1.0400	222.40	1	200.20	22.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.2000	0	0	0	0
13049	200.20	1.31	42.60	-28.80	1.0400	222.40	1	200.20	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.2000	0	0	0	0
13050	200.10	17.31	42.60	-28.80	1.0400	222.30	1	200.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
13052	0.00	0.00	42.60	-28.80	1.0400	222.30	0	200.10	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
13054	200.00	5.18	42.60	-28.80	1.0400	222.20	1	200.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13056	200.00	-2.30	42.60	-28.80	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13058	200.00	-27.50	42.60	-28.80	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13060	200.00	-6.25	42.60	-28.80	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13062	200.00	11.10	42.60	-28.80	1.0400	222.20	1	200.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13064	0.00	0.00	42.60	-28.80	1.0400	222.20	0	200.00	26.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13066	200.00	0.80	42.60	-28.80	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13068	200.00	19.82	42.60	-28.80	1.0400	222.20	1	200.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13070	0.00	0.00	42.60	-28.80	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13072	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13074	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13076	200.00	3.56	42.60	-28.80	1.0400	222.20	1	200.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13078	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13080	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13081	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13082	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13084	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13086	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13088	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13090	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13092	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13094	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13096	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13098	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13100	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13102	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13103	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13105	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13107	200.00	0.00	0.00	0.00	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13109	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13110	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13112	200.00	18.25	42.60	-28.80	1.0400	222.20	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13113	0.00	0.00	0.00	0.00	1.0400	222.20	0	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
13115	198.50	0.00	0.00	0.00	1.0400	220.60	1	198.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.5000	0	0	0	0
13116	198.50	28.99	42.30	-28.60	1.0400	220.60	1	198.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.5000	0	0	0	0
13118	0.00	0.00	41.90	-28.30	1.0400	218.70	0	196.80	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.8000	0	0	0	0
13120	196.70	41.55	41.90	-28.30	1.0400	218.60	1	196.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.7000	0	0	0	0
13121	0.00	0.00	0.00	0.00	1.0400	163.00	0	146.70	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	146.7000	0	0	0	0
13123	196.30	0.00	0.00	0.00	1.0400	218.10	1	196.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.3000	0	0	0	0
13125	194.00	-14.72	41.30	-27.90	1.0400	215.60	1	194.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
13126	48.00	24.40	24.40	-5.30	1.0400	53.30	1	48.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
13126	48.00	24.40	24.40	-5.30	1.0400	53.30	1	48.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
13126	48.00	24.40	24.40	-5.30	1.0400	53.30	1	48.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
13126	0.00	0.00	23.90	-5.20	1.0400	52.20	0	47.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
13127	0.00	0.00	0.00	0.00	1.0400	211.10	0	190.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	190.0000	0	0	0	0
13128	24.00	0.00	0.00	0.00	1.0400	26.70	1	24.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
13129	165.00	24.22	35.10	-23.80	1.0400	183.30	1	165.00	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
13130	92.50	15.85	19.70	-13.30	1.0400	102.80	1	92.50	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.5000	0	0	0	0
13132	188.00	-10.46	40.00	-27.10	1.0400	208.90	1	188.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
13134	184.00	32.15	39.20	-26.50	1.0400	204.40	1	184.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.0000	0	0	0	0
13136	183.80	15.90	39.10	-26.50	1.0400	204.20	1	183.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.8000	0	0	0	0
13138	182.00	0.00	0.00	0.00	1.0400	202.20	1	182.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
13139	0.00	0.00	38.70	-26.20	1.0400	201.90	0	181.70	181.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
13141	0.00	0.00	0.00	0.00	1.0400	200.00	0	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
13143	180.00	38.30	38.30	-25.90	1.0400	200.00	1	180.00	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
13145	180.00	0.00	0.00	0.00	1.0400	200.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
13146	0.00	0.00	37.30	-25.20	1.0400	194.80	0	175.30	7.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.3000	0	0	0	0
13148	0.00	0.00	0.00	0.00	1.0400	194.40	0	175.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
13150	174.00	-16.60	37.10	-25.10	1.0400	193.30	1	174.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.0000	0	0	0	0
13151	0.00	0.00	0.00	0.00	1.0400	193.30	0	174.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.0000	0	0	0	0
13152	0.00	0.00	17.30	-3.80	1.0400	37.80	0	34.00	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.0000	0	0	0	0
13153	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
13154	0.00	0.00	35.10	-7.70	1.0400	76.70	0	69.00	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
13156	171.80	36.60	36.60	-24.70	1.0400	190.90	1	171.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	171.8000	0	0	0	0
13158	169.50	20.24	36.10	-24.40	1.0400	188.30	1	169.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
13160	167.80	-0.88	35.70	-24.20	1.0400	186.40	1	167.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.8000	0	0	0	0
13162	166.40	-16.55	35.40	-24.00	1.0400	184.90	1	166.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.4000	0	0	0	0
13164	0.00	0.00	34.80	-23.50	1.0400	181.30	0	163.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.2000	0	0	0	0
13166	163.00	-0.56	34.70	-23.50	1.0400	181.10	1	163.00	1.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
13168	162.90	9.57	34.70	-23.50	1.0400	181.00	1	162.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.9000	0	0	0	0
13170	162.10	25.85	34.50	-23.30	1.0400	180.10	1	162.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.1000	0	0	0	0
13172	161.00	-2.80	34.30	-23.20	1.0400	178.90	1	161.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
13173	161.00	0.00	0.00	0.00	1.0400	178.90	1	161.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
13175	0.00	0.00	34.20	-23.10	1.0400	178.60	0	160.70	2.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.7000	0	0	0	0
13177	0.00	0.00	40.70	-8.90	1.0400	88.90	0	80.00	58.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
13178	0.00	0.00	40.70	-8.90	1.0400	88.90	0	80.00	58.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
13180	160.00	3.72	34.10	-23.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
13182	160.00	0.00	0.00	0.00	1.0400	177.80	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
13184	0.00	0.00	0.00	0.00	1.0400	177.60	0	159.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.8000	0	0	0	0
13185	158.00	17.33	33.70	-22.80	1.0400	175.60	1	158.00	0.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
13187	157.50	0.00	0.00	0.00	1.0400	175.00	1	157.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.5000	0	0	0	0
13188	0.00	0.00	0.00	0.00	1.0400	115.60	0	104.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
13190	0.00	0.00	0.00	0.00	1.0400	171.10	0	154.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
13192	0.00	0.00	32.40	-21.90	1.0400	168.90	0	152.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
13193	0.00	0.00	32.30	-21.80	1.0400	168.30	0	151.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.5000	0	0	0	0
13195	151.20	-7.34	32.20	-21.80	1.0400	168.00	1	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.2000	0	0	0	0
13196	0.00	0.00	32.20	-21.80	1.0400	168.00	0	151.20	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.2000	0	0	0	0
13197	150.00	18.11	31.90	-21.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13199	150.00	31.90	31.90	-21.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13201	150.00	-6.12	31.90	-21.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13203	0.00	0.00	31.90	-21.60	1.0400	166.70	0	150.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13205	150.00	17.67	31.90	-21.60	1.0400	166.70	1	150.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13206	0.00	0.00	31.90	-21.60	1.0400	166.70	0	150.00	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13208	150.00	-11.92	31.90	-21.60	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13210	0.00	0.00	31.90	-21.60	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13212	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13213	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13215	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13217	0.00	0.00	0.00	0.00	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13219	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13221	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13223	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13225	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13227	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13229	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13231	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13233	150.00	0.00	0.00	0.00	1.0400	166.70	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13235	0.00	0.00	0.00	0.00	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13236	0.00	0.00	0.00	0.00	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13238	0.00	0.00	0.00	0.00	1.0400	166.70	0	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
13240	149.30	9.68	31.80	-21.50	1.0400	165.90	1	149.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.3000	0	0	0	0
13242	0.00	0.00	31.60	-21.40	1.0400	164.90	0	148.40	3.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.4000	0	0	0	0
13244	0.00	0.00	31.50	-21.30	1.0400	164.40	0	148.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
13245	0.00	0.00	0.00	0.00	1.0400	161.10	0	145.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
13246	144.00	8.77	30.70	-20.70	1.0400	160.00	1	144.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
13248	142.60	24.21	30.40	-20.50	1.0400	158.40	1	142.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.6000	0	0	0	0
13249	0.00	0.00	29.80	-20.20	1.0400	155.60	0	140.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
13250	136.00	0.00	0.00	0.00	1.0400	151.10	1	136.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
13251	135.00	0.00	0.00	0.00	1.0400	150.00	1	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
13252	134.70	0.00	0.00	0.00	1.0400	149.70	1	134.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	134.7000	0	0	0	0
13253	31.00	15.80	15.80	-3.40	1.0400	34.40	1	31.00	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.0000	0	0	0	0
13253	31.00	15.80	15.80	-3.40	1.0400	34.40	1	31.00	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.0000	0	0	0	0
13253	0.00	0.00	9.20	-2.00	1.0400	20.00	0	18.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13253	18.00	9.20	9.20	-2.00	1.0400	20.00	1	18.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13253	0.00	0.00	9.20	-2.00	1.0400	20.00	0	18.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13253	0.00	0.00	9.20	-2.00	1.0400	20.00	0	18.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13254	67.20	0.00	0.00	0.00	1.0400	74.70	1	67.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
13255	0.00	0.00	0.00	0.00	1.0400	72.20	0	65.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
13257	131.00	0.00	0.00	0.00	1.0400	145.60	1	131.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.0000	0	0	0	0
13258	130.50	27.80	27.80	-18.80	1.0400	145.00	1	130.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
13260	130.00	0.00	0.00	0.00	1.0400	144.40	1	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
13261	0.00	0.00	0.00	0.00	1.0400	141.10	0	127.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	127.0000	0	0	0	0
13262	126.50	7.50	26.90	-18.20	1.0400	140.60	1	126.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
13263	125.00	13.85	26.60	-18.00	1.0400	138.90	1	125.00	2.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
13264	125.00	0.00	0.00	0.00	1.0400	138.90	1	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
13265	0.00	0.00	0.00	0.00	1.0400	138.90	0	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
13267	0.00	0.00	0.00	0.00	1.0400	138.90	0	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
13269	123.60	0.00	0.00	0.00	1.0400	137.30	1	123.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	123.6000	0	0	0	0
13270	42.00	15.76	21.40	-4.70	1.0400	46.70	1	42.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
13270	0.00	0.00	23.40	-5.10	1.0400	51.10	0	46.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
13270	16.00	8.10	8.10	-1.80	1.0400	17.80	1	16.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
13270	16.00	8.10	8.10	-1.80	1.0400	17.80	1	16.00	16.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
13272	0.00	0.00	0.00	0.00	1.0400	133.30	0	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
13273	0.00	0.00	0.00	0.00	1.0400	133.30	0	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
13275	0.00	0.00	0.00	0.00	1.0400	131.70	0	118.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.5000	0	0	0	0
13276	0.00	0.00	59.60	-13.00	1.0400	130.00	0	117.00	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	117.0000	0	0	0	0
13278	116.00	0.00	0.00	0.00	1.0400	128.90	1	116.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	116.0000	0	0	0	0
13279	115.50	24.60	24.60	-16.60	1.0400	128.30	1	115.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
13281	115.00	0.00	0.00	0.00	1.0400	127.80	1	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
13283	114.90	24.50	24.50	-16.50	1.0400	127.70	1	114.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
13284	114.00	24.30	24.30	-16.40	1.0400	126.70	1	114.00	5.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
13286	0.00	0.00	0.00	0.00	1.0400	123.20	0	110.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.9000	0	0	0	0
13287	0.00	0.00	20.40	-4.40	1.0400	44.40	0	40.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
13287	40.00	20.40	20.40	-4.40	1.0400	44.40	1	40.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
13287	30.00	15.30	15.30	-3.30	1.0400	33.30	1	30.00	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
13288	110.00	23.40	23.40	-15.80	1.0400	122.20	1	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
13290	110.00	4.63	23.40	-15.80	1.0400	122.20	1	110.00	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
13292	0.00	0.00	0.00	0.00	1.0400	122.20	0	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
13293	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13295	108.00	0.00	0.00	0.00	1.0400	120.00	1	108.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
13296	0.00	0.00	22.90	-2.20	1.0400	50.00	0	45.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
13296	20.00	10.20	10.20	-4.70	1.0400	22.20	1	20.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
13296	42.00	21.40	21.40	-5.00	1.0400	46.70	1	42.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
13298	102.60	0.00	0.00	0.00	1.0400	114.00	1	102.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.6000	0	0	0	0
13299	101.20	21.60	21.60	-14.60	1.0400	112.40	1	101.20	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
13301	0.00	0.00	0.00	0.00	1.0400	112.20	0	101.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.0000	0	0	0	0
13303	101.00	0.00	0.00	0.00	1.0400	112.20	1	101.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.0000	0	0	0	0
13305	101.00	0.00	0.00	0.00	1.0400	112.20	1	101.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.0000	0	0	0	0
13307	100.80	0.00	0.00	0.00	1.0400	112.00	1	100.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.8000	0	0	0	0
13308	100.50	21.40	21.40	-14.50	1.0400	111.70	1	100.50	3.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5000	0	0	0	0
13309	100.10	0.00	0.00	0.00	1.0400	111.20	1	100.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.1000	0	0	0	0
13311	100.10	0.00	0.00	0.00	1.0400	111.20	1	100.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.1000	0	0	0	0
13312	42.00	21.40	21.40	-4.70	1.0400	46.70	1	42.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
13312	42.00	21.40	21.40	-4.70	1.0400	46.70	1	42.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
13312	16.00	8.10	8.10	-1.80	1.0400	17.80	1	16.00	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
13314	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13316	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13318	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13320	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13321	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13322	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13323	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13324	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13326	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13327	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13329	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13331	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13332	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13334	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13336	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13338	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13340	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13341	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13343	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13344	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13345	100.00	0.00	0.00	0.00	1.0400	111.10	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13346	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13347	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13348	0.00	0.00	0.00	0.00	1.0400	111.10	0	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
13350	99.40	0.65	21.20	-14.30	1.0400	110.40	1	99.40	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.4000	0	0	0	0
13351	98.80	9.83	21.00	-14.20	1.0400	109.80	1	98.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.8000	0	0	0	0
13352	95.30	20.30	20.30	-13.70	1.0400	105.90	1	95.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.3000	0	0	0	0
13353	92.30	19.70	19.70	-13.30	1.0400	102.60	1	92.30	0.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.3000	0	0	0	0
13354	0.00	0.00	38.20	-8.30	1.0400	83.30	0	75.00	40.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
13355	43.00	-2.56	21.90	-4.80	1.0400	47.80	1	43.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13355	43.00	-2.56	21.90	-4.80	1.0400	47.80	1	43.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13356	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13356	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13357	43.00	0.98	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13357	43.00	0.98	21.90	-4.80	1.0400	47.80	1	43.00	32.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13358	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13358	43.00	21.90	21.90	-4.80	1.0400	47.80	1	43.00	34.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	43.0000	0	0	0	0
13360	84.00	4.58	17.90	-12.10	1.0400	93.30	1	84.00	4.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
13362	82.50	10.34	17.60	-11.90	1.0400	91.70	1	82.50	4.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
13363	82.50	0.00	0.00	0.00	1.0400	91.70	1	82.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
13365	82.00	13.98	17.50	-11.80	1.0400	91.10	1	82.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.0000	0	0	0	0
13367	80.50	1.74	17.10	-11.60	1.0400	89.40	1	80.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
13368	80.00	0.00	0.00	0.00	1.0400	88.90	1	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
13370	78.10	0.00	0.00	0.00	1.0400	86.80	1	78.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.1000	0	0	0	0
13372	78.00	15.92	16.60	-11.20	1.0400	86.70	1	78.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
13374	78.00	-1.87	16.60	-11.20	1.0400	86.70	1	78.00	0.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
13376	75.00	-2.32	38.20	-8.30	1.0400	83.30	1	75.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
13377	18.00	-2.00	9.20	-2.00	1.0400	20.00	1	18.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13377	18.00	-4.20	9.20	-4.20	1.0400	20.00	1	18.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13377	38.00	-2.00	19.30	-2.00	1.0400	42.20	1	38.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
13379	0.00	0.00	37.70	-8.20	1.0400	82.20	0	74.00	74.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.0000	0	0	0	0
13381	0.00	0.00	0.00	0.00	1.0400	79.40	0	71.50	0.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.5000	0	0	0	0
13383	71.40	0.00	0.00	0.00	1.0400	79.30	1	71.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.4000	0	0	0	0
13384	0.00	0.00	35.60	-7.80	1.0400	77.80	0	70.00	56.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
13386	70.00	0.00	0.00	0.00	1.0400	77.80	1	70.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
13388	60.20	0.00	0.00	0.00	1.0400	66.90	1	60.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.2000	0	0	0	0
13389	60.00	0.00	0.00	0.00	1.0400	66.70	1	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
13390	59.00	0.00	0.00	0.00	1.0400	65.60	1	59.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
13391	29.00	11.10	11.10	-1.40	1.0400	32.20	1	29.00	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
13391	29.00	11.10	11.10	-1.40	1.0400	32.20	1	29.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
13392	57.00	12.10	12.10	-8.20	1.0400	63.30	1	57.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
13393	26.00	4.32	10.00	-1.30	1.0400	28.90	1	26.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.0000	0	0	0	0
13393	26.00	4.32	10.00	-1.30	1.0400	28.90	1	26.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.0000	0	0	0	0
13394	50.70	0.00	0.00	0.00	1.0400	56.30	1	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.7000	0	0	0	0
13395	50.40	-7.30	10.70	-7.30	1.0400	56.00	1	50.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
13396	50.40	10.70	10.70	-7.30	1.0400	56.00	1	50.40	1.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
13397	30.20	0.00	0.00	0.00	1.0400	33.60	1	30.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
13397	20.00	0.00	0.00	0.00	1.0400	22.20	1	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
13398	32.00	0.00	0.00	0.00	1.0400	35.60	1	32.00	16.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
13398	0.00	0.00	0.00	0.00	1.0400	20.00	0	18.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
13399	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13400	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13401	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13402	0.00	0.00	0.00	0.00	1.0400	55.60	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13403	50.00	0.00	0.00	0.00	1.0400	55.60	1	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13404	0.00	0.00	0.00	0.00	1.0400	55.60	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
13405	49.50	-7.10	10.50	-7.10	1.0400	55.00	1	49.50	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.5000	0	0	0	0
13406	42.50	21.60	21.60	-4.70	1.0400	47.20	1	42.50	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.5000	0	0	0	0
13407	23.80	0.00	0.00	0.00	1.0400	26.40	1	23.80	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
13407	15.00	0.00	0.00	0.00	1.0400	16.70	1	15.00	2.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
13408	38.00	0.00	0.00	0.00	1.0400	42.20	1	38.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
13409	34.30	7.30	7.30	-4.90	1.0400	38.10	1	34.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
13410	32.00	16.30	16.30	-3.60	1.0400	35.60	1	32.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
13411	30.00	0.00	0.00	0.00	1.0400	33.30	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
13412	30.00	0.00	0.00	0.00	1.0400	33.30	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
13413	30.00	0.00	0.00	0.00	1.0400	33.30	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
13414	30.00	0.00	0.00	0.00	1.0400	33.30	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
13415	24.80	0.00	0.00	0.00	1.0400	27.60	1	24.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.8000	0	0	0	0
13416	24.80	0.00	0.00	0.00	1.0400	27.60	1	24.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.8000	0	0	0	0
13417	20.00	-2.20	10.20	-2.20	1.0400	22.20	1	20.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
13418	13.50	0.00	0.00	0.00	1.0400	15.00	1	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.5000	0	0	0	0
13419	10.00	-1.40	2.10	-1.40	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13420	10.00	-1.40	2.10	-1.40	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13421	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13422	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13423	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13424	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13425	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13426	0.00	0.00	0.00	0.00	1.0400	11.10	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13427	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
13428	10.00	0.00	0.00	0.00	1.0400	11.10	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.658	0.00
2	0	0	4	0.0000	0.004	4.657	0.00
2	0	0	4	0.0000	0.005	4.657	0.00
2	0	0	4	0.0000	0.004	4.657	0.00
2	0	0	4	0.0000	0.004	4.656	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.666	0.00
2	0	0	4	0.0000	0.005	4.666	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.847	0.00
2	0	0	4	0.0000	0.008	4.847	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.006	4.783	0.00
2	0	0	4	0.0000	0.007	4.783	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.688	0.00
2	0	0	4	0.0000	0.005	4.673	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.594	0.00
2	0	0	4	0.0000	0.003	4.598	0.00
2	0	0	4	0.0000	0.003	4.598	0.00
2	0	0	4	0.0000	0.003	4.598	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.956	0.00
2	0	0	4	0.0000	0.007	4.838	0.00
2	0	0	4	0.0000	0.007	4.838	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.844	0.00
2	0	0	4	0.0000	0.008	4.844	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.005	4.765	0.00
2	0	0	4	0.0000	0.005	4.765	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.023	8.017	0.00
2	0	0	4	0.0000	0.023	8.017	0.00
2	0	0	4	0.0000	0.003	4.615	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.615	0.00
2	0	0	4	0.0000	0.006	4.779	0.00
2	0	0	4	0.0000	0.007	4.779	0.00
2	0	0	4	0.0000	0.006	4.772	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.814	0.00
2	0	0	4	0.0000	0.007	4.808	0.00
2	0	0	4	0.0000	0.006	4.808	0.00
2	0	0	4	0.0000	0.008	4.999	0.00
2	0	0	4	0.0000	0.007	4.962	0.00
2	0	0	4	0.0000	0.006	4.782	0.00
2	0	0	4	0.0000	0.005	4.782	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.002	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.692	0.00
2	0	0	4	0.0000	0.006	4.688	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.999	0.00
2	0	0	4	0.0000	0.006	4.782	0.00
2	0	0	4	0.0000	0.006	4.782	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.002	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.003	4.595	0.00
2	0	0	4	0.0000	0.008	8.017	0.00
2	0	0	4	0.0000	0.007	5.094	0.00
2	0	0	4	0.0000	0.007	4.891	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.850	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.653	0.00
2	0	0	4	0.0000	0.004	4.653	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.960	0.00
2	0	0	4	0.0000	0.007	4.960	0.00
2	0	0	4	0.0000	0.006	4.792	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	8.000	0.00
2	0	0	4	0.0000	0.002	8.000	0.00
2	0	0	4	0.0000	0.006	5.008	0.00
2	0	0	4	0.0000	0.006	5.008	0.00
2	0	0	4	0.0000	0.008	4.882	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	5.169	0.00
2	0	0	4	0.0000	0.008	5.012	0.00
2	0	0	4	0.0000	0.007	5.010	0.00
2	0	0	4	0.0000	0.007	5.332	0.00
2	0	0	4	0.0000	0.004	4.735	0.00
2	0	0	4	0.0000	0.005	4.729	0.00
2	0	0	4	0.0000	0.021	8.017	0.00
2	0	0	4	0.0000	0.006	4.900	0.00
2	0	0	4	0.0000	0.005	4.724	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.946	0.00
2	0	0	4	0.0000	0.007	4.887	0.00
2	0	0	4	0.0000	0.006	4.885	0.00
2	0	0	4	0.0000	0.006	4.839	0.00
2	0	0	4	0.0000	0.006	4.710	0.00
2	0	0	4	0.0000	0.005	4.710	0.00
2	0	0	4	0.0000	0.004	4.705	0.00
2	0	0	4	0.0000	0.005	4.660	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	5.020	0.00
2	0	0	4	0.0000	0.006	4.753	0.00
2	0	0	4	0.0000	0.006	4.753	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.835	0.00
2	0	0	4	0.0000	0.006	4.834	0.00
2	0	0	4	0.0000	0.007	4.786	0.00
2	0	0	4	0.0000	0.005	4.786	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.023	8.017	0.00
2	0	0	4	0.0000	0.021	8.017	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.630	0.00
2	0	0	4	0.0000	0.004	4.630	0.00
2	0	0	4	0.0000	0.003	4.630	0.00
2	0	0	4	0.0000	0.004	4.630	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.977	0.00
2	0	0	4	0.0000	0.006	4.793	0.00
2	0	0	4	0.0000	0.007	4.783	0.00
2	0	0	4	0.0000	0.005	4.783	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.633	0.00
2	0	0	4	0.0000	0.004	4.615	0.00
2	0	0	4	0.0000	0.003	4.608	0.00
2	0	0	4	0.0000	0.003	4.606	0.00
2	0	0	4	0.0000	0.003	4.633	0.00
2	0	0	4	0.0000	0.003	4.633	0.00
2	0	0	4	0.0000	0.003	4.633	0.00
2	0	0	4	0.0000	0.004	4.633	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.641	0.00
2	0	0	4	0.0000	0.003	4.641	0.00
2	0	0	4	0.0000	0.004	4.641	0.00
2	0	0	4	0.0000	0.004	4.641	0.00
2	0	0	4	0.0000	0.008	5.134	0.00
2	0	0	4	0.0000	0.008	5.121	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.004	4.635	0.00
2	0	0	4	0.0000	0.006	4.787	0.00
2	0	0	4	0.0000	0.007	4.773	0.00
2	0	0	4	0.0000	0.004	4.635	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.004	4.596	0.00
2	0	0	4	0.0000	0.003	4.596	0.00
2	0	0	4	0.0000	0.008	4.883	0.00
2	0	0	4	0.0000	0.007	4.800	0.00
2	0	0	4	0.0000	0.006	4.800	0.00
2	0	0	4	0.0000	0.008	4.881	0.00
2	0	0	4	0.0000	0.007	4.878	0.00
2	0	0	4	0.0000	0.007	4.877	0.00
2	0	0	4	0.0000	0.006	4.877	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.800	0.00
2	0	0	4	0.0000	0.007	4.800	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.007	4.794	0.00
2	0	0	4	0.0000	0.005	4.666	0.00
2	0	0	4	0.0000	0.004	4.637	0.00
2	0	0	4	0.0000	0.004	4.637	0.00
2	0	0	4	0.0000	0.004	4.635	0.00
2	0	0	4	0.0000	0.004	4.621	0.00
2	0	0	4	0.0000	0.003	4.591	0.00
2	0	0	4	0.0000	0.003	4.591	0.00
2	0	0	4	0.0000	0.004	4.587	0.00
2	0	0	4	0.0000	0.004	4.611	0.00
2	0	0	4	0.0000	0.003	4.611	0.00
2	0	0	4	0.0000	0.003	4.611	0.00
2	0	0	4	0.0000	0.003	4.591	0.00
2	0	0	4	0.0000	0.006	4.807	0.00
2	0	0	4	0.0000	0.005	4.721	0.00
2	0	0	4	0.0000	0.004	4.629	0.00
2	0	0	4	0.0000	0.004	4.629	0.00
2	0	0	4	0.0000	0.004	4.649	0.00
2	0	0	4	0.0000	0.004	4.635	0.00
2	0	0	4	0.0000	0.004	4.622	0.00
2	0	0	4	0.0000	0.004	4.614	0.00
2	0	0	4	0.0000	0.003	4.609	0.00
2	0	0	4	0.0000	0.004	4.701	0.00
2	0	0	4	0.0000	0.005	4.701	0.00
2	0	0	4	0.0000	0.005	4.668	0.00
2	0	0	4	0.0000	0.003	4.668	0.00
2	0	0	4	0.0000	0.004	4.668	0.00
2	0	0	4	0.0000	0.004	4.668	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.008	5.575	0.00
2	0	0	4	0.0000	0.007	5.569	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	8.000	0.00
2	0	0	4	0.0000	0.002	8.000	0.00
2	0	0	4	0.0000	0.008	4.949	0.00
2	0	0	4	0.0000	0.006	4.815	0.00
2	0	0	4	0.0000	0.007	4.815	0.00
2	0	0	4	0.0000	0.007	4.815	0.00
2	0	0	4	0.0000	0.007	4.815	0.00
2	0	0	4	0.0000	0.006	4.815	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.759	0.00
2	0	0	4	0.0000	0.005	4.676	0.00
2	0	0	4	0.0000	0.004	4.610	0.00
2	0	0	4	0.0000	0.004	4.610	0.00
2	0	0	4	0.0000	0.004	4.610	0.00
2	0	0	4	0.0000	0.003	4.618	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.005	4.644	0.00
2	0	0	4	0.0000	0.005	4.644	0.00
2	0	0	4	0.0000	0.003	4.644	0.00
2	0	0	4	0.0000	0.003	4.644	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.003	4.590	0.00
2	0	0	4	0.0000	0.005	4.719	0.00
2	0	0	4	0.0000	0.005	4.719	0.00
2	0	0	4	0.0000	0.004	4.646	0.00
2	0	0	4	0.0000	0.004	4.646	0.00
2	0	0	4	0.0000	0.003	4.646	0.00
2	0	0	4	0.0000	0.005	4.646	0.00
2	0	0	4	0.0000	0.004	4.646	0.00
2	0	0	4	0.0000	0.004	4.646	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.638	0.00
2	0	0	4	0.0000	0.004	4.634	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.006	4.917	0.00
2	0	0	4	0.0000	0.007	4.836	0.00
2	0	0	4	0.0000	0.007	4.810	0.00
2	0	0	4	0.0000	0.007	4.790	0.00
2	0	0	4	0.0000	0.007	4.790	0.00
2	0	0	4	0.0000	0.008	5.212	0.00
2	0	0	4	0.0000	0.007	5.020	0.00
2	0	0	4	0.0000	0.008	5.012	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.786	0.00
2	0	0	4	0.0000	0.003	4.669	0.00
2	0	0	4	0.0000	0.004	4.669	0.00
2	0	0	4	0.0000	0.005	4.669	0.00
2	0	0	4	0.0000	0.005	4.664	0.00
2	0	0	4	0.0000	0.007	4.894	0.00
2	0	0	4	0.0000	0.006	4.803	0.00
2	0	0	4	0.0000	0.023	8.017	0.00
2	0	0	4	0.0000	0.022	8.017	0.00
2	0	0	4	0.0000	0.022	8.017	0.00
2	0	0	4	0.0000	0.025	8.017	0.00
2	0	0	4	0.0000	0.008	5.311	0.00
2	0	0	4	0.0000	0.006	4.893	0.00
2	0	0	4	0.0000	0.007	4.798	0.00
2	0	0	4	0.0000	0.006	4.798	0.00
2	0	0	4	0.0000	0.004	4.589	0.00
2	0	0	4	0.0000	0.006	4.790	0.00
2	0	0	4	0.0000	0.006	4.790	0.00
2	0	0	4	0.0000	0.007	4.786	0.00
2	0	0	4	0.0000	0.005	4.784	0.00
2	0	0	4	0.0000	0.006	4.740	0.00
2	0	0	4	0.0000	0.003	4.588	0.00
2	0	0	4	0.0000	0.004	4.648	0.00
2	0	0	4	0.0000	0.003	4.642	0.00
2	0	0	4	0.0000	0.004	4.642	0.00
2	0	0	4	0.0000	0.005	4.634	0.00
2	0	0	4	0.0000	0.003	4.646	0.00
2	0	0	4	0.0000	0.004	4.619	0.00
2	0	0	4	0.0000	0.004	4.619	0.00
2	0	0	4	0.0000	0.004	4.619	0.00
2	0	0	4	0.0000	0.004	4.619	0.00
2	0	0	4	0.0000	0.003	4.629	0.00
2	0	0	4	0.0000	0.003	4.629	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.618	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.815	0.00
2	0	0	4	0.0000	0.006	4.815	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.007	4.795	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.022	8.017	0.00
2	0	0	4	0.0000	0.007	5.114	0.00
2	0	0	4	0.0000	0.005	4.769	0.00
2	0	0	4	0.0000	0.006	4.767	0.00
2	0	0	4	0.0000	0.005	4.767	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	5.244	0.00
2	0	0	4	0.0000	0.005	4.795	0.00
2	0	0	4	0.0000	0.003	4.615	0.00
2	0	0	4	0.0000	0.003	4.586	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.599	0.00
2	0	0	4	0.0000	0.004	4.634	0.00
2	0	0	4	0.0000	0.005	4.634	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.025	8.017	0.00
2	0	0	4	0.0000	0.024	8.017	0.00
2	0	0	4	0.0000	0.007	5.115	0.00
2	0	0	4	0.0000	0.007	5.115	0.00
2	0	0	4	0.0000	0.006	4.792	0.00
2	0	0	4	0.0000	0.007	4.792	0.00
2	0	0	4	0.0000	0.007	4.782	0.00
2	0	0	4	0.0000	0.007	4.782	0.00
2	0	0	4	0.0000	0.007	4.782	0.00
2	0	0	4	0.0000	0.005	4.782	0.00
2	0	0	4	0.0000	0.006	4.933	0.00
2	0	0	4	0.0000	0.007	4.933	0.00
2	0	0	4	0.0000	0.008	4.933	0.00
2	0	0	4	0.0000	0.006	4.933	0.00
2	0	0	4	0.0000	0.007	4.933	0.00
2	0	0	4	0.0000	0.007	4.913	0.00
2	0	0	4	0.0000	0.008	4.882	0.00
2	0	0	4	0.0000	0.007	4.882	0.00
2	0	0	4	0.0000	0.007	4.882	0.00
2	0	0	4	0.0000	0.025	8.017	0.00
2	0	0	4	0.0000	0.025	8.017	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.006	4.776	0.00
2	0	0	4	0.0000	0.007	5.154	0.00
2	0	0	4	0.0000	0.008	5.154	0.00
2	0	0	4	0.0000	0.007	5.074	0.00
2	0	0	4	0.0000	0.007	4.792	0.00
2	0	0	4	0.0000	0.006	4.792	0.00
2	0	0	4	0.0000	0.006	4.792	0.00
2	0	0	4	0.0000	0.006	5.272	0.00
2	0	0	4	0.0000	0.008	5.096	0.00
2	0	0	4	0.0000	0.006	4.836	0.00
2	0	0	4	0.0000	0.006	4.836	0.00
2	0	0	4	0.0000	0.004	4.668	0.00
2	0	0	4	0.0000	0.005	4.668	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.783	0.00
2	0	0	4	0.0000	0.005	4.783	0.00
2	0	0	4	0.0000	0.007	4.782	0.00
2	0	0	4	0.0000	0.004	4.681	0.00
2	0	0	4	0.0000	0.007	4.803	0.00
2	0	0	4	0.0000	0.006	4.803	0.00
2	0	0	4	0.0000	0.007	4.899	0.00
2	0	0	4	0.0000	0.006	4.899	0.00
2	0	0	4	0.0000	0.007	4.899	0.00
2	0	0	4	0.0000	0.008	4.889	0.00
2	0	0	4	0.0000	0.007	4.859	0.00
2	0	0	4	0.0000	0.006	4.859	0.00
2	0	0	4	0.0000	0.005	4.783	0.00
2	0	0	4	0.0000	0.006	4.783	0.00
2	0	0	4	0.0000	0.006	4.783	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.003	4.613	0.00
2	0	0	4	0.0000	0.004	4.613	0.00
2	0	0	4	0.0000	0.005	4.709	0.00
2	0	0	4	0.0000	0.005	4.709	0.00
2	0	0	4	0.0000	0.005	4.685	0.00
2	0	0	4	0.0000	0.005	4.685	0.00
2	0	0	4	0.0000	0.005	4.685	0.00
2	0	0	4	0.0000	0.004	4.685	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.844	0.00
2	0	0	4	0.0000	0.007	4.795	0.00
2	0	0	4	0.0000	0.006	4.795	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.664	0.00
2	0	0	4	0.0000	0.005	4.664	0.00
2	0	0	4	0.0000	0.005	4.662	0.00
2	0	0	4	0.0000	0.004	4.662	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.826	0.00
2	0	0	4	0.0000	0.006	4.791	0.00
2	0	0	4	0.0000	0.006	4.791	0.00
2	0	0	4	0.0000	0.006	4.812	0.00
2	0	0	4	0.0000	0.006	4.796	0.00
2	0	0	4	0.0000	0.007	4.796	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.802	0.00
2	0	0	4	0.0000	0.006	4.798	0.00
2	0	0	4	0.0000	0.007	4.798	0.00
2	0	0	4	0.0000	0.006	4.803	0.00
2	0	0	4	0.0000	0.006	4.803	0.00
2	0	0	4	0.0000	0.006	4.786	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.808	0.00
2	0	0	4	0.0000	0.007	4.784	0.00
2	0	0	4	0.0000	0.006	4.782	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.686	0.00
2	0	0	4	0.0000	0.003	4.663	0.00
2	0	0	4	0.0000	0.005	4.660	0.00
2	0	0	4	0.0000	0.004	4.660	0.00
2	0	0	4	0.0000	0.004	4.659	0.00
2	0	0	4	0.0000	0.004	4.658	0.00
2	0	0	4	0.0000	0.005	4.657	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.703	0.00
2	0	0	4	0.0000	0.005	4.703	0.00
2	0	0	4	0.0000	0.004	4.665	0.00
2	0	0	4	0.0000	0.005	4.665	0.00
2	0	0	4	0.0000	0.005	4.662	0.00
2	0	0	4	0.0000	0.004	4.662	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.699	0.00
2	0	0	4	0.0000	0.005	4.699	0.00
2	0	0	4	0.0000	0.005	4.699	0.00
2	0	0	4	0.0000	0.004	4.663	0.00
2	0	0	4	0.0000	0.003	4.663	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.005	4.717	0.00
2	0	0	4	0.0000	0.006	4.717	0.00
2	0	0	4	0.0000	0.005	4.717	0.00
2	0	0	4	0.0000	0.004	4.717	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.761	0.00
2	0	0	4	0.0000	0.004	4.694	0.00
2	0	0	4	0.0000	0.005	4.694	0.00
2	0	0	4	0.0000	0.005	4.694	0.00
2	0	0	4	0.0000	0.006	4.844	0.00
2	0	0	4	0.0000	0.006	4.844	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.011	8.017	0.00
2	0	0	4	0.0000	0.009	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.011	8.017	0.00
2	0	0	4	0.0000	0.007	8.017	0.00
2	0	0	4	0.0000	0.011	8.017	0.00
2	0	0	4	0.0000	0.006	4.756	0.00
2	0	0	4	0.0000	0.005	4.715	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.005	4.672	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.760	0.00
2	0	0	4	0.0000	0.005	4.759	0.00
2	0	0	4	0.0000	0.004	4.685	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.653	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.003	4.644	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.004	4.644	0.00
2	0	0	4	0.0000	0.003	4.644	0.00
2	0	0	4	0.0000	0.003	4.644	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.014	8.017	0.00
2	0	0	4	0.0000	0.013	8.017	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.772	0.00
2	0	0	4	0.0000	0.005	4.772	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.006	4.763	0.00
2	0	0	4	0.0000	0.006	4.763	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.005	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.003	4.631	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.007	4.790	0.00
2	0	0	4	0.0000	0.006	4.710	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.664	0.00
2	0	0	4	0.0000	0.004	4.660	0.00
2	0	0	4	0.0000	0.003	4.660	0.00
2	0	0	4	0.0000	0.004	4.654	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.676	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.673	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.007	4.886	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.638	0.00
2	0	0	4	0.0000	0.006	4.798	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.665	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.719	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.003	4.635	0.00
2	0	0	4	0.0000	0.005	4.635	0.00
2	0	0	4	0.0000	0.004	4.634	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.617	0.00
2	0	0	4	0.0000	0.005	4.664	0.00
2	0	0	4	0.0000	0.005	4.664	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.678	0.00
2	0	0	4	0.0000	0.005	4.678	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.613	0.00
2	0	0	4	0.0000	0.003	4.613	0.00
2	0	0	4	0.0000	0.002	4.595	0.00
2	0	0	4	0.0000	0.003	4.595	0.00
2	0	0	4	0.0000	0.003	4.595	0.00
2	0	0	4	0.0000	0.003	4.595	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.627	0.00
2	0	0	4	0.0000	0.004	4.633	0.00
2	0	0	4	0.0000	0.004	4.593	0.00
2	0	0	4	0.0000	0.004	4.593	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.005	4.728	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.625	0.00
2	0	0	4	0.0000	0.005	4.625	0.00
2	0	0	4	0.0000	0.003	4.611	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.631	0.00
2	0	0	4	0.0000	0.003	4.598	0.00
2	0	0	4	0.0000	0.004	4.627	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.627	0.00
2	0	0	4	0.0000	0.004	4.627	0.00
2	0	0	4	0.0000	0.004	4.593	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.005	4.629	0.00
2	0	0	4	0.0000	0.003	4.629	0.00
2	0	0	4	0.0000	0.004	4.629	0.00
2	0	0	4	0.0000	0.005	4.629	0.00
2	0	0	4	0.0000	0.003	4.629	0.00
2	0	0	4	0.0000	0.005	4.629	0.00
2	0	0	4	0.0000	0.004	4.629	0.00
2	0	0	4	0.0000	0.004	4.629	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.672	0.00
2	0	0	4	0.0000	0.004	4.595	0.00
2	0	0	4	0.0000	0.004	4.595	0.00
2	0	0	4	0.0000	0.004	4.622	0.00
2	0	0	4	0.0000	0.004	4.670	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.004	4.665	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.628	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.614	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.003	4.598	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.49	15.47	-77.17	-13.94	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.49	15.47	-77.17	-13.94	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.14	0.76	-24.12	-1.16	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.14	0.76	-24.12	-1.16	0	0	0	0
1001	1071	0.001170	0.005741	0.00035	187.40	187.40	187.40	0.00000	0.000	1	0.00	0.00	117.20	-0.53	-117.05	1.26	0	0	0	0
1001	1071	0.001170	0.005741	0.00035	187.40	187.40	187.40	0.00000	0.000	1	0.00	0.00	117.20	-0.53	-117.05	1.26	0	0	0	0
1001	1071	0.001170	0.005741	0.00035	187.40	187.40	187.40	0.00000	0.000	1	0.00	0.00	117.20	-0.53	-117.05	1.26	0	0	0	0
1001	1071	0.001170	0.005741	0.00035	187.40	187.40	187.40	0.00000	0.000	1	0.00	0.00	117.20	-0.53	-117.05	1.26	0	0	0	0
1001	1130	0.004290	0.020476	0.00953	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	35.74	5.88	-35.69	-6.60	0	0	0	0
1001	12667	0.000100	0.007500	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	-364.30	-20.77	364.43	30.39	0	0	0	0
1001	12667	0.000100	0.007500	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	-364.30	-20.77	364.43	30.39	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.21	-4.94	4.22	-1.62	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.15	-1.75	-22.87	0.57	0	0	0	0
1004	1003	0.004500	0.030000	0.00000	373.00	373.00	373.00	1.00000	0.000	1	0.00	0.00	-177.51	33.55	178.91	-24.22	0	0	0	0
1003	1022	0.004850	0.020120	0.00341	450.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.83	18.91	235.36	-8.80	0	0	0	0
1003	1055	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.92	5.31	-53.48	-4.78	0	0	0	0
1004	1127	0.003790	0.031278	0.19521	547.00	547.00	547.00	0.00000	0.000	1	0.00	0.00	318.44	10.18	-314.76	-0.07	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	295.21	-19.81	-291.71	39.05	0	0	0	0
12733	1004	0.000357	0.024170	0.00000	321.70	321.70	321.70	1.00000	0.000	1	0.00	0.00	211.00	44.90	-210.84	-34.39	0	0	0	0
12734	1004	0.000883	0.039416	0.00000	245.70	245.70	245.70	1.00000	0.000	1	0.00	0.00	165.00	35.10	-164.77	-24.68	0	0	0	0
1004	12788	0.002920	0.025572	0.05772	444.70	444.70	444.70	0.00000	0.000	1	0.00	0.00	102.43	22.83	-102.11	-26.12	0	0	0	0
1004	12814	0.001680	0.015414	0.07006	685.00	685.00	685.00	0.00000	0.000	1	0.00	0.00	-162.95	12.32	163.38	-15.74	0	0	0	0
1006	1005	0.001272	0.029027	0.00000	174.50	174.50	174.50	1.00000	0.000	1	0.00	0.00	120.00	25.60	-119.82	-21.47	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.76	6.02	15.81	-7.05	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.03	4.97	-15.01	-5.35	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.28	-1.88	17.33	1.44	0	0	0	0
1005	1104	0.017810	0.057558	0.00962	125.40	125.40	125.40	0.00000	0.000	1	0.00	0.00	18.52	5.11	-18.46	-5.90	0	0	0	0
1005	1134	0.005750	0.029910	0.01080	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	30.30	8.76	-30.25	-9.60	0	0	0	0
1005	13409	0.004370	0.023049	0.00567	127.00	127.00	127.00	0.00000	0.000	1	0.00	0.00	22.83	8.24	-22.80	-8.70	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.21	-3.45	-1.21	-1.94	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.06	-10.57	-15.91	7.15	0	0	0	0
1009	1008	0.001906	0.043370	0.00000	331.30	331.30	331.30	1.00000	0.000	1	0.00	0.00	222.00	0.00	-221.11	20.27	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.60	-18.22	-85.12	25.23	0	0	0	0
1008	1036	0.014900	0.071903	0.03034	184.00	184.00	184.00	0.00000	0.000	1	0.00	0.00	99.19	4.50	-97.79	-0.92	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.74	-8.63	-76.27	10.10	0	0	0	0
1008	13087	0.003270	0.010004	0.00208	134.50	134.50	134.50	0.00000	0.000	1	0.00	0.00	-15.92	2.26	15.93	-2.45	0	0	0	0
1008	13137	0.001420	0.006412	0.00389	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	20.48	1.80	-20.47	-2.18	0	0	0	0
1008	13274	0.002550	0.011208	0.00192	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	2.62	-0.02	-2.62	-0.18	0	0	0	0
1008	13277	0.001900	0.007996	0.00106	118.10	118.10	118.10	0.00000	0.000	1	0.00	0.00	-20.61	0.82	20.62	-0.90	0	0	0	0
1008	13361	0.002140	0.010128	0.00894	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	2.16	-2.68	-2.16	1.74	0	0	0	0
1008	13399	0.000800	0.004062	0.00106	113.70	113.70	113.70	0.00000	0.000	1	0.00	0.00	-4.13	-0.10	4.13	-0.01	0	0	0	0
1011	1010	0.014021	0.522926	0.00000	29.60	29.60	29.60	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.49	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.32	-3.77	-6.30	-0.19	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.48	0.61	19.71	-4.58	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.72	25.97	101.55	-9.60	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.77	34.72	93.74	-16.97	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.62	-8.23	-25.31	6.35	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-125.09	83.11	127.08	-71.52	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.26	-25.26	-74.80	36.05	0	0	0	0
1013	12834	0.011070	0.038725	0.02006	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	-45.30	21.10	45.57	-22.14	0	0	0	0
1013	13304	0.009920	0.044150	0.01442	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	-61.99	14.26	62.38	-13.94	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	177.00	177.00	177.00	0.00000	0.000	1	0.00	0.00	107.93	-38.26	-103.38	54.51	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.95	-16.36	-18.72	14.62	0	0	0	0
1014	12891	0.000100	0.007500	0.00000	600.00	600.00	600.00	1.00000	0.000	1	0.00	0.00	201.94	-1.08	-201.90	4.08	0	0	0	0
1014	13022	0.002000	0.007553	0.00122	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-121.74	28.02	122.04	-26.99	0	0	0	0
1014	13186	0.009280	0.044295	0.03104	251.00	251.00	251.00	0.00000	0.000	1	0.00	0.00	-198.92	28.64	202.60	-14.25	0	0	0	0
1014	13302	0.010430	0.036888	0.02358	162.00	162.00	162.00	0.00000	0.000	1	0.00	0.00	-50.76	6.72	51.04	-8.18	0	0	0	0
1014	13415	0.041930	0.238746	0.04113	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	40.38	-8.32	-39.69	8.03	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.00	-3.31	-108.87	14.54	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.91	-9.15	-14.83	7.09	0	0	0	0
1016	1106	0.014200	0.062272	0.03002	122.80	122.80	122.80	0.00000	0.000	1	0.00	0.00	52.03	16.08	-51.62	-17.42	0	0	0	0
1016	12795	0.011240	0.045645	0.01261	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	55.07	14.80	-54.73	-14.70	0	0	0	0
13014	1016	0.002608	0.048168	0.00000	317.90	317.90	317.90	1.00000	0.000	1	0.00	0.00	207.20	23.09	-206.15	-3.73	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.24	-1.94	2.24	0.88	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.99	-3.97	-30.68	3.07	0	0	0	0
1017	1037	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.36	-17.57	-47.18	17.88	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.06	-3.32	-115.26	21.57	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.25	-6.88	-18.21	6.20	0	0	0	0
1018	1037	0.009340	0.040028	0.00938	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	35.25	-18.94	-35.11	18.58	0	0	0	0
1018	1100	0.001660	0.007785	0.03374	98.70	98.70	98.70	0.00000	0.000	1	0.00	0.00	-10.18	12.34	10.19	-15.80	0	0	0	0
1018	13414	0.009590	0.037572	0.00801	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-4.70	2.32	4.70	-3.14	0	0	0	0
1019	1029	0.003620	0.015623	0.00270	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	63.09	-8.34	-62.94	8.68	0	0	0	0
1019	1037	0.019450	0.094063	0.02595	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	-19.38	-4.01	19.45	1.67	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.31	-3.42	5.32	-0.14	0	0	0	0
